    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       97.17</td>
    <td align="right">       25.66</td>
    <td align="right">       59.67</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.83</td>
    <td align="right">       26.36</td>
    <td align="right">       37.50</td>
    <td align="right">       27.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.53</td>
    <td align="right">        0.50</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.43</td>
    <td align="right">        1.83</td>
    <td align="right">       27.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">       27.34</td>
    <td align="right">        6.00</td>
    <td align="right">       27.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
    <td align="right">       26.95</td>
    <td align="right">        6.50</td>
    <td align="right">       27.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">       27.04</td>
    <td align="right">        7.67</td>
    <td align="right">       27.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">       26.85</td>
    <td align="right">        4.83</td>
    <td align="right">       27.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       26.01</td>
    <td align="right">        0.83</td>
    <td align="right">       27.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       27.15</td>
    <td align="right">        4.00</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">       26.97</td>
    <td align="right">        4.33</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.11</td>
    <td align="right">        2.67</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       26.81</td>
    <td align="right">        1.17</td>
    <td align="right">       27.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.52</td>
    <td align="right">        1.17</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       55.83</td>
    <td align="right">       27.03</td>
    <td align="right">       41.50</td>
    <td align="right">       27.82</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       26.01</td>
    <td align="right">        0.50</td>
    <td align="right">       27.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">       27.53</td>
    <td align="right">        7.67</td>
    <td align="right">       27.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.83</td>
    <td align="right">       25.31</td>
    <td align="right">       62.67</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.67</td>
    <td align="right">       25.40</td>
    <td align="right">       39.33</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       26.63</td>
    <td align="right">        6.33</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       25.67</td>
    <td align="right">        2.00</td>
    <td align="right">       27.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.17</td>
    <td align="right">       25.66</td>
    <td align="right">        5.50</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.17</td>
    <td align="right">       25.26</td>
    <td align="right">       14.50</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       25.31</td>
    <td align="right">        0.67</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       25.38</td>
    <td align="right">        1.17</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       25.86</td>
    <td align="right">        2.50</td>
    <td align="right">       27.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.00</td>
    <td align="right">       26.78</td>
    <td align="right">        6.17</td>
    <td align="right">       27.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.67</td>
    <td align="right">       25.87</td>
    <td align="right">       18.50</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.17</td>
    <td align="right">       25.48</td>
    <td align="right">       59.17</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      258.67</td>
    <td align="right">       25.55</td>
    <td align="right">      218.50</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       25.26</td>
    <td align="right">        0.67</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.83</td>
    <td align="right">       26.78</td>
    <td align="right">       62.67</td>
    <td align="right">       27.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       28.05</td>
    <td align="right">        4.00</td>
    <td align="right">       28.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       28.19</td>
    <td align="right">        3.00</td>
    <td align="right">       28.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       27.67</td>
    <td align="right">        3.83</td>
    <td align="right">       28.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">       26.97</td>
    <td align="right">        3.67</td>
    <td align="right">       28.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">       27.24</td>
    <td align="right">        3.50</td>
    <td align="right">       28.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">       26.29</td>
    <td align="right">        7.50</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.00</td>
    <td align="right">        1.33</td>
    <td align="right">       28.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.20</td>
    <td align="right">        1.83</td>
    <td align="right">       28.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       27.48</td>
    <td align="right">        2.33</td>
    <td align="right">       28.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.12</td>
    <td align="right">        1.83</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       28.01</td>
    <td align="right">        1.33</td>
    <td align="right">       28.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       27.83</td>
    <td align="right">        3.67</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       54.17</td>
    <td align="right">       27.23</td>
    <td align="right">       37.83</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       26.29</td>
    <td align="right">        1.33</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">       28.19</td>
    <td align="right">        7.50</td>
    <td align="right">       28.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      485.67</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      440.00</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      497.17</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      465.33</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      494.00</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      486.00</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      476.33</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      496.17</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      461.00</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      485.00</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      478.50</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      461.33</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5726.50</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      440.00</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      497.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      480.33</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      441.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      501.83</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      474.00</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      504.67</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      492.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      473.67</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.33</td>
    <td align="right">       23.59</td>
    <td align="right">      492.33</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.83</td>
    <td align="right">       23.37</td>
    <td align="right">      464.83</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      473.33</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      477.33</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      456.33</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.17</td>
    <td align="right">       23.43</td>
    <td align="right">     5732.00</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      441.17</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.83</td>
    <td align="right">       23.59</td>
    <td align="right">      504.67</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.17</td>
    <td align="right">       23.17</td>
    <td align="right">      414.67</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.67</td>
    <td align="right">       23.22</td>
    <td align="right">      381.83</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.83</td>
    <td align="right">       23.19</td>
    <td align="right">      451.00</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.33</td>
    <td align="right">       23.24</td>
    <td align="right">      458.17</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.83</td>
    <td align="right">       23.24</td>
    <td align="right">      470.17</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      468.00</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.83</td>
    <td align="right">       23.24</td>
    <td align="right">      436.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        7.83</td>
    <td align="right">       23.20</td>
    <td align="right">      436.50</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.33</td>
    <td align="right">       23.12</td>
    <td align="right">      415.83</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.00</td>
    <td align="right">       23.23</td>
    <td align="right">      418.50</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.00</td>
    <td align="right">       23.26</td>
    <td align="right">      404.33</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       32.17</td>
    <td align="right">       23.16</td>
    <td align="right">      388.33</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      107.00</td>
    <td align="right">       23.19</td>
    <td align="right">     5143.50</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      381.83</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       32.17</td>
    <td align="right">       23.26</td>
    <td align="right">      470.17</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       79.33</td>
    <td align="right">       23.47</td>
    <td align="right">      394.67</td>
    <td align="right">       24.35</td>
    <td align="right">       25.50</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       75.17</td>
    <td align="right">       24.11</td>
    <td align="right">      368.00</td>
    <td align="right">       24.39</td>
    <td align="right">       33.50</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       65.17</td>
    <td align="right">       24.87</td>
    <td align="right">      442.83</td>
    <td align="right">       24.35</td>
    <td align="right">       43.33</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       63.00</td>
    <td align="right">       25.86</td>
    <td align="right">      458.83</td>
    <td align="right">       24.42</td>
    <td align="right">       59.33</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       81.17</td>
    <td align="right">       25.81</td>
    <td align="right">      475.17</td>
    <td align="right">       24.47</td>
    <td align="right">       71.00</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       68.83</td>
    <td align="right">       26.26</td>
    <td align="right">      474.50</td>
    <td align="right">       24.46</td>
    <td align="right">       67.50</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       82.67</td>
    <td align="right">       25.35</td>
    <td align="right">      438.33</td>
    <td align="right">       24.51</td>
    <td align="right">       61.00</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       83.50</td>
    <td align="right">       24.84</td>
    <td align="right">      443.17</td>
    <td align="right">       24.33</td>
    <td align="right">       59.33</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       69.00</td>
    <td align="right">       24.72</td>
    <td align="right">      410.33</td>
    <td align="right">       24.40</td>
    <td align="right">       42.67</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      102.17</td>
    <td align="right">       24.46</td>
    <td align="right">      404.67</td>
    <td align="right">       24.45</td>
    <td align="right">       55.67</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       75.83</td>
    <td align="right">       24.01</td>
    <td align="right">      389.50</td>
    <td align="right">       24.38</td>
    <td align="right">       33.17</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       94.00</td>
    <td align="right">       23.29</td>
    <td align="right">      372.33</td>
    <td align="right">       24.32</td>
    <td align="right">       24.83</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      939.83</td>
    <td align="right">       24.70</td>
    <td align="right">     5072.33</td>
    <td align="right">       24.40</td>
    <td align="right">      576.83</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       63.00</td>
    <td align="right">       23.29</td>
    <td align="right">      368.00</td>
    <td align="right">       24.32</td>
    <td align="right">       24.83</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      102.17</td>
    <td align="right">       26.26</td>
    <td align="right">      475.17</td>
    <td align="right">       24.51</td>
    <td align="right">       71.00</td>
    <td align="right">       26.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       89.83</td>
    <td align="right">       23.63</td>
    <td align="right">      393.83</td>
    <td align="right">       24.38</td>
    <td align="right">       29.67</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       85.67</td>
    <td align="right">       24.41</td>
    <td align="right">      371.33</td>
    <td align="right">       24.43</td>
    <td align="right">       43.50</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       92.00</td>
    <td align="right">       24.81</td>
    <td align="right">      425.50</td>
    <td align="right">       24.40</td>
    <td align="right">       52.33</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       81.83</td>
    <td align="right">       25.87</td>
    <td align="right">      430.17</td>
    <td align="right">       24.49</td>
    <td align="right">       68.00</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      102.67</td>
    <td align="right">       25.23</td>
    <td align="right">      436.33</td>
    <td align="right">       24.47</td>
    <td align="right">       71.50</td>
    <td align="right">       26.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       80.50</td>
    <td align="right">       25.39</td>
    <td align="right">      444.33</td>
    <td align="right">       24.39</td>
    <td align="right">       60.50</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       97.67</td>
    <td align="right">       24.27</td>
    <td align="right">      404.50</td>
    <td align="right">       24.45</td>
    <td align="right">       48.17</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      111.00</td>
    <td align="right">       24.27</td>
    <td align="right">      408.33</td>
    <td align="right">       24.35</td>
    <td align="right">       56.33</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      108.83</td>
    <td align="right">       24.38</td>
    <td align="right">      386.00</td>
    <td align="right">       24.46</td>
    <td align="right">       53.33</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      128.17</td>
    <td align="right">       24.05</td>
    <td align="right">      382.83</td>
    <td align="right">       24.47</td>
    <td align="right">       55.50</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       95.00</td>
    <td align="right">       23.80</td>
    <td align="right">      380.33</td>
    <td align="right">       24.40</td>
    <td align="right">       35.17</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      111.50</td>
    <td align="right">       23.48</td>
    <td align="right">      367.50</td>
    <td align="right">       24.37</td>
    <td align="right">       32.00</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1184.67</td>
    <td align="right">       24.42</td>
    <td align="right">     4831.00</td>
    <td align="right">       24.42</td>
    <td align="right">      606.00</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       80.50</td>
    <td align="right">       23.48</td>
    <td align="right">      367.50</td>
    <td align="right">       24.35</td>
    <td align="right">       29.67</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      128.17</td>
    <td align="right">       25.87</td>
    <td align="right">      444.33</td>
    <td align="right">       24.49</td>
    <td align="right">       71.50</td>
    <td align="right">       26.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.17</td>
    <td align="right">       25.57</td>
    <td align="right">      445.50</td>
    <td align="right">       24.56</td>
    <td align="right">       61.83</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       75.17</td>
    <td align="right">       25.36</td>
    <td align="right">      399.00</td>
    <td align="right">       24.53</td>
    <td align="right">       52.33</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       64.67</td>
    <td align="right">       25.39</td>
    <td align="right">      457.00</td>
    <td align="right">       24.39</td>
    <td align="right">       49.83</td>
    <td align="right">       26.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       62.83</td>
    <td align="right">       25.84</td>
    <td align="right">      456.83</td>
    <td align="right">       24.42</td>
    <td align="right">       58.83</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       77.50</td>
    <td align="right">       25.56</td>
    <td align="right">      469.00</td>
    <td align="right">       24.43</td>
    <td align="right">       65.67</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.50</td>
    <td align="right">       25.72</td>
    <td align="right">      464.67</td>
    <td align="right">       24.40</td>
    <td align="right">       63.00</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       77.67</td>
    <td align="right">       24.79</td>
    <td align="right">      428.17</td>
    <td align="right">       24.46</td>
    <td align="right">       48.17</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       85.33</td>
    <td align="right">       24.72</td>
    <td align="right">      439.00</td>
    <td align="right">       24.31</td>
    <td align="right">       59.17</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       68.83</td>
    <td align="right">       24.92</td>
    <td align="right">      414.67</td>
    <td align="right">       24.42</td>
    <td align="right">       45.33</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      106.00</td>
    <td align="right">       25.06</td>
    <td align="right">      420.67</td>
    <td align="right">       24.52</td>
    <td align="right">       69.50</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       79.50</td>
    <td align="right">       25.61</td>
    <td align="right">      429.00</td>
    <td align="right">       24.52</td>
    <td align="right">       61.17</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       98.00</td>
    <td align="right">       25.28</td>
    <td align="right">      422.00</td>
    <td align="right">       24.57</td>
    <td align="right">       66.67</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      946.17</td>
    <td align="right">       25.30</td>
    <td align="right">     5245.50</td>
    <td align="right">       24.46</td>
    <td align="right">      701.50</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       62.83</td>
    <td align="right">       24.72</td>
    <td align="right">      399.00</td>
    <td align="right">       24.31</td>
    <td align="right">       45.33</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      106.00</td>
    <td align="right">       25.84</td>
    <td align="right">      469.00</td>
    <td align="right">       24.57</td>
    <td align="right">       69.50</td>
    <td align="right">       26.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      156.00</td>
    <td align="right">       22.95</td>
    <td align="right">      332.50</td>
    <td align="right">       24.31</td>
    <td align="right">       36.33</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      126.33</td>
    <td align="right">       23.01</td>
    <td align="right">      317.50</td>
    <td align="right">       24.31</td>
    <td align="right">       29.83</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      131.00</td>
    <td align="right">       23.41</td>
    <td align="right">      377.67</td>
    <td align="right">       24.34</td>
    <td align="right">       37.50</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      112.17</td>
    <td align="right">       24.04</td>
    <td align="right">      383.67</td>
    <td align="right">       24.40</td>
    <td align="right">       49.50</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      123.17</td>
    <td align="right">       23.94</td>
    <td align="right">      387.17</td>
    <td align="right">       24.38</td>
    <td align="right">       53.17</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      110.17</td>
    <td align="right">       24.05</td>
    <td align="right">      393.50</td>
    <td align="right">       24.36</td>
    <td align="right">       49.50</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      130.67</td>
    <td align="right">       23.15</td>
    <td align="right">      360.17</td>
    <td align="right">       24.36</td>
    <td align="right">       34.33</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      153.17</td>
    <td align="right">       23.26</td>
    <td align="right">      359.33</td>
    <td align="right">       24.29</td>
    <td align="right">       45.83</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      134.33</td>
    <td align="right">       23.14</td>
    <td align="right">      341.17</td>
    <td align="right">       24.33</td>
    <td align="right">       33.83</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      159.83</td>
    <td align="right">       23.03</td>
    <td align="right">      333.33</td>
    <td align="right">       24.35</td>
    <td align="right">       40.50</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      149.00</td>
    <td align="right">       22.88</td>
    <td align="right">      326.67</td>
    <td align="right">       24.30</td>
    <td align="right">       30.50</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      169.83</td>
    <td align="right">       22.78</td>
    <td align="right">      310.83</td>
    <td align="right">       24.25</td>
    <td align="right">       34.17</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1655.67</td>
    <td align="right">       23.26</td>
    <td align="right">     4223.50</td>
    <td align="right">       24.33</td>
    <td align="right">      475.00</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      110.17</td>
    <td align="right">       22.78</td>
    <td align="right">      310.83</td>
    <td align="right">       24.25</td>
    <td align="right">       29.83</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      169.83</td>
    <td align="right">       24.05</td>
    <td align="right">      393.50</td>
    <td align="right">       24.40</td>
    <td align="right">       53.17</td>
    <td align="right">       26.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.17</td>
    <td align="right">       25.05</td>
    <td align="right">      476.17</td>
    <td align="right">       24.35</td>
    <td align="right">       16.17</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.50</td>
    <td align="right">       25.35</td>
    <td align="right">      441.17</td>
    <td align="right">       24.37</td>
    <td align="right">       13.50</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.00</td>
    <td align="right">       25.52</td>
    <td align="right">      509.33</td>
    <td align="right">       24.34</td>
    <td align="right">       17.00</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       24.00</td>
    <td align="right">       25.77</td>
    <td align="right">      485.00</td>
    <td align="right">       24.43</td>
    <td align="right">       24.00</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       53.83</td>
    <td align="right">       26.39</td>
    <td align="right">      507.83</td>
    <td align="right">       24.50</td>
    <td align="right">       53.83</td>
    <td align="right">       26.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       48.67</td>
    <td align="right">       26.49</td>
    <td align="right">      496.00</td>
    <td align="right">       24.49</td>
    <td align="right">       48.67</td>
    <td align="right">       26.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.50</td>
    <td align="right">       26.32</td>
    <td align="right">      496.83</td>
    <td align="right">       24.52</td>
    <td align="right">       38.50</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       42.00</td>
    <td align="right">       25.90</td>
    <td align="right">      513.17</td>
    <td align="right">       24.38</td>
    <td align="right">       42.00</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.83</td>
    <td align="right">       25.75</td>
    <td align="right">      482.33</td>
    <td align="right">       24.40</td>
    <td align="right">       20.83</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.67</td>
    <td align="right">       25.87</td>
    <td align="right">      494.17</td>
    <td align="right">       24.41</td>
    <td align="right">       29.67</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.50</td>
    <td align="right">       25.69</td>
    <td align="right">      482.50</td>
    <td align="right">       24.37</td>
    <td align="right">       16.50</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.00</td>
    <td align="right">       24.97</td>
    <td align="right">      458.67</td>
    <td align="right">       24.32</td>
    <td align="right">       15.17</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      340.67</td>
    <td align="right">       25.94</td>
    <td align="right">     5843.17</td>
    <td align="right">       24.41</td>
    <td align="right">      335.83</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.50</td>
    <td align="right">       24.97</td>
    <td align="right">      441.17</td>
    <td align="right">       24.32</td>
    <td align="right">       13.50</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       53.83</td>
    <td align="right">       26.49</td>
    <td align="right">      513.17</td>
    <td align="right">       24.52</td>
    <td align="right">       53.83</td>
    <td align="right">       26.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.33</td>
    <td align="right">       25.44</td>
    <td align="right">      450.17</td>
    <td align="right">       24.35</td>
    <td align="right">       17.00</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.67</td>
    <td align="right">       25.87</td>
    <td align="right">      426.33</td>
    <td align="right">       24.38</td>
    <td align="right">       20.67</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       33.00</td>
    <td align="right">       26.26</td>
    <td align="right">      489.83</td>
    <td align="right">       24.35</td>
    <td align="right">       32.00</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       41.33</td>
    <td align="right">       26.44</td>
    <td align="right">      477.83</td>
    <td align="right">       24.45</td>
    <td align="right">       41.33</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       50.33</td>
    <td align="right">       26.43</td>
    <td align="right">      483.50</td>
    <td align="right">       24.45</td>
    <td align="right">       49.67</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.17</td>
    <td align="right">       26.29</td>
    <td align="right">      484.83</td>
    <td align="right">       24.38</td>
    <td align="right">       36.17</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.00</td>
    <td align="right">       25.98</td>
    <td align="right">      462.50</td>
    <td align="right">       24.41</td>
    <td align="right">       26.00</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.00</td>
    <td align="right">       26.09</td>
    <td align="right">      479.33</td>
    <td align="right">       24.33</td>
    <td align="right">       35.17</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       35.50</td>
    <td align="right">       26.07</td>
    <td align="right">      445.50</td>
    <td align="right">       24.41</td>
    <td align="right">       33.67</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       41.50</td>
    <td align="right">       25.51</td>
    <td align="right">      439.67</td>
    <td align="right">       24.42</td>
    <td align="right">       33.50</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.83</td>
    <td align="right">       25.57</td>
    <td align="right">      437.17</td>
    <td align="right">       24.37</td>
    <td align="right">       21.50</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       30.50</td>
    <td align="right">       24.83</td>
    <td align="right">      427.00</td>
    <td align="right">       24.33</td>
    <td align="right">       18.83</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      399.17</td>
    <td align="right">       25.96</td>
    <td align="right">     5503.67</td>
    <td align="right">       24.39</td>
    <td align="right">      365.50</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.33</td>
    <td align="right">       24.83</td>
    <td align="right">      426.33</td>
    <td align="right">       24.33</td>
    <td align="right">       17.00</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       50.33</td>
    <td align="right">       26.44</td>
    <td align="right">      489.83</td>
    <td align="right">       24.45</td>
    <td align="right">       49.67</td>
    <td align="right">       26.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      141.33</td>
    <td align="right">       25.73</td>
    <td align="right">      500.17</td>
    <td align="right">       24.90</td>
    <td align="right">      141.33</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      120.83</td>
    <td align="right">       25.69</td>
    <td align="right">      454.00</td>
    <td align="right">       24.88</td>
    <td align="right">      120.83</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      116.50</td>
    <td align="right">       25.18</td>
    <td align="right">      513.50</td>
    <td align="right">       24.63</td>
    <td align="right">      116.50</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      120.67</td>
    <td align="right">       24.81</td>
    <td align="right">      485.00</td>
    <td align="right">       24.58</td>
    <td align="right">      120.67</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      189.00</td>
    <td align="right">       24.74</td>
    <td align="right">      507.83</td>
    <td align="right">       24.60</td>
    <td align="right">      189.00</td>
    <td align="right">       24.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      168.67</td>
    <td align="right">       24.73</td>
    <td align="right">      496.00</td>
    <td align="right">       24.57</td>
    <td align="right">      168.67</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      117.00</td>
    <td align="right">       24.65</td>
    <td align="right">      496.67</td>
    <td align="right">       24.53</td>
    <td align="right">      117.00</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      212.67</td>
    <td align="right">       24.49</td>
    <td align="right">      513.17</td>
    <td align="right">       24.45</td>
    <td align="right">      212.67</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      141.50</td>
    <td align="right">       24.60</td>
    <td align="right">      484.00</td>
    <td align="right">       24.53</td>
    <td align="right">      141.50</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      180.00</td>
    <td align="right">       24.93</td>
    <td align="right">      501.67</td>
    <td align="right">       24.62</td>
    <td align="right">      180.00</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      149.00</td>
    <td align="right">       25.30</td>
    <td align="right">      489.00</td>
    <td align="right">       24.77</td>
    <td align="right">      149.00</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      148.17</td>
    <td align="right">       25.62</td>
    <td align="right">      495.17</td>
    <td align="right">       24.83</td>
    <td align="right">      148.17</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1805.33</td>
    <td align="right">       25.00</td>
    <td align="right">     5936.17</td>
    <td align="right">       24.65</td>
    <td align="right">     1805.33</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      116.50</td>
    <td align="right">       24.49</td>
    <td align="right">      454.00</td>
    <td align="right">       24.45</td>
    <td align="right">      116.50</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      212.67</td>
    <td align="right">       25.73</td>
    <td align="right">      513.50</td>
    <td align="right">       24.90</td>
    <td align="right">      212.67</td>
    <td align="right">       25.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       57.33</td>
    <td align="right">       24.21</td>
    <td align="right">      405.17</td>
    <td align="right">       24.34</td>
    <td align="right">       27.00</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       37.50</td>
    <td align="right">       24.55</td>
    <td align="right">      385.17</td>
    <td align="right">       24.34</td>
    <td align="right">       20.67</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       34.17</td>
    <td align="right">       25.46</td>
    <td align="right">      457.50</td>
    <td align="right">       24.34</td>
    <td align="right">       26.00</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.50</td>
    <td align="right">       26.11</td>
    <td align="right">      462.50</td>
    <td align="right">       24.37</td>
    <td align="right">       32.33</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       41.17</td>
    <td align="right">       25.89</td>
    <td align="right">      466.00</td>
    <td align="right">       24.37</td>
    <td align="right">       35.50</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.17</td>
    <td align="right">       26.18</td>
    <td align="right">      465.00</td>
    <td align="right">       24.34</td>
    <td align="right">       33.33</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.67</td>
    <td align="right">       24.89</td>
    <td align="right">      433.00</td>
    <td align="right">       24.38</td>
    <td align="right">       21.67</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.50</td>
    <td align="right">       25.19</td>
    <td align="right">      447.00</td>
    <td align="right">       24.32</td>
    <td align="right">       30.67</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       34.83</td>
    <td align="right">       25.09</td>
    <td align="right">      415.67</td>
    <td align="right">       24.36</td>
    <td align="right">       24.50</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       59.00</td>
    <td align="right">       24.22</td>
    <td align="right">      407.67</td>
    <td align="right">       24.39</td>
    <td align="right">       27.50</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       44.83</td>
    <td align="right">       24.17</td>
    <td align="right">      395.00</td>
    <td align="right">       24.34</td>
    <td align="right">       20.50</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       72.00</td>
    <td align="right">       23.67</td>
    <td align="right">      382.17</td>
    <td align="right">       24.30</td>
    <td align="right">       24.17</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      523.67</td>
    <td align="right">       24.80</td>
    <td align="right">     5121.83</td>
    <td align="right">       24.35</td>
    <td align="right">      323.83</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.50</td>
    <td align="right">       23.67</td>
    <td align="right">      382.17</td>
    <td align="right">       24.30</td>
    <td align="right">       20.50</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       72.00</td>
    <td align="right">       26.18</td>
    <td align="right">      466.00</td>
    <td align="right">       24.39</td>
    <td align="right">       35.50</td>
    <td align="right">       26.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       36.67</td>
    <td align="right">       24.25</td>
    <td align="right">      446.50</td>
    <td align="right">       24.34</td>
    <td align="right">       20.67</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.00</td>
    <td align="right">       25.08</td>
    <td align="right">      409.33</td>
    <td align="right">       24.39</td>
    <td align="right">       19.17</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       34.00</td>
    <td align="right">       25.71</td>
    <td align="right">      493.50</td>
    <td align="right">       24.33</td>
    <td align="right">       33.67</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       48.33</td>
    <td align="right">       25.94</td>
    <td align="right">      481.67</td>
    <td align="right">       24.43</td>
    <td align="right">       48.33</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       68.50</td>
    <td align="right">       26.25</td>
    <td align="right">      496.00</td>
    <td align="right">       24.49</td>
    <td align="right">       68.33</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       73.17</td>
    <td align="right">       26.27</td>
    <td align="right">      493.83</td>
    <td align="right">       24.54</td>
    <td align="right">       73.17</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       52.17</td>
    <td align="right">       26.24</td>
    <td align="right">      471.50</td>
    <td align="right">       24.50</td>
    <td align="right">       52.17</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.33</td>
    <td align="right">       25.69</td>
    <td align="right">      487.33</td>
    <td align="right">       24.34</td>
    <td align="right">       57.67</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       33.17</td>
    <td align="right">       25.54</td>
    <td align="right">      450.83</td>
    <td align="right">       24.39</td>
    <td align="right">       31.50</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       48.00</td>
    <td align="right">       25.67</td>
    <td align="right">      448.17</td>
    <td align="right">       24.43</td>
    <td align="right">       46.00</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       29.33</td>
    <td align="right">       25.33</td>
    <td align="right">      441.17</td>
    <td align="right">       24.38</td>
    <td align="right">       26.50</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       42.00</td>
    <td align="right">       23.88</td>
    <td align="right">      416.00</td>
    <td align="right">       24.33</td>
    <td align="right">       19.00</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      545.67</td>
    <td align="right">       25.62</td>
    <td align="right">     5535.83</td>
    <td align="right">       24.41</td>
    <td align="right">      496.17</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.00</td>
    <td align="right">       23.88</td>
    <td align="right">      409.33</td>
    <td align="right">       24.33</td>
    <td align="right">       19.00</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       73.17</td>
    <td align="right">       26.27</td>
    <td align="right">      496.00</td>
    <td align="right">       24.54</td>
    <td align="right">       73.17</td>
    <td align="right">       26.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       67.83</td>
    <td align="right">       23.80</td>
    <td align="right">      322.50</td>
    <td align="right">       24.45</td>
    <td align="right">       22.33</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       55.17</td>
    <td align="right">       24.26</td>
    <td align="right">      307.50</td>
    <td align="right">       24.50</td>
    <td align="right">       25.33</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       66.67</td>
    <td align="right">       24.92</td>
    <td align="right">      347.17</td>
    <td align="right">       24.46</td>
    <td align="right">       39.83</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       58.50</td>
    <td align="right">       25.96</td>
    <td align="right">      353.83</td>
    <td align="right">       24.55</td>
    <td align="right">       50.67</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       86.67</td>
    <td align="right">       25.25</td>
    <td align="right">      360.17</td>
    <td align="right">       24.54</td>
    <td align="right">       61.67</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       64.17</td>
    <td align="right">       25.36</td>
    <td align="right">      366.00</td>
    <td align="right">       24.45</td>
    <td align="right">       48.50</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       74.00</td>
    <td align="right">       24.08</td>
    <td align="right">      329.50</td>
    <td align="right">       24.51</td>
    <td align="right">       31.33</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       94.50</td>
    <td align="right">       24.39</td>
    <td align="right">      328.83</td>
    <td align="right">       24.43</td>
    <td align="right">       49.67</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       85.67</td>
    <td align="right">       24.28</td>
    <td align="right">      312.17</td>
    <td align="right">       24.54</td>
    <td align="right">       39.33</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      100.17</td>
    <td align="right">       23.98</td>
    <td align="right">      310.83</td>
    <td align="right">       24.55</td>
    <td align="right">       39.83</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       79.00</td>
    <td align="right">       23.85</td>
    <td align="right">      316.00</td>
    <td align="right">       24.46</td>
    <td align="right">       28.33</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.83</td>
    <td align="right">       23.50</td>
    <td align="right">      300.00</td>
    <td align="right">       24.43</td>
    <td align="right">       22.83</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      920.17</td>
    <td align="right">       24.42</td>
    <td align="right">     3954.50</td>
    <td align="right">       24.49</td>
    <td align="right">      459.67</td>
    <td align="right">       26.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       55.17</td>
    <td align="right">       23.50</td>
    <td align="right">      300.00</td>
    <td align="right">       24.43</td>
    <td align="right">       22.33</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      100.17</td>
    <td align="right">       25.96</td>
    <td align="right">      366.00</td>
    <td align="right">       24.55</td>
    <td align="right">       61.67</td>
    <td align="right">       26.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       69.50</td>
    <td align="right">       26.35</td>
    <td align="right">      487.67</td>
    <td align="right">       24.66</td>
    <td align="right">       67.00</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       51.17</td>
    <td align="right">       26.51</td>
    <td align="right">      440.00</td>
    <td align="right">       24.60</td>
    <td align="right">       51.00</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       47.50</td>
    <td align="right">       26.20</td>
    <td align="right">      502.33</td>
    <td align="right">       24.38</td>
    <td align="right">       47.50</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       48.17</td>
    <td align="right">       25.94</td>
    <td align="right">      481.83</td>
    <td align="right">       24.43</td>
    <td align="right">       48.17</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       59.50</td>
    <td align="right">       26.00</td>
    <td align="right">      493.00</td>
    <td align="right">       24.44</td>
    <td align="right">       59.33</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       54.83</td>
    <td align="right">       25.95</td>
    <td align="right">      488.50</td>
    <td align="right">       24.43</td>
    <td align="right">       54.83</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.50</td>
    <td align="right">       25.89</td>
    <td align="right">      462.33</td>
    <td align="right">       24.45</td>
    <td align="right">       38.00</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       56.50</td>
    <td align="right">       25.55</td>
    <td align="right">      484.50</td>
    <td align="right">       24.32</td>
    <td align="right">       55.83</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.17</td>
    <td align="right">       25.80</td>
    <td align="right">      455.67</td>
    <td align="right">       24.41</td>
    <td align="right">       39.83</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       66.33</td>
    <td align="right">       26.27</td>
    <td align="right">      462.50</td>
    <td align="right">       24.51</td>
    <td align="right">       65.67</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       60.17</td>
    <td align="right">       26.51</td>
    <td align="right">      472.33</td>
    <td align="right">       24.57</td>
    <td align="right">       60.17</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       74.50</td>
    <td align="right">       26.36</td>
    <td align="right">      469.67</td>
    <td align="right">       24.65</td>
    <td align="right">       73.00</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      667.83</td>
    <td align="right">       26.14</td>
    <td align="right">     5700.33</td>
    <td align="right">       24.49</td>
    <td align="right">      660.33</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       38.50</td>
    <td align="right">       25.55</td>
    <td align="right">      440.00</td>
    <td align="right">       24.32</td>
    <td align="right">       38.00</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       74.50</td>
    <td align="right">       26.51</td>
    <td align="right">      502.33</td>
    <td align="right">       24.66</td>
    <td align="right">       73.00</td>
    <td align="right">       26.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      127.83</td>
    <td align="right">       23.31</td>
    <td align="right">      352.50</td>
    <td align="right">       24.34</td>
    <td align="right">       33.50</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       94.67</td>
    <td align="right">       23.30</td>
    <td align="right">      336.83</td>
    <td align="right">       24.33</td>
    <td align="right">       23.33</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       93.33</td>
    <td align="right">       23.80</td>
    <td align="right">      395.67</td>
    <td align="right">       24.35</td>
    <td align="right">       31.83</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       77.17</td>
    <td align="right">       24.58</td>
    <td align="right">      399.83</td>
    <td align="right">       24.39</td>
    <td align="right">       42.50</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       91.17</td>
    <td align="right">       24.32</td>
    <td align="right">      405.50</td>
    <td align="right">       24.37</td>
    <td align="right">       45.67</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       82.50</td>
    <td align="right">       24.48</td>
    <td align="right">      410.17</td>
    <td align="right">       24.37</td>
    <td align="right">       45.67</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      100.67</td>
    <td align="right">       23.37</td>
    <td align="right">      376.83</td>
    <td align="right">       24.36</td>
    <td align="right">       26.33</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      120.33</td>
    <td align="right">       23.55</td>
    <td align="right">      381.67</td>
    <td align="right">       24.31</td>
    <td align="right">       39.33</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      106.00</td>
    <td align="right">       23.39</td>
    <td align="right">      357.17</td>
    <td align="right">       24.35</td>
    <td align="right">       28.50</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      131.17</td>
    <td align="right">       23.32</td>
    <td align="right">      360.00</td>
    <td align="right">       24.36</td>
    <td align="right">       35.33</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      118.33</td>
    <td align="right">       23.15</td>
    <td align="right">      343.83</td>
    <td align="right">       24.34</td>
    <td align="right">       25.33</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      139.67</td>
    <td align="right">       23.04</td>
    <td align="right">      332.33</td>
    <td align="right">       24.29</td>
    <td align="right">       29.50</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1282.83</td>
    <td align="right">       23.56</td>
    <td align="right">     4452.33</td>
    <td align="right">       24.35</td>
    <td align="right">      406.83</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       77.17</td>
    <td align="right">       23.04</td>
    <td align="right">      332.33</td>
    <td align="right">       24.29</td>
    <td align="right">       23.33</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      139.67</td>
    <td align="right">       24.58</td>
    <td align="right">      410.17</td>
    <td align="right">       24.39</td>
    <td align="right">       45.67</td>
    <td align="right">       26.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.20393</td>
    <td align="right">    47.52514</td>
    <td align="right">     0.54814</td>
    <td align="right">    11.54110</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.16117</td>
    <td align="right">    47.62562</td>
    <td align="right">     0.54232</td>
    <td align="right">    11.37235</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16261</td>
    <td align="right">    47.57950</td>
    <td align="right">     0.54425</td>
    <td align="right">    11.41724</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.17241</td>
    <td align="right">    47.51007</td>
    <td align="right">     0.54429</td>
    <td align="right">    11.43540</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.18594</td>
    <td align="right">    47.45910</td>
    <td align="right">     -0.3043</td>
    <td align="right">     7.36344</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16388</td>
    <td align="right">    47.44450</td>
    <td align="right">     -0.3033</td>
    <td align="right">     7.31923</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18961</td>
    <td align="right">    47.51189</td>
    <td align="right">     -0.3064</td>
    <td align="right">     7.44816</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20254</td>
    <td align="right">    47.54312</td>
    <td align="right">     -0.2999</td>
    <td align="right">     7.38451</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.15885</td>
    <td align="right">    47.72040</td>
    <td align="right">     -0.3143</td>
    <td align="right">     7.49634</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.21638</td>
    <td align="right">    47.54971</td>
    <td align="right">     0.54896</td>
    <td align="right">    11.57428</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.21637</td>
    <td align="right">    47.52870</td>
    <td align="right">     0.55077</td>
    <td align="right">    11.59750</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15115</td>
    <td align="right">    47.73778</td>
    <td align="right">     0.53359</td>
    <td align="right">    11.18921</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.18230</td>
    <td align="right">    47.56045</td>
    <td align="right">     0.18699</td>
    <td align="right">     9.74556</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.15115</td>
    <td align="right">    47.44450</td>
    <td align="right">     -0.3143</td>
    <td align="right">     7.31923</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21638</td>
    <td align="right">    47.73778</td>
    <td align="right">     0.55077</td>
    <td align="right">    11.59750</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.26354</td>
    <td align="right">    47.99861</td>
    <td align="right">     0.53097</td>
    <td align="right">    11.10280</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.23519</td>
    <td align="right">    47.99547</td>
    <td align="right">     0.52831</td>
    <td align="right">    11.00754</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21630</td>
    <td align="right">    48.04012</td>
    <td align="right">     0.52666</td>
    <td align="right">    10.96853</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.24233</td>
    <td align="right">    47.89111</td>
    <td align="right">     0.53214</td>
    <td align="right">    11.11000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.26746</td>
    <td align="right">    48.02604</td>
    <td align="right">     -0.3168</td>
    <td align="right">     7.47368</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.24859</td>
    <td align="right">    48.37464</td>
    <td align="right">     -0.3138</td>
    <td align="right">     7.40210</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25741</td>
    <td align="right">    47.97021</td>
    <td align="right">     -0.3283</td>
    <td align="right">     7.64774</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22760</td>
    <td align="right">    48.22665</td>
    <td align="right">     -0.3369</td>
    <td align="right">     7.72536</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.22365</td>
    <td align="right">    48.21533</td>
    <td align="right">     -0.3384</td>
    <td align="right">     7.74147</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.26689</td>
    <td align="right">    48.09539</td>
    <td align="right">     0.53023</td>
    <td align="right">    11.09599</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.27031</td>
    <td align="right">    48.05848</td>
    <td align="right">     0.53195</td>
    <td align="right">    11.11086</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.20908</td>
    <td align="right">    48.29275</td>
    <td align="right">     0.51497</td>
    <td align="right">    10.71084</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.24406</td>
    <td align="right">    48.09965</td>
    <td align="right">     0.16833</td>
    <td align="right">     9.57737</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.20908</td>
    <td align="right">    47.89111</td>
    <td align="right">     -0.3384</td>
    <td align="right">     7.40210</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27031</td>
    <td align="right">    48.37464</td>
    <td align="right">     0.53214</td>
    <td align="right">    11.11086</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.16363</td>
    <td align="right">    48.27631</td>
    <td align="right">     0.52699</td>
    <td align="right">    11.11379</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.16072</td>
    <td align="right">    48.20400</td>
    <td align="right">     0.53295</td>
    <td align="right">    11.23259</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17762</td>
    <td align="right">    48.15892</td>
    <td align="right">     0.54279</td>
    <td align="right">    11.43196</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.25414</td>
    <td align="right">    47.84592</td>
    <td align="right">     0.56189</td>
    <td align="right">    11.88099</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.26103</td>
    <td align="right">    47.90671</td>
    <td align="right">     -0.2861</td>
    <td align="right">     7.29524</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.25031</td>
    <td align="right">    47.88154</td>
    <td align="right">     -0.2808</td>
    <td align="right">     7.16128</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22723</td>
    <td align="right">    48.09074</td>
    <td align="right">     -0.3067</td>
    <td align="right">     7.51709</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15433</td>
    <td align="right">    48.43265</td>
    <td align="right">     -0.3314</td>
    <td align="right">     7.79508</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.17808</td>
    <td align="right">    48.35001</td>
    <td align="right">     -0.3204</td>
    <td align="right">     7.71255</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.20270</td>
    <td align="right">    48.33635</td>
    <td align="right">     0.53378</td>
    <td align="right">    11.29001</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.17744</td>
    <td align="right">    48.36086</td>
    <td align="right">     0.52971</td>
    <td align="right">    11.14783</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.08666</td>
    <td align="right">    48.59241</td>
    <td align="right">     0.50485</td>
    <td align="right">    10.61440</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.19126</td>
    <td align="right">    48.20345</td>
    <td align="right">     0.18057</td>
    <td align="right">     9.66725</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.08666</td>
    <td align="right">    47.84592</td>
    <td align="right">     -0.3314</td>
    <td align="right">     7.16128</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26103</td>
    <td align="right">    48.59241</td>
    <td align="right">     0.56189</td>
    <td align="right">    11.88099</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.04700</td>
    <td align="right">    51.42004</td>
    <td align="right">     0.55729</td>
    <td align="right">    12.32185</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.12568</td>
    <td align="right">    51.01829</td>
    <td align="right">     0.58615</td>
    <td align="right">    13.11377</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16314</td>
    <td align="right">    51.53016</td>
    <td align="right">     0.61001</td>
    <td align="right">    13.60910</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.33533</td>
    <td align="right">    51.69765</td>
    <td align="right">     0.66382</td>
    <td align="right">    15.10431</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.36459</td>
    <td align="right">    52.00298</td>
    <td align="right">     -0.1224</td>
    <td align="right">     7.31731</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.38031</td>
    <td align="right">    51.50145</td>
    <td align="right">     -0.0893</td>
    <td align="right">     7.12870</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.33128</td>
    <td align="right">    51.10395</td>
    <td align="right">     -0.1590</td>
    <td align="right">     7.54137</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15167</td>
    <td align="right">    53.39995</td>
    <td align="right">     -0.2239</td>
    <td align="right">     7.61286</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.18963</td>
    <td align="right">    52.09390</td>
    <td align="right">     -0.2235</td>
    <td align="right">     7.72387</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.17064</td>
    <td align="right">    52.74006</td>
    <td align="right">     0.59585</td>
    <td align="right">    13.53182</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.11869</td>
    <td align="right">    52.01191</td>
    <td align="right">     0.57904</td>
    <td align="right">    12.87277</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.97251</td>
    <td align="right">    51.96923</td>
    <td align="right">     0.53542</td>
    <td align="right">    11.88221</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.19613</td>
    <td align="right">    51.88408</td>
    <td align="right">     0.27272</td>
    <td align="right">    10.78803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.97251</td>
    <td align="right">    51.01829</td>
    <td align="right">     -0.2239</td>
    <td align="right">     7.12870</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38031</td>
    <td align="right">    53.39995</td>
    <td align="right">     0.66382</td>
    <td align="right">    15.10431</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.02220</td>
    <td align="right">    50.88359</td>
    <td align="right">     0.59541</td>
    <td align="right">    13.48338</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.12414</td>
    <td align="right">    50.38588</td>
    <td align="right">     0.63613</td>
    <td align="right">    14.71157</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11870</td>
    <td align="right">    50.89675</td>
    <td align="right">     0.65323</td>
    <td align="right">    15.23347</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29533</td>
    <td align="right">    50.99089</td>
    <td align="right">     0.70635</td>
    <td align="right">    16.80276</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.22327</td>
    <td align="right">    51.78313</td>
    <td align="right">     -0.1280</td>
    <td align="right">     8.18136</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.21839</td>
    <td align="right">    51.55116</td>
    <td align="right">     -0.1142</td>
    <td align="right">     7.58292</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.12456</td>
    <td align="right">    51.30794</td>
    <td align="right">     -0.1942</td>
    <td align="right">     8.18883</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00962</td>
    <td align="right">    53.08949</td>
    <td align="right">     -0.2175</td>
    <td align="right">     8.43623</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.10031</td>
    <td align="right">    51.65262</td>
    <td align="right">     -0.1932</td>
    <td align="right">     8.59005</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.03752</td>
    <td align="right">    52.40363</td>
    <td align="right">     0.60240</td>
    <td align="right">    14.14782</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.03238</td>
    <td align="right">    51.63450</td>
    <td align="right">     0.59639</td>
    <td align="right">    13.65048</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.93809</td>
    <td align="right">    51.41383</td>
    <td align="right">     0.56803</td>
    <td align="right">    13.01891</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.10313</td>
    <td align="right">    51.51163</td>
    <td align="right">     0.28921</td>
    <td align="right">    11.80620</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.93809</td>
    <td align="right">    50.38588</td>
    <td align="right">     -0.2175</td>
    <td align="right">     7.58292</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29533</td>
    <td align="right">    53.08949</td>
    <td align="right">     0.70635</td>
    <td align="right">    16.80276</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.38363</td>
    <td align="right">    49.91017</td>
    <td align="right">     0.69440</td>
    <td align="right">    16.46227</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.34307</td>
    <td align="right">    49.92760</td>
    <td align="right">     0.68509</td>
    <td align="right">    16.10930</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23453</td>
    <td align="right">    51.11380</td>
    <td align="right">     0.64600</td>
    <td align="right">    14.69434</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.33642</td>
    <td align="right">    51.73008</td>
    <td align="right">     0.66285</td>
    <td align="right">    15.07665</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.31645</td>
    <td align="right">    52.38257</td>
    <td align="right">     -0.1587</td>
    <td align="right">     7.28355</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.30202</td>
    <td align="right">    52.18386</td>
    <td align="right">     -0.1575</td>
    <td align="right">     7.11999</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25753</td>
    <td align="right">    51.54535</td>
    <td align="right">     -0.2067</td>
    <td align="right">     7.67304</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13027</td>
    <td align="right">    53.60012</td>
    <td align="right">     -0.2403</td>
    <td align="right">     7.68591</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.22132</td>
    <td align="right">    51.93911</td>
    <td align="right">     -0.2045</td>
    <td align="right">     7.65175</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.27810</td>
    <td align="right">    52.12145</td>
    <td align="right">     0.64168</td>
    <td align="right">    14.96125</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.34374</td>
    <td align="right">    50.86428</td>
    <td align="right">     0.67220</td>
    <td align="right">    15.71840</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.34096</td>
    <td align="right">    50.28152</td>
    <td align="right">     0.67902</td>
    <td align="right">    16.19463</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.28976</td>
    <td align="right">    51.48303</td>
    <td align="right">     0.30579</td>
    <td align="right">    12.18157</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.13027</td>
    <td align="right">    49.91017</td>
    <td align="right">     -0.2403</td>
    <td align="right">     7.11999</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38363</td>
    <td align="right">    53.60012</td>
    <td align="right">     0.69440</td>
    <td align="right">    16.46227</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.63221</td>
    <td align="right">    51.86625</td>
    <td align="right">     0.51928</td>
    <td align="right">    12.50596</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.71286</td>
    <td align="right">    51.44115</td>
    <td align="right">     0.55298</td>
    <td align="right">    13.24879</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.82108</td>
    <td align="right">    51.62175</td>
    <td align="right">     0.59435</td>
    <td align="right">    14.18044</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.99580</td>
    <td align="right">    51.71155</td>
    <td align="right">     0.64185</td>
    <td align="right">    15.26981</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.92359</td>
    <td align="right">    52.42440</td>
    <td align="right">     -0.2205</td>
    <td align="right">     9.29566</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.96417</td>
    <td align="right">    52.15791</td>
    <td align="right">     -0.1951</td>
    <td align="right">     8.85298</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.80104</td>
    <td align="right">    52.07519</td>
    <td align="right">     -0.2890</td>
    <td align="right">     9.85393</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.71058</td>
    <td align="right">    53.79202</td>
    <td align="right">     -0.3096</td>
    <td align="right">    10.20894</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.74683</td>
    <td align="right">    52.49802</td>
    <td align="right">     -0.3000</td>
    <td align="right">    10.18262</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.67356</td>
    <td align="right">    53.19359</td>
    <td align="right">     0.52794</td>
    <td align="right">    12.70538</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.65371</td>
    <td align="right">    52.51653</td>
    <td align="right">     0.52097</td>
    <td align="right">    12.30826</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.51401</td>
    <td align="right">    52.47501</td>
    <td align="right">     0.48479</td>
    <td align="right">    11.82371</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.76262</td>
    <td align="right">    52.32418</td>
    <td align="right">     0.20732</td>
    <td align="right">    11.68726</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.51401</td>
    <td align="right">    51.44115</td>
    <td align="right">     -0.3096</td>
    <td align="right">     8.85298</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99580</td>
    <td align="right">    53.79202</td>
    <td align="right">     0.64185</td>
    <td align="right">    15.26981</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.28195</td>
    <td align="right">    49.86334</td>
    <td align="right">     0.59055</td>
    <td align="right">    12.67088</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.32790</td>
    <td align="right">    49.57477</td>
    <td align="right">     0.61004</td>
    <td align="right">    13.20605</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31278</td>
    <td align="right">    50.12216</td>
    <td align="right">     0.61907</td>
    <td align="right">    13.44003</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.41141</td>
    <td align="right">    50.15716</td>
    <td align="right">     0.65452</td>
    <td align="right">    14.50092</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.47516</td>
    <td align="right">    50.02147</td>
    <td align="right">     -0.1139</td>
    <td align="right">     6.57655</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.46495</td>
    <td align="right">    49.51878</td>
    <td align="right">     -0.0859</td>
    <td align="right">     6.45501</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.50052</td>
    <td align="right">    49.19581</td>
    <td align="right">     -0.1228</td>
    <td align="right">     6.50522</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35556</td>
    <td align="right">    51.16449</td>
    <td align="right">     -0.1776</td>
    <td align="right">     6.58552</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.37807</td>
    <td align="right">    50.14745</td>
    <td align="right">     -0.1871</td>
    <td align="right">     6.58577</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.38139</td>
    <td align="right">    50.67774</td>
    <td align="right">     0.62287</td>
    <td align="right">    13.69568</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.34740</td>
    <td align="right">    50.09194</td>
    <td align="right">     0.61094</td>
    <td align="right">    13.23456</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24066</td>
    <td align="right">    50.15419</td>
    <td align="right">     0.57677</td>
    <td align="right">    12.30882</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.37330</td>
    <td align="right">    50.06424</td>
    <td align="right">     0.29675</td>
    <td align="right">    10.45206</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.24066</td>
    <td align="right">    49.19581</td>
    <td align="right">     -0.1871</td>
    <td align="right">     6.45501</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.50052</td>
    <td align="right">    51.16449</td>
    <td align="right">     0.65452</td>
    <td align="right">    14.50092</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.21014</td>
    <td align="right">    49.41642</td>
    <td align="right">     0.62262</td>
    <td align="right">    13.69783</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.28943</td>
    <td align="right">    49.00468</td>
    <td align="right">     0.65729</td>
    <td align="right">    14.71164</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27512</td>
    <td align="right">    49.41915</td>
    <td align="right">     0.66834</td>
    <td align="right">    15.10915</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.40584</td>
    <td align="right">    49.37963</td>
    <td align="right">     0.70754</td>
    <td align="right">    16.32561</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.36630</td>
    <td align="right">    49.80253</td>
    <td align="right">     -0.1099</td>
    <td align="right">     6.94115</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.33279</td>
    <td align="right">    49.61478</td>
    <td align="right">     -0.1038</td>
    <td align="right">     6.49878</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.30759</td>
    <td align="right">    49.42173</td>
    <td align="right">     -0.1553</td>
    <td align="right">     6.73771</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23834</td>
    <td align="right">    50.87357</td>
    <td align="right">     -0.1624</td>
    <td align="right">     6.92317</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29250</td>
    <td align="right">    49.72614</td>
    <td align="right">     -0.1522</td>
    <td align="right">     7.02342</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.24165</td>
    <td align="right">    50.37045</td>
    <td align="right">     0.63031</td>
    <td align="right">    14.17828</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.23125</td>
    <td align="right">    49.79242</td>
    <td align="right">     0.62516</td>
    <td align="right">    13.83847</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.14933</td>
    <td align="right">    49.73958</td>
    <td align="right">     0.60122</td>
    <td align="right">    13.21282</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.27800</td>
    <td align="right">    49.72205</td>
    <td align="right">     0.31579</td>
    <td align="right">    11.23233</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.14933</td>
    <td align="right">    49.00468</td>
    <td align="right">     -0.1624</td>
    <td align="right">     6.49878</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40584</td>
    <td align="right">    50.87357</td>
    <td align="right">     0.70754</td>
    <td align="right">    16.32561</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.86904</td>
    <td align="right">    53.03989</td>
    <td align="right">     0.82313</td>
    <td align="right">    20.32351</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.85646</td>
    <td align="right">    52.96441</td>
    <td align="right">     0.81473</td>
    <td align="right">    19.97744</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.60445</td>
    <td align="right">    55.60273</td>
    <td align="right">     0.74701</td>
    <td align="right">    17.45006</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.55525</td>
    <td align="right">    57.74228</td>
    <td align="right">     0.73665</td>
    <td align="right">    17.03028</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.57699</td>
    <td align="right">    60.50868</td>
    <td align="right">     -0.0392</td>
    <td align="right">     6.26675</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.54546</td>
    <td align="right">    60.40139</td>
    <td align="right">     -0.0425</td>
    <td align="right">     6.23476</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.50946</td>
    <td align="right">    57.48519</td>
    <td align="right">     -0.0958</td>
    <td align="right">     6.13704</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42682</td>
    <td align="right">    62.43950</td>
    <td align="right">     -0.0916</td>
    <td align="right">     6.17700</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.50581</td>
    <td align="right">    59.47576</td>
    <td align="right">     -0.0726</td>
    <td align="right">     6.19236</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.59565</td>
    <td align="right">    59.46007</td>
    <td align="right">     0.76057</td>
    <td align="right">    17.95700</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.74468</td>
    <td align="right">    56.48494</td>
    <td align="right">     0.80033</td>
    <td align="right">    19.38395</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.80511</td>
    <td align="right">    53.49354</td>
    <td align="right">     0.80613</td>
    <td align="right">    19.78204</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.63098</td>
    <td align="right">    57.46598</td>
    <td align="right">     0.42525</td>
    <td align="right">    13.51680</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.42682</td>
    <td align="right">    52.96441</td>
    <td align="right">     -0.0958</td>
    <td align="right">     6.13704</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.86904</td>
    <td align="right">    62.43950</td>
    <td align="right">     0.82313</td>
    <td align="right">    20.32351</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.05271</td>
    <td align="right">    49.85354</td>
    <td align="right">     0.59035</td>
    <td align="right">    13.15880</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.11790</td>
    <td align="right">    49.49812</td>
    <td align="right">     0.61964</td>
    <td align="right">    13.86678</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17630</td>
    <td align="right">    49.71933</td>
    <td align="right">     0.64776</td>
    <td align="right">    14.65524</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.28822</td>
    <td align="right">    49.73616</td>
    <td align="right">     0.67851</td>
    <td align="right">    15.50362</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.24225</td>
    <td align="right">    50.13244</td>
    <td align="right">     -0.1545</td>
    <td align="right">     7.13606</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.24080</td>
    <td align="right">    49.90360</td>
    <td align="right">     -0.1396</td>
    <td align="right">     6.87323</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18920</td>
    <td align="right">    49.75730</td>
    <td align="right">     -0.1941</td>
    <td align="right">     7.19828</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13245</td>
    <td align="right">    51.21672</td>
    <td align="right">     -0.2019</td>
    <td align="right">     7.40332</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.14196</td>
    <td align="right">    50.16227</td>
    <td align="right">     -0.2041</td>
    <td align="right">     7.41210</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.10114</td>
    <td align="right">    50.73413</td>
    <td align="right">     0.59924</td>
    <td align="right">    13.43037</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.06332</td>
    <td align="right">    50.23399</td>
    <td align="right">     0.58964</td>
    <td align="right">    13.04173</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.96254</td>
    <td align="right">    50.25123</td>
    <td align="right">     0.56274</td>
    <td align="right">    12.48655</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.14252</td>
    <td align="right">    50.10721</td>
    <td align="right">     0.27959</td>
    <td align="right">    10.98612</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.96254</td>
    <td align="right">    49.49812</td>
    <td align="right">     -0.2041</td>
    <td align="right">     6.87323</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28822</td>
    <td align="right">    51.21672</td>
    <td align="right">     0.67851</td>
    <td align="right">    15.50362</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.21588</td>
    <td align="right">    50.80898</td>
    <td align="right">     0.57625</td>
    <td align="right">    12.44210</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.27445</td>
    <td align="right">    50.43137</td>
    <td align="right">     0.59788</td>
    <td align="right">    13.05087</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27357</td>
    <td align="right">    51.04751</td>
    <td align="right">     0.61096</td>
    <td align="right">    13.35438</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.39860</td>
    <td align="right">    51.34944</td>
    <td align="right">     0.65251</td>
    <td align="right">    14.57921</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.44966</td>
    <td align="right">    51.58518</td>
    <td align="right">     -0.1270</td>
    <td align="right">     6.92709</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.51327</td>
    <td align="right">    51.23789</td>
    <td align="right">     -0.0811</td>
    <td align="right">     6.90449</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.43158</td>
    <td align="right">    50.55709</td>
    <td align="right">     -0.1569</td>
    <td align="right">     6.98880</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27628</td>
    <td align="right">    52.81432</td>
    <td align="right">     -0.2115</td>
    <td align="right">     7.04629</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.30464</td>
    <td align="right">    51.60256</td>
    <td align="right">     -0.2179</td>
    <td align="right">     7.11064</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.30995</td>
    <td align="right">    52.12343</td>
    <td align="right">     0.60825</td>
    <td align="right">    13.51541</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.27866</td>
    <td align="right">    51.36025</td>
    <td align="right">     0.59579</td>
    <td align="right">    13.01014</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15388</td>
    <td align="right">    51.34857</td>
    <td align="right">     0.55823</td>
    <td align="right">    12.03062</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.32349</td>
    <td align="right">    51.36567</td>
    <td align="right">     0.28070</td>
    <td align="right">    10.55351</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.15388</td>
    <td align="right">    50.43137</td>
    <td align="right">     -0.2179</td>
    <td align="right">     6.90449</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.51327</td>
    <td align="right">    52.81432</td>
    <td align="right">     0.65251</td>
    <td align="right">    14.57921</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.05166</td>
    <td align="right">    50.64252</td>
    <td align="right">     0.57588</td>
    <td align="right">    12.90446</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    24.16167</td>
    <td align="right">    50.12571</td>
    <td align="right">     0.61497</td>
    <td align="right">    14.03187</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.14422</td>
    <td align="right">    50.75824</td>
    <td align="right">     0.62446</td>
    <td align="right">    14.39106</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.32316</td>
    <td align="right">    50.93793</td>
    <td align="right">     0.67524</td>
    <td align="right">    15.88722</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.26030</td>
    <td align="right">    51.69523</td>
    <td align="right">     -0.1640</td>
    <td align="right">     8.28384</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.24416</td>
    <td align="right">    51.86360</td>
    <td align="right">     -0.1539</td>
    <td align="right">     7.71275</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.14128</td>
    <td align="right">    51.09890</td>
    <td align="right">     -0.2320</td>
    <td align="right">     8.29669</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.04218</td>
    <td align="right">    52.98086</td>
    <td align="right">     -0.2488</td>
    <td align="right">     8.65896</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.12493</td>
    <td align="right">    51.44742</td>
    <td align="right">     -0.2295</td>
    <td align="right">     8.72327</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.06503</td>
    <td align="right">    52.17882</td>
    <td align="right">     0.58245</td>
    <td align="right">    13.53324</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    24.06587</td>
    <td align="right">    51.36780</td>
    <td align="right">     0.57833</td>
    <td align="right">    13.12451</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.96009</td>
    <td align="right">    51.20840</td>
    <td align="right">     0.54989</td>
    <td align="right">    12.45873</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    24.13125</td>
    <td align="right">    51.37110</td>
    <td align="right">     0.26166</td>
    <td align="right">    11.47791</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.96009</td>
    <td align="right">    50.12571</td>
    <td align="right">     -0.2488</td>
    <td align="right">     7.71275</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.32316</td>
    <td align="right">    52.98086</td>
    <td align="right">     0.67524</td>
    <td align="right">    15.88722</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.59776</td>
    <td align="right">    49.07503</td>
    <td align="right">     0.72248</td>
    <td align="right">    17.05900</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.53733</td>
    <td align="right">    49.14639</td>
    <td align="right">     0.70611</td>
    <td align="right">    16.45161</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34059</td>
    <td align="right">    50.58940</td>
    <td align="right">     0.64647</td>
    <td align="right">    14.44567</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.39945</td>
    <td align="right">    51.37662</td>
    <td align="right">     0.65157</td>
    <td align="right">    14.55733</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.39505</td>
    <td align="right">    52.01007</td>
    <td align="right">     -0.1651</td>
    <td align="right">     6.88385</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.39234</td>
    <td align="right">    52.09772</td>
    <td align="right">     -0.1607</td>
    <td align="right">     6.77861</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.36504</td>
    <td align="right">    51.00213</td>
    <td align="right">     -0.2029</td>
    <td align="right">     7.08968</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25628</td>
    <td align="right">    53.02155</td>
    <td align="right">     -0.2275</td>
    <td align="right">     7.11054</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.33398</td>
    <td align="right">    51.43700</td>
    <td align="right">     -0.1993</td>
    <td align="right">     7.05568</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.41435</td>
    <td align="right">    51.46578</td>
    <td align="right">     0.65372</td>
    <td align="right">    14.97130</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.51447</td>
    <td align="right">    50.09149</td>
    <td align="right">     0.69126</td>
    <td align="right">    16.03873</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.56234</td>
    <td align="right">    49.44752</td>
    <td align="right">     0.70986</td>
    <td align="right">    16.81090</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.42442</td>
    <td align="right">    50.91442</td>
    <td align="right">     0.31509</td>
    <td align="right">    12.06313</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.25628</td>
    <td align="right">    49.07503</td>
    <td align="right">     -0.2275</td>
    <td align="right">     6.77861</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.59776</td>
    <td align="right">    53.02155</td>
    <td align="right">     0.72248</td>
    <td align="right">    17.05900</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.81302</td>
    <td align="right">    51.04563</td>
    <td align="right">     0.54067</td>
    <td align="right">    12.44174</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.87688</td>
    <td align="right">    50.65605</td>
    <td align="right">     0.56816</td>
    <td align="right">    13.03048</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95540</td>
    <td align="right">    50.92148</td>
    <td align="right">     0.60052</td>
    <td align="right">    13.83478</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.09130</td>
    <td align="right">    51.12169</td>
    <td align="right">     0.63731</td>
    <td align="right">    14.73819</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.03382</td>
    <td align="right">    51.83111</td>
    <td align="right">     -0.2173</td>
    <td align="right">     8.40372</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.07592</td>
    <td align="right">    51.90039</td>
    <td align="right">     -0.1912</td>
    <td align="right">     8.10302</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.93254</td>
    <td align="right">    51.34504</td>
    <td align="right">     -0.2775</td>
    <td align="right">     8.82141</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.86943</td>
    <td align="right">    52.98013</td>
    <td align="right">     -0.2872</td>
    <td align="right">     9.08271</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.88723</td>
    <td align="right">    51.76253</td>
    <td align="right">     -0.2867</td>
    <td align="right">     9.11225</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.84557</td>
    <td align="right">    52.33828</td>
    <td align="right">     0.54663</td>
    <td align="right">    12.60565</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.83007</td>
    <td align="right">    51.65791</td>
    <td align="right">     0.54088</td>
    <td align="right">    12.30474</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.70526</td>
    <td align="right">    51.64832</td>
    <td align="right">     0.50953</td>
    <td align="right">    11.77826</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.90981</td>
    <td align="right">    51.61064</td>
    <td align="right">     0.22034</td>
    <td align="right">    11.16943</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.70526</td>
    <td align="right">    50.65605</td>
    <td align="right">     -0.2872</td>
    <td align="right">     8.10302</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09130</td>
    <td align="right">    52.98013</td>
    <td align="right">     0.63731</td>
    <td align="right">    14.73819</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130393E+12</td>
    <td align="right">0.347121E+11</td>
    <td align="right">      457.73</td>
    <td align="right">0.886502E+11</td>
    <td align="right">0.417431E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-07:57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   163691.31</td>
    <td align="right">09-JAN-05:01</td>
    <td align="right">   106476.10</td>
    <td align="right">03-JAN-05:02</td>
    <td align="right">    76524.47</td>
    <td align="right">09-JAN-05:01</td>
    <td align="right">    38832.66</td>
    <td align="right">09-JAN-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.123971E+12</td>
    <td align="right">0.335090E+11</td>
    <td align="right">      420.08</td>
    <td align="right">0.842826E+11</td>
    <td align="right">0.396883E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   161753.07</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">   114844.92</td>
    <td align="right">23-FEB-05:02</td>
    <td align="right">    70680.32</td>
    <td align="right">06-FEB-05:04</td>
    <td align="right">    38761.02</td>
    <td align="right">16-FEB-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151436E+12</td>
    <td align="right">0.414456E+11</td>
    <td align="right">      481.44</td>
    <td align="right">0.100233E+12</td>
    <td align="right">0.512029E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   164621.26</td>
    <td align="right">13-MAR-04:01</td>
    <td align="right">   102323.94</td>
    <td align="right">02-MAR-05:01</td>
    <td align="right">    77602.64</td>
    <td align="right">13-MAR-04:01</td>
    <td align="right">    40516.98</td>
    <td align="right">28-MAR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.158451E+12</td>
    <td align="right">0.431265E+11</td>
    <td align="right">      456.70</td>
    <td align="right">0.957074E+11</td>
    <td align="right">0.627432E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   165772.57</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">    98790.50</td>
    <td align="right">28-APR-04:03</td>
    <td align="right">    82837.82</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">    40588.47</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.181470E+12</td>
    <td align="right">0.488838E+11</td>
    <td align="right">      484.44</td>
    <td align="right">0.101387E+12</td>
    <td align="right">0.800824E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-00:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   166227.05</td>
    <td align="right">13-MAY-04:04</td>
    <td align="right">   100189.04</td>
    <td align="right">11-MAY-04:02</td>
    <td align="right">    92133.15</td>
    <td align="right">20-MAY-04:01</td>
    <td align="right">    46028.47</td>
    <td align="right">04-MAY-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.183336E+12</td>
    <td align="right">0.495433E+11</td>
    <td align="right">      476.57</td>
    <td align="right">0.103010E+12</td>
    <td align="right">0.803265E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   165807.72</td>
    <td align="right">15-JUN-04:01</td>
    <td align="right">   102633.76</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">    93754.55</td>
    <td align="right">10-JUN-04:14</td>
    <td align="right">    45922.03</td>
    <td align="right">16-JUN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.145649E+12</td>
    <td align="right">0.381917E+11</td>
    <td align="right">      458.47</td>
    <td align="right">0.886478E+11</td>
    <td align="right">0.570012E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   160730.71</td>
    <td align="right">21-JUL-04:01</td>
    <td align="right">   110132.83</td>
    <td align="right">19-JUL-04:02</td>
    <td align="right">    69588.78</td>
    <td align="right">21-JUL-04:04</td>
    <td align="right">    39291.61</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.171471E+12</td>
    <td align="right">0.448410E+11</td>
    <td align="right">      472.55</td>
    <td align="right">0.942066E+11</td>
    <td align="right">0.772641E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   167112.99</td>
    <td align="right">21-AUG-04:01</td>
    <td align="right">   103675.49</td>
    <td align="right">16-AUG-04:02</td>
    <td align="right">    89550.25</td>
    <td align="right">21-AUG-04:01</td>
    <td align="right">    41931.06</td>
    <td align="right">15-AUG-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.155952E+12</td>
    <td align="right">0.408247E+11</td>
    <td align="right">      450.31</td>
    <td align="right">0.875451E+11</td>
    <td align="right">0.684068E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   164230.35</td>
    <td align="right">25-SEP-04:01</td>
    <td align="right">   105354.89</td>
    <td align="right">12-SEP-04:02</td>
    <td align="right">    78096.37</td>
    <td align="right">02-SEP-04:12</td>
    <td align="right">    39998.84</td>
    <td align="right">06-SEP-12:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150943E+12</td>
    <td align="right">0.390122E+11</td>
    <td align="right">      451.04</td>
    <td align="right">0.854127E+11</td>
    <td align="right">0.655301E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   166854.72</td>
    <td align="right">30-OCT-04:01</td>
    <td align="right">   105404.20</td>
    <td align="right">11-OCT-04:02</td>
    <td align="right">    86589.59</td>
    <td align="right">30-OCT-04:01</td>
    <td align="right">    39706.32</td>
    <td align="right">05-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140783E+12</td>
    <td align="right">0.367044E+11</td>
    <td align="right">      439.96</td>
    <td align="right">0.851292E+11</td>
    <td align="right">0.556535E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   162085.08</td>
    <td align="right">13-NOV-05:01</td>
    <td align="right">   104500.70</td>
    <td align="right">07-NOV-05:02</td>
    <td align="right">    69784.41</td>
    <td align="right">13-NOV-05:01</td>
    <td align="right">    39252.62</td>
    <td align="right">03-NOV-04:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129707E+12</td>
    <td align="right">0.340316E+11</td>
    <td align="right">      454.93</td>
    <td align="right">0.843942E+11</td>
    <td align="right">0.453132E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   160838.94</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">   102982.31</td>
    <td align="right">26-DEC-05:02</td>
    <td align="right">    70767.21</td>
    <td align="right">11-DEC-05:04</td>
    <td align="right">    38381.30</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182356E+13</td>
    <td align="right">0.484826E+12</td>
    <td align="right">     5504.21</td>
    <td align="right">0.109861E+13</td>
    <td align="right">0.724955E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123971E+12</td>
    <td align="right">0.335090E+11</td>
    <td align="right">      420.08</td>
    <td align="right">0.842826E+11</td>
    <td align="right">0.396883E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   160730.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">    98790.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">    69588.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">    38381.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183336E+12</td>
    <td align="right">0.495433E+11</td>
    <td align="right">      484.44</td>
    <td align="right">0.103010E+12</td>
    <td align="right">0.803265E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   167112.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">   114844.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">    93754.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">    46028.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119633E+12</td>
    <td align="right">0.312927E+11</td>
    <td align="right">      454.54</td>
    <td align="right">0.718594E+11</td>
    <td align="right">0.477741E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-05:21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   141017.67</td>
    <td align="right">09-JAN-05:01</td>
    <td align="right">    80408.20</td>
    <td align="right">03-JAN-05:02</td>
    <td align="right">    77679.24</td>
    <td align="right">09-JAN-05:04</td>
    <td align="right">    33086.89</td>
    <td align="right">09-JAN-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115399E+12</td>
    <td align="right">0.306035E+11</td>
    <td align="right">      418.20</td>
    <td align="right">0.695567E+11</td>
    <td align="right">0.458425E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   138639.33</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">    87184.16</td>
    <td align="right">21-FEB-05:02</td>
    <td align="right">    70811.00</td>
    <td align="right">06-FEB-05:03</td>
    <td align="right">    35769.44</td>
    <td align="right">13-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141973E+12</td>
    <td align="right">0.379794E+11</td>
    <td align="right">      479.87</td>
    <td align="right">0.833195E+11</td>
    <td align="right">0.586531E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   140516.32</td>
    <td align="right">25-MAR-04:04</td>
    <td align="right">    84753.16</td>
    <td align="right">20-MAR-15:00</td>
    <td align="right">    78309.26</td>
    <td align="right">28-MAR-04:07</td>
    <td align="right">    36534.19</td>
    <td align="right">20-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.152924E+12</td>
    <td align="right">0.406042E+11</td>
    <td align="right">      454.87</td>
    <td align="right">0.800440E+11</td>
    <td align="right">0.728802E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   140665.75</td>
    <td align="right">24-APR-04:01</td>
    <td align="right">    80520.32</td>
    <td align="right">11-APR-15:30</td>
    <td align="right">    80786.58</td>
    <td align="right">01-APR-04:06</td>
    <td align="right">    37602.78</td>
    <td align="right">11-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.177063E+12</td>
    <td align="right">0.465764E+11</td>
    <td align="right">      481.23</td>
    <td align="right">0.845354E+11</td>
    <td align="right">0.925274E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-00:11</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   140941.15</td>
    <td align="right">09-MAY-04:01</td>
    <td align="right">    88285.37</td>
    <td align="right">05-MAY-15:00</td>
    <td align="right">    89454.57</td>
    <td align="right">22-MAY-02:21</td>
    <td align="right">    39869.66</td>
    <td align="right">05-MAY-12:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.176716E+12</td>
    <td align="right">0.465919E+11</td>
    <td align="right">      467.15</td>
    <td align="right">0.855320E+11</td>
    <td align="right">0.911838E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   140724.13</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">    84845.68</td>
    <td align="right">14-JUN-14:10</td>
    <td align="right">    88638.87</td>
    <td align="right">10-JUN-04:01</td>
    <td align="right">    39509.16</td>
    <td align="right">13-JUN-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137231E+12</td>
    <td align="right">0.351412E+11</td>
    <td align="right">      455.03</td>
    <td align="right">0.710303E+11</td>
    <td align="right">0.662008E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   139165.01</td>
    <td align="right">10-JUL-04:01</td>
    <td align="right">    80196.27</td>
    <td align="right">19-JUL-04:01</td>
    <td align="right">    72743.16</td>
    <td align="right">21-JUL-04:04</td>
    <td align="right">    33701.89</td>
    <td align="right">21-JUL-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164507E+12</td>
    <td align="right">0.419885E+11</td>
    <td align="right">      469.73</td>
    <td align="right">0.753017E+11</td>
    <td align="right">0.892054E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   140951.52</td>
    <td align="right">21-AUG-04:12</td>
    <td align="right">    78255.48</td>
    <td align="right">28-AUG-15:00</td>
    <td align="right">    90774.73</td>
    <td align="right">21-AUG-04:01</td>
    <td align="right">    38068.43</td>
    <td align="right">13-AUG-14:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.149860E+12</td>
    <td align="right">0.383177E+11</td>
    <td align="right">      445.97</td>
    <td align="right">0.703943E+11</td>
    <td align="right">0.794655E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   140606.92</td>
    <td align="right">02-SEP-04:04</td>
    <td align="right">    79213.62</td>
    <td align="right">12-SEP-04:02</td>
    <td align="right">    81721.07</td>
    <td align="right">25-SEP-04:07</td>
    <td align="right">    36215.89</td>
    <td align="right">06-SEP-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144853E+12</td>
    <td align="right">0.365886E+11</td>
    <td align="right">      451.00</td>
    <td align="right">0.684363E+11</td>
    <td align="right">0.764167E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   141058.95</td>
    <td align="right">23-OCT-04:01</td>
    <td align="right">    78445.20</td>
    <td align="right">11-OCT-04:01</td>
    <td align="right">    82011.39</td>
    <td align="right">23-OCT-04:03</td>
    <td align="right">    35651.64</td>
    <td align="right">16-OCT-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.132148E+12</td>
    <td align="right">0.337319E+11</td>
    <td align="right">      436.29</td>
    <td align="right">0.681255E+11</td>
    <td align="right">0.640222E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   140665.75</td>
    <td align="right">13-NOV-05:01</td>
    <td align="right">    77753.59</td>
    <td align="right">07-NOV-05:01</td>
    <td align="right">    75011.03</td>
    <td align="right">13-NOV-05:04</td>
    <td align="right">    33641.57</td>
    <td align="right">13-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119240E+12</td>
    <td align="right">0.307271E+11</td>
    <td align="right">      448.99</td>
    <td align="right">0.673159E+11</td>
    <td align="right">0.519242E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   139492.44</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">    75736.71</td>
    <td align="right">07-DEC-05:01</td>
    <td align="right">    75365.42</td>
    <td align="right">11-DEC-05:04</td>
    <td align="right">    32887.53</td>
    <td align="right">30-DEC-05:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.173155E+13</td>
    <td align="right">0.450143E+12</td>
    <td align="right">     5462.87</td>
    <td align="right">0.895451E+12</td>
    <td align="right">0.836096E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115399E+12</td>
    <td align="right">0.306035E+11</td>
    <td align="right">      418.20</td>
    <td align="right">0.673159E+11</td>
    <td align="right">0.458425E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   138639.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">    75736.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70811.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32887.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.177063E+12</td>
    <td align="right">0.465919E+11</td>
    <td align="right">      481.23</td>
    <td align="right">0.855320E+11</td>
    <td align="right">0.925274E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   141058.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88285.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">    90774.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39869.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123405E+12</td>
    <td align="right">0.325841E+11</td>
    <td align="right">      454.73</td>
    <td align="right">0.797134E+11</td>
    <td align="right">0.436912E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-07:21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   166767.79</td>
    <td align="right">09-JAN-05:01</td>
    <td align="right">    96040.57</td>
    <td align="right">03-JAN-05:01</td>
    <td align="right">    92116.58</td>
    <td align="right">09-JAN-05:03</td>
    <td align="right">    39151.52</td>
    <td align="right">09-JAN-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119645E+12</td>
    <td align="right">0.320449E+11</td>
    <td align="right">      418.50</td>
    <td align="right">0.776915E+11</td>
    <td align="right">0.419531E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   163281.70</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">   103516.29</td>
    <td align="right">21-FEB-05:02</td>
    <td align="right">    85839.98</td>
    <td align="right">06-FEB-05:03</td>
    <td align="right">    39552.74</td>
    <td align="right">13-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.147820E+12</td>
    <td align="right">0.399625E+11</td>
    <td align="right">      481.61</td>
    <td align="right">0.937762E+11</td>
    <td align="right">0.540435E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   166085.03</td>
    <td align="right">27-MAR-04:01</td>
    <td align="right">   109088.51</td>
    <td align="right">19-MAR-13:52</td>
    <td align="right">    92937.60</td>
    <td align="right">25-MAR-04:04</td>
    <td align="right">    42428.82</td>
    <td align="right">19-MAR-15:51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.158230E+12</td>
    <td align="right">0.424094E+11</td>
    <td align="right">      459.39</td>
    <td align="right">0.908259E+11</td>
    <td align="right">0.674046E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   166525.17</td>
    <td align="right">24-APR-04:01</td>
    <td align="right">   106017.08</td>
    <td align="right">02-APR-14:41</td>
    <td align="right">    96477.36</td>
    <td align="right">01-APR-04:05</td>
    <td align="right">    44643.31</td>
    <td align="right">02-APR-14:41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.179617E+12</td>
    <td align="right">0.476943E+11</td>
    <td align="right">      484.71</td>
    <td align="right">0.942025E+11</td>
    <td align="right">0.854149E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-00:11</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   166851.20</td>
    <td align="right">09-MAY-04:04</td>
    <td align="right">   109720.53</td>
    <td align="right">07-MAY-13:41</td>
    <td align="right">   104874.36</td>
    <td align="right">20-MAY-04:01</td>
    <td align="right">    45991.04</td>
    <td align="right">04-MAY-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.179726E+12</td>
    <td align="right">0.478633E+11</td>
    <td align="right">      469.82</td>
    <td align="right">0.953373E+11</td>
    <td align="right">0.843884E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   166420.14</td>
    <td align="right">05-JUN-04:01</td>
    <td align="right">   105837.74</td>
    <td align="right">13-JUN-15:00</td>
    <td align="right">   106695.53</td>
    <td align="right">10-JUN-04:01</td>
    <td align="right">    46758.45</td>
    <td align="right">15-JUN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140855E+12</td>
    <td align="right">0.363927E+11</td>
    <td align="right">      460.51</td>
    <td align="right">0.798466E+11</td>
    <td align="right">0.610080E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   164597.67</td>
    <td align="right">21-JUL-04:04</td>
    <td align="right">    97000.50</td>
    <td align="right">11-JUL-04:01</td>
    <td align="right">    87899.36</td>
    <td align="right">21-JUL-04:04</td>
    <td align="right">    39617.52</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.165432E+12</td>
    <td align="right">0.425460E+11</td>
    <td align="right">      471.64</td>
    <td align="right">0.836627E+11</td>
    <td align="right">0.817696E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   166851.20</td>
    <td align="right">21-AUG-04:03</td>
    <td align="right">    96928.97</td>
    <td align="right">13-AUG-14:42</td>
    <td align="right">   109624.53</td>
    <td align="right">21-AUG-04:01</td>
    <td align="right">    45066.77</td>
    <td align="right">13-AUG-14:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.151970E+12</td>
    <td align="right">0.391659E+11</td>
    <td align="right">      450.06</td>
    <td align="right">0.790008E+11</td>
    <td align="right">0.729691E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   166455.52</td>
    <td align="right">02-SEP-04:01</td>
    <td align="right">    95000.22</td>
    <td align="right">12-SEP-04:01</td>
    <td align="right">    96045.36</td>
    <td align="right">02-SEP-04:04</td>
    <td align="right">    41222.08</td>
    <td align="right">04-SEP-15:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145418E+12</td>
    <td align="right">0.369888E+11</td>
    <td align="right">      453.36</td>
    <td align="right">0.754962E+11</td>
    <td align="right">0.699216E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   166990.66</td>
    <td align="right">23-OCT-04:01</td>
    <td align="right">    91887.46</td>
    <td align="right">11-OCT-04:01</td>
    <td align="right">    97216.60</td>
    <td align="right">23-OCT-04:01</td>
    <td align="right">    39980.59</td>
    <td align="right">05-OCT-04:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133604E+12</td>
    <td align="right">0.343669E+11</td>
    <td align="right">      437.41</td>
    <td align="right">0.752191E+11</td>
    <td align="right">0.583853E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   166160.02</td>
    <td align="right">13-NOV-05:03</td>
    <td align="right">    93451.42</td>
    <td align="right">16-NOV-05:01</td>
    <td align="right">    89785.30</td>
    <td align="right">13-NOV-05:03</td>
    <td align="right">    39531.72</td>
    <td align="right">03-NOV-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.122028E+12</td>
    <td align="right">0.317193E+11</td>
    <td align="right">      448.29</td>
    <td align="right">0.746242E+11</td>
    <td align="right">0.474035E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   164719.77</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">    89089.71</td>
    <td align="right">08-DEC-14:30</td>
    <td align="right">    89492.39</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">    38870.46</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.176775E+13</td>
    <td align="right">0.463738E+12</td>
    <td align="right">     5490.02</td>
    <td align="right">0.999396E+12</td>
    <td align="right">0.768353E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.119645E+12</td>
    <td align="right">0.317193E+11</td>
    <td align="right">      418.50</td>
    <td align="right">0.746242E+11</td>
    <td align="right">0.419531E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   163281.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">    89089.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">    85839.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">    38870.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.179726E+12</td>
    <td align="right">0.478633E+11</td>
    <td align="right">      484.71</td>
    <td align="right">0.953373E+11</td>
    <td align="right">0.854149E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   166990.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">   109720.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">   109624.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">    46758.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      354.67</td>
    <td align="right">        0.00</td>
    <td align="right">      354.67</td>
    <td align="right">     1296.99</td>
    <td align="right">      309.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      378.33</td>
    <td align="right">        0.00</td>
    <td align="right">      378.33</td>
    <td align="right">     1463.75</td>
    <td align="right">      235.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      388.29</td>
    <td align="right">        0.00</td>
    <td align="right">      388.29</td>
    <td align="right">     1596.33</td>
    <td align="right">      163.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      426.90</td>
    <td align="right">       10.33</td>
    <td align="right">      416.57</td>
    <td align="right">     1770.75</td>
    <td align="right">       77.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      564.77</td>
    <td align="right">       80.81</td>
    <td align="right">      483.97</td>
    <td align="right">     2204.05</td>
    <td align="right">       91.09</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      698.87</td>
    <td align="right">      170.92</td>
    <td align="right">      527.95</td>
    <td align="right">     2634.82</td>
    <td align="right">      107.24</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      588.09</td>
    <td align="right">       78.76</td>
    <td align="right">      509.33</td>
    <td align="right">     2057.21</td>
    <td align="right">      177.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      479.66</td>
    <td align="right">       31.19</td>
    <td align="right">      448.47</td>
    <td align="right">     1658.41</td>
    <td align="right">      130.39</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      399.02</td>
    <td align="right">        0.38</td>
    <td align="right">      398.64</td>
    <td align="right">     1544.63</td>
    <td align="right">      134.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      384.29</td>
    <td align="right">        0.00</td>
    <td align="right">      384.29</td>
    <td align="right">     1314.88</td>
    <td align="right">      178.56</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      363.62</td>
    <td align="right">        0.00</td>
    <td align="right">      363.62</td>
    <td align="right">     1300.39</td>
    <td align="right">      209.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      344.56</td>
    <td align="right">        0.00</td>
    <td align="right">      344.56</td>
    <td align="right">     1248.18</td>
    <td align="right">      334.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      447.89</td>
    <td align="right">       31.13</td>
    <td align="right">      416.76</td>
    <td align="right">     1674.41</td>
    <td align="right">      179.18</td>
    <td align="right">        7.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      344.56</td>
    <td align="right">        0.00</td>
    <td align="right">      344.56</td>
    <td align="right">     1248.18</td>
    <td align="right">       77.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      698.87</td>
    <td align="right">      170.92</td>
    <td align="right">      527.95</td>
    <td align="right">     2634.82</td>
    <td align="right">      334.11</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      455.83</td>
    <td align="right">      153.56</td>
    <td align="right">      302.27</td>
    <td align="right">     1496.62</td>
    <td align="right">      192.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      515.85</td>
    <td align="right">      188.39</td>
    <td align="right">      327.46</td>
    <td align="right">     1741.70</td>
    <td align="right">      145.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      562.15</td>
    <td align="right">      219.22</td>
    <td align="right">      342.93</td>
    <td align="right">     1923.56</td>
    <td align="right">       98.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      567.75</td>
    <td align="right">      215.72</td>
    <td align="right">      352.03</td>
    <td align="right">     2020.09</td>
    <td align="right">       48.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      488.48</td>
    <td align="right">      147.02</td>
    <td align="right">      341.45</td>
    <td align="right">     1826.72</td>
    <td align="right">       55.92</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      520.74</td>
    <td align="right">      170.97</td>
    <td align="right">      349.78</td>
    <td align="right">     1926.58</td>
    <td align="right">       65.12</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      444.75</td>
    <td align="right">       99.08</td>
    <td align="right">      345.68</td>
    <td align="right">     1544.89</td>
    <td align="right">      108.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      488.86</td>
    <td align="right">      142.72</td>
    <td align="right">      346.14</td>
    <td align="right">     1613.46</td>
    <td align="right">       81.54</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      458.92</td>
    <td align="right">      123.97</td>
    <td align="right">      334.94</td>
    <td align="right">     1612.07</td>
    <td align="right">       86.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      430.37</td>
    <td align="right">      109.27</td>
    <td align="right">      321.11</td>
    <td align="right">     1383.02</td>
    <td align="right">      113.84</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.12</td>
    <td align="right">      114.91</td>
    <td align="right">      302.20</td>
    <td align="right">     1380.03</td>
    <td align="right">      134.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      427.44</td>
    <td align="right">      137.23</td>
    <td align="right">      290.21</td>
    <td align="right">     1398.18</td>
    <td align="right">      209.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      481.13</td>
    <td align="right">      151.49</td>
    <td align="right">      329.65</td>
    <td align="right">     1654.00</td>
    <td align="right">      111.60</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      417.12</td>
    <td align="right">       99.08</td>
    <td align="right">      290.21</td>
    <td align="right">     1380.03</td>
    <td align="right">       48.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      567.75</td>
    <td align="right">      219.22</td>
    <td align="right">      352.03</td>
    <td align="right">     2020.09</td>
    <td align="right">      209.24</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      958.68</td>
    <td align="right">      411.42</td>
    <td align="right">      547.26</td>
    <td align="right">     3106.76</td>
    <td align="right">      326.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      836.88</td>
    <td align="right">      299.48</td>
    <td align="right">      537.40</td>
    <td align="right">     2868.52</td>
    <td align="right">      244.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      577.15</td>
    <td align="right">      106.07</td>
    <td align="right">      471.08</td>
    <td align="right">     2121.20</td>
    <td align="right">      162.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      405.91</td>
    <td align="right">        0.39</td>
    <td align="right">      405.52</td>
    <td align="right">     1726.10</td>
    <td align="right">       74.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.98</td>
    <td align="right">        0.00</td>
    <td align="right">      405.98</td>
    <td align="right">     1768.47</td>
    <td align="right">       87.22</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      404.52</td>
    <td align="right">        0.00</td>
    <td align="right">      404.52</td>
    <td align="right">     1762.67</td>
    <td align="right">       98.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      416.71</td>
    <td align="right">        0.00</td>
    <td align="right">      416.71</td>
    <td align="right">     1555.34</td>
    <td align="right">      172.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      406.16</td>
    <td align="right">        1.11</td>
    <td align="right">      405.05</td>
    <td align="right">     1456.28</td>
    <td align="right">      126.00</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      456.19</td>
    <td align="right">       21.75</td>
    <td align="right">      434.44</td>
    <td align="right">     1695.97</td>
    <td align="right">      138.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      609.04</td>
    <td align="right">      115.15</td>
    <td align="right">      493.88</td>
    <td align="right">     1940.43</td>
    <td align="right">      192.96</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      782.87</td>
    <td align="right">      251.94</td>
    <td align="right">      530.94</td>
    <td align="right">     2557.99</td>
    <td align="right">      230.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      950.54</td>
    <td align="right">      411.30</td>
    <td align="right">      539.24</td>
    <td align="right">     3059.63</td>
    <td align="right">      357.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      599.92</td>
    <td align="right">      134.26</td>
    <td align="right">      465.66</td>
    <td align="right">     2131.10</td>
    <td align="right">      184.39</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      404.52</td>
    <td align="right">        0.00</td>
    <td align="right">      404.52</td>
    <td align="right">     1456.28</td>
    <td align="right">       74.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      958.68</td>
    <td align="right">      411.42</td>
    <td align="right">      547.26</td>
    <td align="right">     3106.76</td>
    <td align="right">      357.02</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      461.52</td>
    <td align="right">      162.00</td>
    <td align="right">      299.52</td>
    <td align="right">     1575.03</td>
    <td align="right">      206.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      506.64</td>
    <td align="right">      178.82</td>
    <td align="right">      327.82</td>
    <td align="right">     1767.93</td>
    <td align="right">      155.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      567.00</td>
    <td align="right">      222.92</td>
    <td align="right">      344.08</td>
    <td align="right">     1999.51</td>
    <td align="right">      113.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      569.49</td>
    <td align="right">      216.87</td>
    <td align="right">      352.63</td>
    <td align="right">     2023.55</td>
    <td align="right">       55.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      485.19</td>
    <td align="right">      142.95</td>
    <td align="right">      342.24</td>
    <td align="right">     1799.32</td>
    <td align="right">       54.23</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      525.94</td>
    <td align="right">      180.60</td>
    <td align="right">      345.34</td>
    <td align="right">     1904.80</td>
    <td align="right">       65.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      448.41</td>
    <td align="right">      105.09</td>
    <td align="right">      343.33</td>
    <td align="right">     1557.92</td>
    <td align="right">      108.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      487.12</td>
    <td align="right">      143.32</td>
    <td align="right">      343.80</td>
    <td align="right">     1578.18</td>
    <td align="right">       80.83</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      455.98</td>
    <td align="right">      125.37</td>
    <td align="right">      330.61</td>
    <td align="right">     1586.82</td>
    <td align="right">       85.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      428.57</td>
    <td align="right">      109.64</td>
    <td align="right">      318.92</td>
    <td align="right">     1391.81</td>
    <td align="right">      113.73</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      418.58</td>
    <td align="right">      113.83</td>
    <td align="right">      304.75</td>
    <td align="right">     1404.65</td>
    <td align="right">      134.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      428.88</td>
    <td align="right">      140.32</td>
    <td align="right">      288.56</td>
    <td align="right">     1459.63</td>
    <td align="right">      219.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      481.63</td>
    <td align="right">      153.21</td>
    <td align="right">      328.42</td>
    <td align="right">     1669.32</td>
    <td align="right">      116.06</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      418.58</td>
    <td align="right">      105.09</td>
    <td align="right">      288.56</td>
    <td align="right">     1391.81</td>
    <td align="right">       54.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      569.49</td>
    <td align="right">      222.92</td>
    <td align="right">      352.63</td>
    <td align="right">     2023.55</td>
    <td align="right">      219.49</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      118.22</td>
    <td align="right">        0.00</td>
    <td align="right">      118.22</td>
    <td align="right">      435.12</td>
    <td align="right">      116.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      126.11</td>
    <td align="right">        0.00</td>
    <td align="right">      126.11</td>
    <td align="right">      492.72</td>
    <td align="right">       91.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      129.42</td>
    <td align="right">        0.00</td>
    <td align="right">      129.42</td>
    <td align="right">      537.68</td>
    <td align="right">       63.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      142.29</td>
    <td align="right">        3.44</td>
    <td align="right">      138.85</td>
    <td align="right">      596.85</td>
    <td align="right">       29.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      188.25</td>
    <td align="right">       26.93</td>
    <td align="right">      161.31</td>
    <td align="right">      740.67</td>
    <td align="right">       37.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      232.94</td>
    <td align="right">       56.97</td>
    <td align="right">      175.98</td>
    <td align="right">      885.63</td>
    <td align="right">       42.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      196.02</td>
    <td align="right">       26.25</td>
    <td align="right">      169.77</td>
    <td align="right">      692.97</td>
    <td align="right">       71.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      159.88</td>
    <td align="right">       10.40</td>
    <td align="right">      149.48</td>
    <td align="right">      553.17</td>
    <td align="right">       56.18</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      133.00</td>
    <td align="right">        0.13</td>
    <td align="right">      132.87</td>
    <td align="right">      517.51</td>
    <td align="right">       55.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      128.09</td>
    <td align="right">        0.00</td>
    <td align="right">      128.09</td>
    <td align="right">      441.56</td>
    <td align="right">       71.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      121.20</td>
    <td align="right">        0.00</td>
    <td align="right">      121.20</td>
    <td align="right">      436.39</td>
    <td align="right">       82.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      114.85</td>
    <td align="right">        0.00</td>
    <td align="right">      114.85</td>
    <td align="right">      417.90</td>
    <td align="right">      128.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      149.29</td>
    <td align="right">       10.38</td>
    <td align="right">      138.91</td>
    <td align="right">      562.41</td>
    <td align="right">       70.60</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      114.85</td>
    <td align="right">        0.00</td>
    <td align="right">      114.85</td>
    <td align="right">      417.90</td>
    <td align="right">       29.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      232.94</td>
    <td align="right">       56.97</td>
    <td align="right">      175.98</td>
    <td align="right">      885.63</td>
    <td align="right">      128.34</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      118.22</td>
    <td align="right">        0.00</td>
    <td align="right">      118.22</td>
    <td align="right">      435.14</td>
    <td align="right">      116.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      126.11</td>
    <td align="right">        0.00</td>
    <td align="right">      126.11</td>
    <td align="right">      492.74</td>
    <td align="right">       91.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      129.43</td>
    <td align="right">        0.00</td>
    <td align="right">      129.43</td>
    <td align="right">      537.71</td>
    <td align="right">       63.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      142.30</td>
    <td align="right">        3.44</td>
    <td align="right">      138.86</td>
    <td align="right">      596.88</td>
    <td align="right">       29.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      188.26</td>
    <td align="right">       26.94</td>
    <td align="right">      161.32</td>
    <td align="right">      740.70</td>
    <td align="right">       37.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      232.95</td>
    <td align="right">       56.97</td>
    <td align="right">      175.98</td>
    <td align="right">      885.66</td>
    <td align="right">       42.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      196.03</td>
    <td align="right">       26.25</td>
    <td align="right">      169.78</td>
    <td align="right">      693.00</td>
    <td align="right">       71.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      159.89</td>
    <td align="right">       10.40</td>
    <td align="right">      149.49</td>
    <td align="right">      553.19</td>
    <td align="right">       56.18</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      133.00</td>
    <td align="right">        0.13</td>
    <td align="right">      132.88</td>
    <td align="right">      517.53</td>
    <td align="right">       55.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      128.10</td>
    <td align="right">        0.00</td>
    <td align="right">      128.10</td>
    <td align="right">      441.58</td>
    <td align="right">       71.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      121.21</td>
    <td align="right">        0.00</td>
    <td align="right">      121.21</td>
    <td align="right">      436.41</td>
    <td align="right">       82.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      114.85</td>
    <td align="right">        0.00</td>
    <td align="right">      114.85</td>
    <td align="right">      417.92</td>
    <td align="right">      128.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      149.30</td>
    <td align="right">       10.38</td>
    <td align="right">      138.92</td>
    <td align="right">      562.43</td>
    <td align="right">       70.60</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      114.85</td>
    <td align="right">        0.00</td>
    <td align="right">      114.85</td>
    <td align="right">      417.92</td>
    <td align="right">       29.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      232.95</td>
    <td align="right">       56.97</td>
    <td align="right">      175.98</td>
    <td align="right">      885.66</td>
    <td align="right">      128.35</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      118.22</td>
    <td align="right">        0.00</td>
    <td align="right">      118.22</td>
    <td align="right">      435.14</td>
    <td align="right">      116.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      126.11</td>
    <td align="right">        0.00</td>
    <td align="right">      126.11</td>
    <td align="right">      492.74</td>
    <td align="right">       91.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      129.43</td>
    <td align="right">        0.00</td>
    <td align="right">      129.43</td>
    <td align="right">      537.71</td>
    <td align="right">       63.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      142.30</td>
    <td align="right">        3.44</td>
    <td align="right">      138.86</td>
    <td align="right">      596.88</td>
    <td align="right">       29.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      188.26</td>
    <td align="right">       26.94</td>
    <td align="right">      161.32</td>
    <td align="right">      740.70</td>
    <td align="right">       37.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      232.95</td>
    <td align="right">       56.97</td>
    <td align="right">      175.98</td>
    <td align="right">      885.66</td>
    <td align="right">       42.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      196.03</td>
    <td align="right">       26.25</td>
    <td align="right">      169.78</td>
    <td align="right">      693.00</td>
    <td align="right">       71.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      159.89</td>
    <td align="right">       10.40</td>
    <td align="right">      149.49</td>
    <td align="right">      553.19</td>
    <td align="right">       56.18</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      133.00</td>
    <td align="right">        0.13</td>
    <td align="right">      132.88</td>
    <td align="right">      517.53</td>
    <td align="right">       55.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      128.10</td>
    <td align="right">        0.00</td>
    <td align="right">      128.10</td>
    <td align="right">      441.58</td>
    <td align="right">       71.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      121.21</td>
    <td align="right">        0.00</td>
    <td align="right">      121.21</td>
    <td align="right">      436.41</td>
    <td align="right">       82.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      114.85</td>
    <td align="right">        0.00</td>
    <td align="right">      114.85</td>
    <td align="right">      417.92</td>
    <td align="right">      128.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      149.30</td>
    <td align="right">       10.38</td>
    <td align="right">      138.92</td>
    <td align="right">      562.43</td>
    <td align="right">       70.60</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      114.85</td>
    <td align="right">        0.00</td>
    <td align="right">      114.85</td>
    <td align="right">      417.92</td>
    <td align="right">       29.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      232.95</td>
    <td align="right">       56.97</td>
    <td align="right">      175.98</td>
    <td align="right">      885.66</td>
    <td align="right">      128.35</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      438.48</td>
    <td align="right">      147.71</td>
    <td align="right">      290.77</td>
    <td align="right">     1449.93</td>
    <td align="right">      211.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      496.22</td>
    <td align="right">      181.22</td>
    <td align="right">      315.00</td>
    <td align="right">     1689.92</td>
    <td align="right">      167.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      540.76</td>
    <td align="right">      210.88</td>
    <td align="right">      329.88</td>
    <td align="right">     1873.54</td>
    <td align="right">      118.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      546.14</td>
    <td align="right">      207.51</td>
    <td align="right">      338.63</td>
    <td align="right">     1961.90</td>
    <td align="right">       60.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      469.89</td>
    <td align="right">      141.43</td>
    <td align="right">      328.46</td>
    <td align="right">     1766.72</td>
    <td align="right">       68.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      500.93</td>
    <td align="right">      164.46</td>
    <td align="right">      336.47</td>
    <td align="right">     1865.72</td>
    <td align="right">       74.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      427.83</td>
    <td align="right">       95.31</td>
    <td align="right">      332.52</td>
    <td align="right">     1497.44</td>
    <td align="right">      128.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      470.26</td>
    <td align="right">      137.29</td>
    <td align="right">      332.97</td>
    <td align="right">     1553.32</td>
    <td align="right">      104.87</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      441.46</td>
    <td align="right">      119.26</td>
    <td align="right">      322.20</td>
    <td align="right">     1557.50</td>
    <td align="right">      105.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      414.00</td>
    <td align="right">      105.11</td>
    <td align="right">      308.89</td>
    <td align="right">     1339.60</td>
    <td align="right">      133.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      401.25</td>
    <td align="right">      110.54</td>
    <td align="right">      290.71</td>
    <td align="right">     1338.41</td>
    <td align="right">      155.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      411.18</td>
    <td align="right">      132.01</td>
    <td align="right">      279.17</td>
    <td align="right">     1354.76</td>
    <td align="right">      233.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      462.83</td>
    <td align="right">      145.72</td>
    <td align="right">      317.10</td>
    <td align="right">     1602.52</td>
    <td align="right">      130.15</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      401.25</td>
    <td align="right">       95.31</td>
    <td align="right">      279.17</td>
    <td align="right">     1338.41</td>
    <td align="right">       60.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      546.14</td>
    <td align="right">      210.88</td>
    <td align="right">      338.63</td>
    <td align="right">     1961.90</td>
    <td align="right">      233.29</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.34</td>
    <td align="right">        5.84</td>
    <td align="right">       11.50</td>
    <td align="right">       57.33</td>
    <td align="right">        8.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.62</td>
    <td align="right">        7.17</td>
    <td align="right">       12.45</td>
    <td align="right">       66.82</td>
    <td align="right">        6.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.38</td>
    <td align="right">        8.34</td>
    <td align="right">       13.04</td>
    <td align="right">       74.08</td>
    <td align="right">        4.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.59</td>
    <td align="right">        8.20</td>
    <td align="right">       13.39</td>
    <td align="right">       77.57</td>
    <td align="right">        2.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.58</td>
    <td align="right">        5.59</td>
    <td align="right">       12.99</td>
    <td align="right">       69.85</td>
    <td align="right">        2.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.81</td>
    <td align="right">        6.50</td>
    <td align="right">       13.30</td>
    <td align="right">       73.77</td>
    <td align="right">        2.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       16.92</td>
    <td align="right">        3.77</td>
    <td align="right">       13.15</td>
    <td align="right">       59.21</td>
    <td align="right">        5.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.59</td>
    <td align="right">        5.43</td>
    <td align="right">       13.17</td>
    <td align="right">       61.42</td>
    <td align="right">        4.15</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.45</td>
    <td align="right">        4.72</td>
    <td align="right">       12.74</td>
    <td align="right">       61.58</td>
    <td align="right">        4.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.37</td>
    <td align="right">        4.16</td>
    <td align="right">       12.21</td>
    <td align="right">       52.97</td>
    <td align="right">        5.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.86</td>
    <td align="right">        4.37</td>
    <td align="right">       11.49</td>
    <td align="right">       52.92</td>
    <td align="right">        6.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.26</td>
    <td align="right">        5.22</td>
    <td align="right">       11.04</td>
    <td align="right">       53.57</td>
    <td align="right">        9.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.30</td>
    <td align="right">        5.76</td>
    <td align="right">       12.54</td>
    <td align="right">       63.36</td>
    <td align="right">        5.15</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.86</td>
    <td align="right">        3.77</td>
    <td align="right">       11.04</td>
    <td align="right">       52.92</td>
    <td align="right">        2.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.59</td>
    <td align="right">        8.34</td>
    <td align="right">       13.39</td>
    <td align="right">       77.57</td>
    <td align="right">        9.22</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.56</td>
    <td align="right">      137.14</td>
    <td align="right">      182.42</td>
    <td align="right">     1029.56</td>
    <td align="right">      130.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      278.96</td>
    <td align="right">       99.82</td>
    <td align="right">      179.13</td>
    <td align="right">      948.38</td>
    <td align="right">      101.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      192.38</td>
    <td align="right">       35.35</td>
    <td align="right">      157.03</td>
    <td align="right">      704.03</td>
    <td align="right">       67.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      135.30</td>
    <td align="right">        0.13</td>
    <td align="right">      135.17</td>
    <td align="right">      573.99</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      135.33</td>
    <td align="right">        0.00</td>
    <td align="right">      135.33</td>
    <td align="right">      585.79</td>
    <td align="right">       35.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      134.84</td>
    <td align="right">        0.00</td>
    <td align="right">      134.84</td>
    <td align="right">      584.40</td>
    <td align="right">       37.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      138.90</td>
    <td align="right">        0.00</td>
    <td align="right">      138.90</td>
    <td align="right">      519.71</td>
    <td align="right">       68.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      135.39</td>
    <td align="right">        0.37</td>
    <td align="right">      135.01</td>
    <td align="right">      480.87</td>
    <td align="right">       54.26</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      152.06</td>
    <td align="right">        7.25</td>
    <td align="right">      144.81</td>
    <td align="right">      564.00</td>
    <td align="right">       56.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      203.01</td>
    <td align="right">       38.38</td>
    <td align="right">      164.63</td>
    <td align="right">      647.23</td>
    <td align="right">       78.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      260.95</td>
    <td align="right">       83.98</td>
    <td align="right">      176.98</td>
    <td align="right">      848.70</td>
    <td align="right">       94.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      316.84</td>
    <td align="right">      137.10</td>
    <td align="right">      179.74</td>
    <td align="right">     1015.63</td>
    <td align="right">      143.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      199.97</td>
    <td align="right">       44.75</td>
    <td align="right">      155.22</td>
    <td align="right">      707.27</td>
    <td align="right">       74.83</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      134.84</td>
    <td align="right">        0.00</td>
    <td align="right">      134.84</td>
    <td align="right">      480.87</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      319.56</td>
    <td align="right">      137.14</td>
    <td align="right">      182.42</td>
    <td align="right">     1029.56</td>
    <td align="right">      143.60</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.56</td>
    <td align="right">      137.14</td>
    <td align="right">      182.42</td>
    <td align="right">     1029.56</td>
    <td align="right">      130.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      278.96</td>
    <td align="right">       99.82</td>
    <td align="right">      179.13</td>
    <td align="right">      948.38</td>
    <td align="right">      101.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      192.38</td>
    <td align="right">       35.35</td>
    <td align="right">      157.03</td>
    <td align="right">      704.03</td>
    <td align="right">       67.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      135.30</td>
    <td align="right">        0.13</td>
    <td align="right">      135.17</td>
    <td align="right">      573.99</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      135.33</td>
    <td align="right">        0.00</td>
    <td align="right">      135.33</td>
    <td align="right">      585.79</td>
    <td align="right">       35.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      134.84</td>
    <td align="right">        0.00</td>
    <td align="right">      134.84</td>
    <td align="right">      584.40</td>
    <td align="right">       37.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      138.90</td>
    <td align="right">        0.00</td>
    <td align="right">      138.90</td>
    <td align="right">      519.71</td>
    <td align="right">       68.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      135.39</td>
    <td align="right">        0.37</td>
    <td align="right">      135.01</td>
    <td align="right">      480.87</td>
    <td align="right">       54.26</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      152.06</td>
    <td align="right">        7.25</td>
    <td align="right">      144.81</td>
    <td align="right">      564.00</td>
    <td align="right">       56.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      203.01</td>
    <td align="right">       38.38</td>
    <td align="right">      164.63</td>
    <td align="right">      647.23</td>
    <td align="right">       78.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      260.95</td>
    <td align="right">       83.98</td>
    <td align="right">      176.98</td>
    <td align="right">      848.70</td>
    <td align="right">       94.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      316.84</td>
    <td align="right">      137.10</td>
    <td align="right">      179.74</td>
    <td align="right">     1015.63</td>
    <td align="right">      143.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      199.97</td>
    <td align="right">       44.75</td>
    <td align="right">      155.22</td>
    <td align="right">      707.27</td>
    <td align="right">       74.83</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      134.84</td>
    <td align="right">        0.00</td>
    <td align="right">      134.84</td>
    <td align="right">      480.87</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      319.56</td>
    <td align="right">      137.14</td>
    <td align="right">      182.42</td>
    <td align="right">     1029.56</td>
    <td align="right">      143.60</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.54</td>
    <td align="right">      137.13</td>
    <td align="right">      182.41</td>
    <td align="right">     1029.49</td>
    <td align="right">      130.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      278.94</td>
    <td align="right">       99.82</td>
    <td align="right">      179.12</td>
    <td align="right">      948.32</td>
    <td align="right">      101.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      192.37</td>
    <td align="right">       35.35</td>
    <td align="right">      157.02</td>
    <td align="right">      703.99</td>
    <td align="right">       67.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      135.30</td>
    <td align="right">        0.13</td>
    <td align="right">      135.16</td>
    <td align="right">      573.95</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      135.32</td>
    <td align="right">        0.00</td>
    <td align="right">      135.32</td>
    <td align="right">      585.75</td>
    <td align="right">       35.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      134.83</td>
    <td align="right">        0.00</td>
    <td align="right">      134.83</td>
    <td align="right">      584.36</td>
    <td align="right">       37.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      138.89</td>
    <td align="right">        0.00</td>
    <td align="right">      138.89</td>
    <td align="right">      519.67</td>
    <td align="right">       68.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      135.38</td>
    <td align="right">        0.37</td>
    <td align="right">      135.01</td>
    <td align="right">      480.84</td>
    <td align="right">       54.26</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      152.05</td>
    <td align="right">        7.25</td>
    <td align="right">      144.80</td>
    <td align="right">      563.97</td>
    <td align="right">       56.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      203.00</td>
    <td align="right">       38.38</td>
    <td align="right">      164.62</td>
    <td align="right">      647.19</td>
    <td align="right">       78.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      260.94</td>
    <td align="right">       83.97</td>
    <td align="right">      176.97</td>
    <td align="right">      848.64</td>
    <td align="right">       94.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      316.82</td>
    <td align="right">      137.09</td>
    <td align="right">      179.73</td>
    <td align="right">     1015.57</td>
    <td align="right">      143.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      199.96</td>
    <td align="right">       44.75</td>
    <td align="right">      155.21</td>
    <td align="right">      707.23</td>
    <td align="right">       74.82</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      134.83</td>
    <td align="right">        0.00</td>
    <td align="right">      134.83</td>
    <td align="right">      480.84</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      319.54</td>
    <td align="right">      137.13</td>
    <td align="right">      182.41</td>
    <td align="right">     1029.49</td>
    <td align="right">      143.59</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      443.96</td>
    <td align="right">      155.84</td>
    <td align="right">      288.12</td>
    <td align="right">     1515.53</td>
    <td align="right">      231.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      487.37</td>
    <td align="right">      172.02</td>
    <td align="right">      315.35</td>
    <td align="right">     1706.06</td>
    <td align="right">      183.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      545.43</td>
    <td align="right">      214.44</td>
    <td align="right">      330.99</td>
    <td align="right">     1933.27</td>
    <td align="right">      138.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      547.83</td>
    <td align="right">      208.62</td>
    <td align="right">      339.21</td>
    <td align="right">     1951.78</td>
    <td align="right">       69.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      466.73</td>
    <td align="right">      137.51</td>
    <td align="right">      329.22</td>
    <td align="right">     1728.87</td>
    <td align="right">       69.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      505.93</td>
    <td align="right">      173.73</td>
    <td align="right">      332.20</td>
    <td align="right">     1838.67</td>
    <td align="right">       77.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      431.35</td>
    <td align="right">      101.09</td>
    <td align="right">      330.26</td>
    <td align="right">     1504.06</td>
    <td align="right">      132.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      468.59</td>
    <td align="right">      137.87</td>
    <td align="right">      330.72</td>
    <td align="right">     1512.23</td>
    <td align="right">      108.05</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      438.63</td>
    <td align="right">      120.60</td>
    <td align="right">      318.04</td>
    <td align="right">     1524.95</td>
    <td align="right">      107.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      412.26</td>
    <td align="right">      105.47</td>
    <td align="right">      306.79</td>
    <td align="right">     1332.53</td>
    <td align="right">      137.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      402.65</td>
    <td align="right">      109.49</td>
    <td align="right">      293.16</td>
    <td align="right">     1348.99</td>
    <td align="right">      159.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      412.56</td>
    <td align="right">      134.98</td>
    <td align="right">      277.59</td>
    <td align="right">     1403.81</td>
    <td align="right">      250.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      463.30</td>
    <td align="right">      147.38</td>
    <td align="right">      315.92</td>
    <td align="right">     1606.96</td>
    <td align="right">      138.78</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      402.65</td>
    <td align="right">      101.09</td>
    <td align="right">      277.59</td>
    <td align="right">     1332.53</td>
    <td align="right">       69.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      547.83</td>
    <td align="right">      214.44</td>
    <td align="right">      339.21</td>
    <td align="right">     1951.78</td>
    <td align="right">      250.13</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.55</td>
    <td align="right">        6.16</td>
    <td align="right">       11.39</td>
    <td align="right">       59.92</td>
    <td align="right">        9.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.27</td>
    <td align="right">        6.80</td>
    <td align="right">       12.47</td>
    <td align="right">       67.46</td>
    <td align="right">        7.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.57</td>
    <td align="right">        8.48</td>
    <td align="right">       13.09</td>
    <td align="right">       76.44</td>
    <td align="right">        5.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.66</td>
    <td align="right">        8.25</td>
    <td align="right">       13.41</td>
    <td align="right">       77.17</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.45</td>
    <td align="right">        5.44</td>
    <td align="right">       13.02</td>
    <td align="right">       68.36</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.00</td>
    <td align="right">        6.87</td>
    <td align="right">       13.13</td>
    <td align="right">       72.70</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.06</td>
    <td align="right">        4.00</td>
    <td align="right">       13.06</td>
    <td align="right">       59.47</td>
    <td align="right">        5.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.53</td>
    <td align="right">        5.45</td>
    <td align="right">       13.08</td>
    <td align="right">       59.79</td>
    <td align="right">        4.27</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.34</td>
    <td align="right">        4.77</td>
    <td align="right">       12.57</td>
    <td align="right">       60.30</td>
    <td align="right">        4.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.30</td>
    <td align="right">        4.17</td>
    <td align="right">       12.13</td>
    <td align="right">       52.69</td>
    <td align="right">        5.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.92</td>
    <td align="right">        4.33</td>
    <td align="right">       11.59</td>
    <td align="right">       53.34</td>
    <td align="right">        6.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.31</td>
    <td align="right">        5.34</td>
    <td align="right">       10.98</td>
    <td align="right">       55.51</td>
    <td align="right">        9.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.32</td>
    <td align="right">        5.83</td>
    <td align="right">       12.49</td>
    <td align="right">       63.54</td>
    <td align="right">        5.49</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.92</td>
    <td align="right">        4.00</td>
    <td align="right">       10.98</td>
    <td align="right">       52.69</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.66</td>
    <td align="right">        8.48</td>
    <td align="right">       13.41</td>
    <td align="right">       77.17</td>
    <td align="right">        9.89</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      354.67</td>
    <td align="right">        0.00</td>
    <td align="right">      354.67</td>
    <td align="right">     1308.13</td>
    <td align="right">      334.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      378.33</td>
    <td align="right">        0.00</td>
    <td align="right">      378.33</td>
    <td align="right">     1480.99</td>
    <td align="right">      258.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      388.29</td>
    <td align="right">        0.00</td>
    <td align="right">      388.29</td>
    <td align="right">     1618.00</td>
    <td align="right">      178.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      426.90</td>
    <td align="right">       10.33</td>
    <td align="right">      416.57</td>
    <td align="right">     1798.52</td>
    <td align="right">       82.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      564.77</td>
    <td align="right">       80.81</td>
    <td align="right">      483.97</td>
    <td align="right">     2229.39</td>
    <td align="right">       97.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      698.87</td>
    <td align="right">      170.92</td>
    <td align="right">      527.95</td>
    <td align="right">     2655.88</td>
    <td align="right">      111.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      588.09</td>
    <td align="right">       78.76</td>
    <td align="right">      509.33</td>
    <td align="right">     2083.62</td>
    <td align="right">      187.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      479.66</td>
    <td align="right">       31.19</td>
    <td align="right">      448.47</td>
    <td align="right">     1674.27</td>
    <td align="right">      143.07</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      399.02</td>
    <td align="right">        0.38</td>
    <td align="right">      398.64</td>
    <td align="right">     1565.25</td>
    <td align="right">      144.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      384.29</td>
    <td align="right">        0.00</td>
    <td align="right">      384.29</td>
    <td align="right">     1329.63</td>
    <td align="right">      193.29</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      363.62</td>
    <td align="right">        0.00</td>
    <td align="right">      363.62</td>
    <td align="right">     1312.95</td>
    <td align="right">      231.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      344.56</td>
    <td align="right">        0.00</td>
    <td align="right">      344.56</td>
    <td align="right">     1257.85</td>
    <td align="right">      364.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      447.89</td>
    <td align="right">       31.13</td>
    <td align="right">      416.76</td>
    <td align="right">     1693.08</td>
    <td align="right">      193.90</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      344.56</td>
    <td align="right">        0.00</td>
    <td align="right">      344.56</td>
    <td align="right">     1257.85</td>
    <td align="right">       82.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      698.87</td>
    <td align="right">      170.92</td>
    <td align="right">      527.95</td>
    <td align="right">     2655.88</td>
    <td align="right">      364.59</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      455.83</td>
    <td align="right">      153.56</td>
    <td align="right">      302.27</td>
    <td align="right">     1511.52</td>
    <td align="right">      201.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      515.85</td>
    <td align="right">      188.39</td>
    <td align="right">      327.46</td>
    <td align="right">     1761.10</td>
    <td align="right">      154.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      562.15</td>
    <td align="right">      219.22</td>
    <td align="right">      342.93</td>
    <td align="right">     1949.19</td>
    <td align="right">      104.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      567.75</td>
    <td align="right">      215.72</td>
    <td align="right">      352.03</td>
    <td align="right">     2048.79</td>
    <td align="right">       50.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      488.48</td>
    <td align="right">      147.02</td>
    <td align="right">      341.45</td>
    <td align="right">     1850.71</td>
    <td align="right">       57.66</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      520.74</td>
    <td align="right">      170.97</td>
    <td align="right">      349.78</td>
    <td align="right">     1950.95</td>
    <td align="right">       65.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      444.75</td>
    <td align="right">       99.08</td>
    <td align="right">      345.68</td>
    <td align="right">     1565.60</td>
    <td align="right">      112.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      488.86</td>
    <td align="right">      142.72</td>
    <td align="right">      346.14</td>
    <td align="right">     1629.74</td>
    <td align="right">       86.38</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      458.92</td>
    <td align="right">      123.97</td>
    <td align="right">      334.94</td>
    <td align="right">     1632.09</td>
    <td align="right">       89.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      430.37</td>
    <td align="right">      109.27</td>
    <td align="right">      321.11</td>
    <td align="right">     1400.29</td>
    <td align="right">      118.58</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.12</td>
    <td align="right">      114.91</td>
    <td align="right">      302.20</td>
    <td align="right">     1396.21</td>
    <td align="right">      142.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      427.44</td>
    <td align="right">      137.23</td>
    <td align="right">      290.21</td>
    <td align="right">     1412.06</td>
    <td align="right">      221.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      481.13</td>
    <td align="right">      151.49</td>
    <td align="right">      329.65</td>
    <td align="right">     1674.10</td>
    <td align="right">      117.04</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      417.12</td>
    <td align="right">       99.08</td>
    <td align="right">      290.21</td>
    <td align="right">     1396.21</td>
    <td align="right">       50.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      567.75</td>
    <td align="right">      219.22</td>
    <td align="right">      352.03</td>
    <td align="right">     2048.79</td>
    <td align="right">      221.59</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      958.68</td>
    <td align="right">      411.42</td>
    <td align="right">      547.26</td>
    <td align="right">     3110.41</td>
    <td align="right">      348.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      836.88</td>
    <td align="right">      299.48</td>
    <td align="right">      537.40</td>
    <td align="right">     2877.95</td>
    <td align="right">      265.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      577.15</td>
    <td align="right">      106.07</td>
    <td align="right">      471.08</td>
    <td align="right">     2143.68</td>
    <td align="right">      176.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      405.91</td>
    <td align="right">        0.39</td>
    <td align="right">      405.52</td>
    <td align="right">     1750.37</td>
    <td align="right">       78.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.98</td>
    <td align="right">        0.00</td>
    <td align="right">      405.98</td>
    <td align="right">     1788.61</td>
    <td align="right">       92.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      404.52</td>
    <td align="right">        0.00</td>
    <td align="right">      404.52</td>
    <td align="right">     1782.78</td>
    <td align="right">      101.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      416.71</td>
    <td align="right">        0.00</td>
    <td align="right">      416.71</td>
    <td align="right">     1575.55</td>
    <td align="right">      182.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      406.16</td>
    <td align="right">        1.11</td>
    <td align="right">      405.05</td>
    <td align="right">     1469.17</td>
    <td align="right">      138.98</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      456.19</td>
    <td align="right">       21.75</td>
    <td align="right">      434.44</td>
    <td align="right">     1715.12</td>
    <td align="right">      148.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      609.04</td>
    <td align="right">      115.15</td>
    <td align="right">      493.88</td>
    <td align="right">     1956.11</td>
    <td align="right">      206.34</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      782.87</td>
    <td align="right">      251.94</td>
    <td align="right">      530.94</td>
    <td align="right">     2568.05</td>
    <td align="right">      249.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      950.54</td>
    <td align="right">      411.30</td>
    <td align="right">      539.24</td>
    <td align="right">     3062.88</td>
    <td align="right">      382.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      599.92</td>
    <td align="right">      134.26</td>
    <td align="right">      465.66</td>
    <td align="right">     2146.22</td>
    <td align="right">      197.69</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      404.52</td>
    <td align="right">        0.00</td>
    <td align="right">      404.52</td>
    <td align="right">     1469.17</td>
    <td align="right">       78.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      958.68</td>
    <td align="right">      411.42</td>
    <td align="right">      547.26</td>
    <td align="right">     3110.41</td>
    <td align="right">      382.96</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      461.52</td>
    <td align="right">      162.00</td>
    <td align="right">      299.52</td>
    <td align="right">     1580.98</td>
    <td align="right">      221.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      506.64</td>
    <td align="right">      178.82</td>
    <td align="right">      327.82</td>
    <td align="right">     1778.60</td>
    <td align="right">      169.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      567.00</td>
    <td align="right">      222.92</td>
    <td align="right">      344.08</td>
    <td align="right">     2013.94</td>
    <td align="right">      123.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      569.49</td>
    <td align="right">      216.87</td>
    <td align="right">      352.63</td>
    <td align="right">     2040.37</td>
    <td align="right">       59.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      485.19</td>
    <td align="right">      142.95</td>
    <td align="right">      342.24</td>
    <td align="right">     1811.68</td>
    <td align="right">       58.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      525.94</td>
    <td align="right">      180.60</td>
    <td align="right">      345.34</td>
    <td align="right">     1920.30</td>
    <td align="right">       68.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      448.41</td>
    <td align="right">      105.09</td>
    <td align="right">      343.33</td>
    <td align="right">     1571.68</td>
    <td align="right">      115.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      487.12</td>
    <td align="right">      143.32</td>
    <td align="right">      343.80</td>
    <td align="right">     1586.01</td>
    <td align="right">       89.49</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      455.98</td>
    <td align="right">      125.37</td>
    <td align="right">      330.61</td>
    <td align="right">     1598.48</td>
    <td align="right">       92.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      428.57</td>
    <td align="right">      109.64</td>
    <td align="right">      318.92</td>
    <td align="right">     1396.68</td>
    <td align="right">      122.53</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      418.58</td>
    <td align="right">      113.83</td>
    <td align="right">      304.75</td>
    <td align="right">     1410.43</td>
    <td align="right">      147.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      428.88</td>
    <td align="right">      140.32</td>
    <td align="right">      288.56</td>
    <td align="right">     1465.02</td>
    <td align="right">      238.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      481.63</td>
    <td align="right">      153.21</td>
    <td align="right">      328.42</td>
    <td align="right">     1679.71</td>
    <td align="right">      125.58</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      418.58</td>
    <td align="right">      105.09</td>
    <td align="right">      288.56</td>
    <td align="right">     1396.68</td>
    <td align="right">       58.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      569.49</td>
    <td align="right">      222.92</td>
    <td align="right">      352.63</td>
    <td align="right">     2040.37</td>
    <td align="right">      238.27</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.949943E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.949943E+09</td>
    <td align="right">0.347387E+10</td>
    <td align="right">0.828587E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.915264E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.915264E+09</td>
    <td align="right">0.354110E+10</td>
    <td align="right">0.569672E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103998E+10</td>
    <td align="right">0.427561E+10</td>
    <td align="right">0.438667E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.110653E+10</td>
    <td align="right"> 26778416.66</td>
    <td align="right">0.107975E+10</td>
    <td align="right">0.458979E+10</td>
    <td align="right">0.201606E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151269E+10</td>
    <td align="right">0.216435E+09</td>
    <td align="right">0.129625E+10</td>
    <td align="right">0.590332E+10</td>
    <td align="right">0.243985E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.181146E+10</td>
    <td align="right">0.443015E+09</td>
    <td align="right">0.136845E+10</td>
    <td align="right">0.682946E+10</td>
    <td align="right">0.277966E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.157514E+10</td>
    <td align="right">0.210944E+09</td>
    <td align="right">0.136420E+10</td>
    <td align="right">0.551003E+10</td>
    <td align="right">0.475596E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.128473E+10</td>
    <td align="right"> 83538832.51</td>
    <td align="right">0.120119E+10</td>
    <td align="right">0.444188E+10</td>
    <td align="right">0.349245E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103426E+10</td>
    <td align="right">   975330.07</td>
    <td align="right">0.103328E+10</td>
    <td align="right">0.400369E+10</td>
    <td align="right">0.348540E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102929E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102929E+10</td>
    <td align="right">0.352177E+10</td>
    <td align="right">0.478259E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.942514E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.942514E+09</td>
    <td align="right">0.337060E+10</td>
    <td align="right">0.543477E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.922857E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.922857E+09</td>
    <td align="right">0.334312E+10</td>
    <td align="right">0.894879E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141247E+11</td>
    <td align="right">0.981687E+09</td>
    <td align="right">0.131430E+11</td>
    <td align="right">0.528042E+11</td>
    <td align="right">0.565048E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.915264E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.915264E+09</td>
    <td align="right">0.334312E+10</td>
    <td align="right">0.201606E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.181146E+10</td>
    <td align="right">0.443015E+09</td>
    <td align="right">0.136845E+10</td>
    <td align="right">0.682946E+10</td>
    <td align="right">0.894879E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.122089E+10</td>
    <td align="right">0.411285E+09</td>
    <td align="right">0.809605E+09</td>
    <td align="right">0.400854E+10</td>
    <td align="right">0.514385E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.124795E+10</td>
    <td align="right">0.455756E+09</td>
    <td align="right">0.792191E+09</td>
    <td align="right">0.421353E+10</td>
    <td align="right">0.351830E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.150567E+10</td>
    <td align="right">0.587163E+09</td>
    <td align="right">0.918510E+09</td>
    <td align="right">0.515207E+10</td>
    <td align="right">0.262793E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.147160E+10</td>
    <td align="right">0.559139E+09</td>
    <td align="right">0.912456E+09</td>
    <td align="right">0.523607E+10</td>
    <td align="right">0.126155E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.130833E+10</td>
    <td align="right">0.393788E+09</td>
    <td align="right">0.914545E+09</td>
    <td align="right">0.489268E+10</td>
    <td align="right">0.149766E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.134976E+10</td>
    <td align="right">0.443141E+09</td>
    <td align="right">0.906621E+09</td>
    <td align="right">0.499368E+10</td>
    <td align="right">0.168801E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.119123E+10</td>
    <td align="right">0.265367E+09</td>
    <td align="right">0.925858E+09</td>
    <td align="right">0.413782E+10</td>
    <td align="right">0.291127E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.130936E+10</td>
    <td align="right">0.382267E+09</td>
    <td align="right">0.927095E+09</td>
    <td align="right">0.432148E+10</td>
    <td align="right">0.218409E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118951E+10</td>
    <td align="right">0.321341E+09</td>
    <td align="right">0.868173E+09</td>
    <td align="right">0.417848E+10</td>
    <td align="right">0.223315E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115272E+10</td>
    <td align="right">0.292657E+09</td>
    <td align="right">0.860058E+09</td>
    <td align="right">0.370427E+10</td>
    <td align="right">0.304922E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108117E+10</td>
    <td align="right">0.297859E+09</td>
    <td align="right">0.783312E+09</td>
    <td align="right">0.357703E+10</td>
    <td align="right">0.347547E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114486E+10</td>
    <td align="right">0.367559E+09</td>
    <td align="right">0.777305E+09</td>
    <td align="right">0.374489E+10</td>
    <td align="right">0.560433E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151731E+11</td>
    <td align="right">0.477732E+10</td>
    <td align="right">0.103957E+11</td>
    <td align="right">0.521606E+11</td>
    <td align="right">0.351948E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108117E+10</td>
    <td align="right">0.265367E+09</td>
    <td align="right">0.777305E+09</td>
    <td align="right">0.357703E+10</td>
    <td align="right">0.126155E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.150567E+10</td>
    <td align="right">0.587163E+09</td>
    <td align="right">0.927095E+09</td>
    <td align="right">0.523607E+10</td>
    <td align="right">0.560433E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.256773E+10</td>
    <td align="right">0.110196E+10</td>
    <td align="right">0.146577E+10</td>
    <td align="right">0.832115E+10</td>
    <td align="right">0.874827E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.202458E+10</td>
    <td align="right">0.724495E+09</td>
    <td align="right">0.130009E+10</td>
    <td align="right">0.693953E+10</td>
    <td align="right">0.591964E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154584E+10</td>
    <td align="right">0.284085E+09</td>
    <td align="right">0.126175E+10</td>
    <td align="right">0.568143E+10</td>
    <td align="right">0.434875E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.105213E+10</td>
    <td align="right">  1019637.49</td>
    <td align="right">0.105111E+10</td>
    <td align="right">0.447405E+10</td>
    <td align="right">0.193241E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108737E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108737E+10</td>
    <td align="right">0.473668E+10</td>
    <td align="right">0.233609E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104851E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104851E+10</td>
    <td align="right">0.456883E+10</td>
    <td align="right">0.255684E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111613E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111613E+10</td>
    <td align="right">0.416581E+10</td>
    <td align="right">0.463212E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108786E+10</td>
    <td align="right">  2982559.17</td>
    <td align="right">0.108488E+10</td>
    <td align="right">0.390051E+10</td>
    <td align="right">0.337472E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118244E+10</td>
    <td align="right"> 56370361.47</td>
    <td align="right">0.112607E+10</td>
    <td align="right">0.439595E+10</td>
    <td align="right">0.359843E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163124E+10</td>
    <td align="right">0.308419E+09</td>
    <td align="right">0.132282E+10</td>
    <td align="right">0.519724E+10</td>
    <td align="right">0.516818E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202920E+10</td>
    <td align="right">0.653019E+09</td>
    <td align="right">0.137619E+10</td>
    <td align="right">0.663031E+10</td>
    <td align="right">0.597176E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.254593E+10</td>
    <td align="right">0.110163E+10</td>
    <td align="right">0.144429E+10</td>
    <td align="right">0.819493E+10</td>
    <td align="right">0.956239E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.189190E+11</td>
    <td align="right">0.423399E+10</td>
    <td align="right">0.146850E+11</td>
    <td align="right">0.672064E+11</td>
    <td align="right">0.581496E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104851E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104851E+10</td>
    <td align="right">0.390051E+10</td>
    <td align="right">0.193241E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.256773E+10</td>
    <td align="right">0.110196E+10</td>
    <td align="right">0.146577E+10</td>
    <td align="right">0.832115E+10</td>
    <td align="right">0.956239E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123614E+10</td>
    <td align="right">0.433905E+09</td>
    <td align="right">0.802233E+09</td>
    <td align="right">0.421857E+10</td>
    <td align="right">0.552893E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122567E+10</td>
    <td align="right">0.432611E+09</td>
    <td align="right">0.793062E+09</td>
    <td align="right">0.427698E+10</td>
    <td align="right">0.375240E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151867E+10</td>
    <td align="right">0.597069E+09</td>
    <td align="right">0.921597E+09</td>
    <td align="right">0.535549E+10</td>
    <td align="right">0.303800E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.147613E+10</td>
    <td align="right">0.562122E+09</td>
    <td align="right">0.914005E+09</td>
    <td align="right">0.524504E+10</td>
    <td align="right">0.143540E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.129953E+10</td>
    <td align="right">0.382880E+09</td>
    <td align="right">0.916650E+09</td>
    <td align="right">0.481929E+10</td>
    <td align="right">0.145247E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.136324E+10</td>
    <td align="right">0.468114E+09</td>
    <td align="right">0.895122E+09</td>
    <td align="right">0.493725E+10</td>
    <td align="right">0.168877E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.120103E+10</td>
    <td align="right">0.281466E+09</td>
    <td align="right">0.919562E+09</td>
    <td align="right">0.417273E+10</td>
    <td align="right">0.289268E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.130470E+10</td>
    <td align="right">0.383869E+09</td>
    <td align="right">0.920833E+09</td>
    <td align="right">0.422699E+10</td>
    <td align="right">0.216503E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118191E+10</td>
    <td align="right">0.324953E+09</td>
    <td align="right">0.856952E+09</td>
    <td align="right">0.411304E+10</td>
    <td align="right">0.222687E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.114787E+10</td>
    <td align="right">0.293665E+09</td>
    <td align="right">0.854206E+09</td>
    <td align="right">0.372781E+10</td>
    <td align="right">0.304603E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108495E+10</td>
    <td align="right">0.295036E+09</td>
    <td align="right">0.789912E+09</td>
    <td align="right">0.364085E+10</td>
    <td align="right">0.349589E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114872E+10</td>
    <td align="right">0.375829E+09</td>
    <td align="right">0.772889E+09</td>
    <td align="right">0.390947E+10</td>
    <td align="right">0.587886E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151885E+11</td>
    <td align="right">0.483152E+10</td>
    <td align="right">0.103570E+11</td>
    <td align="right">0.526435E+11</td>
    <td align="right">0.366013E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108495E+10</td>
    <td align="right">0.281466E+09</td>
    <td align="right">0.772889E+09</td>
    <td align="right">0.364085E+10</td>
    <td align="right">0.143540E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.151867E+10</td>
    <td align="right">0.597069E+09</td>
    <td align="right">0.921597E+09</td>
    <td align="right">0.535549E+10</td>
    <td align="right">0.587886E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.316633E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.316633E+09</td>
    <td align="right">0.116542E+10</td>
    <td align="right">0.311785E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.305074E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.305074E+09</td>
    <td align="right">0.119198E+10</td>
    <td align="right">0.220695E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.346645E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346645E+09</td>
    <td align="right">0.144012E+10</td>
    <td align="right">0.169978E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.368825E+09</td>
    <td align="right">  8925716.57</td>
    <td align="right">0.359899E+09</td>
    <td align="right">0.154704E+10</td>
    <td align="right"> 77539001.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.504205E+09</td>
    <td align="right"> 72141638.11</td>
    <td align="right">0.432064E+09</td>
    <td align="right">0.198380E+10</td>
    <td align="right">0.101106E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.603792E+09</td>
    <td align="right">0.147665E+09</td>
    <td align="right">0.456127E+09</td>
    <td align="right">0.229554E+10</td>
    <td align="right">0.110779E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.525023E+09</td>
    <td align="right"> 70311463.28</td>
    <td align="right">0.454711E+09</td>
    <td align="right">0.185606E+10</td>
    <td align="right">0.191954E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.428224E+09</td>
    <td align="right"> 27844960.04</td>
    <td align="right">0.400379E+09</td>
    <td align="right">0.148161E+10</td>
    <td align="right">0.150473E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.344736E+09</td>
    <td align="right">   325094.64</td>
    <td align="right">0.344411E+09</td>
    <td align="right">0.134139E+10</td>
    <td align="right">0.143034E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343079E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343079E+09</td>
    <td align="right">0.118267E+10</td>
    <td align="right">0.190750E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.314157E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314157E+09</td>
    <td align="right">0.113113E+10</td>
    <td align="right">0.214667E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.307604E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.307604E+09</td>
    <td align="right">0.111931E+10</td>
    <td align="right">0.343748E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.470800E+10</td>
    <td align="right">0.327214E+09</td>
    <td align="right">0.438078E+10</td>
    <td align="right">0.177361E+11</td>
    <td align="right">0.222651E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.305074E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.305074E+09</td>
    <td align="right">0.111931E+10</td>
    <td align="right"> 77539001.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.603792E+09</td>
    <td align="right">0.147665E+09</td>
    <td align="right">0.456127E+09</td>
    <td align="right">0.229554E+10</td>
    <td align="right">0.343748E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.316645E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.316645E+09</td>
    <td align="right">0.116548E+10</td>
    <td align="right">0.311799E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.305086E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.305086E+09</td>
    <td align="right">0.119204E+10</td>
    <td align="right">0.220703E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.346660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346660E+09</td>
    <td align="right">0.144019E+10</td>
    <td align="right">0.169983E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.368840E+09</td>
    <td align="right">  8925956.50</td>
    <td align="right">0.359914E+09</td>
    <td align="right">0.154713E+10</td>
    <td align="right"> 77540004.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.504223E+09</td>
    <td align="right"> 72143577.30</td>
    <td align="right">0.432080E+09</td>
    <td align="right">0.198389E+10</td>
    <td align="right">0.101109E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.603813E+09</td>
    <td align="right">0.147669E+09</td>
    <td align="right">0.456144E+09</td>
    <td align="right">0.229564E+10</td>
    <td align="right">0.110783E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.525041E+09</td>
    <td align="right"> 70313353.27</td>
    <td align="right">0.454728E+09</td>
    <td align="right">0.185614E+10</td>
    <td align="right">0.191962E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.428240E+09</td>
    <td align="right"> 27845708.52</td>
    <td align="right">0.400394E+09</td>
    <td align="right">0.148167E+10</td>
    <td align="right">0.150478E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.344749E+09</td>
    <td align="right">   325103.38</td>
    <td align="right">0.344424E+09</td>
    <td align="right">0.134145E+10</td>
    <td align="right">0.143039E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343092E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343092E+09</td>
    <td align="right">0.118272E+10</td>
    <td align="right">0.190759E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.314169E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314169E+09</td>
    <td align="right">0.113118E+10</td>
    <td align="right">0.214676E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.307616E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.307616E+09</td>
    <td align="right">0.111936E+10</td>
    <td align="right">0.343764E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.470817E+10</td>
    <td align="right">0.327222E+09</td>
    <td align="right">0.438095E+10</td>
    <td align="right">0.177369E+11</td>
    <td align="right">0.222659E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.305086E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.305086E+09</td>
    <td align="right">0.111936E+10</td>
    <td align="right"> 77540004.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.603813E+09</td>
    <td align="right">0.147669E+09</td>
    <td align="right">0.456144E+09</td>
    <td align="right">0.229564E+10</td>
    <td align="right">0.343764E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
