    <td align="right">       27.48</td>
    <td align="right">        1.50</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.69</td>
    <td align="right">        1.83</td>
    <td align="right">       27.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       27.88</td>
    <td align="right">        3.50</td>
    <td align="right">       27.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       28.10</td>
    <td align="right">        4.00</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.90</td>
    <td align="right">        2.50</td>
    <td align="right">       27.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">       27.97</td>
    <td align="right">        7.50</td>
    <td align="right">       28.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">       27.99</td>
    <td align="right">        5.83</td>
    <td align="right">       28.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       27.79</td>
    <td align="right">        4.50</td>
    <td align="right">       28.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.33</td>
    <td align="right">       28.00</td>
    <td align="right">        6.33</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.67</td>
    <td align="right">        2.17</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.45</td>
    <td align="right">        0.50</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.67</td>
    <td align="right">       27.90</td>
    <td align="right">       41.67</td>
    <td align="right">       27.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.45</td>
    <td align="right">        0.50</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">       28.10</td>
    <td align="right">        7.50</td>
    <td align="right">       28.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.67</td>
    <td align="right">       25.41</td>
    <td align="right">       50.50</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.00</td>
    <td align="right">       25.57</td>
    <td align="right">       25.00</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       25.97</td>
    <td align="right">        5.67</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       25.59</td>
    <td align="right">        0.83</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.83</td>
    <td align="right">       26.14</td>
    <td align="right">       11.50</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.50</td>
    <td align="right">       25.41</td>
    <td align="right">       56.67</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.67</td>
    <td align="right">       25.48</td>
    <td align="right">       67.67</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.67</td>
    <td align="right">       25.46</td>
    <td align="right">       71.67</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      300.17</td>
    <td align="right">       25.49</td>
    <td align="right">      289.50</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.67</td>
    <td align="right">       26.14</td>
    <td align="right">       71.67</td>
    <td align="right">       27.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.99</td>
    <td align="right">        1.00</td>
    <td align="right">       27.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.52</td>
    <td align="right">        0.67</td>
    <td align="right">       27.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.87</td>
    <td align="right">        0.50</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       28.04</td>
    <td align="right">        0.50</td>
    <td align="right">       28.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.82</td>
    <td align="right">        1.67</td>
    <td align="right">       27.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       27.89</td>
    <td align="right">        3.17</td>
    <td align="right">       28.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       27.82</td>
    <td align="right">        2.33</td>
    <td align="right">       28.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">       28.19</td>
    <td align="right">        3.83</td>
    <td align="right">       28.49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.63</td>
    <td align="right">        1.50</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.69</td>
    <td align="right">        0.83</td>
    <td align="right">       27.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.00</td>
    <td align="right">       27.92</td>
    <td align="right">       16.00</td>
    <td align="right">       28.04</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">       28.19</td>
    <td align="right">        3.83</td>
    <td align="right">       28.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.00</td>
    <td align="right">       23.35</td>
    <td align="right">      353.83</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.00</td>
    <td align="right">       23.39</td>
    <td align="right">      343.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        6.17</td>
    <td align="right">       23.42</td>
    <td align="right">      386.33</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.00</td>
    <td align="right">       23.51</td>
    <td align="right">      361.33</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      433.17</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      444.17</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      449.33</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      485.00</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      462.67</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      467.00</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      438.33</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.67</td>
    <td align="right">       23.54</td>
    <td align="right">      398.83</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       33.83</td>
    <td align="right">       23.42</td>
    <td align="right">     5023.50</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      343.50</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       11.00</td>
    <td align="right">       23.54</td>
    <td align="right">      485.00</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       48.50</td>
    <td align="right">       23.36</td>
    <td align="right">      311.83</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       25.83</td>
    <td align="right">       23.38</td>
    <td align="right">      298.50</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.00</td>
    <td align="right">       23.42</td>
    <td align="right">      356.17</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.50</td>
    <td align="right">       23.36</td>
    <td align="right">      328.50</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      448.50</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      456.00</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      471.17</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      490.33</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      463.00</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      467.67</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.17</td>
    <td align="right">       23.94</td>
    <td align="right">      423.83</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.17</td>
    <td align="right">       23.47</td>
    <td align="right">      356.67</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      129.17</td>
    <td align="right">       23.39</td>
    <td align="right">     4872.17</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      298.50</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       48.50</td>
    <td align="right">       23.94</td>
    <td align="right">      490.33</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      144.00</td>
    <td align="right">       23.08</td>
    <td align="right">      244.50</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      106.83</td>
    <td align="right">       23.11</td>
    <td align="right">      256.83</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       93.83</td>
    <td align="right">       23.07</td>
    <td align="right">      316.17</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       77.33</td>
    <td align="right">       23.13</td>
    <td align="right">      307.33</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       32.00</td>
    <td align="right">       23.18</td>
    <td align="right">      402.00</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.67</td>
    <td align="right">       23.18</td>
    <td align="right">      413.50</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.17</td>
    <td align="right">       23.24</td>
    <td align="right">      442.50</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.83</td>
    <td align="right">       23.18</td>
    <td align="right">      446.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.83</td>
    <td align="right">       23.29</td>
    <td align="right">      411.83</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.00</td>
    <td align="right">       23.12</td>
    <td align="right">      394.17</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       49.33</td>
    <td align="right">       23.16</td>
    <td align="right">      345.50</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       93.67</td>
    <td align="right">       23.11</td>
    <td align="right">      287.67</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      654.50</td>
    <td align="right">       23.11</td>
    <td align="right">     4268.17</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.83</td>
    <td align="right">       23.07</td>
    <td align="right">      244.50</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      144.00</td>
    <td align="right">       23.29</td>
    <td align="right">      446.17</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      235.50</td>
    <td align="right">       22.63</td>
    <td align="right">      213.50</td>
    <td align="right">       24.08</td>
    <td align="right">        8.17</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      189.67</td>
    <td align="right">       22.76</td>
    <td align="right">      238.50</td>
    <td align="right">       24.08</td>
    <td align="right">       25.33</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      170.33</td>
    <td align="right">       22.61</td>
    <td align="right">      292.67</td>
    <td align="right">       24.09</td>
    <td align="right">        6.50</td>
    <td align="right">       23.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      125.50</td>
    <td align="right">       22.72</td>
    <td align="right">      301.33</td>
    <td align="right">       24.19</td>
    <td align="right">        2.17</td>
    <td align="right">       24.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       53.67</td>
    <td align="right">       23.19</td>
    <td align="right">      407.00</td>
    <td align="right">       24.27</td>
    <td align="right">        9.50</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       40.83</td>
    <td align="right">       24.11</td>
    <td align="right">      430.83</td>
    <td align="right">       24.30</td>
    <td align="right">       16.50</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       62.17</td>
    <td align="right">       25.49</td>
    <td align="right">      461.00</td>
    <td align="right">       24.43</td>
    <td align="right">       51.33</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       57.67</td>
    <td align="right">       24.55</td>
    <td align="right">      443.17</td>
    <td align="right">       24.33</td>
    <td align="right">       31.67</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       78.50</td>
    <td align="right">       24.84</td>
    <td align="right">      412.33</td>
    <td align="right">       24.41</td>
    <td align="right">       50.17</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       98.50</td>
    <td align="right">       23.58</td>
    <td align="right">      386.00</td>
    <td align="right">       24.36</td>
    <td align="right">       33.00</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      125.17</td>
    <td align="right">       23.01</td>
    <td align="right">      326.33</td>
    <td align="right">       24.22</td>
    <td align="right">       18.00</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      190.33</td>
    <td align="right">       23.05</td>
    <td align="right">      264.67</td>
    <td align="right">       24.20</td>
    <td align="right">       28.00</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1427.83</td>
    <td align="right">       23.20</td>
    <td align="right">     4177.33</td>
    <td align="right">       24.27</td>
    <td align="right">      280.33</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       40.83</td>
    <td align="right">       22.61</td>
    <td align="right">      213.50</td>
    <td align="right">       24.08</td>
    <td align="right">        2.17</td>
    <td align="right">       23.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      235.50</td>
    <td align="right">       25.49</td>
    <td align="right">      461.00</td>
    <td align="right">       24.43</td>
    <td align="right">       51.33</td>
    <td align="right">       26.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      202.33</td>
    <td align="right">       22.46</td>
    <td align="right">      273.00</td>
    <td align="right">       24.23</td>
    <td align="right">       13.83</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      189.17</td>
    <td align="right">       22.53</td>
    <td align="right">      249.17</td>
    <td align="right">       24.18</td>
    <td align="right">       27.00</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      179.50</td>
    <td align="right">       22.44</td>
    <td align="right">      308.33</td>
    <td align="right">       24.17</td>
    <td align="right">       14.33</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      133.33</td>
    <td align="right">       22.93</td>
    <td align="right">      326.17</td>
    <td align="right">       24.31</td>
    <td align="right">       22.50</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       99.33</td>
    <td align="right">       23.51</td>
    <td align="right">      402.33</td>
    <td align="right">       24.34</td>
    <td align="right">       30.00</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       85.17</td>
    <td align="right">       23.50</td>
    <td align="right">      403.50</td>
    <td align="right">       24.30</td>
    <td align="right">       24.33</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      104.50</td>
    <td align="right">       24.87</td>
    <td align="right">      423.00</td>
    <td align="right">       24.49</td>
    <td align="right">       63.50</td>
    <td align="right">       26.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       99.50</td>
    <td align="right">       24.28</td>
    <td align="right">      423.83</td>
    <td align="right">       24.39</td>
    <td align="right">       44.83</td>
    <td align="right">       26.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      123.33</td>
    <td align="right">       24.26</td>
    <td align="right">      382.17</td>
    <td align="right">       24.46</td>
    <td align="right">       57.83</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      137.17</td>
    <td align="right">       23.83</td>
    <td align="right">      383.83</td>
    <td align="right">       24.47</td>
    <td align="right">       54.17</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      138.67</td>
    <td align="right">       22.97</td>
    <td align="right">      337.33</td>
    <td align="right">       24.30</td>
    <td align="right">       26.00</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      167.17</td>
    <td align="right">       22.83</td>
    <td align="right">      312.33</td>
    <td align="right">       24.25</td>
    <td align="right">       26.50</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1659.17</td>
    <td align="right">       23.21</td>
    <td align="right">     4225.00</td>
    <td align="right">       24.34</td>
    <td align="right">      404.83</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       85.17</td>
    <td align="right">       22.44</td>
    <td align="right">      249.17</td>
    <td align="right">       24.17</td>
    <td align="right">       13.83</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      202.33</td>
    <td align="right">       24.87</td>
    <td align="right">      423.83</td>
    <td align="right">       24.49</td>
    <td align="right">       63.50</td>
    <td align="right">       26.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      175.83</td>
    <td align="right">       23.50</td>
    <td align="right">      321.33</td>
    <td align="right">       24.52</td>
    <td align="right">       38.50</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      163.83</td>
    <td align="right">       23.49</td>
    <td align="right">      300.67</td>
    <td align="right">       24.39</td>
    <td align="right">       48.83</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      160.83</td>
    <td align="right">       22.96</td>
    <td align="right">      324.67</td>
    <td align="right">       24.25</td>
    <td align="right">       21.83</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      131.50</td>
    <td align="right">       22.67</td>
    <td align="right">      300.83</td>
    <td align="right">       24.23</td>
    <td align="right">        3.67</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       89.50</td>
    <td align="right">       22.87</td>
    <td align="right">      377.17</td>
    <td align="right">       24.23</td>
    <td align="right">        8.33</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       66.33</td>
    <td align="right">       23.13</td>
    <td align="right">      388.33</td>
    <td align="right">       24.26</td>
    <td align="right">        9.83</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       66.67</td>
    <td align="right">       24.48</td>
    <td align="right">      422.00</td>
    <td align="right">       24.38</td>
    <td align="right">       39.33</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       74.50</td>
    <td align="right">       24.10</td>
    <td align="right">      423.50</td>
    <td align="right">       24.33</td>
    <td align="right">       31.33</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       94.50</td>
    <td align="right">       25.00</td>
    <td align="right">      415.50</td>
    <td align="right">       24.47</td>
    <td align="right">       59.83</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      115.33</td>
    <td align="right">       24.59</td>
    <td align="right">      414.50</td>
    <td align="right">       24.56</td>
    <td align="right">       62.83</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      125.17</td>
    <td align="right">       24.56</td>
    <td align="right">      383.50</td>
    <td align="right">       24.59</td>
    <td align="right">       66.33</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      148.33</td>
    <td align="right">       24.24</td>
    <td align="right">      368.00</td>
    <td align="right">       24.59</td>
    <td align="right">       67.17</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1412.33</td>
    <td align="right">       23.74</td>
    <td align="right">     4440.00</td>
    <td align="right">       24.40</td>
    <td align="right">      457.83</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       66.33</td>
    <td align="right">       22.67</td>
    <td align="right">      300.67</td>
    <td align="right">       24.23</td>
    <td align="right">        3.67</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      175.83</td>
    <td align="right">       25.00</td>
    <td align="right">      423.50</td>
    <td align="right">       24.59</td>
    <td align="right">       67.17</td>
    <td align="right">       26.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      307.50</td>
    <td align="right">       21.95</td>
    <td align="right">      147.00</td>
    <td align="right">       24.00</td>
    <td align="right">        7.17</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      250.17</td>
    <td align="right">       22.22</td>
    <td align="right">      181.33</td>
    <td align="right">       24.09</td>
    <td align="right">       29.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      245.17</td>
    <td align="right">       22.08</td>
    <td align="right">      227.17</td>
    <td align="right">       24.06</td>
    <td align="right">       11.67</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      199.00</td>
    <td align="right">       22.07</td>
    <td align="right">      238.17</td>
    <td align="right">       24.11</td>
    <td align="right">        6.50</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      159.50</td>
    <td align="right">       22.26</td>
    <td align="right">      310.33</td>
    <td align="right">       24.13</td>
    <td align="right">       12.00</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      134.83</td>
    <td align="right">       22.54</td>
    <td align="right">      328.33</td>
    <td align="right">       24.18</td>
    <td align="right">       16.17</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      130.50</td>
    <td align="right">       23.26</td>
    <td align="right">      357.33</td>
    <td align="right">       24.30</td>
    <td align="right">       37.00</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      134.17</td>
    <td align="right">       22.87</td>
    <td align="right">      359.33</td>
    <td align="right">       24.25</td>
    <td align="right">       26.33</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      143.83</td>
    <td align="right">       23.39</td>
    <td align="right">      339.67</td>
    <td align="right">       24.39</td>
    <td align="right">       44.33</td>
    <td align="right">       26.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      178.00</td>
    <td align="right">       22.46</td>
    <td align="right">      300.17</td>
    <td align="right">       24.21</td>
    <td align="right">       26.17</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      209.17</td>
    <td align="right">       22.29</td>
    <td align="right">      245.83</td>
    <td align="right">       24.10</td>
    <td align="right">       19.50</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      269.33</td>
    <td align="right">       22.19</td>
    <td align="right">      185.67</td>
    <td align="right">       24.10</td>
    <td align="right">       22.33</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2361.17</td>
    <td align="right">       22.36</td>
    <td align="right">     3220.33</td>
    <td align="right">       24.19</td>
    <td align="right">      258.17</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      130.50</td>
    <td align="right">       21.95</td>
    <td align="right">      147.00</td>
    <td align="right">       24.00</td>
    <td align="right">        6.50</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      307.50</td>
    <td align="right">       23.39</td>
    <td align="right">      359.33</td>
    <td align="right">       24.39</td>
    <td align="right">       44.33</td>
    <td align="right">       26.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      121.17</td>
    <td align="right">       23.12</td>
    <td align="right">      268.00</td>
    <td align="right">       24.11</td>
    <td align="right">        2.17</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      111.33</td>
    <td align="right">       23.41</td>
    <td align="right">      287.00</td>
    <td align="right">       24.17</td>
    <td align="right">       20.83</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       87.33</td>
    <td align="right">       23.09</td>
    <td align="right">      335.50</td>
    <td align="right">       24.14</td>
    <td align="right">        2.33</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       51.17</td>
    <td align="right">       23.18</td>
    <td align="right">      347.33</td>
    <td align="right">       24.22</td>
    <td align="right">        1.67</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.83</td>
    <td align="right">       24.19</td>
    <td align="right">      470.50</td>
    <td align="right">       24.28</td>
    <td align="right">        5.17</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.00</td>
    <td align="right">       25.76</td>
    <td align="right">      485.67</td>
    <td align="right">       24.30</td>
    <td align="right">        5.00</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       14.67</td>
    <td align="right">       25.70</td>
    <td align="right">      495.67</td>
    <td align="right">       24.41</td>
    <td align="right">       14.67</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       10.50</td>
    <td align="right">       25.45</td>
    <td align="right">      507.33</td>
    <td align="right">       24.31</td>
    <td align="right">       10.50</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.67</td>
    <td align="right">       25.70</td>
    <td align="right">      477.17</td>
    <td align="right">       24.38</td>
    <td align="right">       23.67</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.50</td>
    <td align="right">       24.63</td>
    <td align="right">      466.67</td>
    <td align="right">       24.35</td>
    <td align="right">       17.17</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.67</td>
    <td align="right">       24.07</td>
    <td align="right">      418.83</td>
    <td align="right">       24.25</td>
    <td align="right">       12.33</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       74.67</td>
    <td align="right">       23.84</td>
    <td align="right">      341.83</td>
    <td align="right">       24.23</td>
    <td align="right">       22.83</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      555.50</td>
    <td align="right">       23.64</td>
    <td align="right">     4901.50</td>
    <td align="right">       24.28</td>
    <td align="right">      138.33</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.00</td>
    <td align="right">       23.09</td>
    <td align="right">      268.00</td>
    <td align="right">       24.11</td>
    <td align="right">        1.67</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      121.17</td>
    <td align="right">       25.76</td>
    <td align="right">      507.33</td>
    <td align="right">       24.41</td>
    <td align="right">       23.67</td>
    <td align="right">       25.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      126.67</td>
    <td align="right">       22.80</td>
    <td align="right">      316.33</td>
    <td align="right">       24.27</td>
    <td align="right">        8.00</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      143.83</td>
    <td align="right">       22.97</td>
    <td align="right">      274.50</td>
    <td align="right">       24.24</td>
    <td align="right">       21.00</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      130.33</td>
    <td align="right">       22.71</td>
    <td align="right">      330.00</td>
    <td align="right">       24.20</td>
    <td align="right">        6.83</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       87.00</td>
    <td align="right">       23.17</td>
    <td align="right">      355.67</td>
    <td align="right">       24.35</td>
    <td align="right">       13.33</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       49.50</td>
    <td align="right">       24.33</td>
    <td align="right">      431.83</td>
    <td align="right">       24.37</td>
    <td align="right">       21.83</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       31.83</td>
    <td align="right">       24.31</td>
    <td align="right">      431.00</td>
    <td align="right">       24.31</td>
    <td align="right">       14.17</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       45.33</td>
    <td align="right">       26.00</td>
    <td align="right">      458.00</td>
    <td align="right">       24.44</td>
    <td align="right">       39.83</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       40.83</td>
    <td align="right">       25.71</td>
    <td align="right">      469.00</td>
    <td align="right">       24.36</td>
    <td align="right">       31.83</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       44.67</td>
    <td align="right">       25.57</td>
    <td align="right">      425.50</td>
    <td align="right">       24.41</td>
    <td align="right">       34.83</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       63.00</td>
    <td align="right">       25.05</td>
    <td align="right">      433.67</td>
    <td align="right">       24.45</td>
    <td align="right">       41.50</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       66.00</td>
    <td align="right">       23.58</td>
    <td align="right">      382.33</td>
    <td align="right">       24.33</td>
    <td align="right">       16.83</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       94.00</td>
    <td align="right">       23.15</td>
    <td align="right">      357.00</td>
    <td align="right">       24.30</td>
    <td align="right">       14.00</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      923.00</td>
    <td align="right">       23.65</td>
    <td align="right">     4664.83</td>
    <td align="right">       24.35</td>
    <td align="right">      264.00</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.83</td>
    <td align="right">       22.71</td>
    <td align="right">      274.50</td>
    <td align="right">       24.20</td>
    <td align="right">        6.83</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      143.83</td>
    <td align="right">       26.00</td>
    <td align="right">      469.00</td>
    <td align="right">       24.45</td>
    <td align="right">       41.50</td>
    <td align="right">       26.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       93.50</td>
    <td align="right">       24.81</td>
    <td align="right">      420.50</td>
    <td align="right">       24.67</td>
    <td align="right">       60.33</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      116.17</td>
    <td align="right">       24.51</td>
    <td align="right">      394.33</td>
    <td align="right">       24.49</td>
    <td align="right">       90.00</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       89.17</td>
    <td align="right">       23.25</td>
    <td align="right">      412.83</td>
    <td align="right">       24.30</td>
    <td align="right">       36.00</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       70.83</td>
    <td align="right">       22.98</td>
    <td align="right">      360.33</td>
    <td align="right">       24.23</td>
    <td align="right">       15.67</td>
    <td align="right">       23.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       49.83</td>
    <td align="right">       23.57</td>
    <td align="right">      440.17</td>
    <td align="right">       24.24</td>
    <td align="right">       33.50</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.17</td>
    <td align="right">       24.07</td>
    <td align="right">      462.50</td>
    <td align="right">       24.24</td>
    <td align="right">       36.33</td>
    <td align="right">       24.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       52.17</td>
    <td align="right">       24.40</td>
    <td align="right">      490.17</td>
    <td align="right">       24.37</td>
    <td align="right">       52.17</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.33</td>
    <td align="right">       24.39</td>
    <td align="right">      506.50</td>
    <td align="right">       24.39</td>
    <td align="right">       54.67</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       88.50</td>
    <td align="right">       25.37</td>
    <td align="right">      485.00</td>
    <td align="right">       24.59</td>
    <td align="right">       88.50</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      133.50</td>
    <td align="right">       25.55</td>
    <td align="right">      492.33</td>
    <td align="right">       24.81</td>
    <td align="right">      130.83</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      121.67</td>
    <td align="right">       25.64</td>
    <td align="right">      479.17</td>
    <td align="right">       24.79</td>
    <td align="right">      117.67</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      116.50</td>
    <td align="right">       25.51</td>
    <td align="right">      466.33</td>
    <td align="right">       24.76</td>
    <td align="right">      107.50</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1025.33</td>
    <td align="right">       24.70</td>
    <td align="right">     5410.17</td>
    <td align="right">       24.50</td>
    <td align="right">      823.17</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       38.17</td>
    <td align="right">       22.98</td>
    <td align="right">      360.33</td>
    <td align="right">       24.23</td>
    <td align="right">       15.67</td>
    <td align="right">       23.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      133.50</td>
    <td align="right">       25.64</td>
    <td align="right">      506.50</td>
    <td align="right">       24.81</td>
    <td align="right">      130.83</td>
    <td align="right">       25.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      245.33</td>
    <td align="right">       22.37</td>
    <td align="right">      168.00</td>
    <td align="right">       24.04</td>
    <td align="right">        2.33</td>
    <td align="right">       24.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      180.67</td>
    <td align="right">       22.73</td>
    <td align="right">      217.17</td>
    <td align="right">       24.19</td>
    <td align="right">       21.33</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      168.17</td>
    <td align="right">       22.45</td>
    <td align="right">      267.83</td>
    <td align="right">       24.14</td>
    <td align="right">        3.83</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      144.33</td>
    <td align="right">       22.52</td>
    <td align="right">      273.67</td>
    <td align="right">       24.20</td>
    <td align="right">        2.83</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       93.83</td>
    <td align="right">       22.73</td>
    <td align="right">      345.83</td>
    <td align="right">       24.19</td>
    <td align="right">        6.50</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       66.83</td>
    <td align="right">       23.04</td>
    <td align="right">      373.17</td>
    <td align="right">       24.22</td>
    <td align="right">        9.50</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.00</td>
    <td align="right">       24.05</td>
    <td align="right">      412.83</td>
    <td align="right">       24.28</td>
    <td align="right">       19.83</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       48.17</td>
    <td align="right">       23.70</td>
    <td align="right">      423.50</td>
    <td align="right">       24.26</td>
    <td align="right">       15.83</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       48.33</td>
    <td align="right">       25.13</td>
    <td align="right">      416.00</td>
    <td align="right">       24.37</td>
    <td align="right">       32.33</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       88.33</td>
    <td align="right">       23.08</td>
    <td align="right">      364.83</td>
    <td align="right">       24.24</td>
    <td align="right">       17.83</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      120.67</td>
    <td align="right">       22.80</td>
    <td align="right">      306.50</td>
    <td align="right">       24.18</td>
    <td align="right">       11.00</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.33</td>
    <td align="right">       22.59</td>
    <td align="right">      234.00</td>
    <td align="right">       24.15</td>
    <td align="right">       12.00</td>
    <td align="right">       25.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1438.00</td>
    <td align="right">       22.80</td>
    <td align="right">     3803.33</td>
    <td align="right">       24.22</td>
    <td align="right">      155.17</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       47.00</td>
    <td align="right">       22.37</td>
    <td align="right">      168.00</td>
    <td align="right">       24.04</td>
    <td align="right">        2.33</td>
    <td align="right">       24.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      245.33</td>
    <td align="right">       25.13</td>
    <td align="right">      423.50</td>
    <td align="right">       24.37</td>
    <td align="right">       32.33</td>
    <td align="right">       26.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      171.67</td>
    <td align="right">       23.01</td>
    <td align="right">      254.33</td>
    <td align="right">       24.12</td>
    <td align="right">        6.50</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      142.67</td>
    <td align="right">       23.20</td>
    <td align="right">      274.00</td>
    <td align="right">       24.15</td>
    <td align="right">       23.83</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      115.00</td>
    <td align="right">       22.94</td>
    <td align="right">      325.83</td>
    <td align="right">       24.13</td>
    <td align="right">        4.00</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       76.50</td>
    <td align="right">       23.06</td>
    <td align="right">      338.67</td>
    <td align="right">       24.22</td>
    <td align="right">        2.33</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.17</td>
    <td align="right">       23.81</td>
    <td align="right">      450.17</td>
    <td align="right">       24.29</td>
    <td align="right">        8.17</td>
    <td align="right">       24.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       11.00</td>
    <td align="right">       24.89</td>
    <td align="right">      467.33</td>
    <td align="right">       24.30</td>
    <td align="right">        7.33</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.00</td>
    <td align="right">       25.75</td>
    <td align="right">      487.67</td>
    <td align="right">       24.42</td>
    <td align="right">       26.00</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.33</td>
    <td align="right">       25.15</td>
    <td align="right">      490.00</td>
    <td align="right">       24.31</td>
    <td align="right">       17.00</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       43.00</td>
    <td align="right">       25.73</td>
    <td align="right">      457.00</td>
    <td align="right">       24.38</td>
    <td align="right">       40.83</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       45.83</td>
    <td align="right">       23.94</td>
    <td align="right">      434.83</td>
    <td align="right">       24.36</td>
    <td align="right">       21.33</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       55.17</td>
    <td align="right">       23.51</td>
    <td align="right">      373.33</td>
    <td align="right">       24.24</td>
    <td align="right">       15.83</td>
    <td align="right">       24.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      118.67</td>
    <td align="right">       23.57</td>
    <td align="right">      309.33</td>
    <td align="right">       24.24</td>
    <td align="right">       28.50</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      847.00</td>
    <td align="right">       23.52</td>
    <td align="right">     4662.50</td>
    <td align="right">       24.28</td>
    <td align="right">      201.67</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.00</td>
    <td align="right">       22.94</td>
    <td align="right">      254.33</td>
    <td align="right">       24.12</td>
    <td align="right">        2.33</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      171.67</td>
    <td align="right">       25.75</td>
    <td align="right">      490.00</td>
    <td align="right">       24.42</td>
    <td align="right">       40.83</td>
    <td align="right">       25.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      183.67</td>
    <td align="right">       22.52</td>
    <td align="right">      211.33</td>
    <td align="right">       24.33</td>
    <td align="right">       12.00</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      185.50</td>
    <td align="right">       22.70</td>
    <td align="right">      188.67</td>
    <td align="right">       24.29</td>
    <td align="right">       26.33</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      172.50</td>
    <td align="right">       22.51</td>
    <td align="right">      224.00</td>
    <td align="right">       24.26</td>
    <td align="right">       12.00</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      130.67</td>
    <td align="right">       22.95</td>
    <td align="right">      252.83</td>
    <td align="right">       24.43</td>
    <td align="right">       19.50</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      100.83</td>
    <td align="right">       23.53</td>
    <td align="right">      318.50</td>
    <td align="right">       24.43</td>
    <td align="right">       28.17</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       82.33</td>
    <td align="right">       23.37</td>
    <td align="right">      316.33</td>
    <td align="right">       24.36</td>
    <td align="right">       18.83</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       89.50</td>
    <td align="right">       24.58</td>
    <td align="right">      339.83</td>
    <td align="right">       24.56</td>
    <td align="right">       45.83</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       89.67</td>
    <td align="right">       24.04</td>
    <td align="right">      334.67</td>
    <td align="right">       24.46</td>
    <td align="right">       33.33</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      104.00</td>
    <td align="right">       24.07</td>
    <td align="right">      302.17</td>
    <td align="right">       24.54</td>
    <td align="right">       41.83</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      121.83</td>
    <td align="right">       23.76</td>
    <td align="right">      306.50</td>
    <td align="right">       24.58</td>
    <td align="right">       42.50</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      127.00</td>
    <td align="right">       22.98</td>
    <td align="right">      270.33</td>
    <td align="right">       24.38</td>
    <td align="right">       20.67</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      155.83</td>
    <td align="right">       22.88</td>
    <td align="right">      245.67</td>
    <td align="right">       24.36</td>
    <td align="right">       24.00</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1543.33</td>
    <td align="right">       23.17</td>
    <td align="right">     3310.83</td>
    <td align="right">       24.43</td>
    <td align="right">      325.00</td>
    <td align="right">       26.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       82.33</td>
    <td align="right">       22.51</td>
    <td align="right">      188.67</td>
    <td align="right">       24.26</td>
    <td align="right">       12.00</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      185.50</td>
    <td align="right">       24.58</td>
    <td align="right">      339.83</td>
    <td align="right">       24.58</td>
    <td align="right">       45.83</td>
    <td align="right">       26.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      127.67</td>
    <td align="right">       24.22</td>
    <td align="right">      361.67</td>
    <td align="right">       24.63</td>
    <td align="right">       48.50</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      119.33</td>
    <td align="right">       24.14</td>
    <td align="right">      331.83</td>
    <td align="right">       24.49</td>
    <td align="right">       49.50</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      109.67</td>
    <td align="right">       23.27</td>
    <td align="right">      361.67</td>
    <td align="right">       24.29</td>
    <td align="right">       15.33</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       87.33</td>
    <td align="right">       22.96</td>
    <td align="right">      334.50</td>
    <td align="right">       24.26</td>
    <td align="right">        2.50</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       48.50</td>
    <td align="right">       23.27</td>
    <td align="right">      406.17</td>
    <td align="right">       24.25</td>
    <td align="right">        8.00</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.50</td>
    <td align="right">       23.55</td>
    <td align="right">      417.33</td>
    <td align="right">       24.26</td>
    <td align="right">        5.83</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">       24.99</td>
    <td align="right">      462.00</td>
    <td align="right">       24.34</td>
    <td align="right">       20.83</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.83</td>
    <td align="right">       24.79</td>
    <td align="right">      463.83</td>
    <td align="right">       24.30</td>
    <td align="right">       18.83</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       60.33</td>
    <td align="right">       26.08</td>
    <td align="right">      452.00</td>
    <td align="right">       24.47</td>
    <td align="right">       56.33</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       85.17</td>
    <td align="right">       25.52</td>
    <td align="right">      451.50</td>
    <td align="right">       24.64</td>
    <td align="right">       64.83</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       91.33</td>
    <td align="right">       25.64</td>
    <td align="right">      433.67</td>
    <td align="right">       24.68</td>
    <td align="right">       75.83</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      122.67</td>
    <td align="right">       25.17</td>
    <td align="right">      416.00</td>
    <td align="right">       24.70</td>
    <td align="right">       86.33</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      927.33</td>
    <td align="right">       24.45</td>
    <td align="right">     4892.17</td>
    <td align="right">       24.45</td>
    <td align="right">      452.67</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.50</td>
    <td align="right">       22.96</td>
    <td align="right">      331.83</td>
    <td align="right">       24.25</td>
    <td align="right">        2.50</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      127.67</td>
    <td align="right">       26.08</td>
    <td align="right">      463.83</td>
    <td align="right">       24.70</td>
    <td align="right">       86.33</td>
    <td align="right">       26.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      279.83</td>
    <td align="right">       22.14</td>
    <td align="right">      156.50</td>
    <td align="right">       24.06</td>
    <td align="right">        4.50</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      224.83</td>
    <td align="right">       22.45</td>
    <td align="right">      193.17</td>
    <td align="right">       24.17</td>
    <td align="right">       25.83</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      213.50</td>
    <td align="right">       22.21</td>
    <td align="right">      236.33</td>
    <td align="right">       24.12</td>
    <td align="right">        6.33</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      180.00</td>
    <td align="right">       22.29</td>
    <td align="right">      251.83</td>
    <td align="right">       24.18</td>
    <td align="right">        5.50</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      138.33</td>
    <td align="right">       22.51</td>
    <td align="right">      316.33</td>
    <td align="right">       24.18</td>
    <td align="right">       10.17</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      113.67</td>
    <td align="right">       22.73</td>
    <td align="right">      340.67</td>
    <td align="right">       24.21</td>
    <td align="right">       12.00</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      102.00</td>
    <td align="right">       23.38</td>
    <td align="right">      366.67</td>
    <td align="right">       24.29</td>
    <td align="right">       27.00</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      106.50</td>
    <td align="right">       23.03</td>
    <td align="right">      371.67</td>
    <td align="right">       24.25</td>
    <td align="right">       19.33</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      114.83</td>
    <td align="right">       23.69</td>
    <td align="right">      351.33</td>
    <td align="right">       24.39</td>
    <td align="right">       38.33</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      145.67</td>
    <td align="right">       22.67</td>
    <td align="right">      315.67</td>
    <td align="right">       24.23</td>
    <td align="right">       20.67</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      177.17</td>
    <td align="right">       22.49</td>
    <td align="right">      261.67</td>
    <td align="right">       24.16</td>
    <td align="right">       14.83</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.83</td>
    <td align="right">       22.38</td>
    <td align="right">      203.83</td>
    <td align="right">       24.17</td>
    <td align="right">       19.50</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2034.17</td>
    <td align="right">       22.54</td>
    <td align="right">     3365.67</td>
    <td align="right">       24.22</td>
    <td align="right">      204.00</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      102.00</td>
    <td align="right">       22.14</td>
    <td align="right">      156.50</td>
    <td align="right">       24.06</td>
    <td align="right">        4.50</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      279.83</td>
    <td align="right">       23.69</td>
    <td align="right">      371.67</td>
    <td align="right">       24.39</td>
    <td align="right">       38.33</td>
    <td align="right">       26.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.08154</td>
    <td align="right">    46.67835</td>
    <td align="right">     0.49207</td>
    <td align="right">    10.33051</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.11722</td>
    <td align="right">    47.27024</td>
    <td align="right">     0.50547</td>
    <td align="right">    10.62683</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06284</td>
    <td align="right">    47.41941</td>
    <td align="right">     0.49870</td>
    <td align="right">    10.44792</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08354</td>
    <td align="right">    47.25503</td>
    <td align="right">     0.50085</td>
    <td align="right">    10.49637</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.10099</td>
    <td align="right">    47.99033</td>
    <td align="right">     -0.3424</td>
    <td align="right">     7.85853</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.10786</td>
    <td align="right">    48.15005</td>
    <td align="right">     -0.3313</td>
    <td align="right">     7.68998</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.11590</td>
    <td align="right">    48.08487</td>
    <td align="right">     -0.3288</td>
    <td align="right">     7.69189</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13141</td>
    <td align="right">    47.94406</td>
    <td align="right">     -0.3193</td>
    <td align="right">     7.53397</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.17129</td>
    <td align="right">    47.82390</td>
    <td align="right">     -0.3109</td>
    <td align="right">     7.49509</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.15507</td>
    <td align="right">    47.83439</td>
    <td align="right">     0.53618</td>
    <td align="right">    11.25626</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.15739</td>
    <td align="right">    47.79992</td>
    <td align="right">     0.53191</td>
    <td align="right">    11.15082</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15022</td>
    <td align="right">    47.29475</td>
    <td align="right">     0.51720</td>
    <td align="right">    10.89619</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.11938</td>
    <td align="right">    47.63176</td>
    <td align="right">     0.15908</td>
    <td align="right">     9.44423</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.06284</td>
    <td align="right">    46.67835</td>
    <td align="right">     -0.3424</td>
    <td align="right">     7.49509</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17129</td>
    <td align="right">    48.15005</td>
    <td align="right">     0.53618</td>
    <td align="right">    11.25626</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.03747</td>
    <td align="right">    47.74295</td>
    <td align="right">     0.44875</td>
    <td align="right">     9.42656</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.06933</td>
    <td align="right">    48.38234</td>
    <td align="right">     0.46183</td>
    <td align="right">     9.66933</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04448</td>
    <td align="right">    48.55876</td>
    <td align="right">     0.46170</td>
    <td align="right">     9.63960</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06598</td>
    <td align="right">    48.34769</td>
    <td align="right">     0.46635</td>
    <td align="right">     9.72840</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.15545</td>
    <td align="right">    48.67888</td>
    <td align="right">     -0.3713</td>
    <td align="right">     8.14100</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16373</td>
    <td align="right">    48.75900</td>
    <td align="right">     -0.3605</td>
    <td align="right">     7.97812</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.20017</td>
    <td align="right">    48.47387</td>
    <td align="right">     -0.3457</td>
    <td align="right">     7.78841</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18477</td>
    <td align="right">    48.48571</td>
    <td align="right">     -0.3482</td>
    <td align="right">     7.81207</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.24386</td>
    <td align="right">    48.24456</td>
    <td align="right">     -0.3327</td>
    <td align="right">     7.71880</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.21519</td>
    <td align="right">    48.33755</td>
    <td align="right">     0.51808</td>
    <td align="right">    10.78766</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.17303</td>
    <td align="right">    48.60580</td>
    <td align="right">     0.50302</td>
    <td align="right">    10.44170</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.13923</td>
    <td align="right">    48.20382</td>
    <td align="right">     0.48116</td>
    <td align="right">    10.06216</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.14132</td>
    <td align="right">    48.40257</td>
    <td align="right">     0.12857</td>
    <td align="right">     9.09304</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.03747</td>
    <td align="right">    47.74295</td>
    <td align="right">     -0.3713</td>
    <td align="right">     7.71880</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24386</td>
    <td align="right">    48.75900</td>
    <td align="right">     0.51808</td>
    <td align="right">    10.78766</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.77174</td>
    <td align="right">    47.95347</td>
    <td align="right">     0.39223</td>
    <td align="right">     8.67873</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.83320</td>
    <td align="right">    48.76833</td>
    <td align="right">     0.41745</td>
    <td align="right">     9.04059</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87159</td>
    <td align="right">    48.59360</td>
    <td align="right">     0.43334</td>
    <td align="right">     9.29194</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.92312</td>
    <td align="right">    48.26871</td>
    <td align="right">     0.44937</td>
    <td align="right">     9.55874</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.06166</td>
    <td align="right">    48.74181</td>
    <td align="right">     -0.3685</td>
    <td align="right">     8.30774</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.10092</td>
    <td align="right">    48.88236</td>
    <td align="right">     -0.3468</td>
    <td align="right">     7.96080</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19957</td>
    <td align="right">    48.44875</td>
    <td align="right">     -0.3092</td>
    <td align="right">     7.45904</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14906</td>
    <td align="right">    48.58227</td>
    <td align="right">     -0.3246</td>
    <td align="right">     7.66493</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.21029</td>
    <td align="right">    48.39520</td>
    <td align="right">     -0.3126</td>
    <td align="right">     7.67043</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.11060</td>
    <td align="right">    48.70253</td>
    <td align="right">     0.51054</td>
    <td align="right">    10.74839</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.00253</td>
    <td align="right">    49.04070</td>
    <td align="right">     0.47542</td>
    <td align="right">    10.00352</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.91714</td>
    <td align="right">    48.62704</td>
    <td align="right">     0.43802</td>
    <td align="right">     9.42566</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.01365</td>
    <td align="right">    48.58263</td>
    <td align="right">     0.11816</td>
    <td align="right">     8.81392</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.77174</td>
    <td align="right">    47.95347</td>
    <td align="right">     -0.3685</td>
    <td align="right">     7.45904</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21029</td>
    <td align="right">    49.04070</td>
    <td align="right">     0.51054</td>
    <td align="right">    10.74839</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.32978</td>
    <td align="right">    51.91793</td>
    <td align="right">     0.31877</td>
    <td align="right">     8.26133</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.45940</td>
    <td align="right">    53.48130</td>
    <td align="right">     0.37124</td>
    <td align="right">     9.04209</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.53931</td>
    <td align="right">    51.88591</td>
    <td align="right">     0.39165</td>
    <td align="right">     9.29812</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.72816</td>
    <td align="right">    51.02439</td>
    <td align="right">     0.44060</td>
    <td align="right">     9.94972</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.03991</td>
    <td align="right">    51.26876</td>
    <td align="right">     -0.3075</td>
    <td align="right">     8.12867</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.14358</td>
    <td align="right">    51.44985</td>
    <td align="right">     -0.2518</td>
    <td align="right">     7.42409</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.32575</td>
    <td align="right">    51.73888</td>
    <td align="right">     -0.1806</td>
    <td align="right">     7.09237</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15721</td>
    <td align="right">    51.74190</td>
    <td align="right">     -0.2486</td>
    <td align="right">     7.58444</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.21264</td>
    <td align="right">    52.75802</td>
    <td align="right">     -0.2380</td>
    <td align="right">     7.90178</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.03580</td>
    <td align="right">    52.44072</td>
    <td align="right">     0.54289</td>
    <td align="right">    12.13132</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.80720</td>
    <td align="right">    53.34704</td>
    <td align="right">     0.47258</td>
    <td align="right">    10.46877</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.60762</td>
    <td align="right">    53.02513</td>
    <td align="right">     0.40258</td>
    <td align="right">     9.43240</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.86799</td>
    <td align="right">    52.15982</td>
    <td align="right">     0.14020</td>
    <td align="right">     8.88803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.32978</td>
    <td align="right">    51.02439</td>
    <td align="right">     -0.3075</td>
    <td align="right">     7.09237</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32575</td>
    <td align="right">    53.48130</td>
    <td align="right">     0.54289</td>
    <td align="right">    12.13132</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.39795</td>
    <td align="right">    50.77340</td>
    <td align="right">     0.39439</td>
    <td align="right">    10.27672</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.36240</td>
    <td align="right">    52.84768</td>
    <td align="right">     0.39806</td>
    <td align="right">    10.18253</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.44528</td>
    <td align="right">    51.35995</td>
    <td align="right">     0.42446</td>
    <td align="right">    10.63579</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.73611</td>
    <td align="right">    50.16682</td>
    <td align="right">     0.51092</td>
    <td align="right">    12.25622</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.96844</td>
    <td align="right">    50.63013</td>
    <td align="right">     -0.2279</td>
    <td align="right">     8.94543</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.97469</td>
    <td align="right">    51.15778</td>
    <td align="right">     -0.2157</td>
    <td align="right">     8.31594</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.21653</td>
    <td align="right">    51.08016</td>
    <td align="right">     -0.1189</td>
    <td align="right">     8.24523</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06651</td>
    <td align="right">    50.94142</td>
    <td align="right">     -0.1619</td>
    <td align="right">     8.42227</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06030</td>
    <td align="right">    52.10880</td>
    <td align="right">     -0.1992</td>
    <td align="right">     8.98586</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.99621</td>
    <td align="right">    51.37052</td>
    <td align="right">     0.60935</td>
    <td align="right">    14.66725</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.75147</td>
    <td align="right">    52.41301</td>
    <td align="right">     0.51620</td>
    <td align="right">    12.11082</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.60413</td>
    <td align="right">    52.02717</td>
    <td align="right">     0.45911</td>
    <td align="right">    11.06359</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.80102</td>
    <td align="right">    51.39228</td>
    <td align="right">     0.19678</td>
    <td align="right">    10.33664</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.36240</td>
    <td align="right">    50.16682</td>
    <td align="right">     -0.2279</td>
    <td align="right">     8.24523</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21653</td>
    <td align="right">    52.84768</td>
    <td align="right">     0.60935</td>
    <td align="right">    14.66725</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.92539</td>
    <td align="right">    49.27003</td>
    <td align="right">     0.52920</td>
    <td align="right">    13.13615</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.83993</td>
    <td align="right">    51.53078</td>
    <td align="right">     0.51572</td>
    <td align="right">    12.62143</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.70260</td>
    <td align="right">    50.87841</td>
    <td align="right">     0.46662</td>
    <td align="right">    11.18975</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.71349</td>
    <td align="right">    50.83366</td>
    <td align="right">     0.45002</td>
    <td align="right">    10.38161</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.89406</td>
    <td align="right">    51.68637</td>
    <td align="right">     -0.3604</td>
    <td align="right">     9.18822</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.97936</td>
    <td align="right">    52.07008</td>
    <td align="right">     -0.3229</td>
    <td align="right">     8.46360</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18380</td>
    <td align="right">    52.23020</td>
    <td align="right">     -0.2396</td>
    <td align="right">     7.67933</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09354</td>
    <td align="right">    51.79426</td>
    <td align="right">     -0.2614</td>
    <td align="right">     7.99067</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.25615</td>
    <td align="right">    52.09583</td>
    <td align="right">     -0.1784</td>
    <td align="right">     8.02493</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.25589</td>
    <td align="right">    50.96773</td>
    <td align="right">     0.65185</td>
    <td align="right">    15.57359</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.24822</td>
    <td align="right">    50.95910</td>
    <td align="right">     0.64475</td>
    <td align="right">    15.50433</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.16876</td>
    <td align="right">    50.35253</td>
    <td align="right">     0.60962</td>
    <td align="right">    14.71603</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.02210</td>
    <td align="right">    51.21907</td>
    <td align="right">     0.20531</td>
    <td align="right">    11.19064</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.70260</td>
    <td align="right">    49.27003</td>
    <td align="right">     -0.3604</td>
    <td align="right">     7.67933</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25615</td>
    <td align="right">    52.23020</td>
    <td align="right">     0.65185</td>
    <td align="right">    15.57359</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.63402</td>
    <td align="right">    52.87024</td>
    <td align="right">     0.21084</td>
    <td align="right">     7.83456</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.89549</td>
    <td align="right">    53.94533</td>
    <td align="right">     0.30364</td>
    <td align="right">     9.22752</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.98286</td>
    <td align="right">    52.47866</td>
    <td align="right">     0.32917</td>
    <td align="right">     9.48940</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.14331</td>
    <td align="right">    51.85088</td>
    <td align="right">     0.36773</td>
    <td align="right">     9.83979</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.39376</td>
    <td align="right">    52.42322</td>
    <td align="right">     -0.4469</td>
    <td align="right">    12.46262</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.54404</td>
    <td align="right">    52.56013</td>
    <td align="right">     -0.3821</td>
    <td align="right">    11.18203</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.76571</td>
    <td align="right">    52.51977</td>
    <td align="right">     -0.2930</td>
    <td align="right">     9.97301</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.66655</td>
    <td align="right">    52.26536</td>
    <td align="right">     -0.3245</td>
    <td align="right">    10.47525</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.76800</td>
    <td align="right">    52.84149</td>
    <td align="right">     -0.2784</td>
    <td align="right">    10.66117</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.41251</td>
    <td align="right">    53.19899</td>
    <td align="right">     0.45253</td>
    <td align="right">    11.12995</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.17500</td>
    <td align="right">    54.02080</td>
    <td align="right">     0.38203</td>
    <td align="right">     9.84100</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.89384</td>
    <td align="right">    53.98591</td>
    <td align="right">     0.29213</td>
    <td align="right">     8.64487</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.27510</td>
    <td align="right">    52.90299</td>
    <td align="right">     0.04819</td>
    <td align="right">    10.07184</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.63402</td>
    <td align="right">    51.85088</td>
    <td align="right">     -0.4469</td>
    <td align="right">     7.83456</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.76800</td>
    <td align="right">    54.02080</td>
    <td align="right">     0.45253</td>
    <td align="right">    12.46262</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.77729</td>
    <td align="right">    50.41134</td>
    <td align="right">     0.40894</td>
    <td align="right">     8.86354</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.85192</td>
    <td align="right">    51.66255</td>
    <td align="right">     0.44204</td>
    <td align="right">     9.54905</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.86767</td>
    <td align="right">    50.62792</td>
    <td align="right">     0.44621</td>
    <td align="right">     9.54536</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.99719</td>
    <td align="right">    50.01108</td>
    <td align="right">     0.47782</td>
    <td align="right">    10.08700</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.20837</td>
    <td align="right">    50.23259</td>
    <td align="right">     -0.2891</td>
    <td align="right">     7.20145</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.27001</td>
    <td align="right">    50.28156</td>
    <td align="right">     -0.2434</td>
    <td align="right">     6.74010</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38535</td>
    <td align="right">    50.57929</td>
    <td align="right">     -0.1960</td>
    <td align="right">     6.51325</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28391</td>
    <td align="right">    50.48558</td>
    <td align="right">     -0.2401</td>
    <td align="right">     6.75921</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.34805</td>
    <td align="right">    51.20271</td>
    <td align="right">     -0.2247</td>
    <td align="right">     6.88089</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.27462</td>
    <td align="right">    50.81910</td>
    <td align="right">     0.57883</td>
    <td align="right">    12.40610</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.13551</td>
    <td align="right">    51.36043</td>
    <td align="right">     0.53085</td>
    <td align="right">    11.18405</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.99650</td>
    <td align="right">    51.15093</td>
    <td align="right">     0.47784</td>
    <td align="right">    10.19133</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.11779</td>
    <td align="right">    50.72631</td>
    <td align="right">     0.17792</td>
    <td align="right">     8.81629</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.77729</td>
    <td align="right">    50.01108</td>
    <td align="right">     -0.2891</td>
    <td align="right">     6.51325</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38535</td>
    <td align="right">    51.66255</td>
    <td align="right">     0.57883</td>
    <td align="right">    12.40610</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.75123</td>
    <td align="right">    49.32520</td>
    <td align="right">     0.47267</td>
    <td align="right">    10.78268</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.66066</td>
    <td align="right">    51.12612</td>
    <td align="right">     0.45372</td>
    <td align="right">    10.37462</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.69442</td>
    <td align="right">    50.14152</td>
    <td align="right">     0.46767</td>
    <td align="right">    10.60566</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.95576</td>
    <td align="right">    49.11385</td>
    <td align="right">     0.54360</td>
    <td align="right">    12.24613</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.14659</td>
    <td align="right">    49.43091</td>
    <td align="right">     -0.1987</td>
    <td align="right">     7.47584</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.12679</td>
    <td align="right">    49.85154</td>
    <td align="right">     -0.1942</td>
    <td align="right">     7.07963</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.32339</td>
    <td align="right">    49.73871</td>
    <td align="right">     -0.1145</td>
    <td align="right">     7.00492</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23466</td>
    <td align="right">    49.50348</td>
    <td align="right">     -0.1322</td>
    <td align="right">     7.00056</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.23136</td>
    <td align="right">    50.40700</td>
    <td align="right">     -0.1685</td>
    <td align="right">     7.33256</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.23974</td>
    <td align="right">    49.67621</td>
    <td align="right">     0.65233</td>
    <td align="right">    14.96968</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.02262</td>
    <td align="right">    50.48142</td>
    <td align="right">     0.56836</td>
    <td align="right">    12.59266</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.90049</td>
    <td align="right">    50.23574</td>
    <td align="right">     0.52097</td>
    <td align="right">    11.57152</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.02615</td>
    <td align="right">    49.90831</td>
    <td align="right">     0.23688</td>
    <td align="right">     9.90788</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.66066</td>
    <td align="right">    49.11385</td>
    <td align="right">     -0.1987</td>
    <td align="right">     7.00056</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32339</td>
    <td align="right">    51.12612</td>
    <td align="right">     0.65233</td>
    <td align="right">    14.96968</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.42722</td>
    <td align="right">    50.07803</td>
    <td align="right">     0.66233</td>
    <td align="right">    15.58700</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.29134</td>
    <td align="right">    54.08700</td>
    <td align="right">     0.64049</td>
    <td align="right">    14.76461</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04050</td>
    <td align="right">    53.19031</td>
    <td align="right">     0.55490</td>
    <td align="right">    12.31408</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.97202</td>
    <td align="right">    53.17444</td>
    <td align="right">     0.50959</td>
    <td align="right">    10.95443</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.10019</td>
    <td align="right">    54.90181</td>
    <td align="right">     -0.3045</td>
    <td align="right">     7.54250</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.17016</td>
    <td align="right">    55.53733</td>
    <td align="right">     -0.2697</td>
    <td align="right">     6.97919</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.34205</td>
    <td align="right">    55.47976</td>
    <td align="right">     -0.2005</td>
    <td align="right">     6.42520</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35444</td>
    <td align="right">    55.11211</td>
    <td align="right">     -0.1827</td>
    <td align="right">     6.43263</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.57270</td>
    <td align="right">    54.81121</td>
    <td align="right">     -0.0766</td>
    <td align="right">     6.50214</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.75477</td>
    <td align="right">    53.18875</td>
    <td align="right">     0.77872</td>
    <td align="right">    18.91307</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.73704</td>
    <td align="right">    52.60403</td>
    <td align="right">     0.77535</td>
    <td align="right">    18.85589</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.64673</td>
    <td align="right">    51.42082</td>
    <td align="right">     0.73850</td>
    <td align="right">    17.70947</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.36681</td>
    <td align="right">    53.63041</td>
    <td align="right">     0.29843</td>
    <td align="right">    11.88510</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.97202</td>
    <td align="right">    50.07803</td>
    <td align="right">     -0.3045</td>
    <td align="right">     6.42520</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.75477</td>
    <td align="right">    55.53733</td>
    <td align="right">     0.77872</td>
    <td align="right">    18.91307</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.09076</td>
    <td align="right">    51.32451</td>
    <td align="right">     0.30314</td>
    <td align="right">     7.89689</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.39485</td>
    <td align="right">    51.80761</td>
    <td align="right">     0.39765</td>
    <td align="right">     9.51476</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.42942</td>
    <td align="right">    50.87751</td>
    <td align="right">     0.40911</td>
    <td align="right">     9.61842</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.54722</td>
    <td align="right">    50.42941</td>
    <td align="right">     0.43199</td>
    <td align="right">     9.88843</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.73828</td>
    <td align="right">    50.91561</td>
    <td align="right">     -0.3806</td>
    <td align="right">     9.49954</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.86905</td>
    <td align="right">    50.91075</td>
    <td align="right">     -0.3213</td>
    <td align="right">     8.55404</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.03594</td>
    <td align="right">    50.85398</td>
    <td align="right">     -0.2499</td>
    <td align="right">     7.71239</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00635</td>
    <td align="right">    50.47260</td>
    <td align="right">     -0.2539</td>
    <td align="right">     7.73247</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.15077</td>
    <td align="right">    50.67424</td>
    <td align="right">     -0.1903</td>
    <td align="right">     7.62299</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.83775</td>
    <td align="right">    51.15387</td>
    <td align="right">     0.52606</td>
    <td align="right">    11.60569</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.65872</td>
    <td align="right">    51.65726</td>
    <td align="right">     0.47162</td>
    <td align="right">    10.48199</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.37509</td>
    <td align="right">    51.85745</td>
    <td align="right">     0.38506</td>
    <td align="right">     9.04532</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.67918</td>
    <td align="right">    51.07166</td>
    <td align="right">     0.12433</td>
    <td align="right">     9.09376</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.09076</td>
    <td align="right">    50.42941</td>
    <td align="right">     -0.3806</td>
    <td align="right">     7.62299</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15077</td>
    <td align="right">    51.85745</td>
    <td align="right">     0.52606</td>
    <td align="right">    11.60569</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.65498</td>
    <td align="right">    51.31327</td>
    <td align="right">     0.38474</td>
    <td align="right">     8.68916</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.74430</td>
    <td align="right">    52.73765</td>
    <td align="right">     0.42444</td>
    <td align="right">     9.41743</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.78578</td>
    <td align="right">    51.49184</td>
    <td align="right">     0.43454</td>
    <td align="right">     9.49956</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.93632</td>
    <td align="right">    50.76479</td>
    <td align="right">     0.47161</td>
    <td align="right">    10.09824</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.17556</td>
    <td align="right">    50.97016</td>
    <td align="right">     -0.2931</td>
    <td align="right">     7.43983</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.23884</td>
    <td align="right">    51.06660</td>
    <td align="right">     -0.2506</td>
    <td align="right">     6.99431</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38272</td>
    <td align="right">    51.43147</td>
    <td align="right">     -0.1952</td>
    <td align="right">     6.75150</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25067</td>
    <td align="right">    51.34682</td>
    <td align="right">     -0.2508</td>
    <td align="right">     7.06667</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.31703</td>
    <td align="right">    52.27686</td>
    <td align="right">     -0.2343</td>
    <td align="right">     7.26417</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.20903</td>
    <td align="right">    51.80316</td>
    <td align="right">     0.56496</td>
    <td align="right">    12.23642</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.02703</td>
    <td align="right">    52.56407</td>
    <td align="right">     0.50910</td>
    <td align="right">    10.83896</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.88477</td>
    <td align="right">    52.26021</td>
    <td align="right">     0.45491</td>
    <td align="right">     9.93156</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.05234</td>
    <td align="right">    51.65776</td>
    <td align="right">     0.16554</td>
    <td align="right">     8.84340</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.65498</td>
    <td align="right">    50.76479</td>
    <td align="right">     -0.2931</td>
    <td align="right">     6.75150</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38272</td>
    <td align="right">    52.73765</td>
    <td align="right">     0.56496</td>
    <td align="right">    12.23642</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.39512</td>
    <td align="right">    50.64245</td>
    <td align="right">     0.38409</td>
    <td align="right">     9.95795</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.34406</td>
    <td align="right">    52.71327</td>
    <td align="right">     0.38016</td>
    <td align="right">     9.72642</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.39615</td>
    <td align="right">    51.43484</td>
    <td align="right">     0.39502</td>
    <td align="right">     9.92304</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.71754</td>
    <td align="right">    50.29096</td>
    <td align="right">     0.48358</td>
    <td align="right">    11.63759</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.96511</td>
    <td align="right">    50.62294</td>
    <td align="right">     -0.2717</td>
    <td align="right">     9.44257</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.94896</td>
    <td align="right">    51.11081</td>
    <td align="right">     -0.2678</td>
    <td align="right">     8.81371</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.19897</td>
    <td align="right">    51.04714</td>
    <td align="right">     -0.1721</td>
    <td align="right">     8.56498</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.05265</td>
    <td align="right">    50.88543</td>
    <td align="right">     -0.2161</td>
    <td align="right">     8.81415</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.05598</td>
    <td align="right">    52.02513</td>
    <td align="right">     -0.2439</td>
    <td align="right">     9.24842</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.01403</td>
    <td align="right">    51.19601</td>
    <td align="right">     0.58652</td>
    <td align="right">    14.00901</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    23.75350</td>
    <td align="right">    52.12336</td>
    <td align="right">     0.50015</td>
    <td align="right">    11.67201</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.60660</td>
    <td align="right">    51.74787</td>
    <td align="right">     0.44716</td>
    <td align="right">    10.75705</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.78992</td>
    <td align="right">    51.30731</td>
    <td align="right">     0.16536</td>
    <td align="right">    10.21466</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.34406</td>
    <td align="right">    50.29096</td>
    <td align="right">     -0.2717</td>
    <td align="right">     8.56498</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.19897</td>
    <td align="right">    52.71327</td>
    <td align="right">     0.58652</td>
    <td align="right">    14.00901</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.23570</td>
    <td align="right">    48.55326</td>
    <td align="right">     0.59277</td>
    <td align="right">    14.11871</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.12178</td>
    <td align="right">    50.62697</td>
    <td align="right">     0.56846</td>
    <td align="right">    13.26057</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.93401</td>
    <td align="right">    50.40199</td>
    <td align="right">     0.50678</td>
    <td align="right">    11.38301</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.92148</td>
    <td align="right">    50.52253</td>
    <td align="right">     0.48097</td>
    <td align="right">    10.48086</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.04873</td>
    <td align="right">    51.32924</td>
    <td align="right">     -0.3411</td>
    <td align="right">     8.20636</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.10371</td>
    <td align="right">    51.63685</td>
    <td align="right">     -0.3144</td>
    <td align="right">     7.73194</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25937</td>
    <td align="right">    51.88680</td>
    <td align="right">     -0.2496</td>
    <td align="right">     7.13069</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19840</td>
    <td align="right">    51.34333</td>
    <td align="right">     -0.2604</td>
    <td align="right">     7.30780</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.37813</td>
    <td align="right">    51.49021</td>
    <td align="right">     -0.1697</td>
    <td align="right">     7.28978</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.48474</td>
    <td align="right">    50.09010</td>
    <td align="right">     0.68503</td>
    <td align="right">    16.12203</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.51278</td>
    <td align="right">    49.94854</td>
    <td align="right">     0.69031</td>
    <td align="right">    16.44654</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.45734</td>
    <td align="right">    49.42780</td>
    <td align="right">     0.66486</td>
    <td align="right">    15.86574</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.22101</td>
    <td align="right">    50.60444</td>
    <td align="right">     0.23420</td>
    <td align="right">    11.25735</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.92148</td>
    <td align="right">    48.55326</td>
    <td align="right">     -0.3411</td>
    <td align="right">     7.13069</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.51278</td>
    <td align="right">    51.88680</td>
    <td align="right">     0.69031</td>
    <td align="right">    16.44654</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.85795</td>
    <td align="right">    52.40825</td>
    <td align="right">     0.25777</td>
    <td align="right">     7.85844</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.11712</td>
    <td align="right">    53.19486</td>
    <td align="right">     0.34498</td>
    <td align="right">     9.26627</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.18045</td>
    <td align="right">    52.09810</td>
    <td align="right">     0.36315</td>
    <td align="right">     9.41243</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.32742</td>
    <td align="right">    51.54386</td>
    <td align="right">     0.39464</td>
    <td align="right">     9.72282</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.55510</td>
    <td align="right">    51.90989</td>
    <td align="right">     -0.4249</td>
    <td align="right">    11.06763</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.68245</td>
    <td align="right">    51.94818</td>
    <td align="right">     -0.3689</td>
    <td align="right">    10.03139</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.85173</td>
    <td align="right">    51.98761</td>
    <td align="right">     -0.2990</td>
    <td align="right">     9.09826</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.77988</td>
    <td align="right">    51.65475</td>
    <td align="right">     -0.3200</td>
    <td align="right">     9.39961</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.89906</td>
    <td align="right">    52.10838</td>
    <td align="right">     -0.2664</td>
    <td align="right">     9.43130</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.58816</td>
    <td align="right">    52.38232</td>
    <td align="right">     0.47531</td>
    <td align="right">    10.98922</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.38221</td>
    <td align="right">    53.10214</td>
    <td align="right">     0.41616</td>
    <td align="right">     9.90483</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.12616</td>
    <td align="right">    53.14692</td>
    <td align="right">     0.33553</td>
    <td align="right">     8.77626</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.44741</td>
    <td align="right">    52.28184</td>
    <td align="right">     0.07266</td>
    <td align="right">     9.58313</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.85795</td>
    <td align="right">    51.54386</td>
    <td align="right">     -0.4249</td>
    <td align="right">     7.85844</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.89906</td>
    <td align="right">    53.19486</td>
    <td align="right">     0.47531</td>
    <td align="right">    11.06763</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.858534E+11</td>
    <td align="right">0.215089E+11</td>
    <td align="right">      441.32</td>
    <td align="right">0.655712E+11</td>
    <td align="right">0.202821E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-07:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   139689.24</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">    92677.74</td>
    <td align="right">12-JAN-05:01</td>
    <td align="right">    56898.87</td>
    <td align="right">03-JAN-05:03</td>
    <td align="right">    33543.11</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.890058E+11</td>
    <td align="right">0.222127E+11</td>
    <td align="right">      401.54</td>
    <td align="right">0.604549E+11</td>
    <td align="right">0.285508E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   145529.18</td>
    <td align="right">18-FEB-05:01</td>
    <td align="right">    92111.47</td>
    <td align="right">13-FEB-05:01</td>
    <td align="right">    75182.36</td>
    <td align="right">18-FEB-05:04</td>
    <td align="right">    34575.17</td>
    <td align="right">17-FEB-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.967731E+11</td>
    <td align="right">0.244449E+11</td>
    <td align="right">      468.17</td>
    <td align="right">0.713824E+11</td>
    <td align="right">0.253907E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   140857.81</td>
    <td align="right">04-MAR-05:01</td>
    <td align="right">    94162.53</td>
    <td align="right">16-MAR-04:01</td>
    <td align="right">    67802.26</td>
    <td align="right">04-MAR-05:03</td>
    <td align="right">    33740.25</td>
    <td align="right">04-MAR-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.881284E+11</td>
    <td align="right">0.223467E+11</td>
    <td align="right">      432.86</td>
    <td align="right">0.664322E+11</td>
    <td align="right">0.216963E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   137843.44</td>
    <td align="right">24-APR-04:01</td>
    <td align="right">    95301.03</td>
    <td align="right">07-APR-04:01</td>
    <td align="right">    53157.61</td>
    <td align="right">24-APR-04:02</td>
    <td align="right">    33200.21</td>
    <td align="right">24-APR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.110127E+12</td>
    <td align="right">0.285018E+11</td>
    <td align="right">      461.43</td>
    <td align="right">0.796253E+11</td>
    <td align="right">0.305020E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   139195.63</td>
    <td align="right">15-MAY-04:01</td>
    <td align="right">    95757.26</td>
    <td align="right">26-MAY-04:01</td>
    <td align="right">    59444.47</td>
    <td align="right">15-MAY-04:04</td>
    <td align="right">    33486.10</td>
    <td align="right">09-MAY-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.114703E+12</td>
    <td align="right">0.296167E+11</td>
    <td align="right">      456.83</td>
    <td align="right">0.818571E+11</td>
    <td align="right">0.328461E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   140559.97</td>
    <td align="right">12-JUN-04:01</td>
    <td align="right">    95164.50</td>
    <td align="right">27-JUN-04:02</td>
    <td align="right">    55796.68</td>
    <td align="right">14-JUN-04:04</td>
    <td align="right">    34465.70</td>
    <td align="right">21-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.123426E+12</td>
    <td align="right">0.325590E+11</td>
    <td align="right">      458.93</td>
    <td align="right">0.857530E+11</td>
    <td align="right">0.376731E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   145542.42</td>
    <td align="right">20-JUL-04:01</td>
    <td align="right">    94126.65</td>
    <td align="right">08-JUL-04:02</td>
    <td align="right">    68108.02</td>
    <td align="right">20-JUL-04:01</td>
    <td align="right">    35133.55</td>
    <td align="right">20-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.132078E+12</td>
    <td align="right">0.352220E+11</td>
    <td align="right">      477.02</td>
    <td align="right">0.925467E+11</td>
    <td align="right">0.395312E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   143282.46</td>
    <td align="right">28-AUG-04:01</td>
    <td align="right">    93546.94</td>
    <td align="right">26-AUG-04:01</td>
    <td align="right">    61826.39</td>
    <td align="right">08-AUG-04:05</td>
    <td align="right">    34853.33</td>
    <td align="right">08-AUG-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126965E+12</td>
    <td align="right">0.332417E+11</td>
    <td align="right">      453.15</td>
    <td align="right">0.855800E+11</td>
    <td align="right">0.413853E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   145107.08</td>
    <td align="right">16-SEP-04:01</td>
    <td align="right">    97369.61</td>
    <td align="right">19-SEP-04:01</td>
    <td align="right">    67448.76</td>
    <td align="right">16-SEP-04:12</td>
    <td align="right">    35014.17</td>
    <td align="right">11-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123550E+12</td>
    <td align="right">0.325876E+11</td>
    <td align="right">      456.74</td>
    <td align="right">0.857155E+11</td>
    <td align="right">0.378349E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   141760.27</td>
    <td align="right">13-OCT-04:01</td>
    <td align="right">    96333.37</td>
    <td align="right">27-OCT-04:01</td>
    <td align="right">    58867.12</td>
    <td align="right">23-OCT-04:04</td>
    <td align="right">    34685.18</td>
    <td align="right">13-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108749E+12</td>
    <td align="right">0.277979E+11</td>
    <td align="right">      438.83</td>
    <td align="right">0.762872E+11</td>
    <td align="right">0.324618E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   142579.14</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">    95537.14</td>
    <td align="right">21-NOV-05:01</td>
    <td align="right">    61550.34</td>
    <td align="right">18-NOV-05:04</td>
    <td align="right">    34092.74</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.971496E+11</td>
    <td align="right">0.244490E+11</td>
    <td align="right">      434.97</td>
    <td align="right">0.698137E+11</td>
    <td align="right">0.273360E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   140578.89</td>
    <td align="right">18-DEC-05:01</td>
    <td align="right">    95637.20</td>
    <td align="right">05-DEC-05:01</td>
    <td align="right">    59925.88</td>
    <td align="right">18-DEC-05:04</td>
    <td align="right">    33960.62</td>
    <td align="right">01-DEC-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.129651E+13</td>
    <td align="right">0.334489E+12</td>
    <td align="right">     5381.79</td>
    <td align="right">0.921019E+12</td>
    <td align="right">0.375490E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.858534E+11</td>
    <td align="right">0.215089E+11</td>
    <td align="right">      401.54</td>
    <td align="right">0.604549E+11</td>
    <td align="right">0.202821E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   137843.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">    92111.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53157.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33200.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132078E+12</td>
    <td align="right">0.352220E+11</td>
    <td align="right">      477.02</td>
    <td align="right">0.925467E+11</td>
    <td align="right">0.413853E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   145542.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">    97369.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">    75182.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35133.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.697047E+11</td>
    <td align="right">0.174993E+11</td>
    <td align="right">      438.25</td>
    <td align="right">0.484648E+11</td>
    <td align="right">0.212399E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   119107.75</td>
    <td align="right">03-JAN-05:01</td>
    <td align="right">    67407.65</td>
    <td align="right">31-JAN-05:01</td>
    <td align="right">    59295.16</td>
    <td align="right">03-JAN-05:03</td>
    <td align="right">    28530.79</td>
    <td align="right">03-JAN-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.761964E+11</td>
    <td align="right">0.189044E+11</td>
    <td align="right">      401.72</td>
    <td align="right">0.453476E+11</td>
    <td align="right">0.308488E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   125171.81</td>
    <td align="right">18-FEB-05:01</td>
    <td align="right">    65647.05</td>
    <td align="right">13-FEB-05:01</td>
    <td align="right">    72937.70</td>
    <td align="right">18-FEB-05:04</td>
    <td align="right">    29439.81</td>
    <td align="right">17-FEB-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.810463E+11</td>
    <td align="right">0.204337E+11</td>
    <td align="right">      469.28</td>
    <td align="right">0.540229E+11</td>
    <td align="right">0.270234E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   120626.47</td>
    <td align="right">13-MAR-04:01</td>
    <td align="right">    70376.15</td>
    <td align="right">18-MAR-04:01</td>
    <td align="right">    59999.20</td>
    <td align="right">13-MAR-04:04</td>
    <td align="right">    28764.83</td>
    <td align="right">13-MAR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.739610E+11</td>
    <td align="right">0.187142E+11</td>
    <td align="right">      434.14</td>
    <td align="right">0.509277E+11</td>
    <td align="right">0.230333E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   117428.06</td>
    <td align="right">24-APR-04:01</td>
    <td align="right">    72865.46</td>
    <td align="right">10-APR-04:01</td>
    <td align="right">    52553.70</td>
    <td align="right">24-APR-04:02</td>
    <td align="right">    28239.79</td>
    <td align="right">24-APR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.960942E+11</td>
    <td align="right">0.246631E+11</td>
    <td align="right">      461.91</td>
    <td align="right">0.631444E+11</td>
    <td align="right">0.329498E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   119377.86</td>
    <td align="right">10-MAY-04:02</td>
    <td align="right">    72535.67</td>
    <td align="right">30-MAY-04:01</td>
    <td align="right">    56380.44</td>
    <td align="right">15-MAY-04:02</td>
    <td align="right">    28577.11</td>
    <td align="right">09-MAY-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100984E+12</td>
    <td align="right">0.258453E+11</td>
    <td align="right">      459.02</td>
    <td align="right">0.653949E+11</td>
    <td align="right">0.355895E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   119688.59</td>
    <td align="right">21-JUN-04:01</td>
    <td align="right">    72661.69</td>
    <td align="right">27-JUN-04:01</td>
    <td align="right">    56159.76</td>
    <td align="right">09-JUN-04:02</td>
    <td align="right">    29279.64</td>
    <td align="right">21-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111497E+12</td>
    <td align="right">0.289975E+11</td>
    <td align="right">      461.20</td>
    <td align="right">0.703307E+11</td>
    <td align="right">0.411661E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   124661.80</td>
    <td align="right">20-JUL-04:01</td>
    <td align="right">    72159.92</td>
    <td align="right">08-JUL-04:01</td>
    <td align="right">    66753.01</td>
    <td align="right">20-JUL-04:06</td>
    <td align="right">    29846.10</td>
    <td align="right">20-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.118138E+12</td>
    <td align="right">0.310454E+11</td>
    <td align="right">      477.69</td>
    <td align="right">0.751289E+11</td>
    <td align="right">0.430094E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   122771.59</td>
    <td align="right">28-AUG-04:01</td>
    <td align="right">    72282.98</td>
    <td align="right">23-AUG-04:02</td>
    <td align="right">    60463.06</td>
    <td align="right">08-AUG-04:05</td>
    <td align="right">    29659.60</td>
    <td align="right">08-AUG-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114610E+12</td>
    <td align="right">0.295905E+11</td>
    <td align="right">      452.40</td>
    <td align="right">0.694267E+11</td>
    <td align="right">0.451830E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   124311.23</td>
    <td align="right">16-SEP-04:01</td>
    <td align="right">    76843.58</td>
    <td align="right">05-SEP-15:30</td>
    <td align="right">    66147.41</td>
    <td align="right">30-SEP-04:05</td>
    <td align="right">    31029.21</td>
    <td align="right">05-SEP-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.109783E+12</td>
    <td align="right">0.286113E+11</td>
    <td align="right">      454.05</td>
    <td align="right">0.688014E+11</td>
    <td align="right">0.409812E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   121678.32</td>
    <td align="right">13-OCT-04:01</td>
    <td align="right">    73005.64</td>
    <td align="right">02-OCT-14:50</td>
    <td align="right">    59101.45</td>
    <td align="right">10-OCT-04:03</td>
    <td align="right">    29534.57</td>
    <td align="right">13-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.936085E+11</td>
    <td align="right">0.237691E+11</td>
    <td align="right">      436.01</td>
    <td align="right">0.590358E+11</td>
    <td align="right">0.345727E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   121684.23</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">    71706.77</td>
    <td align="right">21-NOV-05:01</td>
    <td align="right">    61740.02</td>
    <td align="right">01-NOV-04:04</td>
    <td align="right">    28993.85</td>
    <td align="right">22-NOV-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.816881E+11</td>
    <td align="right">0.204731E+11</td>
    <td align="right">      431.56</td>
    <td align="right">0.526326E+11</td>
    <td align="right">0.290554E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   119114.05</td>
    <td align="right">06-DEC-05:02</td>
    <td align="right">    71838.32</td>
    <td align="right">15-DEC-05:01</td>
    <td align="right">    57768.98</td>
    <td align="right">18-DEC-05:02</td>
    <td align="right">    28955.18</td>
    <td align="right">01-DEC-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112731E+13</td>
    <td align="right">0.288547E+12</td>
    <td align="right">     5377.22</td>
    <td align="right">0.722658E+12</td>
    <td align="right">0.404653E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.697047E+11</td>
    <td align="right">0.174993E+11</td>
    <td align="right">      401.72</td>
    <td align="right">0.453476E+11</td>
    <td align="right">0.212399E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   117428.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65647.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">    52553.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28239.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118138E+12</td>
    <td align="right">0.310454E+11</td>
    <td align="right">      477.69</td>
    <td align="right">0.751289E+11</td>
    <td align="right">0.451830E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   125171.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">    76843.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">    72937.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31029.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.730878E+11</td>
    <td align="right">0.184328E+11</td>
    <td align="right">      430.28</td>
    <td align="right">0.528188E+11</td>
    <td align="right">0.202690E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   135770.93</td>
    <td align="right">03-JAN-05:01</td>
    <td align="right">    76798.81</td>
    <td align="right">31-JAN-05:01</td>
    <td align="right">    66314.47</td>
    <td align="right">03-JAN-05:01</td>
    <td align="right">    32561.34</td>
    <td align="right">03-JAN-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.790611E+11</td>
    <td align="right">0.197048E+11</td>
    <td align="right">      396.23</td>
    <td align="right">0.502783E+11</td>
    <td align="right">0.287828E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   143238.14</td>
    <td align="right">18-FEB-05:01</td>
    <td align="right">    74801.54</td>
    <td align="right">21-FEB-15:00</td>
    <td align="right">    83999.53</td>
    <td align="right">18-FEB-05:03</td>
    <td align="right">    33694.08</td>
    <td align="right">17-FEB-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.862612E+11</td>
    <td align="right">0.218411E+11</td>
    <td align="right">      463.88</td>
    <td align="right">0.605531E+11</td>
    <td align="right">0.257081E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   137719.87</td>
    <td align="right">13-MAR-04:01</td>
    <td align="right">    77259.78</td>
    <td align="right">14-MAR-04:01</td>
    <td align="right">    65548.33</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">    32869.84</td>
    <td align="right">13-MAR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.805684E+11</td>
    <td align="right">0.204797E+11</td>
    <td align="right">      434.01</td>
    <td align="right">0.583834E+11</td>
    <td align="right">0.221849E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   133296.43</td>
    <td align="right">24-APR-04:01</td>
    <td align="right">    82575.37</td>
    <td align="right">10-APR-04:01</td>
    <td align="right">    59437.94</td>
    <td align="right">24-APR-04:01</td>
    <td align="right">    32108.98</td>
    <td align="right">24-APR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103819E+12</td>
    <td align="right">0.267794E+11</td>
    <td align="right">      464.58</td>
    <td align="right">0.725668E+11</td>
    <td align="right">0.312519E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   136389.03</td>
    <td align="right">10-MAY-04:02</td>
    <td align="right">    83052.93</td>
    <td align="right">30-MAY-04:01</td>
    <td align="right">    67105.57</td>
    <td align="right">08-MAY-04:02</td>
    <td align="right">    32663.34</td>
    <td align="right">10-MAY-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108239E+12</td>
    <td align="right">0.278214E+11</td>
    <td align="right">      460.96</td>
    <td align="right">0.746890E+11</td>
    <td align="right">0.335497E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   136671.54</td>
    <td align="right">21-JUN-04:01</td>
    <td align="right">    83805.74</td>
    <td align="right">18-JUN-13:52</td>
    <td align="right">    64254.06</td>
    <td align="right">14-JUN-04:02</td>
    <td align="right">    33468.94</td>
    <td align="right">21-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118981E+12</td>
    <td align="right">0.311507E+11</td>
    <td align="right">      462.76</td>
    <td align="right">0.801585E+11</td>
    <td align="right">0.388223E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   142654.53</td>
    <td align="right">20-JUL-04:01</td>
    <td align="right">    84253.39</td>
    <td align="right">17-JUL-14:00</td>
    <td align="right">    76474.99</td>
    <td align="right">20-JUL-04:05</td>
    <td align="right">    34153.85</td>
    <td align="right">20-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.125621E+12</td>
    <td align="right">0.332464E+11</td>
    <td align="right">      478.92</td>
    <td align="right">0.852619E+11</td>
    <td align="right">0.403591E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   140030.80</td>
    <td align="right">08-AUG-04:01</td>
    <td align="right">    93006.79</td>
    <td align="right">20-AUG-14:52</td>
    <td align="right">    67816.73</td>
    <td align="right">04-AUG-04:02</td>
    <td align="right">    34172.84</td>
    <td align="right">20-AUG-14:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.120318E+12</td>
    <td align="right">0.312550E+11</td>
    <td align="right">      454.07</td>
    <td align="right">0.778917E+11</td>
    <td align="right">0.424268E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   142079.69</td>
    <td align="right">30-SEP-04:01</td>
    <td align="right">    95422.88</td>
    <td align="right">03-SEP-15:31</td>
    <td align="right">    77360.12</td>
    <td align="right">30-SEP-04:04</td>
    <td align="right">    36348.55</td>
    <td align="right">03-SEP-15:31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.114181E+12</td>
    <td align="right">0.299500E+11</td>
    <td align="right">      455.66</td>
    <td align="right">0.758670E+11</td>
    <td align="right">0.383141E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   138948.19</td>
    <td align="right">13-OCT-04:04</td>
    <td align="right">    86836.69</td>
    <td align="right">02-OCT-14:40</td>
    <td align="right">    71113.98</td>
    <td align="right">10-OCT-04:03</td>
    <td align="right">    33766.33</td>
    <td align="right">13-OCT-04:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.965655E+11</td>
    <td align="right">0.246346E+11</td>
    <td align="right">      432.50</td>
    <td align="right">0.642781E+11</td>
    <td align="right">0.322874E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   139248.74</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">    83418.51</td>
    <td align="right">06-NOV-14:30</td>
    <td align="right">    70543.25</td>
    <td align="right">01-NOV-04:02</td>
    <td align="right">    33165.84</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.842240E+11</td>
    <td align="right">0.212101E+11</td>
    <td align="right">      426.13</td>
    <td align="right">0.570009E+11</td>
    <td align="right">0.272231E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   135549.74</td>
    <td align="right">18-DEC-05:01</td>
    <td align="right">    79960.73</td>
    <td align="right">15-DEC-05:01</td>
    <td align="right">    65571.75</td>
    <td align="right">18-DEC-05:01</td>
    <td align="right">    33005.47</td>
    <td align="right">01-DEC-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119093E+13</td>
    <td align="right">0.306506E+12</td>
    <td align="right">     5360.00</td>
    <td align="right">0.809747E+12</td>
    <td align="right">0.381179E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.730878E+11</td>
    <td align="right">0.184328E+11</td>
    <td align="right">      396.23</td>
    <td align="right">0.502783E+11</td>
    <td align="right">0.202690E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   133296.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74801.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">    59437.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32108.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.125621E+12</td>
    <td align="right">0.332464E+11</td>
    <td align="right">      478.92</td>
    <td align="right">0.852619E+11</td>
    <td align="right">0.424268E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   143238.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">    95422.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">    83999.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36348.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      247.75</td>
    <td align="right">        0.00</td>
    <td align="right">      247.75</td>
    <td align="right">      577.15</td>
    <td align="right">      653.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      295.98</td>
    <td align="right">        0.00</td>
    <td align="right">      295.98</td>
    <td align="right">      755.33</td>
    <td align="right">      648.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      337.99</td>
    <td align="right">        0.00</td>
    <td align="right">      337.99</td>
    <td align="right">      893.94</td>
    <td align="right">      624.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      366.47</td>
    <td align="right">        5.23</td>
    <td align="right">      361.24</td>
    <td align="right">      958.48</td>
    <td align="right">      514.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      460.12</td>
    <td align="right">       49.59</td>
    <td align="right">      410.53</td>
    <td align="right">     1393.66</td>
    <td align="right">      394.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      548.24</td>
    <td align="right">      104.02</td>
    <td align="right">      444.22</td>
    <td align="right">     1610.12</td>
    <td align="right">      298.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      493.89</td>
    <td align="right">       77.42</td>
    <td align="right">      416.48</td>
    <td align="right">     1621.06</td>
    <td align="right">      231.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      384.58</td>
    <td align="right">       22.43</td>
    <td align="right">      362.16</td>
    <td align="right">     1387.70</td>
    <td align="right">      244.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.80</td>
    <td align="right">        0.22</td>
    <td align="right">      358.58</td>
    <td align="right">     1240.77</td>
    <td align="right">      215.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      297.62</td>
    <td align="right">        0.00</td>
    <td align="right">      297.62</td>
    <td align="right">     1108.25</td>
    <td align="right">      361.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      268.17</td>
    <td align="right">        0.00</td>
    <td align="right">      268.17</td>
    <td align="right">      816.18</td>
    <td align="right">      419.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      235.69</td>
    <td align="right">        0.00</td>
    <td align="right">      235.69</td>
    <td align="right">      603.95</td>
    <td align="right">      493.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      358.15</td>
    <td align="right">       21.69</td>
    <td align="right">      336.46</td>
    <td align="right">     1082.39</td>
    <td align="right">      424.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      235.69</td>
    <td align="right">        0.00</td>
    <td align="right">      235.69</td>
    <td align="right">      577.15</td>
    <td align="right">      215.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      548.24</td>
    <td align="right">      104.02</td>
    <td align="right">      444.22</td>
    <td align="right">     1621.06</td>
    <td align="right">      653.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      515.14</td>
    <td align="right">      274.16</td>
    <td align="right">      240.98</td>
    <td align="right">     1343.01</td>
    <td align="right">      419.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      445.86</td>
    <td align="right">      195.24</td>
    <td align="right">      250.62</td>
    <td align="right">     1195.13</td>
    <td align="right">      401.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      520.55</td>
    <td align="right">      230.69</td>
    <td align="right">      289.87</td>
    <td align="right">     1399.45</td>
    <td align="right">      389.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      650.17</td>
    <td align="right">      293.33</td>
    <td align="right">      356.85</td>
    <td align="right">     1749.54</td>
    <td align="right">      337.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      715.17</td>
    <td align="right">      338.56</td>
    <td align="right">      376.60</td>
    <td align="right">     2071.46</td>
    <td align="right">      256.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      713.43</td>
    <td align="right">      338.26</td>
    <td align="right">      375.17</td>
    <td align="right">     2034.55</td>
    <td align="right">      189.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      710.04</td>
    <td align="right">      350.41</td>
    <td align="right">      359.62</td>
    <td align="right">     2135.26</td>
    <td align="right">      148.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      729.35</td>
    <td align="right">      389.29</td>
    <td align="right">      340.06</td>
    <td align="right">     2247.24</td>
    <td align="right">      158.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      568.90</td>
    <td align="right">      262.74</td>
    <td align="right">      306.16</td>
    <td align="right">     1740.48</td>
    <td align="right">      134.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      625.51</td>
    <td align="right">      338.04</td>
    <td align="right">      287.47</td>
    <td align="right">     1954.55</td>
    <td align="right">      234.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      493.43</td>
    <td align="right">      211.78</td>
    <td align="right">      281.65</td>
    <td align="right">     1406.46</td>
    <td align="right">      265.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      474.37</td>
    <td align="right">      228.63</td>
    <td align="right">      245.73</td>
    <td align="right">     1272.35</td>
    <td align="right">      313.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      597.96</td>
    <td align="right">      288.48</td>
    <td align="right">      309.49</td>
    <td align="right">     1716.49</td>
    <td align="right">      270.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      445.86</td>
    <td align="right">      195.24</td>
    <td align="right">      240.98</td>
    <td align="right">     1195.13</td>
    <td align="right">      134.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      729.35</td>
    <td align="right">      389.29</td>
    <td align="right">      376.60</td>
    <td align="right">     2247.24</td>
    <td align="right">      419.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1103.85</td>
    <td align="right">      692.09</td>
    <td align="right">      411.77</td>
    <td align="right">     3008.86</td>
    <td align="right">      691.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      959.50</td>
    <td align="right">      521.76</td>
    <td align="right">      437.75</td>
    <td align="right">     2593.54</td>
    <td align="right">      662.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      721.39</td>
    <td align="right">      274.29</td>
    <td align="right">      447.10</td>
    <td align="right">     2004.04</td>
    <td align="right">      638.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      461.47</td>
    <td align="right">       64.05</td>
    <td align="right">      397.43</td>
    <td align="right">     1255.93</td>
    <td align="right">      529.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      373.31</td>
    <td align="right">        2.02</td>
    <td align="right">      371.29</td>
    <td align="right">     1187.05</td>
    <td align="right">      398.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      368.22</td>
    <td align="right">        0.00</td>
    <td align="right">      368.22</td>
    <td align="right">     1167.41</td>
    <td align="right">      305.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      357.81</td>
    <td align="right">        1.74</td>
    <td align="right">      356.07</td>
    <td align="right">     1280.99</td>
    <td align="right">      240.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.75</td>
    <td align="right">       37.16</td>
    <td align="right">      366.59</td>
    <td align="right">     1457.47</td>
    <td align="right">      261.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      629.42</td>
    <td align="right">      182.41</td>
    <td align="right">      447.01</td>
    <td align="right">     2055.65</td>
    <td align="right">      244.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      872.65</td>
    <td align="right">      439.93</td>
    <td align="right">      432.71</td>
    <td align="right">     2824.85</td>
    <td align="right">      401.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1062.14</td>
    <td align="right">      611.19</td>
    <td align="right">      450.95</td>
    <td align="right">     3103.13</td>
    <td align="right">      471.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1133.32</td>
    <td align="right">      726.64</td>
    <td align="right">      406.68</td>
    <td align="right">     3130.37</td>
    <td align="right">      538.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      702.61</td>
    <td align="right">      295.15</td>
    <td align="right">      407.46</td>
    <td align="right">     2087.08</td>
    <td align="right">      447.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      357.81</td>
    <td align="right">        0.00</td>
    <td align="right">      356.07</td>
    <td align="right">     1167.41</td>
    <td align="right">      240.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1133.32</td>
    <td align="right">      726.64</td>
    <td align="right">      450.95</td>
    <td align="right">     3130.37</td>
    <td align="right">      691.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      293.02</td>
    <td align="right">      102.20</td>
    <td align="right">      190.81</td>
    <td align="right">      791.31</td>
    <td align="right">      407.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.48</td>
    <td align="right">      203.56</td>
    <td align="right">      247.93</td>
    <td align="right">     1236.48</td>
    <td align="right">      419.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      495.62</td>
    <td align="right">      205.35</td>
    <td align="right">      290.28</td>
    <td align="right">     1400.19</td>
    <td align="right">      408.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      468.57</td>
    <td align="right">      186.82</td>
    <td align="right">      281.75</td>
    <td align="right">     1344.73</td>
    <td align="right">      337.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      446.33</td>
    <td align="right">      159.19</td>
    <td align="right">      287.14</td>
    <td align="right">     1403.21</td>
    <td align="right">      258.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      490.71</td>
    <td align="right">      194.91</td>
    <td align="right">      295.80</td>
    <td align="right">     1524.42</td>
    <td align="right">      198.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      494.16</td>
    <td align="right">      210.48</td>
    <td align="right">      283.68</td>
    <td align="right">     1638.04</td>
    <td align="right">      159.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      496.74</td>
    <td align="right">      221.67</td>
    <td align="right">      275.07</td>
    <td align="right">     1684.37</td>
    <td align="right">      170.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      582.67</td>
    <td align="right">      261.95</td>
    <td align="right">      320.72</td>
    <td align="right">     1875.86</td>
    <td align="right">      158.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      360.78</td>
    <td align="right">      128.61</td>
    <td align="right">      232.17</td>
    <td align="right">     1259.04</td>
    <td align="right">      233.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      347.69</td>
    <td align="right">      139.70</td>
    <td align="right">      207.99</td>
    <td align="right">     1079.31</td>
    <td align="right">      268.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      290.85</td>
    <td align="right">      111.81</td>
    <td align="right">      179.04</td>
    <td align="right">      833.88</td>
    <td align="right">      307.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      434.34</td>
    <td align="right">      176.77</td>
    <td align="right">      257.57</td>
    <td align="right">     1338.80</td>
    <td align="right">      276.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      290.85</td>
    <td align="right">      102.20</td>
    <td align="right">      179.04</td>
    <td align="right">      791.31</td>
    <td align="right">      158.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      582.67</td>
    <td align="right">      261.95</td>
    <td align="right">      320.72</td>
    <td align="right">     1875.86</td>
    <td align="right">      419.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       82.58</td>
    <td align="right">        0.00</td>
    <td align="right">       82.58</td>
    <td align="right">      194.42</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       98.65</td>
    <td align="right">        0.00</td>
    <td align="right">       98.65</td>
    <td align="right">      255.65</td>
    <td align="right">      243.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      112.66</td>
    <td align="right">        0.00</td>
    <td align="right">      112.66</td>
    <td align="right">      307.32</td>
    <td align="right">      231.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      122.15</td>
    <td align="right">        1.74</td>
    <td align="right">      120.41</td>
    <td align="right">      330.45</td>
    <td align="right">      187.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      153.36</td>
    <td align="right">       16.53</td>
    <td align="right">      136.84</td>
    <td align="right">      479.32</td>
    <td align="right">      142.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      182.74</td>
    <td align="right">       34.67</td>
    <td align="right">      148.07</td>
    <td align="right">      556.85</td>
    <td align="right">      111.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      164.62</td>
    <td align="right">       25.80</td>
    <td align="right">      138.82</td>
    <td align="right">      559.74</td>
    <td align="right">       84.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      128.19</td>
    <td align="right">        7.48</td>
    <td align="right">      120.71</td>
    <td align="right">      473.78</td>
    <td align="right">       92.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      119.59</td>
    <td align="right">        0.07</td>
    <td align="right">      119.52</td>
    <td align="right">      425.48</td>
    <td align="right">       82.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       99.20</td>
    <td align="right">        0.00</td>
    <td align="right">       99.20</td>
    <td align="right">      374.49</td>
    <td align="right">      139.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       89.39</td>
    <td align="right">        0.00</td>
    <td align="right">       89.39</td>
    <td align="right">      275.18</td>
    <td align="right">      165.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.56</td>
    <td align="right">        0.00</td>
    <td align="right">       78.56</td>
    <td align="right">      202.33</td>
    <td align="right">      194.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      119.38</td>
    <td align="right">        7.23</td>
    <td align="right">      112.15</td>
    <td align="right">      370.22</td>
    <td align="right">      159.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       78.56</td>
    <td align="right">        0.00</td>
    <td align="right">       78.56</td>
    <td align="right">      194.42</td>
    <td align="right">       82.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      182.74</td>
    <td align="right">       34.67</td>
    <td align="right">      148.07</td>
    <td align="right">      559.74</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       82.58</td>
    <td align="right">        0.00</td>
    <td align="right">       82.58</td>
    <td align="right">      194.43</td>
    <td align="right">      250.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       98.66</td>
    <td align="right">        0.00</td>
    <td align="right">       98.66</td>
    <td align="right">      255.67</td>
    <td align="right">      243.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      112.66</td>
    <td align="right">        0.00</td>
    <td align="right">      112.66</td>
    <td align="right">      307.34</td>
    <td align="right">      231.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      122.16</td>
    <td align="right">        1.74</td>
    <td align="right">      120.41</td>
    <td align="right">      330.46</td>
    <td align="right">      187.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      153.37</td>
    <td align="right">       16.53</td>
    <td align="right">      136.84</td>
    <td align="right">      479.34</td>
    <td align="right">      142.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      182.74</td>
    <td align="right">       34.67</td>
    <td align="right">      148.07</td>
    <td align="right">      556.87</td>
    <td align="right">      111.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      164.63</td>
    <td align="right">       25.80</td>
    <td align="right">      138.82</td>
    <td align="right">      559.76</td>
    <td align="right">       84.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      128.19</td>
    <td align="right">        7.48</td>
    <td align="right">      120.72</td>
    <td align="right">      473.81</td>
    <td align="right">       92.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      119.60</td>
    <td align="right">        0.07</td>
    <td align="right">      119.53</td>
    <td align="right">      425.50</td>
    <td align="right">       82.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       99.21</td>
    <td align="right">        0.00</td>
    <td align="right">       99.21</td>
    <td align="right">      374.51</td>
    <td align="right">      139.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       89.39</td>
    <td align="right">        0.00</td>
    <td align="right">       89.39</td>
    <td align="right">      275.19</td>
    <td align="right">      165.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.56</td>
    <td align="right">        0.00</td>
    <td align="right">       78.56</td>
    <td align="right">      202.34</td>
    <td align="right">      194.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      119.38</td>
    <td align="right">        7.23</td>
    <td align="right">      112.15</td>
    <td align="right">      370.24</td>
    <td align="right">      159.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       78.56</td>
    <td align="right">        0.00</td>
    <td align="right">       78.56</td>
    <td align="right">      194.43</td>
    <td align="right">       82.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      182.74</td>
    <td align="right">       34.67</td>
    <td align="right">      148.07</td>
    <td align="right">      559.76</td>
    <td align="right">      250.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       82.58</td>
    <td align="right">        0.00</td>
    <td align="right">       82.58</td>
    <td align="right">      194.43</td>
    <td align="right">      250.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       98.66</td>
    <td align="right">        0.00</td>
    <td align="right">       98.66</td>
    <td align="right">      255.67</td>
    <td align="right">      243.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      112.66</td>
    <td align="right">        0.00</td>
    <td align="right">      112.66</td>
    <td align="right">      307.34</td>
    <td align="right">      231.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      122.16</td>
    <td align="right">        1.74</td>
    <td align="right">      120.41</td>
    <td align="right">      330.46</td>
    <td align="right">      187.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      153.37</td>
    <td align="right">       16.53</td>
    <td align="right">      136.84</td>
    <td align="right">      479.34</td>
    <td align="right">      142.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      182.74</td>
    <td align="right">       34.67</td>
    <td align="right">      148.07</td>
    <td align="right">      556.87</td>
    <td align="right">      111.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      164.63</td>
    <td align="right">       25.80</td>
    <td align="right">      138.82</td>
    <td align="right">      559.76</td>
    <td align="right">       84.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      128.19</td>
    <td align="right">        7.48</td>
    <td align="right">      120.72</td>
    <td align="right">      473.81</td>
    <td align="right">       92.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      119.60</td>
    <td align="right">        0.07</td>
    <td align="right">      119.53</td>
    <td align="right">      425.50</td>
    <td align="right">       82.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       99.21</td>
    <td align="right">        0.00</td>
    <td align="right">       99.21</td>
    <td align="right">      374.51</td>
    <td align="right">      139.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       89.39</td>
    <td align="right">        0.00</td>
    <td align="right">       89.39</td>
    <td align="right">      275.19</td>
    <td align="right">      165.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.56</td>
    <td align="right">        0.00</td>
    <td align="right">       78.56</td>
    <td align="right">      202.34</td>
    <td align="right">      194.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      119.38</td>
    <td align="right">        7.23</td>
    <td align="right">      112.15</td>
    <td align="right">      370.24</td>
    <td align="right">      159.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       78.56</td>
    <td align="right">        0.00</td>
    <td align="right">       78.56</td>
    <td align="right">      194.43</td>
    <td align="right">       82.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      182.74</td>
    <td align="right">       34.67</td>
    <td align="right">      148.07</td>
    <td align="right">      559.76</td>
    <td align="right">      250.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      495.54</td>
    <td align="right">      263.73</td>
    <td align="right">      231.81</td>
    <td align="right">     1316.79</td>
    <td align="right">      476.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      428.89</td>
    <td align="right">      187.81</td>
    <td align="right">      241.08</td>
    <td align="right">     1167.38</td>
    <td align="right">      439.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      500.75</td>
    <td align="right">      221.91</td>
    <td align="right">      278.84</td>
    <td align="right">     1381.15</td>
    <td align="right">      421.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      625.43</td>
    <td align="right">      282.17</td>
    <td align="right">      343.27</td>
    <td align="right">     1733.91</td>
    <td align="right">      366.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      687.96</td>
    <td align="right">      325.68</td>
    <td align="right">      362.28</td>
    <td align="right">     2046.01</td>
    <td align="right">      281.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      686.28</td>
    <td align="right">      325.39</td>
    <td align="right">      360.89</td>
    <td align="right">     2019.84</td>
    <td align="right">      216.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      683.02</td>
    <td align="right">      337.08</td>
    <td align="right">      345.94</td>
    <td align="right">     2116.05</td>
    <td align="right">      170.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      701.60</td>
    <td align="right">      374.47</td>
    <td align="right">      327.12</td>
    <td align="right">     2212.77</td>
    <td align="right">      189.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      547.25</td>
    <td align="right">      252.74</td>
    <td align="right">      294.51</td>
    <td align="right">     1715.63</td>
    <td align="right">      158.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      601.71</td>
    <td align="right">      325.17</td>
    <td align="right">      276.53</td>
    <td align="right">     1910.71</td>
    <td align="right">      274.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      474.65</td>
    <td align="right">      203.72</td>
    <td align="right">      270.93</td>
    <td align="right">     1383.52</td>
    <td align="right">      313.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      456.32</td>
    <td align="right">      219.93</td>
    <td align="right">      236.38</td>
    <td align="right">     1249.02</td>
    <td align="right">      366.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      575.21</td>
    <td align="right">      277.50</td>
    <td align="right">      297.71</td>
    <td align="right">     1691.73</td>
    <td align="right">      305.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      428.89</td>
    <td align="right">      187.81</td>
    <td align="right">      231.81</td>
    <td align="right">     1167.38</td>
    <td align="right">      158.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      701.60</td>
    <td align="right">      374.47</td>
    <td align="right">      362.28</td>
    <td align="right">     2212.77</td>
    <td align="right">      476.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.59</td>
    <td align="right">       10.43</td>
    <td align="right">        9.17</td>
    <td align="right">       52.06</td>
    <td align="right">       18.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.96</td>
    <td align="right">        7.43</td>
    <td align="right">        9.53</td>
    <td align="right">       46.16</td>
    <td align="right">       17.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.80</td>
    <td align="right">        8.77</td>
    <td align="right">       11.02</td>
    <td align="right">       54.61</td>
    <td align="right">       16.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       24.73</td>
    <td align="right">       11.16</td>
    <td align="right">       13.57</td>
    <td align="right">       68.56</td>
    <td align="right">       14.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       27.20</td>
    <td align="right">       12.88</td>
    <td align="right">       14.32</td>
    <td align="right">       80.90</td>
    <td align="right">       11.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.13</td>
    <td align="right">       12.87</td>
    <td align="right">       14.27</td>
    <td align="right">       79.86</td>
    <td align="right">        8.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.01</td>
    <td align="right">       13.33</td>
    <td align="right">       13.68</td>
    <td align="right">       83.67</td>
    <td align="right">        6.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.74</td>
    <td align="right">       14.81</td>
    <td align="right">       12.93</td>
    <td align="right">       87.49</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.64</td>
    <td align="right">        9.99</td>
    <td align="right">       11.64</td>
    <td align="right">       67.83</td>
    <td align="right">        6.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.79</td>
    <td align="right">       12.86</td>
    <td align="right">       10.93</td>
    <td align="right">       75.55</td>
    <td align="right">       10.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.77</td>
    <td align="right">        8.06</td>
    <td align="right">       10.71</td>
    <td align="right">       54.70</td>
    <td align="right">       12.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.04</td>
    <td align="right">        8.70</td>
    <td align="right">        9.35</td>
    <td align="right">       49.39</td>
    <td align="right">       14.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.74</td>
    <td align="right">       10.97</td>
    <td align="right">       11.77</td>
    <td align="right">       66.89</td>
    <td align="right">       12.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.96</td>
    <td align="right">        7.43</td>
    <td align="right">        9.17</td>
    <td align="right">       46.16</td>
    <td align="right">        6.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.74</td>
    <td align="right">       14.81</td>
    <td align="right">       14.32</td>
    <td align="right">       87.49</td>
    <td align="right">       18.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      367.95</td>
    <td align="right">      230.69</td>
    <td align="right">      137.25</td>
    <td align="right">     1011.12</td>
    <td align="right">      277.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      319.83</td>
    <td align="right">      173.92</td>
    <td align="right">      145.91</td>
    <td align="right">      877.18</td>
    <td align="right">      259.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      240.46</td>
    <td align="right">       91.43</td>
    <td align="right">      149.03</td>
    <td align="right">      680.94</td>
    <td align="right">      239.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      153.82</td>
    <td align="right">       21.35</td>
    <td align="right">      132.47</td>
    <td align="right">      428.65</td>
    <td align="right">      191.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      124.44</td>
    <td align="right">        0.67</td>
    <td align="right">      123.76</td>
    <td align="right">      405.02</td>
    <td align="right">      140.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      122.74</td>
    <td align="right">        0.00</td>
    <td align="right">      122.74</td>
    <td align="right">      398.57</td>
    <td align="right">      109.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      119.27</td>
    <td align="right">        0.58</td>
    <td align="right">      118.69</td>
    <td align="right">      436.25</td>
    <td align="right">       84.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      134.58</td>
    <td align="right">       12.39</td>
    <td align="right">      122.20</td>
    <td align="right">      490.45</td>
    <td align="right">       97.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      209.80</td>
    <td align="right">       60.80</td>
    <td align="right">      149.00</td>
    <td align="right">      691.52</td>
    <td align="right">       95.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      290.88</td>
    <td align="right">      146.64</td>
    <td align="right">      144.24</td>
    <td align="right">      942.89</td>
    <td align="right">      160.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      354.04</td>
    <td align="right">      203.73</td>
    <td align="right">      150.31</td>
    <td align="right">     1041.34</td>
    <td align="right">      194.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      377.77</td>
    <td align="right">      242.21</td>
    <td align="right">      135.56</td>
    <td align="right">     1053.20</td>
    <td align="right">      223.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      234.20</td>
    <td align="right">       98.38</td>
    <td align="right">      135.82</td>
    <td align="right">      704.05</td>
    <td align="right">      172.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      119.27</td>
    <td align="right">        0.00</td>
    <td align="right">      118.69</td>
    <td align="right">      398.57</td>
    <td align="right">       84.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      377.77</td>
    <td align="right">      242.21</td>
    <td align="right">      150.31</td>
    <td align="right">     1053.20</td>
    <td align="right">      277.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      367.95</td>
    <td align="right">      230.69</td>
    <td align="right">      137.25</td>
    <td align="right">     1011.12</td>
    <td align="right">      277.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      319.83</td>
    <td align="right">      173.92</td>
    <td align="right">      145.91</td>
    <td align="right">      877.18</td>
    <td align="right">      259.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      240.46</td>
    <td align="right">       91.43</td>
    <td align="right">      149.03</td>
    <td align="right">      680.94</td>
    <td align="right">      239.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      153.82</td>
    <td align="right">       21.35</td>
    <td align="right">      132.47</td>
    <td align="right">      428.65</td>
    <td align="right">      191.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      124.44</td>
    <td align="right">        0.67</td>
    <td align="right">      123.76</td>
    <td align="right">      405.02</td>
    <td align="right">      140.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      122.74</td>
    <td align="right">        0.00</td>
    <td align="right">      122.74</td>
    <td align="right">      398.57</td>
    <td align="right">      109.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      119.27</td>
    <td align="right">        0.58</td>
    <td align="right">      118.69</td>
    <td align="right">      436.25</td>
    <td align="right">       84.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      134.58</td>
    <td align="right">       12.39</td>
    <td align="right">      122.20</td>
    <td align="right">      490.45</td>
    <td align="right">       97.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      209.80</td>
    <td align="right">       60.80</td>
    <td align="right">      149.00</td>
    <td align="right">      691.52</td>
    <td align="right">       95.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      290.88</td>
    <td align="right">      146.64</td>
    <td align="right">      144.24</td>
    <td align="right">      942.89</td>
    <td align="right">      160.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      354.04</td>
    <td align="right">      203.73</td>
    <td align="right">      150.31</td>
    <td align="right">     1041.34</td>
    <td align="right">      194.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      377.77</td>
    <td align="right">      242.21</td>
    <td align="right">      135.56</td>
    <td align="right">     1053.20</td>
    <td align="right">      223.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      234.20</td>
    <td align="right">       98.38</td>
    <td align="right">      135.82</td>
    <td align="right">      704.05</td>
    <td align="right">      172.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      119.27</td>
    <td align="right">        0.00</td>
    <td align="right">      118.69</td>
    <td align="right">      398.57</td>
    <td align="right">       84.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      377.77</td>
    <td align="right">      242.21</td>
    <td align="right">      150.31</td>
    <td align="right">     1053.20</td>
    <td align="right">      277.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      367.92</td>
    <td align="right">      230.68</td>
    <td align="right">      137.25</td>
    <td align="right">     1011.06</td>
    <td align="right">      277.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      319.81</td>
    <td align="right">      173.90</td>
    <td align="right">      145.91</td>
    <td align="right">      877.13</td>
    <td align="right">      259.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      240.45</td>
    <td align="right">       91.42</td>
    <td align="right">      149.02</td>
    <td align="right">      680.89</td>
    <td align="right">      239.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      153.81</td>
    <td align="right">       21.35</td>
    <td align="right">      132.47</td>
    <td align="right">      428.63</td>
    <td align="right">      191.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      124.43</td>
    <td align="right">        0.67</td>
    <td align="right">      123.76</td>
    <td align="right">      405.00</td>
    <td align="right">      140.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      122.73</td>
    <td align="right">        0.00</td>
    <td align="right">      122.73</td>
    <td align="right">      398.54</td>
    <td align="right">      109.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      119.26</td>
    <td align="right">        0.58</td>
    <td align="right">      118.68</td>
    <td align="right">      436.22</td>
    <td align="right">       84.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      134.57</td>
    <td align="right">       12.39</td>
    <td align="right">      122.19</td>
    <td align="right">      490.42</td>
    <td align="right">       97.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      209.79</td>
    <td align="right">       60.80</td>
    <td align="right">      148.99</td>
    <td align="right">      691.48</td>
    <td align="right">       95.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      290.86</td>
    <td align="right">      146.63</td>
    <td align="right">      144.23</td>
    <td align="right">      942.83</td>
    <td align="right">      160.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      354.02</td>
    <td align="right">      203.71</td>
    <td align="right">      150.30</td>
    <td align="right">     1041.27</td>
    <td align="right">      194.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      377.74</td>
    <td align="right">      242.19</td>
    <td align="right">      135.55</td>
    <td align="right">     1053.13</td>
    <td align="right">      223.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      234.19</td>
    <td align="right">       98.37</td>
    <td align="right">      135.81</td>
    <td align="right">      704.01</td>
    <td align="right">      172.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      119.26</td>
    <td align="right">        0.00</td>
    <td align="right">      118.68</td>
    <td align="right">      398.54</td>
    <td align="right">       84.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      377.74</td>
    <td align="right">      242.19</td>
    <td align="right">      150.30</td>
    <td align="right">     1053.13</td>
    <td align="right">      277.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      281.87</td>
    <td align="right">       98.31</td>
    <td align="right">      183.56</td>
    <td align="right">      766.94</td>
    <td align="right">      449.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      434.31</td>
    <td align="right">      195.81</td>
    <td align="right">      238.50</td>
    <td align="right">     1206.22</td>
    <td align="right">      464.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      476.76</td>
    <td align="right">      197.53</td>
    <td align="right">      279.23</td>
    <td align="right">     1369.14</td>
    <td align="right">      443.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      450.74</td>
    <td align="right">      179.71</td>
    <td align="right">      271.03</td>
    <td align="right">     1315.28</td>
    <td align="right">      361.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      429.35</td>
    <td align="right">      153.13</td>
    <td align="right">      276.22</td>
    <td align="right">     1372.06</td>
    <td align="right">      274.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      472.04</td>
    <td align="right">      187.49</td>
    <td align="right">      284.55</td>
    <td align="right">     1490.61</td>
    <td align="right">      218.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      475.36</td>
    <td align="right">      202.47</td>
    <td align="right">      272.89</td>
    <td align="right">     1601.40</td>
    <td align="right">      174.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      477.84</td>
    <td align="right">      213.24</td>
    <td align="right">      264.61</td>
    <td align="right">     1639.79</td>
    <td align="right">      195.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      560.51</td>
    <td align="right">      251.98</td>
    <td align="right">      308.52</td>
    <td align="right">     1824.23</td>
    <td align="right">      187.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      347.06</td>
    <td align="right">      123.72</td>
    <td align="right">      223.34</td>
    <td align="right">     1216.94</td>
    <td align="right">      266.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      334.46</td>
    <td align="right">      134.38</td>
    <td align="right">      200.08</td>
    <td align="right">     1042.61</td>
    <td align="right">      312.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      279.79</td>
    <td align="right">      107.56</td>
    <td align="right">      172.23</td>
    <td align="right">      802.72</td>
    <td align="right">      351.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      417.81</td>
    <td align="right">      170.04</td>
    <td align="right">      247.77</td>
    <td align="right">     1303.55</td>
    <td align="right">      307.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      279.79</td>
    <td align="right">       98.31</td>
    <td align="right">      172.23</td>
    <td align="right">      766.94</td>
    <td align="right">      174.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      560.51</td>
    <td align="right">      251.98</td>
    <td align="right">      308.52</td>
    <td align="right">     1824.23</td>
    <td align="right">      464.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.14</td>
    <td align="right">        3.89</td>
    <td align="right">        7.26</td>
    <td align="right">       30.32</td>
    <td align="right">       17.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.17</td>
    <td align="right">        7.74</td>
    <td align="right">        9.43</td>
    <td align="right">       47.69</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.85</td>
    <td align="right">        7.81</td>
    <td align="right">       11.04</td>
    <td align="right">       54.13</td>
    <td align="right">       17.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.82</td>
    <td align="right">        7.11</td>
    <td align="right">       10.72</td>
    <td align="right">       52.00</td>
    <td align="right">       14.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       16.98</td>
    <td align="right">        6.05</td>
    <td align="right">       10.92</td>
    <td align="right">       54.25</td>
    <td align="right">       10.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.66</td>
    <td align="right">        7.41</td>
    <td align="right">       11.25</td>
    <td align="right">       58.94</td>
    <td align="right">        8.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.80</td>
    <td align="right">        8.01</td>
    <td align="right">       10.79</td>
    <td align="right">       63.32</td>
    <td align="right">        6.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.89</td>
    <td align="right">        8.43</td>
    <td align="right">       10.46</td>
    <td align="right">       64.84</td>
    <td align="right">        7.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.16</td>
    <td align="right">        9.96</td>
    <td align="right">       12.20</td>
    <td align="right">       72.13</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.72</td>
    <td align="right">        4.89</td>
    <td align="right">        8.83</td>
    <td align="right">       48.12</td>
    <td align="right">       10.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.22</td>
    <td align="right">        5.31</td>
    <td align="right">        7.91</td>
    <td align="right">       41.22</td>
    <td align="right">       12.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.06</td>
    <td align="right">        4.25</td>
    <td align="right">        6.81</td>
    <td align="right">       31.74</td>
    <td align="right">       13.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.52</td>
    <td align="right">        6.72</td>
    <td align="right">        9.80</td>
    <td align="right">       51.54</td>
    <td align="right">       12.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.06</td>
    <td align="right">        3.89</td>
    <td align="right">        6.81</td>
    <td align="right">       30.32</td>
    <td align="right">        6.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.16</td>
    <td align="right">        9.96</td>
    <td align="right">       12.20</td>
    <td align="right">       72.13</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      247.75</td>
    <td align="right">        0.00</td>
    <td align="right">      247.75</td>
    <td align="right">      574.81</td>
    <td align="right">      725.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      295.98</td>
    <td align="right">        0.00</td>
    <td align="right">      295.98</td>
    <td align="right">      757.60</td>
    <td align="right">      709.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      337.99</td>
    <td align="right">        0.00</td>
    <td align="right">      337.99</td>
    <td align="right">      906.01</td>
    <td align="right">      675.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      366.47</td>
    <td align="right">        5.23</td>
    <td align="right">      361.24</td>
    <td align="right">      972.58</td>
    <td align="right">      550.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      460.12</td>
    <td align="right">       49.59</td>
    <td align="right">      410.53</td>
    <td align="right">     1418.71</td>
    <td align="right">      416.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      548.24</td>
    <td align="right">      104.02</td>
    <td align="right">      444.22</td>
    <td align="right">     1646.05</td>
    <td align="right">      318.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      493.89</td>
    <td align="right">       77.42</td>
    <td align="right">      416.48</td>
    <td align="right">     1660.98</td>
    <td align="right">      241.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      384.58</td>
    <td align="right">       22.43</td>
    <td align="right">      362.16</td>
    <td align="right">     1417.46</td>
    <td align="right">      260.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.80</td>
    <td align="right">        0.22</td>
    <td align="right">      358.58</td>
    <td align="right">     1269.49</td>
    <td align="right">      231.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      297.62</td>
    <td align="right">        0.00</td>
    <td align="right">      297.62</td>
    <td align="right">     1123.23</td>
    <td align="right">      395.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      268.17</td>
    <td align="right">        0.00</td>
    <td align="right">      268.17</td>
    <td align="right">      823.61</td>
    <td align="right">      467.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      235.69</td>
    <td align="right">        0.00</td>
    <td align="right">      235.69</td>
    <td align="right">      603.83</td>
    <td align="right">      552.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      358.15</td>
    <td align="right">       21.69</td>
    <td align="right">      336.46</td>
    <td align="right">     1099.78</td>
    <td align="right">      460.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      235.69</td>
    <td align="right">        0.00</td>
    <td align="right">      235.69</td>
    <td align="right">      574.81</td>
    <td align="right">      231.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      548.24</td>
    <td align="right">      104.02</td>
    <td align="right">      444.22</td>
    <td align="right">     1660.98</td>
    <td align="right">      725.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      515.14</td>
    <td align="right">      274.16</td>
    <td align="right">      240.98</td>
    <td align="right">     1354.05</td>
    <td align="right">      450.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      445.86</td>
    <td align="right">      195.24</td>
    <td align="right">      250.62</td>
    <td align="right">     1204.31</td>
    <td align="right">      425.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      520.55</td>
    <td align="right">      230.69</td>
    <td align="right">      289.87</td>
    <td align="right">     1417.90</td>
    <td align="right">      408.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      650.17</td>
    <td align="right">      293.33</td>
    <td align="right">      356.85</td>
    <td align="right">     1775.21</td>
    <td align="right">      352.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      715.17</td>
    <td align="right">      338.56</td>
    <td align="right">      376.60</td>
    <td align="right">     2101.58</td>
    <td align="right">      264.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      713.43</td>
    <td align="right">      338.26</td>
    <td align="right">      375.17</td>
    <td align="right">     2070.48</td>
    <td align="right">      196.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      710.04</td>
    <td align="right">      350.41</td>
    <td align="right">      359.62</td>
    <td align="right">     2174.85</td>
    <td align="right">      149.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      729.35</td>
    <td align="right">      389.29</td>
    <td align="right">      340.06</td>
    <td align="right">     2282.02</td>
    <td align="right">      163.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      568.90</td>
    <td align="right">      262.74</td>
    <td align="right">      306.16</td>
    <td align="right">     1771.98</td>
    <td align="right">      138.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      625.51</td>
    <td align="right">      338.04</td>
    <td align="right">      287.47</td>
    <td align="right">     1976.56</td>
    <td align="right">      248.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      493.43</td>
    <td align="right">      211.78</td>
    <td align="right">      281.65</td>
    <td align="right">     1424.07</td>
    <td align="right">      286.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      474.37</td>
    <td align="right">      228.63</td>
    <td align="right">      245.73</td>
    <td align="right">     1285.64</td>
    <td align="right">      339.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      597.96</td>
    <td align="right">      288.48</td>
    <td align="right">      309.49</td>
    <td align="right">     1740.67</td>
    <td align="right">      284.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      445.86</td>
    <td align="right">      195.24</td>
    <td align="right">      240.98</td>
    <td align="right">     1204.31</td>
    <td align="right">      138.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      729.35</td>
    <td align="right">      389.29</td>
    <td align="right">      376.60</td>
    <td align="right">     2282.02</td>
    <td align="right">      450.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1103.85</td>
    <td align="right">      692.09</td>
    <td align="right">      411.77</td>
    <td align="right">     3008.68</td>
    <td align="right">      751.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      959.50</td>
    <td align="right">      521.76</td>
    <td align="right">      437.75</td>
    <td align="right">     2601.31</td>
    <td align="right">      716.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      721.39</td>
    <td align="right">      274.29</td>
    <td align="right">      447.10</td>
    <td align="right">     2018.84</td>
    <td align="right">      682.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      461.47</td>
    <td align="right">       64.05</td>
    <td align="right">      397.43</td>
    <td align="right">     1268.05</td>
    <td align="right">      562.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      373.31</td>
    <td align="right">        2.02</td>
    <td align="right">      371.29</td>
    <td align="right">     1204.74</td>
    <td align="right">      418.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      368.22</td>
    <td align="right">        0.00</td>
    <td align="right">      368.22</td>
    <td align="right">     1188.03</td>
    <td align="right">      322.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      357.81</td>
    <td align="right">        1.74</td>
    <td align="right">      356.07</td>
    <td align="right">     1307.62</td>
    <td align="right">      247.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.75</td>
    <td align="right">       37.16</td>
    <td align="right">      366.59</td>
    <td align="right">     1480.88</td>
    <td align="right">      275.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      629.42</td>
    <td align="right">      182.41</td>
    <td align="right">      447.01</td>
    <td align="right">     2080.30</td>
    <td align="right">      258.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      872.65</td>
    <td align="right">      439.93</td>
    <td align="right">      432.71</td>
    <td align="right">     2835.35</td>
    <td align="right">      431.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1062.14</td>
    <td align="right">      611.19</td>
    <td align="right">      450.95</td>
    <td align="right">     3110.16</td>
    <td align="right">      513.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1133.32</td>
    <td align="right">      726.64</td>
    <td align="right">      406.68</td>
    <td align="right">     3133.30</td>
    <td align="right">      589.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      702.61</td>
    <td align="right">      295.15</td>
    <td align="right">      407.46</td>
    <td align="right">     2101.11</td>
    <td align="right">      479.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      357.81</td>
    <td align="right">        0.00</td>
    <td align="right">      356.07</td>
    <td align="right">     1188.03</td>
    <td align="right">      247.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1133.32</td>
    <td align="right">      726.64</td>
    <td align="right">      450.95</td>
    <td align="right">     3133.30</td>
    <td align="right">      751.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      293.02</td>
    <td align="right">      102.20</td>
    <td align="right">      190.81</td>
    <td align="right">      791.96</td>
    <td align="right">      446.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.48</td>
    <td align="right">      203.56</td>
    <td align="right">      247.93</td>
    <td align="right">     1242.84</td>
    <td align="right">      454.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      495.62</td>
    <td align="right">      205.35</td>
    <td align="right">      290.28</td>
    <td align="right">     1410.73</td>
    <td align="right">      436.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      468.57</td>
    <td align="right">      186.82</td>
    <td align="right">      281.75</td>
    <td align="right">     1356.03</td>
    <td align="right">      359.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      446.33</td>
    <td align="right">      159.19</td>
    <td align="right">      287.14</td>
    <td align="right">     1416.99</td>
    <td align="right">      272.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      490.71</td>
    <td align="right">      194.91</td>
    <td align="right">      295.80</td>
    <td align="right">     1541.14</td>
    <td align="right">      210.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      494.16</td>
    <td align="right">      210.48</td>
    <td align="right">      283.68</td>
    <td align="right">     1659.27</td>
    <td align="right">      165.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      496.74</td>
    <td align="right">      221.67</td>
    <td align="right">      275.07</td>
    <td align="right">     1702.81</td>
    <td align="right">      181.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      582.67</td>
    <td align="right">      261.95</td>
    <td align="right">      320.72</td>
    <td align="right">     1893.24</td>
    <td align="right">      168.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      360.78</td>
    <td align="right">      128.61</td>
    <td align="right">      232.17</td>
    <td align="right">     1266.88</td>
    <td align="right">      254.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      347.69</td>
    <td align="right">      139.70</td>
    <td align="right">      207.99</td>
    <td align="right">     1083.55</td>
    <td align="right">      296.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      290.85</td>
    <td align="right">      111.81</td>
    <td align="right">      179.04</td>
    <td align="right">      833.59</td>
    <td align="right">      341.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      434.34</td>
    <td align="right">      176.77</td>
    <td align="right">      257.57</td>
    <td align="right">     1349.50</td>
    <td align="right">      298.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      290.85</td>
    <td align="right">      102.20</td>
    <td align="right">      179.04</td>
    <td align="right">      791.96</td>
    <td align="right">      165.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      582.67</td>
    <td align="right">      261.95</td>
    <td align="right">      320.72</td>
    <td align="right">     1893.24</td>
    <td align="right">      454.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.663573E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.663573E+09</td>
    <td align="right">0.154585E+10</td>
    <td align="right">0.175157E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.716030E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.716030E+09</td>
    <td align="right">0.182730E+10</td>
    <td align="right">0.156851E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.905276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.905276E+09</td>
    <td align="right">0.239434E+10</td>
    <td align="right">0.167376E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.949903E+09</td>
    <td align="right"> 13557065.74</td>
    <td align="right">0.936346E+09</td>
    <td align="right">0.248439E+10</td>
    <td align="right">0.133424E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.123237E+10</td>
    <td align="right">0.132815E+09</td>
    <td align="right">0.109956E+10</td>
    <td align="right">0.373278E+10</td>
    <td align="right">0.105662E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.142103E+10</td>
    <td align="right">0.269622E+09</td>
    <td align="right">0.115141E+10</td>
    <td align="right">0.417344E+10</td>
    <td align="right">0.774821E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.132284E+10</td>
    <td align="right">0.207351E+09</td>
    <td align="right">0.111549E+10</td>
    <td align="right">0.434185E+10</td>
    <td align="right">0.621232E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103007E+10</td>
    <td align="right"> 60072042.47</td>
    <td align="right">0.969998E+09</td>
    <td align="right">0.371682E+10</td>
    <td align="right">0.655019E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.930008E+09</td>
    <td align="right">   574899.69</td>
    <td align="right">0.929433E+09</td>
    <td align="right">0.321606E+10</td>
    <td align="right">0.558396E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.797154E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.797154E+09</td>
    <td align="right">0.296834E+10</td>
    <td align="right">0.968153E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.695097E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.695097E+09</td>
    <td align="right">0.211554E+10</td>
    <td align="right">0.108732E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.631263E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.631263E+09</td>
    <td align="right">0.161763E+10</td>
    <td align="right">0.132167E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112946E+11</td>
    <td align="right">0.683992E+09</td>
    <td align="right">0.106106E+11</td>
    <td align="right">0.341343E+11</td>
    <td align="right">0.133713E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.631263E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.631263E+09</td>
    <td align="right">0.154585E+10</td>
    <td align="right">0.558396E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.142103E+10</td>
    <td align="right">0.269622E+09</td>
    <td align="right">0.115141E+10</td>
    <td align="right">0.434185E+10</td>
    <td align="right">0.175157E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137976E+10</td>
    <td align="right">0.734315E+09</td>
    <td align="right">0.645447E+09</td>
    <td align="right">0.359712E+10</td>
    <td align="right">0.112399E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107862E+10</td>
    <td align="right">0.472320E+09</td>
    <td align="right">0.606300E+09</td>
    <td align="right">0.289125E+10</td>
    <td align="right">0.971033E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.139425E+10</td>
    <td align="right">0.617874E+09</td>
    <td align="right">0.776378E+09</td>
    <td align="right">0.374828E+10</td>
    <td align="right">0.104443E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168525E+10</td>
    <td align="right">0.760309E+09</td>
    <td align="right">0.924943E+09</td>
    <td align="right">0.453482E+10</td>
    <td align="right">0.875634E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.191551E+10</td>
    <td align="right">0.906810E+09</td>
    <td align="right">0.100870E+10</td>
    <td align="right">0.554820E+10</td>
    <td align="right">0.687444E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.184920E+10</td>
    <td align="right">0.876774E+09</td>
    <td align="right">0.972431E+09</td>
    <td align="right">0.527355E+10</td>
    <td align="right">0.492041E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.190177E+10</td>
    <td align="right">0.938548E+09</td>
    <td align="right">0.963217E+09</td>
    <td align="right">0.571907E+10</td>
    <td align="right">0.396938E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.195349E+10</td>
    <td align="right">0.104267E+10</td>
    <td align="right">0.910817E+09</td>
    <td align="right">0.601900E+10</td>
    <td align="right">0.423399E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.147458E+10</td>
    <td align="right">0.681021E+09</td>
    <td align="right">0.793558E+09</td>
    <td align="right">0.451133E+10</td>
    <td align="right">0.348384E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.167536E+10</td>
    <td align="right">0.905399E+09</td>
    <td align="right">0.769964E+09</td>
    <td align="right">0.523506E+10</td>
    <td align="right">0.627203E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127897E+10</td>
    <td align="right">0.548939E+09</td>
    <td align="right">0.730029E+09</td>
    <td align="right">0.364555E+10</td>
    <td align="right">0.689183E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127054E+10</td>
    <td align="right">0.612371E+09</td>
    <td align="right">0.658173E+09</td>
    <td align="right">0.340786E+10</td>
    <td align="right">0.840991E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.188573E+11</td>
    <td align="right">0.909735E+10</td>
    <td align="right">0.975995E+10</td>
    <td align="right">0.541311E+11</td>
    <td align="right">0.852067E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107862E+10</td>
    <td align="right">0.472320E+09</td>
    <td align="right">0.606300E+09</td>
    <td align="right">0.289125E+10</td>
    <td align="right">0.348384E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.195349E+10</td>
    <td align="right">0.104267E+10</td>
    <td align="right">0.100870E+10</td>
    <td align="right">0.601900E+10</td>
    <td align="right">0.112399E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.295656E+10</td>
    <td align="right">0.185369E+10</td>
    <td align="right">0.110288E+10</td>
    <td align="right">0.805892E+10</td>
    <td align="right">0.185194E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.232123E+10</td>
    <td align="right">0.126223E+10</td>
    <td align="right">0.105900E+10</td>
    <td align="right">0.627430E+10</td>
    <td align="right">0.160239E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.193218E+10</td>
    <td align="right">0.734655E+09</td>
    <td align="right">0.119752E+10</td>
    <td align="right">0.536763E+10</td>
    <td align="right">0.171092E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119614E+10</td>
    <td align="right">0.166007E+09</td>
    <td align="right">0.103013E+10</td>
    <td align="right">0.325538E+10</td>
    <td align="right">0.137208E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.999883E+09</td>
    <td align="right">  5408716.18</td>
    <td align="right">0.994474E+09</td>
    <td align="right">0.317939E+10</td>
    <td align="right">0.106843E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.954431E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.954431E+09</td>
    <td align="right">0.302592E+10</td>
    <td align="right">0.792968E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.958346E+09</td>
    <td align="right">  4657452.64</td>
    <td align="right">0.953688E+09</td>
    <td align="right">0.343100E+10</td>
    <td align="right">0.644087E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108140E+10</td>
    <td align="right"> 99525867.89</td>
    <td align="right">0.981872E+09</td>
    <td align="right">0.390370E+10</td>
    <td align="right">0.700675E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163145E+10</td>
    <td align="right">0.472804E+09</td>
    <td align="right">0.115865E+10</td>
    <td align="right">0.532826E+10</td>
    <td align="right">0.634097E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.233730E+10</td>
    <td align="right">0.117832E+10</td>
    <td align="right">0.115898E+10</td>
    <td align="right">0.756609E+10</td>
    <td align="right">0.107626E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.275306E+10</td>
    <td align="right">0.158421E+10</td>
    <td align="right">0.116885E+10</td>
    <td align="right">0.804330E+10</td>
    <td align="right">0.122135E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.303549E+10</td>
    <td align="right">0.194625E+10</td>
    <td align="right">0.108924E+10</td>
    <td align="right">0.838439E+10</td>
    <td align="right">0.144121E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.221575E+11</td>
    <td align="right">0.930775E+10</td>
    <td align="right">0.128497E+11</td>
    <td align="right">0.658183E+11</td>
    <td align="right">0.141164E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.954431E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.953688E+09</td>
    <td align="right">0.302592E+10</td>
    <td align="right">0.634097E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.303549E+10</td>
    <td align="right">0.194625E+10</td>
    <td align="right">0.119752E+10</td>
    <td align="right">0.838439E+10</td>
    <td align="right">0.185194E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.784821E+09</td>
    <td align="right">0.273743E+09</td>
    <td align="right">0.511078E+09</td>
    <td align="right">0.211945E+10</td>
    <td align="right">0.109196E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109223E+10</td>
    <td align="right">0.492445E+09</td>
    <td align="right">0.599788E+09</td>
    <td align="right">0.299128E+10</td>
    <td align="right">0.101503E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132747E+10</td>
    <td align="right">0.549996E+09</td>
    <td align="right">0.777475E+09</td>
    <td align="right">0.375028E+10</td>
    <td align="right">0.109506E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121453E+10</td>
    <td align="right">0.484242E+09</td>
    <td align="right">0.730290E+09</td>
    <td align="right">0.348555E+10</td>
    <td align="right">0.875082E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.119545E+10</td>
    <td align="right">0.426375E+09</td>
    <td align="right">0.769076E+09</td>
    <td align="right">0.375835E+10</td>
    <td align="right">0.693252E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127191E+10</td>
    <td align="right">0.505200E+09</td>
    <td align="right">0.766710E+09</td>
    <td align="right">0.395128E+10</td>
    <td align="right">0.514847E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.132356E+10</td>
    <td align="right">0.563755E+09</td>
    <td align="right">0.759809E+09</td>
    <td align="right">0.438733E+10</td>
    <td align="right">0.428178E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133048E+10</td>
    <td align="right">0.593720E+09</td>
    <td align="right">0.736759E+09</td>
    <td align="right">0.451140E+10</td>
    <td align="right">0.456829E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.151029E+10</td>
    <td align="right">0.678980E+09</td>
    <td align="right">0.831313E+09</td>
    <td align="right">0.486223E+10</td>
    <td align="right">0.409567E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.966319E+09</td>
    <td align="right">0.344474E+09</td>
    <td align="right">0.621845E+09</td>
    <td align="right">0.337221E+10</td>
    <td align="right">0.626143E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.901213E+09</td>
    <td align="right">0.362093E+09</td>
    <td align="right">0.539120E+09</td>
    <td align="right">0.279757E+10</td>
    <td align="right">0.697227E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.779021E+09</td>
    <td align="right">0.299478E+09</td>
    <td align="right">0.479543E+09</td>
    <td align="right">0.223346E+10</td>
    <td align="right">0.824061E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136973E+11</td>
    <td align="right">0.557450E+10</td>
    <td align="right">0.812281E+10</td>
    <td align="right">0.422204E+11</td>
    <td align="right">0.872723E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.779021E+09</td>
    <td align="right">0.273743E+09</td>
    <td align="right">0.479543E+09</td>
    <td align="right">0.211945E+10</td>
    <td align="right">0.409567E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.151029E+10</td>
    <td align="right">0.678980E+09</td>
    <td align="right">0.831313E+09</td>
    <td align="right">0.486223E+10</td>
    <td align="right">0.109506E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.221181E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.221181E+09</td>
    <td align="right">0.520739E+09</td>
    <td align="right">0.671837E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.238665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.238665E+09</td>
    <td align="right">0.618480E+09</td>
    <td align="right">0.590064E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.301744E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.301744E+09</td>
    <td align="right">0.823134E+09</td>
    <td align="right">0.618824E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.316619E+09</td>
    <td align="right">  4518808.11</td>
    <td align="right">0.312101E+09</td>
    <td align="right">0.856516E+09</td>
    <td align="right">0.485062E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.410771E+09</td>
    <td align="right"> 44269599.70</td>
    <td align="right">0.366502E+09</td>
    <td align="right">0.128380E+10</td>
    <td align="right">0.380444E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.473655E+09</td>
    <td align="right"> 89869751.40</td>
    <td align="right">0.383785E+09</td>
    <td align="right">0.144335E+10</td>
    <td align="right">0.289660E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.440927E+09</td>
    <td align="right"> 69113627.86</td>
    <td align="right">0.371813E+09</td>
    <td align="right">0.149920E+10</td>
    <td align="right">0.226767E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.343340E+09</td>
    <td align="right"> 20023066.78</td>
    <td align="right">0.323317E+09</td>
    <td align="right">0.126897E+10</td>
    <td align="right">0.247280E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.309988E+09</td>
    <td align="right">   191624.16</td>
    <td align="right">0.309796E+09</td>
    <td align="right">0.110284E+10</td>
    <td align="right">0.212702E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.265705E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.265705E+09</td>
    <td align="right">0.100303E+10</td>
    <td align="right">0.372477E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231688E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.231688E+09</td>
    <td align="right">0.713265E+09</td>
    <td align="right">0.429007E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.210411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.210411E+09</td>
    <td align="right">0.541918E+09</td>
    <td align="right">0.519791E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.376470E+10</td>
    <td align="right">0.227986E+09</td>
    <td align="right">0.353671E+10</td>
    <td align="right">0.116753E+11</td>
    <td align="right">0.504391E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.210411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.210411E+09</td>
    <td align="right">0.520739E+09</td>
    <td align="right">0.212702E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.473655E+09</td>
    <td align="right"> 89869751.40</td>
    <td align="right">0.383785E+09</td>
    <td align="right">0.149920E+10</td>
    <td align="right">0.671837E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.221190E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.221190E+09</td>
    <td align="right">0.520763E+09</td>
    <td align="right">0.671871E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.238675E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.238675E+09</td>
    <td align="right">0.618508E+09</td>
    <td align="right">0.590094E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.301757E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.301757E+09</td>
    <td align="right">0.823173E+09</td>
    <td align="right">0.618856E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.316633E+09</td>
    <td align="right">  4518929.58</td>
    <td align="right">0.312114E+09</td>
    <td align="right">0.856556E+09</td>
    <td align="right">0.485086E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.410788E+09</td>
    <td align="right"> 44270789.68</td>
    <td align="right">0.366517E+09</td>
    <td align="right">0.128386E+10</td>
    <td align="right">0.380462E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.473673E+09</td>
    <td align="right"> 89872167.12</td>
    <td align="right">0.383801E+09</td>
    <td align="right">0.144342E+10</td>
    <td align="right">0.289672E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.440944E+09</td>
    <td align="right"> 69115485.66</td>
    <td align="right">0.371829E+09</td>
    <td align="right">0.149927E+10</td>
    <td align="right">0.226776E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.343355E+09</td>
    <td align="right"> 20023605.00</td>
    <td align="right">0.323331E+09</td>
    <td align="right">0.126904E+10</td>
    <td align="right">0.247289E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.310001E+09</td>
    <td align="right">   191629.31</td>
    <td align="right">0.309809E+09</td>
    <td align="right">0.110290E+10</td>
    <td align="right">0.212709E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.265717E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.265717E+09</td>
    <td align="right">0.100308E+10</td>
    <td align="right">0.372493E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.231698E+09</td>
    <td align="right">0.713301E+09</td>
    <td align="right">0.429027E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.210420E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.210420E+09</td>
    <td align="right">0.541944E+09</td>
    <td align="right">0.519816E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.376485E+10</td>
    <td align="right">0.227993E+09</td>
    <td align="right">0.353686E+10</td>
    <td align="right">0.116758E+11</td>
    <td align="right">0.504415E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.210420E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.210420E+09</td>
    <td align="right">0.520763E+09</td>
    <td align="right">0.212709E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.473673E+09</td>
    <td align="right"> 89872167.12</td>
    <td align="right">0.383801E+09</td>
    <td align="right">0.149927E+10</td>
    <td align="right">0.671871E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.221190E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.221190E+09</td>
    <td align="right">0.520763E+09</td>
    <td align="right">0.671871E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.238675E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.238675E+09</td>
    <td align="right">0.618508E+09</td>
    <td align="right">0.590094E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.301757E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.301757E+09</td>
    <td align="right">0.823173E+09</td>
    <td align="right">0.618856E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.316633E+09</td>
    <td align="right">  4518929.58</td>
    <td align="right">0.312114E+09</td>
    <td align="right">0.856556E+09</td>
    <td align="right">0.485086E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.410788E+09</td>
    <td align="right"> 44270789.68</td>
    <td align="right">0.366517E+09</td>
    <td align="right">0.128386E+10</td>
    <td align="right">0.380462E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.473673E+09</td>
    <td align="right"> 89872167.12</td>
    <td align="right">0.383801E+09</td>
    <td align="right">0.144342E+10</td>
    <td align="right">0.289672E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.440944E+09</td>
    <td align="right"> 69115485.66</td>
    <td align="right">0.371829E+09</td>
    <td align="right">0.149927E+10</td>
    <td align="right">0.226776E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.343355E+09</td>
    <td align="right"> 20023605.00</td>
    <td align="right">0.323331E+09</td>
    <td align="right">0.126904E+10</td>
    <td align="right">0.247289E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.310001E+09</td>
    <td align="right">   191629.31</td>
    <td align="right">0.309809E+09</td>
    <td align="right">0.110290E+10</td>
    <td align="right">0.212709E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.265717E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.265717E+09</td>
    <td align="right">0.100308E+10</td>
    <td align="right">0.372493E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.231698E+09</td>
    <td align="right">0.713301E+09</td>
    <td align="right">0.429027E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.210420E+09</td>
