    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      226.50</td>
    <td align="right">       20.44</td>
    <td align="right">      154.00</td>
    <td align="right">       20.28</td>
    <td align="right">        0.50</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       68.83</td>
    <td align="right">       16.27</td>
    <td align="right">       21.00</td>
    <td align="right">       16.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.33</td>
    <td align="right">       16.80</td>
    <td align="right">        4.50</td>
    <td align="right">       18.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.67</td>
    <td align="right">       18.43</td>
    <td align="right">        1.17</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.00</td>
    <td align="right">       19.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.34</td>
    <td align="right">        0.50</td>
    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.82</td>
    <td align="right">        2.33</td>
    <td align="right">       27.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.79</td>
    <td align="right">        1.17</td>
    <td align="right">       27.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.65</td>
    <td align="right">        2.00</td>
    <td align="right">       27.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.67</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.00</td>
    <td align="right">       17.95</td>
    <td align="right">        0.50</td>
    <td align="right">       14.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       66.00</td>
    <td align="right">       16.09</td>
    <td align="right">       19.83</td>
    <td align="right">       16.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      202.50</td>
    <td align="right">       16.64</td>
    <td align="right">       47.00</td>
    <td align="right">       16.77</td>
    <td align="right">        6.00</td>
    <td align="right">       27.72</td>
    <td align="right">        6.00</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       68.83</td>
    <td align="right">       20.07</td>
    <td align="right">       21.00</td>
    <td align="right">       19.35</td>
    <td align="right">        2.33</td>
    <td align="right">       27.82</td>
    <td align="right">        2.33</td>
    <td align="right">       27.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       87.50</td>
    <td align="right">       17.12</td>
    <td align="right">       39.67</td>
    <td align="right">       18.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       42.50</td>
    <td align="right">       17.74</td>
    <td align="right">       14.83</td>
    <td align="right">       19.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.17</td>
    <td align="right">       18.56</td>
    <td align="right">        3.33</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.33</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.48</td>
    <td align="right">        0.50</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.37</td>
    <td align="right">        0.50</td>
    <td align="right">       27.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.39</td>
    <td align="right">        0.83</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       26.20</td>
    <td align="right">        3.00</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.17</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       26.27</td>
    <td align="right">        2.50</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.50</td>
    <td align="right">       18.67</td>
    <td align="right">        3.67</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       73.50</td>
    <td align="right">       16.93</td>
    <td align="right">       28.33</td>
    <td align="right">       18.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      242.67</td>
    <td align="right">       17.44</td>
    <td align="right">       89.83</td>
    <td align="right">       18.57</td>
    <td align="right">        7.67</td>
    <td align="right">       26.51</td>
    <td align="right">        7.50</td>
    <td align="right">       26.55</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       87.50</td>
    <td align="right">       19.95</td>
    <td align="right">       39.67</td>
    <td align="right">       20.05</td>
    <td align="right">        3.00</td>
    <td align="right">       27.48</td>
    <td align="right">        3.00</td>
    <td align="right">       27.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       67.67</td>
    <td align="right">       16.30</td>
    <td align="right">       21.17</td>
    <td align="right">       16.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       37.17</td>
    <td align="right">       16.70</td>
    <td align="right">        6.83</td>
    <td align="right">       17.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.00</td>
    <td align="right">       18.27</td>
    <td align="right">        1.17</td>
    <td align="right">       18.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.83</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       28.25</td>
    <td align="right">        0.50</td>
    <td align="right">       28.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.80</td>
    <td align="right">        0.83</td>
    <td align="right">       27.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.56</td>
    <td align="right">        0.17</td>
    <td align="right">       28.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       28.04</td>
    <td align="right">        2.00</td>
    <td align="right">       28.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.75</td>
    <td align="right">        0.17</td>
    <td align="right">       28.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.84</td>
    <td align="right">        0.50</td>
    <td align="right">       27.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.67</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.33</td>
    <td align="right">       17.84</td>
    <td align="right">        0.50</td>
    <td align="right">       14.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       65.17</td>
    <td align="right">       16.09</td>
    <td align="right">       19.17</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      200.83</td>
    <td align="right">       16.62</td>
    <td align="right">       48.83</td>
    <td align="right">       16.63</td>
    <td align="right">        8.00</td>
    <td align="right">       27.92</td>
    <td align="right">        4.17</td>
    <td align="right">       28.08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       67.67</td>
    <td align="right">       20.09</td>
    <td align="right">       21.17</td>
    <td align="right">       18.59</td>
    <td align="right">        3.00</td>
    <td align="right">       28.25</td>
    <td align="right">        2.00</td>
    <td align="right">       28.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.86</td>
    <td align="right">      186.67</td>
    <td align="right">       20.41</td>
    <td align="right">      186.67</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.63</td>
    <td align="right">       60.50</td>
    <td align="right">       20.68</td>
    <td align="right">       60.50</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      508.67</td>
    <td align="right">       23.23</td>
    <td align="right">       10.00</td>
    <td align="right">       21.10</td>
    <td align="right">       10.00</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      396.33</td>
    <td align="right">       23.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      125.50</td>
    <td align="right">       23.59</td>
    <td align="right">      162.00</td>
    <td align="right">       24.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.33</td>
    <td align="right">       23.38</td>
    <td align="right">      320.67</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.17</td>
    <td align="right">       24.07</td>
    <td align="right">      425.33</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.50</td>
    <td align="right">       23.34</td>
    <td align="right">      394.83</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       49.17</td>
    <td align="right">       23.47</td>
    <td align="right">      220.67</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      279.17</td>
    <td align="right">       23.62</td>
    <td align="right">       34.50</td>
    <td align="right">       24.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      459.17</td>
    <td align="right">       23.32</td>
    <td align="right">       16.67</td>
    <td align="right">       21.36</td>
    <td align="right">       16.67</td>
    <td align="right">       21.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.29</td>
    <td align="right">      114.17</td>
    <td align="right">       20.74</td>
    <td align="right">      114.17</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3320.00</td>
    <td align="right">       22.91</td>
    <td align="right">     1946.00</td>
    <td align="right">       23.65</td>
    <td align="right">      388.00</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">       21.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      508.67</td>
    <td align="right">       24.07</td>
    <td align="right">      425.33</td>
    <td align="right">       24.95</td>
    <td align="right">      186.67</td>
    <td align="right">       21.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.83</td>
    <td align="right">      367.00</td>
    <td align="right">       20.37</td>
    <td align="right">      367.00</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.40</td>
    <td align="right">      242.17</td>
    <td align="right">       20.61</td>
    <td align="right">      242.17</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       22.26</td>
    <td align="right">      103.33</td>
    <td align="right">       20.93</td>
    <td align="right">      103.33</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      463.50</td>
    <td align="right">       23.07</td>
    <td align="right">        8.83</td>
    <td align="right">       21.05</td>
    <td align="right">        8.83</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      197.17</td>
    <td align="right">       23.59</td>
    <td align="right">      128.50</td>
    <td align="right">       24.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.67</td>
    <td align="right">       23.45</td>
    <td align="right">      264.50</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.17</td>
    <td align="right">       23.41</td>
    <td align="right">      398.67</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       48.17</td>
    <td align="right">       23.35</td>
    <td align="right">      338.33</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      151.00</td>
    <td align="right">       23.45</td>
    <td align="right">       90.83</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      426.50</td>
    <td align="right">       23.02</td>
    <td align="right">        2.17</td>
    <td align="right">       21.02</td>
    <td align="right">        2.17</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       22.10</td>
    <td align="right">      126.00</td>
    <td align="right">       20.72</td>
    <td align="right">      126.00</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.02</td>
    <td align="right">      323.83</td>
    <td align="right">       20.44</td>
    <td align="right">      323.83</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3819.17</td>
    <td align="right">       22.12</td>
    <td align="right">     2394.17</td>
    <td align="right">       22.47</td>
    <td align="right">     1173.33</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.17</td>
    <td align="right">       20.83</td>
    <td align="right">        2.17</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.59</td>
    <td align="right">      398.67</td>
    <td align="right">       24.57</td>
    <td align="right">      367.00</td>
    <td align="right">       21.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.22</td>
    <td align="right">      464.83</td>
    <td align="right">       20.08</td>
    <td align="right">      464.83</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.64</td>
    <td align="right">      358.33</td>
    <td align="right">       20.27</td>
    <td align="right">      358.33</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.45</td>
    <td align="right">      261.50</td>
    <td align="right">       20.57</td>
    <td align="right">      261.50</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      468.17</td>
    <td align="right">       22.38</td>
    <td align="right">       77.33</td>
    <td align="right">       20.46</td>
    <td align="right">       77.33</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      246.17</td>
    <td align="right">       23.28</td>
    <td align="right">      123.83</td>
    <td align="right">       24.42</td>
    <td align="right">        2.17</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      112.83</td>
    <td align="right">       23.20</td>
    <td align="right">      249.50</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       52.17</td>
    <td align="right">       23.27</td>
    <td align="right">      354.00</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      126.17</td>
    <td align="right">       23.24</td>
    <td align="right">      276.00</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      275.17</td>
    <td align="right">       23.13</td>
    <td align="right">       51.17</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      476.17</td>
    <td align="right">       22.18</td>
    <td align="right">       67.67</td>
    <td align="right">       20.34</td>
    <td align="right">       67.67</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.09</td>
    <td align="right">      254.83</td>
    <td align="right">       20.16</td>
    <td align="right">      254.83</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.28</td>
    <td align="right">      442.33</td>
    <td align="right">       20.10</td>
    <td align="right">      442.33</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4212.83</td>
    <td align="right">       21.56</td>
    <td align="right">     2981.33</td>
    <td align="right">       21.65</td>
    <td align="right">     1929.00</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       52.17</td>
    <td align="right">       20.22</td>
    <td align="right">       51.17</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.28</td>
    <td align="right">      464.83</td>
    <td align="right">       24.42</td>
    <td align="right">      464.83</td>
    <td align="right">       21.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.70</td>
    <td align="right">      502.00</td>
    <td align="right">       18.70</td>
    <td align="right">      502.00</td>
    <td align="right">       18.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.42</td>
    <td align="right">      448.50</td>
    <td align="right">       19.39</td>
    <td align="right">      448.50</td>
    <td align="right">       19.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.21</td>
    <td align="right">      430.50</td>
    <td align="right">       19.97</td>
    <td align="right">      430.50</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      475.17</td>
    <td align="right">       21.10</td>
    <td align="right">      209.50</td>
    <td align="right">       19.95</td>
    <td align="right">      209.50</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      291.17</td>
    <td align="right">       22.46</td>
    <td align="right">      131.83</td>
    <td align="right">       23.69</td>
    <td align="right">       19.67</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      158.17</td>
    <td align="right">       22.83</td>
    <td align="right">      259.67</td>
    <td align="right">       24.14</td>
    <td align="right">        3.50</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      111.83</td>
    <td align="right">       23.40</td>
    <td align="right">      349.50</td>
    <td align="right">       24.26</td>
    <td align="right">       25.00</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      195.67</td>
    <td align="right">       22.72</td>
    <td align="right">      231.83</td>
    <td align="right">       24.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      374.00</td>
    <td align="right">       22.27</td>
    <td align="right">       39.83</td>
    <td align="right">       23.61</td>
    <td align="right">        4.00</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      497.50</td>
    <td align="right">       20.95</td>
    <td align="right">      177.67</td>
    <td align="right">       19.74</td>
    <td align="right">      177.67</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.85</td>
    <td align="right">      410.33</td>
    <td align="right">       19.58</td>
    <td align="right">      410.33</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       18.88</td>
    <td align="right">      497.00</td>
    <td align="right">       18.88</td>
    <td align="right">      497.00</td>
    <td align="right">       18.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4559.50</td>
    <td align="right">       20.54</td>
    <td align="right">     3688.17</td>
    <td align="right">       20.65</td>
    <td align="right">     2727.67</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      111.83</td>
    <td align="right">       18.70</td>
    <td align="right">       39.83</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.40</td>
    <td align="right">      502.00</td>
    <td align="right">       24.26</td>
    <td align="right">      502.00</td>
    <td align="right">       25.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.58</td>
    <td align="right">      502.00</td>
    <td align="right">       19.58</td>
    <td align="right">      502.00</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.81</td>
    <td align="right">      437.50</td>
    <td align="right">       19.76</td>
    <td align="right">      437.50</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      512.83</td>
    <td align="right">       20.52</td>
    <td align="right">      389.67</td>
    <td align="right">       20.18</td>
    <td align="right">      389.67</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      440.67</td>
    <td align="right">       21.23</td>
    <td align="right">      150.50</td>
    <td align="right">       20.01</td>
    <td align="right">      144.50</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      277.67</td>
    <td align="right">       22.17</td>
    <td align="right">      143.17</td>
    <td align="right">       24.27</td>
    <td align="right">        5.33</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      179.33</td>
    <td align="right">       22.62</td>
    <td align="right">      255.67</td>
    <td align="right">       24.24</td>
    <td align="right">       10.83</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      138.83</td>
    <td align="right">       23.05</td>
    <td align="right">      331.00</td>
    <td align="right">       24.24</td>
    <td align="right">       27.67</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      250.00</td>
    <td align="right">       22.22</td>
    <td align="right">      211.33</td>
    <td align="right">       24.11</td>
    <td align="right">        4.50</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      369.50</td>
    <td align="right">       21.85</td>
    <td align="right">       72.33</td>
    <td align="right">       24.14</td>
    <td align="right">        2.67</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      490.33</td>
    <td align="right">       20.88</td>
    <td align="right">      170.83</td>
    <td align="right">       19.97</td>
    <td align="right">      166.33</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.96</td>
    <td align="right">      397.33</td>
    <td align="right">       19.71</td>
    <td align="right">      397.33</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.62</td>
    <td align="right">      497.00</td>
    <td align="right">       19.62</td>
    <td align="right">      497.00</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4601.17</td>
    <td align="right">       20.75</td>
    <td align="right">     3558.33</td>
    <td align="right">       21.04</td>
    <td align="right">     2585.33</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      138.83</td>
    <td align="right">       19.58</td>
    <td align="right">       72.33</td>
    <td align="right">       19.58</td>
    <td align="right">        2.67</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      512.83</td>
    <td align="right">       23.05</td>
    <td align="right">      502.00</td>
    <td align="right">       24.27</td>
    <td align="right">      502.00</td>
    <td align="right">       26.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      494.50</td>
    <td align="right">       19.67</td>
    <td align="right">      437.50</td>
    <td align="right">       19.31</td>
    <td align="right">      437.50</td>
    <td align="right">       19.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      431.00</td>
    <td align="right">       20.15</td>
    <td align="right">      336.83</td>
    <td align="right">       19.58</td>
    <td align="right">      335.00</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      469.33</td>
    <td align="right">       20.80</td>
    <td align="right">      324.83</td>
    <td align="right">       20.29</td>
    <td align="right">      314.83</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      408.50</td>
    <td align="right">       21.27</td>
    <td align="right">      190.83</td>
    <td align="right">       20.65</td>
    <td align="right">      165.00</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      283.17</td>
    <td align="right">       22.30</td>
    <td align="right">      154.00</td>
    <td align="right">       23.87</td>
    <td align="right">       18.17</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      198.67</td>
    <td align="right">       22.43</td>
    <td align="right">      233.17</td>
    <td align="right">       24.15</td>
    <td align="right">        4.00</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      153.67</td>
    <td align="right">       23.01</td>
    <td align="right">      312.83</td>
    <td align="right">       24.28</td>
    <td align="right">       28.33</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      218.17</td>
    <td align="right">       22.49</td>
    <td align="right">      243.00</td>
    <td align="right">       24.19</td>
    <td align="right">        4.17</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      311.00</td>
    <td align="right">       22.15</td>
    <td align="right">      135.17</td>
    <td align="right">       24.45</td>
    <td align="right">        9.50</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      433.50</td>
    <td align="right">       21.07</td>
    <td align="right">      202.33</td>
    <td align="right">       21.22</td>
    <td align="right">      149.83</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      461.50</td>
    <td align="right">       20.19</td>
    <td align="right">      332.83</td>
    <td align="right">       19.68</td>
    <td align="right">      330.33</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.71</td>
    <td align="right">      454.83</td>
    <td align="right">       19.45</td>
    <td align="right">      454.83</td>
    <td align="right">       19.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4360.00</td>
    <td align="right">       20.92</td>
    <td align="right">     3358.17</td>
    <td align="right">       21.25</td>
    <td align="right">     2251.50</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      153.67</td>
    <td align="right">       19.67</td>
    <td align="right">      135.17</td>
    <td align="right">       19.31</td>
    <td align="right">        4.00</td>
    <td align="right">       19.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.00</td>
    <td align="right">       23.01</td>
    <td align="right">      454.83</td>
    <td align="right">       24.45</td>
    <td align="right">      454.83</td>
    <td align="right">       25.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.62</td>
    <td align="right">      496.00</td>
    <td align="right">       19.60</td>
    <td align="right">      496.00</td>
    <td align="right">       19.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.91</td>
    <td align="right">      419.83</td>
    <td align="right">       19.77</td>
    <td align="right">      419.83</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      497.33</td>
    <td align="right">       20.45</td>
    <td align="right">      389.17</td>
    <td align="right">       20.18</td>
    <td align="right">      385.33</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      436.67</td>
    <td align="right">       20.90</td>
    <td align="right">      218.67</td>
    <td align="right">       20.52</td>
    <td align="right">      192.50</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      328.50</td>
    <td align="right">       22.01</td>
    <td align="right">      149.83</td>
    <td align="right">       23.86</td>
    <td align="right">       21.67</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      247.83</td>
    <td align="right">       22.12</td>
    <td align="right">      193.00</td>
    <td align="right">       24.13</td>
    <td align="right">        5.67</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      194.83</td>
    <td align="right">       22.62</td>
    <td align="right">      261.50</td>
    <td align="right">       24.29</td>
    <td align="right">       31.00</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      297.83</td>
    <td align="right">       21.99</td>
    <td align="right">      159.33</td>
    <td align="right">       24.09</td>
    <td align="right">        4.33</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      400.00</td>
    <td align="right">       21.74</td>
    <td align="right">       65.17</td>
    <td align="right">       24.15</td>
    <td align="right">        5.83</td>
    <td align="right">       22.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      477.67</td>
    <td align="right">       20.74</td>
    <td align="right">      188.67</td>
    <td align="right">       20.12</td>
    <td align="right">      175.17</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.98</td>
    <td align="right">      398.50</td>
    <td align="right">       19.72</td>
    <td align="right">      398.50</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.64</td>
    <td align="right">      497.00</td>
    <td align="right">       19.64</td>
    <td align="right">      497.00</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4822.67</td>
    <td align="right">       20.73</td>
    <td align="right">     3436.67</td>
    <td align="right">       20.88</td>
    <td align="right">     2632.83</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      194.83</td>
    <td align="right">       19.62</td>
    <td align="right">       65.17</td>
    <td align="right">       19.60</td>
    <td align="right">        4.33</td>
    <td align="right">       19.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       22.62</td>
    <td align="right">      497.00</td>
    <td align="right">       24.29</td>
    <td align="right">      497.00</td>
    <td align="right">       25.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.77</td>
    <td align="right">      502.00</td>
    <td align="right">       18.77</td>
    <td align="right">      502.00</td>
    <td align="right">       18.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.61</td>
    <td align="right">      454.00</td>
    <td align="right">       19.61</td>
    <td align="right">      454.00</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.21</td>
    <td align="right">      476.00</td>
    <td align="right">       20.12</td>
    <td align="right">      476.00</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       20.91</td>
    <td align="right">      286.83</td>
    <td align="right">       20.40</td>
    <td align="right">      286.83</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      404.17</td>
    <td align="right">       22.49</td>
    <td align="right">       76.67</td>
    <td align="right">       23.17</td>
    <td align="right">       21.67</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      216.33</td>
    <td align="right">       23.01</td>
    <td align="right">      164.00</td>
    <td align="right">       24.12</td>
    <td align="right">        4.83</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       94.33</td>
    <td align="right">       23.85</td>
    <td align="right">      345.50</td>
    <td align="right">       24.25</td>
    <td align="right">       28.17</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      122.33</td>
    <td align="right">       23.15</td>
    <td align="right">      274.00</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      316.00</td>
    <td align="right">       22.97</td>
    <td align="right">       51.33</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      497.00</td>
    <td align="right">       21.79</td>
    <td align="right">       82.00</td>
    <td align="right">       20.46</td>
    <td align="right">       82.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.47</td>
    <td align="right">      351.83</td>
    <td align="right">       20.08</td>
    <td align="right">      351.83</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.38</td>
    <td align="right">      497.00</td>
    <td align="right">       19.38</td>
    <td align="right">      497.00</td>
    <td align="right">       19.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4591.17</td>
    <td align="right">       20.85</td>
    <td align="right">     3561.17</td>
    <td align="right">       20.80</td>
    <td align="right">     2704.33</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       94.33</td>
    <td align="right">       18.77</td>
    <td align="right">       51.33</td>
    <td align="right">       18.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.85</td>
    <td align="right">      502.00</td>
    <td align="right">       24.25</td>
    <td align="right">      502.00</td>
    <td align="right">       25.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.73</td>
    <td align="right">      502.00</td>
    <td align="right">       19.73</td>
    <td align="right">      502.00</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.02</td>
    <td align="right">      454.00</td>
    <td align="right">       20.02</td>
    <td align="right">      454.00</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.57</td>
    <td align="right">      425.50</td>
    <td align="right">       20.39</td>
    <td align="right">      425.50</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      468.33</td>
    <td align="right">       21.38</td>
    <td align="right">      157.33</td>
    <td align="right">       20.26</td>
    <td align="right">      157.33</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      336.83</td>
    <td align="right">       22.34</td>
    <td align="right">       89.33</td>
    <td align="right">       24.20</td>
    <td align="right">        2.67</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      180.17</td>
    <td align="right">       22.66</td>
    <td align="right">      246.33</td>
    <td align="right">       24.30</td>
    <td align="right">        3.50</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       92.00</td>
    <td align="right">       23.82</td>
    <td align="right">      368.17</td>
    <td align="right">       24.32</td>
    <td align="right">       29.17</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      161.17</td>
    <td align="right">       22.69</td>
    <td align="right">      281.50</td>
    <td align="right">       24.23</td>
    <td align="right">        1.67</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      302.50</td>
    <td align="right">       22.43</td>
    <td align="right">      106.17</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      483.33</td>
    <td align="right">       21.50</td>
    <td align="right">       77.67</td>
    <td align="right">       20.77</td>
    <td align="right">       72.50</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.46</td>
    <td align="right">      346.33</td>
    <td align="right">       20.18</td>
    <td align="right">      346.33</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.84</td>
    <td align="right">      497.00</td>
    <td align="right">       19.84</td>
    <td align="right">      497.00</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4480.33</td>
    <td align="right">       21.00</td>
    <td align="right">     3551.33</td>
    <td align="right">       21.35</td>
    <td align="right">     2491.67</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       92.00</td>
    <td align="right">       19.73</td>
    <td align="right">       77.67</td>
    <td align="right">       19.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.82</td>
    <td align="right">      502.00</td>
    <td align="right">       24.32</td>
    <td align="right">      502.00</td>
    <td align="right">       26.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       16.12</td>
    <td align="right">      496.00</td>
    <td align="right">       16.06</td>
    <td align="right">      496.00</td>
    <td align="right">       16.06</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       17.82</td>
    <td align="right">      408.50</td>
    <td align="right">       17.44</td>
    <td align="right">      408.50</td>
    <td align="right">       17.44</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      513.50</td>
    <td align="right">       19.05</td>
    <td align="right">      416.50</td>
    <td align="right">       18.47</td>
    <td align="right">      416.50</td>
    <td align="right">       18.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      467.67</td>
    <td align="right">       20.51</td>
    <td align="right">      237.17</td>
    <td align="right">       19.47</td>
    <td align="right">      232.00</td>
    <td align="right">       19.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      400.67</td>
    <td align="right">       21.87</td>
    <td align="right">       98.67</td>
    <td align="right">       22.60</td>
    <td align="right">       33.00</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      303.33</td>
    <td align="right">       22.39</td>
    <td align="right">      145.00</td>
    <td align="right">       24.11</td>
    <td align="right">       21.67</td>
    <td align="right">       23.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      147.00</td>
    <td align="right">       23.18</td>
    <td align="right">      317.17</td>
    <td align="right">       24.29</td>
    <td align="right">       43.83</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      165.00</td>
    <td align="right">       22.41</td>
    <td align="right">      292.00</td>
    <td align="right">       24.24</td>
    <td align="right">       13.83</td>
    <td align="right">       23.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      279.83</td>
    <td align="right">       21.91</td>
    <td align="right">      152.00</td>
    <td align="right">       24.25</td>
    <td align="right">       14.83</td>
    <td align="right">       21.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      434.00</td>
    <td align="right">       20.95</td>
    <td align="right">      167.17</td>
    <td align="right">       21.03</td>
    <td align="right">      120.17</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      485.83</td>
    <td align="right">       19.69</td>
    <td align="right">      324.00</td>
    <td align="right">       18.88</td>
    <td align="right">      324.00</td>
    <td align="right">       18.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       16.85</td>
    <td align="right">      488.83</td>
    <td align="right">       16.76</td>
    <td align="right">      488.83</td>
    <td align="right">       16.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4649.83</td>
    <td align="right">       19.65</td>
    <td align="right">     3543.00</td>
    <td align="right">       19.59</td>
    <td align="right">     2613.17</td>
    <td align="right">       17.91</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      147.00</td>
    <td align="right">       16.12</td>
    <td align="right">       98.67</td>
    <td align="right">       16.06</td>
    <td align="right">       13.83</td>
    <td align="right">       16.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      513.50</td>
    <td align="right">       23.18</td>
    <td align="right">      496.00</td>
    <td align="right">       24.29</td>
    <td align="right">      496.00</td>
    <td align="right">       24.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.76</td>
    <td align="right">      499.33</td>
    <td align="right">       19.75</td>
    <td align="right">      499.33</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.09</td>
    <td align="right">      436.67</td>
    <td align="right">       20.03</td>
    <td align="right">      436.67</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      511.33</td>
    <td align="right">       20.56</td>
    <td align="right">      424.50</td>
    <td align="right">       20.35</td>
    <td align="right">      424.50</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      460.17</td>
    <td align="right">       21.05</td>
    <td align="right">      212.33</td>
    <td align="right">       20.41</td>
    <td align="right">      209.33</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      370.50</td>
    <td align="right">       22.20</td>
    <td align="right">       91.17</td>
    <td align="right">       23.87</td>
    <td align="right">       11.17</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      273.17</td>
    <td align="right">       22.36</td>
    <td align="right">      149.50</td>
    <td align="right">       24.25</td>
    <td align="right">        2.67</td>
    <td align="right">       24.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      135.67</td>
    <td align="right">       23.38</td>
    <td align="right">      316.33</td>
    <td align="right">       24.39</td>
    <td align="right">       30.33</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      192.83</td>
    <td align="right">       22.53</td>
    <td align="right">      241.83</td>
    <td align="right">       24.19</td>
    <td align="right">        1.83</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.67</td>
    <td align="right">       22.35</td>
    <td align="right">       73.33</td>
    <td align="right">       24.38</td>
    <td align="right">        0.83</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      479.33</td>
    <td align="right">       21.40</td>
    <td align="right">       93.67</td>
    <td align="right">       20.81</td>
    <td align="right">       84.83</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.46</td>
    <td align="right">      353.00</td>
    <td align="right">       20.19</td>
    <td align="right">      353.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.85</td>
    <td align="right">      497.00</td>
    <td align="right">       19.85</td>
    <td align="right">      497.00</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4709.67</td>
    <td align="right">       21.00</td>
    <td align="right">     3388.67</td>
    <td align="right">       21.15</td>
    <td align="right">     2551.50</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      135.67</td>
    <td align="right">       19.76</td>
    <td align="right">       73.33</td>
    <td align="right">       19.75</td>
    <td align="right">        0.83</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.33</td>
    <td align="right">       23.38</td>
    <td align="right">      499.33</td>
    <td align="right">       24.39</td>
    <td align="right">      499.33</td>
    <td align="right">       26.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.22</td>
    <td align="right">      502.00</td>
    <td align="right">       19.22</td>
    <td align="right">      502.00</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.82</td>
    <td align="right">      441.00</td>
    <td align="right">       19.77</td>
    <td align="right">      441.00</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.58</td>
    <td align="right">      380.17</td>
    <td align="right">       20.21</td>
    <td align="right">      380.17</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      476.17</td>
    <td align="right">       21.59</td>
    <td align="right">      147.50</td>
    <td align="right">       20.17</td>
    <td align="right">      147.50</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      262.17</td>
    <td align="right">       22.85</td>
    <td align="right">      131.67</td>
    <td align="right">       24.17</td>
    <td align="right">        5.83</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      116.33</td>
    <td align="right">       23.20</td>
    <td align="right">      274.67</td>
    <td align="right">       24.17</td>
    <td align="right">        3.17</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       66.67</td>
    <td align="right">       24.10</td>
    <td align="right">      396.33</td>
    <td align="right">       24.27</td>
    <td align="right">       25.50</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      125.17</td>
    <td align="right">       23.02</td>
    <td align="right">      286.50</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      308.00</td>
    <td align="right">       22.72</td>
    <td align="right">       55.00</td>
    <td align="right">       24.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      490.17</td>
    <td align="right">       21.60</td>
    <td align="right">      105.83</td>
    <td align="right">       20.06</td>
    <td align="right">      105.83</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.30</td>
    <td align="right">      348.33</td>
    <td align="right">       19.83</td>
    <td align="right">      348.33</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.43</td>
    <td align="right">      497.00</td>
    <td align="right">       19.43</td>
    <td align="right">      497.00</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4300.67</td>
    <td align="right">       20.89</td>
    <td align="right">     3566.00</td>
    <td align="right">       21.14</td>
    <td align="right">     2456.33</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       66.67</td>
    <td align="right">       19.22</td>
    <td align="right">       55.00</td>
    <td align="right">       19.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.10</td>
    <td align="right">      502.00</td>
    <td align="right">       24.27</td>
    <td align="right">      502.00</td>
    <td align="right">       25.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.55</td>
    <td align="right">      427.00</td>
    <td align="right">       19.55</td>
    <td align="right">      427.00</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       19.86</td>
    <td align="right">      367.50</td>
    <td align="right">       19.80</td>
    <td align="right">      367.50</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      429.83</td>
    <td align="right">       20.68</td>
    <td align="right">      301.17</td>
    <td align="right">       20.31</td>
    <td align="right">      301.17</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      368.67</td>
    <td align="right">       21.36</td>
    <td align="right">      113.00</td>
    <td align="right">       20.48</td>
    <td align="right">      101.00</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      245.33</td>
    <td align="right">       22.25</td>
    <td align="right">      115.17</td>
    <td align="right">       24.66</td>
    <td align="right">        1.33</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      168.50</td>
    <td align="right">       22.73</td>
    <td align="right">      203.67</td>
    <td align="right">       24.35</td>
    <td align="right">       10.83</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      121.17</td>
    <td align="right">       23.16</td>
    <td align="right">      266.33</td>
    <td align="right">       24.32</td>
    <td align="right">       25.17</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      220.00</td>
    <td align="right">       22.38</td>
    <td align="right">      162.33</td>
    <td align="right">       24.21</td>
    <td align="right">        7.50</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      311.33</td>
    <td align="right">       22.02</td>
    <td align="right">       56.67</td>
    <td align="right">       24.47</td>
    <td align="right">        0.50</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      412.50</td>
    <td align="right">       21.14</td>
    <td align="right">      106.33</td>
    <td align="right">       20.53</td>
    <td align="right">       97.83</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       20.13</td>
    <td align="right">      308.33</td>
    <td align="right">       19.78</td>
    <td align="right">      308.33</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       19.58</td>
    <td align="right">      421.50</td>
    <td align="right">       19.58</td>
    <td align="right">      421.50</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3928.33</td>
    <td align="right">       20.88</td>
    <td align="right">     2849.00</td>
    <td align="right">       21.12</td>
    <td align="right">     2069.67</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      121.17</td>
    <td align="right">       19.55</td>
    <td align="right">       56.67</td>
    <td align="right">       19.55</td>
    <td align="right">        0.50</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      429.83</td>
    <td align="right">       23.16</td>
    <td align="right">      427.00</td>
    <td align="right">       24.66</td>
    <td align="right">      427.00</td>
    <td align="right">       26.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      488.50</td>
    <td align="right">       19.97</td>
    <td align="right">      417.67</td>
    <td align="right">       19.55</td>
    <td align="right">      417.67</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      424.50</td>
    <td align="right">       20.59</td>
    <td align="right">      307.00</td>
    <td align="right">       19.92</td>
    <td align="right">      304.50</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      456.00</td>
    <td align="right">       21.12</td>
    <td align="right">      276.33</td>
    <td align="right">       20.64</td>
    <td align="right">      261.00</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      398.33</td>
    <td align="right">       21.67</td>
    <td align="right">      134.67</td>
    <td align="right">       21.08</td>
    <td align="right">      108.50</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      253.50</td>
    <td align="right">       22.58</td>
    <td align="right">      155.83</td>
    <td align="right">       24.25</td>
    <td align="right">        6.50</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      170.83</td>
    <td align="right">       22.72</td>
    <td align="right">      251.67</td>
    <td align="right">       24.19</td>
    <td align="right">        2.50</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      121.83</td>
    <td align="right">       23.39</td>
    <td align="right">      343.67</td>
    <td align="right">       24.31</td>
    <td align="right">       25.67</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      162.83</td>
    <td align="right">       22.78</td>
    <td align="right">      280.83</td>
    <td align="right">       24.22</td>
    <td align="right">        3.67</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      275.00</td>
    <td align="right">       22.61</td>
    <td align="right">      158.00</td>
    <td align="right">       24.52</td>
    <td align="right">        7.67</td>
    <td align="right">       26.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      417.83</td>
    <td align="right">       21.61</td>
    <td align="right">      141.83</td>
    <td align="right">       22.26</td>
    <td align="right">       83.17</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      457.33</td>
    <td align="right">       20.67</td>
    <td align="right">      272.00</td>
    <td align="right">       19.98</td>
    <td align="right">      266.33</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.00</td>
    <td align="right">       20.07</td>
    <td align="right">      439.00</td>
    <td align="right">       19.74</td>
    <td align="right">      439.00</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4121.50</td>
    <td align="right">       21.24</td>
    <td align="right">     3178.50</td>
    <td align="right">       21.70</td>
    <td align="right">     1926.17</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      121.83</td>
    <td align="right">       19.97</td>
    <td align="right">      134.67</td>
    <td align="right">       19.55</td>
    <td align="right">        2.50</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      495.00</td>
    <td align="right">       23.39</td>
    <td align="right">      439.00</td>
    <td align="right">       24.52</td>
    <td align="right">      439.00</td>
    <td align="right">       26.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.78</td>
    <td align="right">      490.83</td>
    <td align="right">       19.74</td>
    <td align="right">      490.83</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.33</td>
    <td align="right">       20.13</td>
    <td align="right">      405.33</td>
    <td align="right">       19.96</td>
    <td align="right">      405.33</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      494.67</td>
    <td align="right">       20.67</td>
    <td align="right">      347.83</td>
    <td align="right">       20.37</td>
    <td align="right">      342.50</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      433.33</td>
    <td align="right">       21.24</td>
    <td align="right">      160.83</td>
    <td align="right">       20.84</td>
    <td align="right">      134.83</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      308.67</td>
    <td align="right">       22.27</td>
    <td align="right">      146.83</td>
    <td align="right">       24.27</td>
    <td align="right">        8.33</td>
    <td align="right">       22.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      221.83</td>
    <td align="right">       22.35</td>
    <td align="right">      200.17</td>
    <td align="right">       24.20</td>
    <td align="right">        4.00</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      165.50</td>
    <td align="right">       22.92</td>
    <td align="right">      285.50</td>
    <td align="right">       24.32</td>
    <td align="right">       27.67</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      260.67</td>
    <td align="right">       22.25</td>
    <td align="right">      184.00</td>
    <td align="right">       24.14</td>
    <td align="right">        3.83</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      381.67</td>
    <td align="right">       22.08</td>
    <td align="right">       68.50</td>
    <td align="right">       24.41</td>
    <td align="right">        2.33</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      473.67</td>
    <td align="right">       21.14</td>
    <td align="right">      126.17</td>
    <td align="right">       20.66</td>
    <td align="right">      108.83</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.28</td>
    <td align="right">      343.50</td>
    <td align="right">       19.90</td>
    <td align="right">      343.50</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.80</td>
    <td align="right">      495.17</td>
    <td align="right">       19.79</td>
    <td align="right">      495.17</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4681.33</td>
    <td align="right">       20.96</td>
    <td align="right">     3254.67</td>
    <td align="right">       21.18</td>
    <td align="right">     2367.17</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      165.50</td>
    <td align="right">       19.78</td>
    <td align="right">       68.50</td>
    <td align="right">       19.74</td>
    <td align="right">        2.33</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       22.92</td>
    <td align="right">      495.17</td>
    <td align="right">       24.41</td>
    <td align="right">      495.17</td>
    <td align="right">       26.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.85712</td>
    <td align="right">     8.65421</td>
    <td align="right">     -0.4634</td>
    <td align="right">    11.98465</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.61964</td>
    <td align="right">    10.23837</td>
    <td align="right">     -0.2506</td>
    <td align="right">     7.75529</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.22374</td>
    <td align="right">    13.91525</td>
    <td align="right">     -0.0564</td>
    <td align="right">     6.00477</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.70877</td>
    <td align="right">    17.83088</td>
    <td align="right">     0.12117</td>
    <td align="right">     5.76579</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.16533</td>
    <td align="right">    31.40113</td>
    <td align="right">     -0.5100</td>
    <td align="right">    11.40624</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.12501</td>
    <td align="right">    41.35652</td>
    <td align="right">     -0.4161</td>
    <td align="right">     9.14770</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.29561</td>
    <td align="right">    45.60722</td>
    <td align="right">     -0.3199</td>
    <td align="right">     7.77561</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11774</td>
    <td align="right">    45.30405</td>
    <td align="right">     -0.3753</td>
    <td align="right">     8.44033</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.17628</td>
    <td align="right">    36.53178</td>
    <td align="right">     -0.4545</td>
    <td align="right">     9.88986</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.87996</td>
    <td align="right">    28.49652</td>
    <td align="right">     0.24664</td>
    <td align="right">     6.66945</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.35095</td>
    <td align="right">    17.49578</td>
    <td align="right">     0.00009</td>
    <td align="right">     6.04833</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.28230</td>
    <td align="right">    10.06288</td>
    <td align="right">     -0.3380</td>
    <td align="right">     9.06699</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.48930</td>
    <td align="right">    25.70934</td>
    <td align="right">     -0.2353</td>
    <td align="right">     8.33974</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.85712</td>
    <td align="right">     8.65421</td>
    <td align="right">     -0.5100</td>
    <td align="right">     5.76579</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29561</td>
    <td align="right">    45.60722</td>
    <td align="right">     0.24664</td>
    <td align="right">    11.98465</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.83460</td>
    <td align="right">     9.81966</td>
    <td align="right">     -0.7066</td>
    <td align="right">    17.61202</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.38883</td>
    <td align="right">    11.56828</td>
    <td align="right">     -0.5434</td>
    <td align="right">    12.88611</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.24503</td>
    <td align="right">    15.46632</td>
    <td align="right">     -0.2968</td>
    <td align="right">     8.35219</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.10930</td>
    <td align="right">    19.38299</td>
    <td align="right">     -0.0403</td>
    <td align="right">     6.12825</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.01128</td>
    <td align="right">    32.29942</td>
    <td align="right">     -0.5968</td>
    <td align="right">    13.69336</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03774</td>
    <td align="right">    42.51103</td>
    <td align="right">     -0.4814</td>
    <td align="right">    10.42145</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.21883</td>
    <td align="right">    46.70678</td>
    <td align="right">     -0.3814</td>
    <td align="right">     8.47041</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03731</td>
    <td align="right">    46.46590</td>
    <td align="right">     -0.4514</td>
    <td align="right">     9.72450</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.93155</td>
    <td align="right">    37.97082</td>
    <td align="right">     -0.5895</td>
    <td align="right">    12.89789</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.16886</td>
    <td align="right">    30.51700</td>
    <td align="right">     0.04689</td>
    <td align="right">     6.10261</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.08751</td>
    <td align="right">    19.62914</td>
    <td align="right">     -0.3152</td>
    <td align="right">     8.97347</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.01821</td>
    <td align="right">    11.30908</td>
    <td align="right">     -0.6437</td>
    <td align="right">    15.63650</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.85180</td>
    <td align="right">    27.10363</td>
    <td align="right">     -0.4162</td>
    <td align="right">    10.89829</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.83460</td>
    <td align="right">     9.81966</td>
    <td align="right">     -0.7066</td>
    <td align="right">     6.10261</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21883</td>
    <td align="right">    46.70678</td>
    <td align="right">     0.04689</td>
    <td align="right">    17.61202</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.22385</td>
    <td align="right">    10.07578</td>
    <td align="right">     -0.8920</td>
    <td align="right">    24.20084</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.64416</td>
    <td align="right">    11.89313</td>
    <td align="right">     -0.7533</td>
    <td align="right">    19.32915</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.44451</td>
    <td align="right">    15.79642</td>
    <td align="right">     -0.5086</td>
    <td align="right">    12.74660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.42354</td>
    <td align="right">    19.91279</td>
    <td align="right">     -0.2101</td>
    <td align="right">     8.11360</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.76562</td>
    <td align="right">    32.49177</td>
    <td align="right">     -0.6802</td>
    <td align="right">    16.78299</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.89999</td>
    <td align="right">    42.66125</td>
    <td align="right">     -0.5224</td>
    <td align="right">    11.72039</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.09641</td>
    <td align="right">    46.79601</td>
    <td align="right">     -0.4180</td>
    <td align="right">     9.36765</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85613</td>
    <td align="right">    46.69315</td>
    <td align="right">     -0.5170</td>
    <td align="right">    11.33430</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.53005</td>
    <td align="right">    38.76054</td>
    <td align="right">     -0.7402</td>
    <td align="right">    17.86385</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.26503</td>
    <td align="right">    32.23556</td>
    <td align="right">     -0.1794</td>
    <td align="right">     7.68001</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.08950</td>
    <td align="right">    20.18028</td>
    <td align="right">     -0.5742</td>
    <td align="right">    14.84688</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.28858</td>
    <td align="right">    11.65809</td>
    <td align="right">     -0.8576</td>
    <td align="right">    23.03900</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.30747</td>
    <td align="right">    27.56211</td>
    <td align="right">     -0.5700</td>
    <td align="right">    14.71674</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.22385</td>
    <td align="right">    10.07578</td>
    <td align="right">     -0.8920</td>
    <td align="right">     7.68001</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09641</td>
    <td align="right">    46.79601</td>
    <td align="right">     -0.1794</td>
    <td align="right">    24.20084</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.70288</td>
    <td align="right">    10.53850</td>
    <td align="right">     -1.3129</td>
    <td align="right">    41.75152</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.41945</td>
    <td align="right">    12.42766</td>
    <td align="right">     -1.0973</td>
    <td align="right">    32.92727</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.22021</td>
    <td align="right">    16.59632</td>
    <td align="right">     -0.8336</td>
    <td align="right">    22.38088</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.15846</td>
    <td align="right">    20.96372</td>
    <td align="right">     -0.4986</td>
    <td align="right">    13.67834</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.15670</td>
    <td align="right">    33.08080</td>
    <td align="right">     -0.8498</td>
    <td align="right">    24.14573</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.66800</td>
    <td align="right">    44.00986</td>
    <td align="right">     -0.5568</td>
    <td align="right">    13.65995</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.93782</td>
    <td align="right">    49.07837</td>
    <td align="right">     -0.4184</td>
    <td align="right">    10.37373</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.47747</td>
    <td align="right">    48.65156</td>
    <td align="right">     -0.6100</td>
    <td align="right">    14.66142</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.64501</td>
    <td align="right">    41.21776</td>
    <td align="right">     -1.0076</td>
    <td align="right">    29.01302</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.97682</td>
    <td align="right">    32.29199</td>
    <td align="right">     -0.4866</td>
    <td align="right">    12.88800</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.85461</td>
    <td align="right">    21.11318</td>
    <td align="right">     -0.8940</td>
    <td align="right">    25.31151</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    18.87791</td>
    <td align="right">    12.12577</td>
    <td align="right">     -1.2529</td>
    <td align="right">    38.87449</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.35827</td>
    <td align="right">    28.64130</td>
    <td align="right">     -0.8160</td>
    <td align="right">    23.22365</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.70288</td>
    <td align="right">    10.53850</td>
    <td align="right">     -1.3129</td>
    <td align="right">    10.37373</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.93782</td>
    <td align="right">    49.07837</td>
    <td align="right">     -0.4184</td>
    <td align="right">    41.75152</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.59637</td>
    <td align="right">     9.38277</td>
    <td align="right">     -1.1334</td>
    <td align="right">    34.05695</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.83109</td>
    <td align="right">    11.42620</td>
    <td align="right">     -0.9901</td>
    <td align="right">    28.28616</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.54948</td>
    <td align="right">    15.47401</td>
    <td align="right">     -0.7270</td>
    <td align="right">    18.77949</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.48686</td>
    <td align="right">    19.80588</td>
    <td align="right">     -0.3678</td>
    <td align="right">    11.90511</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.07512</td>
    <td align="right">    32.86525</td>
    <td align="right">     -0.7814</td>
    <td align="right">    22.46452</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.47935</td>
    <td align="right">    43.86416</td>
    <td align="right">     -0.5049</td>
    <td align="right">    14.09226</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.70472</td>
    <td align="right">    48.87164</td>
    <td align="right">     -0.3759</td>
    <td align="right">    11.28982</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.07537</td>
    <td align="right">    48.98543</td>
    <td align="right">     -0.6392</td>
    <td align="right">    17.33429</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.36882</td>
    <td align="right">    41.09522</td>
    <td align="right">     -1.0169</td>
    <td align="right">    30.48656</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.95977</td>
    <td align="right">    31.50006</td>
    <td align="right">     -0.4703</td>
    <td align="right">    12.42446</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.98290</td>
    <td align="right">    20.20587</td>
    <td align="right">     -0.8600</td>
    <td align="right">    23.71989</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.63704</td>
    <td align="right">    11.05006</td>
    <td align="right">     -1.1049</td>
    <td align="right">    32.82850</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.49354</td>
    <td align="right">    28.01511</td>
    <td align="right">     -0.7458</td>
    <td align="right">    21.40764</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.59637</td>
    <td align="right">     9.38277</td>
    <td align="right">     -1.1334</td>
    <td align="right">    11.28982</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.70472</td>
    <td align="right">    48.98543</td>
    <td align="right">     -0.3678</td>
    <td align="right">    34.05695</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.73767</td>
    <td align="right">     9.44542</td>
    <td align="right">     -1.0175</td>
    <td align="right">    31.38193</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.35570</td>
    <td align="right">    11.13836</td>
    <td align="right">     -0.7949</td>
    <td align="right">    24.12538</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.10884</td>
    <td align="right">    15.06335</td>
    <td align="right">     -0.5734</td>
    <td align="right">    17.04176</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.71865</td>
    <td align="right">    19.56379</td>
    <td align="right">     -0.3245</td>
    <td align="right">    12.21400</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.10468</td>
    <td align="right">    32.69714</td>
    <td align="right">     -0.8155</td>
    <td align="right">    23.72537</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.37898</td>
    <td align="right">    44.21922</td>
    <td align="right">     -0.6086</td>
    <td align="right">    16.25867</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.72101</td>
    <td align="right">    49.06641</td>
    <td align="right">     -0.4382</td>
    <td align="right">    12.09597</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.36967</td>
    <td align="right">    48.19612</td>
    <td align="right">     -0.5734</td>
    <td align="right">    15.49476</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.89315</td>
    <td align="right">    39.86163</td>
    <td align="right">     -0.8472</td>
    <td align="right">    25.93003</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.52921</td>
    <td align="right">    30.44852</td>
    <td align="right">     -0.3185</td>
    <td align="right">    12.44433</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.41836</td>
    <td align="right">    19.82394</td>
    <td align="right">     -0.7197</td>
    <td align="right">    20.97313</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.71751</td>
    <td align="right">    11.17554</td>
    <td align="right">     -1.0212</td>
    <td align="right">    30.57111</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.76726</td>
    <td align="right">    27.69600</td>
    <td align="right">     -0.6701</td>
    <td align="right">    20.15068</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.71751</td>
    <td align="right">     9.44542</td>
    <td align="right">     -1.0212</td>
    <td align="right">    12.09597</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.72101</td>
    <td align="right">    49.06641</td>
    <td align="right">     -0.3185</td>
    <td align="right">    31.38193</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.64041</td>
    <td align="right">     9.22880</td>
    <td align="right">     -1.1261</td>
    <td align="right">    33.76428</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.93434</td>
    <td align="right">    11.21268</td>
    <td align="right">     -0.9714</td>
    <td align="right">    27.84772</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.58125</td>
    <td align="right">    15.30224</td>
    <td align="right">     -0.7287</td>
    <td align="right">    19.70215</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.21669</td>
    <td align="right">    19.99627</td>
    <td align="right">     -0.4394</td>
    <td align="right">    13.58589</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.73141</td>
    <td align="right">    33.29475</td>
    <td align="right">     -0.8799</td>
    <td align="right">    27.12155</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.00249</td>
    <td align="right">    44.96801</td>
    <td align="right">     -0.6639</td>
    <td align="right">    19.04435</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.37217</td>
    <td align="right">    49.84441</td>
    <td align="right">     -0.4872</td>
    <td align="right">    14.64707</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.74144</td>
    <td align="right">    49.78873</td>
    <td align="right">     -0.7361</td>
    <td align="right">    20.84187</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.13566</td>
    <td align="right">    41.48500</td>
    <td align="right">     -1.0879</td>
    <td align="right">    33.71157</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.89878</td>
    <td align="right">    31.47617</td>
    <td align="right">     -0.4819</td>
    <td align="right">    13.07310</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.00321</td>
    <td align="right">    20.06301</td>
    <td align="right">     -0.8588</td>
    <td align="right">    23.76394</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.66261</td>
    <td align="right">    10.91236</td>
    <td align="right">     -1.1024</td>
    <td align="right">    32.69275</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.33960</td>
    <td align="right">    28.27266</td>
    <td align="right">     -0.7956</td>
    <td align="right">    23.27214</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.64041</td>
    <td align="right">     9.22880</td>
    <td align="right">     -1.1261</td>
    <td align="right">    13.07310</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.37217</td>
    <td align="right">    49.84441</td>
    <td align="right">     -0.4394</td>
    <td align="right">    33.76428</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.77782</td>
    <td align="right">    11.66115</td>
    <td align="right">     -1.2805</td>
    <td align="right">    40.40182</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.62336</td>
    <td align="right">    13.55613</td>
    <td align="right">     -1.0485</td>
    <td align="right">    30.17582</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.21828</td>
    <td align="right">    17.98796</td>
    <td align="right">     -0.8585</td>
    <td align="right">    22.43120</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.91238</td>
    <td align="right">    22.45117</td>
    <td align="right">     -0.5911</td>
    <td align="right">    13.81256</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.78735</td>
    <td align="right">    35.19262</td>
    <td align="right">     -1.0326</td>
    <td align="right">    30.19633</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.56500</td>
    <td align="right">    45.10390</td>
    <td align="right">     -0.6564</td>
    <td align="right">    15.61910</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.03605</td>
    <td align="right">    49.25205</td>
    <td align="right">     -0.4355</td>
    <td align="right">     9.77678</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81016</td>
    <td align="right">    48.12779</td>
    <td align="right">     -0.5279</td>
    <td align="right">    11.60264</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.31647</td>
    <td align="right">    40.62182</td>
    <td align="right">     -0.7961</td>
    <td align="right">    19.83391</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.80593</td>
    <td align="right">    32.41425</td>
    <td align="right">     -0.2706</td>
    <td align="right">     8.01275</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.47805</td>
    <td align="right">    21.77963</td>
    <td align="right">     -0.7091</td>
    <td align="right">    17.78344</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.38482</td>
    <td align="right">    13.16705</td>
    <td align="right">     -1.1111</td>
    <td align="right">    33.03214</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.57527</td>
    <td align="right">    29.40874</td>
    <td align="right">     -0.7750</td>
    <td align="right">    21.01208</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.77782</td>
    <td align="right">    11.66115</td>
    <td align="right">     -1.2805</td>
    <td align="right">     8.01275</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03605</td>
    <td align="right">    49.25205</td>
    <td align="right">     -0.2706</td>
    <td align="right">    40.40182</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.75134</td>
    <td align="right">    10.13995</td>
    <td align="right">     -1.0877</td>
    <td align="right">    31.75632</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.04256</td>
    <td align="right">    12.23918</td>
    <td align="right">     -0.9439</td>
    <td align="right">    25.64766</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.59234</td>
    <td align="right">    16.51438</td>
    <td align="right">     -0.7415</td>
    <td align="right">    18.17243</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.46806</td>
    <td align="right">    20.74309</td>
    <td align="right">     -0.4046</td>
    <td align="right">    11.00030</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.93779</td>
    <td align="right">    34.10528</td>
    <td align="right">     -0.8867</td>
    <td align="right">    24.86217</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.57827</td>
    <td align="right">    44.00577</td>
    <td align="right">     -0.5390</td>
    <td align="right">    13.80226</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.00790</td>
    <td align="right">    48.26980</td>
    <td align="right">     -0.3285</td>
    <td align="right">     9.03329</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.62320</td>
    <td align="right">    47.74617</td>
    <td align="right">     -0.4929</td>
    <td align="right">    12.16262</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.03344</td>
    <td align="right">    40.27032</td>
    <td align="right">     -0.8039</td>
    <td align="right">    21.46513</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.59846</td>
    <td align="right">    31.64247</td>
    <td align="right">     -0.2898</td>
    <td align="right">     8.42230</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.47674</td>
    <td align="right">    20.76237</td>
    <td align="right">     -0.7026</td>
    <td align="right">    17.15973</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.86153</td>
    <td align="right">    11.87165</td>
    <td align="right">     -1.0198</td>
    <td align="right">    28.91255</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.76180</td>
    <td align="right">    28.32715</td>
    <td align="right">     -0.6852</td>
    <td align="right">    18.48860</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.75134</td>
    <td align="right">    10.13995</td>
    <td align="right">     -1.0877</td>
    <td align="right">     8.42230</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00790</td>
    <td align="right">    48.26980</td>
    <td align="right">     -0.2898</td>
    <td align="right">    31.75632</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    16.12929</td>
    <td align="right">    10.19235</td>
    <td align="right">     -1.6883</td>
    <td align="right">    55.51674</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    17.83425</td>
    <td align="right">    11.73749</td>
    <td align="right">     -1.2669</td>
    <td align="right">    39.07828</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    19.06766</td>
    <td align="right">    16.12738</td>
    <td align="right">     -0.9794</td>
    <td align="right">    28.79957</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.65475</td>
    <td align="right">    20.06525</td>
    <td align="right">     -0.5608</td>
    <td align="right">    15.78545</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.32319</td>
    <td align="right">    34.21328</td>
    <td align="right">     -1.0973</td>
    <td align="right">    33.56254</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.00750</td>
    <td align="right">    46.79545</td>
    <td align="right">     -0.7702</td>
    <td align="right">    20.69010</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.79481</td>
    <td align="right">    51.11759</td>
    <td align="right">     -0.4423</td>
    <td align="right">    11.14982</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.55750</td>
    <td align="right">    50.19001</td>
    <td align="right">     -0.5039</td>
    <td align="right">    13.03909</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.92229</td>
    <td align="right">    39.81628</td>
    <td align="right">     -0.7986</td>
    <td align="right">    23.78137</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.43093</td>
    <td align="right">    30.33662</td>
    <td align="right">     -0.2765</td>
    <td align="right">    11.34337</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.72347</td>
    <td align="right">    20.22556</td>
    <td align="right">     -0.7909</td>
    <td align="right">    22.11926</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    16.86896</td>
    <td align="right">    12.11692</td>
    <td align="right">     -1.5263</td>
    <td align="right">    49.52213</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    20.62977</td>
    <td align="right">    28.72502</td>
    <td align="right">     -0.8898</td>
    <td align="right">    26.96999</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    16.12929</td>
    <td align="right">    10.19235</td>
    <td align="right">     -1.6883</td>
    <td align="right">    11.14982</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.79481</td>
    <td align="right">    51.11759</td>
    <td align="right">     -0.2765</td>
    <td align="right">    55.51674</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.78226</td>
    <td align="right">     9.95703</td>
    <td align="right">     -1.0837</td>
    <td align="right">    31.60339</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.11170</td>
    <td align="right">    12.01322</td>
    <td align="right">     -0.9316</td>
    <td align="right">    25.30898</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.59189</td>
    <td align="right">    16.32704</td>
    <td align="right">     -0.7475</td>
    <td align="right">    18.88130</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.21338</td>
    <td align="right">    20.87015</td>
    <td align="right">     -0.4731</td>
    <td align="right">    12.34662</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.68199</td>
    <td align="right">    34.34472</td>
    <td align="right">     -0.9588</td>
    <td align="right">    28.10495</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.07033</td>
    <td align="right">    45.16671</td>
    <td align="right">     -0.7115</td>
    <td align="right">    18.95509</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.84397</td>
    <td align="right">    48.81433</td>
    <td align="right">     -0.3902</td>
    <td align="right">    10.49863</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.41953</td>
    <td align="right">    48.21613</td>
    <td align="right">     -0.5524</td>
    <td align="right">    13.90050</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.81597</td>
    <td align="right">    40.63442</td>
    <td align="right">     -0.8698</td>
    <td align="right">    23.75913</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.51591</td>
    <td align="right">    31.59944</td>
    <td align="right">     -0.3043</td>
    <td align="right">     8.61989</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.46919</td>
    <td align="right">    20.61613</td>
    <td align="right">     -0.7074</td>
    <td align="right">    17.31177</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.87639</td>
    <td align="right">    11.70341</td>
    <td align="right">     -1.0202</td>
    <td align="right">    28.91063</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.62919</td>
    <td align="right">    28.49212</td>
    <td align="right">     -0.7279</td>
    <td align="right">    19.81733</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.78226</td>
    <td align="right">     9.95703</td>
    <td align="right">     -1.0837</td>
    <td align="right">     8.61989</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.84397</td>
    <td align="right">    48.81433</td>
    <td align="right">     -0.3043</td>
    <td align="right">    31.60339</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.22554</td>
    <td align="right">    10.64897</td>
    <td align="right">     -1.1570</td>
    <td align="right">    34.95701</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.82391</td>
    <td align="right">    12.55163</td>
    <td align="right">     -0.9615</td>
    <td align="right">    26.91628</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.58545</td>
    <td align="right">    16.57198</td>
    <td align="right">     -0.7087</td>
    <td align="right">    17.86306</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.63091</td>
    <td align="right">    20.68025</td>
    <td align="right">     -0.3706</td>
    <td align="right">    10.46080</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.47058</td>
    <td align="right">    32.91768</td>
    <td align="right">     -0.7485</td>
    <td align="right">    19.72114</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.87318</td>
    <td align="right">    43.64788</td>
    <td align="right">     -0.4976</td>
    <td align="right">    11.38619</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.11818</td>
    <td align="right">    48.70138</td>
    <td align="right">     -0.3669</td>
    <td align="right">     8.69230</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.76118</td>
    <td align="right">    48.09814</td>
    <td align="right">     -0.5192</td>
    <td align="right">    11.60905</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.17065</td>
    <td align="right">    40.35467</td>
    <td align="right">     -0.8280</td>
    <td align="right">    21.38602</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.65023</td>
    <td align="right">    31.57674</td>
    <td align="right">     -0.3048</td>
    <td align="right">     9.11219</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.30577</td>
    <td align="right">    20.91415</td>
    <td align="right">     -0.7433</td>
    <td align="right">    19.59289</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.43414</td>
    <td align="right">    12.22233</td>
    <td align="right">     -1.0846</td>
    <td align="right">    32.04397</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.77045</td>
    <td align="right">    28.37216</td>
    <td align="right">     -0.6890</td>
    <td align="right">    18.58150</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.22554</td>
    <td align="right">    10.64897</td>
    <td align="right">     -1.1570</td>
    <td align="right">     8.69230</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11818</td>
    <td align="right">    48.70138</td>
    <td align="right">     -0.3048</td>
    <td align="right">    34.95701</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.57242</td>
    <td align="right">     9.03750</td>
    <td align="right">     -1.0928</td>
    <td align="right">    32.37168</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.88415</td>
    <td align="right">    11.04446</td>
    <td align="right">     -0.9357</td>
    <td align="right">    25.81988</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    20.71290</td>
    <td align="right">    14.83088</td>
    <td align="right">     -0.6589</td>
    <td align="right">    16.25412</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.63371</td>
    <td align="right">    19.19696</td>
    <td align="right">     -0.3199</td>
    <td align="right">    10.35741</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.13613</td>
    <td align="right">    32.48789</td>
    <td align="right">     -0.7663</td>
    <td align="right">    21.84769</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.50316</td>
    <td align="right">    43.56038</td>
    <td align="right">     -0.5114</td>
    <td align="right">    14.10310</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.73484</td>
    <td align="right">    48.70253</td>
    <td align="right">     -0.3828</td>
    <td align="right">    11.08225</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.11269</td>
    <td align="right">    48.65178</td>
    <td align="right">     -0.6320</td>
    <td align="right">    16.82699</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.50628</td>
    <td align="right">    40.66119</td>
    <td align="right">     -0.9597</td>
    <td align="right">    27.82793</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.26211</td>
    <td align="right">    30.62290</td>
    <td align="right">     -0.3732</td>
    <td align="right">     9.99742</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.14986</td>
    <td align="right">    19.32976</td>
    <td align="right">     -0.7787</td>
    <td align="right">    20.38678</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.61615</td>
    <td align="right">    10.68570</td>
    <td align="right">     -1.0566</td>
    <td align="right">    30.89087</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    21.58027</td>
    <td align="right">    27.51635</td>
    <td align="right">     -0.7043</td>
    <td align="right">    19.76876</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.57242</td>
    <td align="right">     9.03750</td>
    <td align="right">     -1.0928</td>
    <td align="right">     9.99742</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.73484</td>
    <td align="right">    48.70253</td>
    <td align="right">     -0.3199</td>
    <td align="right">    32.37168</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.09395</td>
    <td align="right">     9.36282</td>
    <td align="right">     -0.8918</td>
    <td align="right">    26.55536</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.81835</td>
    <td align="right">    10.95643</td>
    <td align="right">     -0.6504</td>
    <td align="right">    19.06201</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.50291</td>
    <td align="right">    14.81524</td>
    <td align="right">     -0.4460</td>
    <td align="right">    13.71739</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.10539</td>
    <td align="right">    19.14585</td>
    <td align="right">     -0.2146</td>
    <td align="right">     9.81928</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.38178</td>
    <td align="right">    32.51932</td>
    <td align="right">     -0.7242</td>
    <td align="right">    19.78935</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.60177</td>
    <td align="right">    43.81064</td>
    <td align="right">     -0.5447</td>
    <td align="right">    13.61067</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.91942</td>
    <td align="right">    48.61251</td>
    <td align="right">     -0.3819</td>
    <td align="right">     9.97174</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.64651</td>
    <td align="right">    47.66316</td>
    <td align="right">     -0.4844</td>
    <td align="right">    12.34449</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.30299</td>
    <td align="right">    39.17108</td>
    <td align="right">     -0.6988</td>
    <td align="right">    19.88379</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.08214</td>
    <td align="right">    29.75584</td>
    <td align="right">     -0.1610</td>
    <td align="right">     9.79045</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.89788</td>
    <td align="right">    19.39582</td>
    <td align="right">     -0.5667</td>
    <td align="right">    16.17257</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.10330</td>
    <td align="right">    11.10078</td>
    <td align="right">     -0.8847</td>
    <td align="right">    25.24132</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.13303</td>
    <td align="right">    27.32986</td>
    <td align="right">     -0.5535</td>
    <td align="right">    16.30737</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.09395</td>
    <td align="right">     9.36282</td>
    <td align="right">     -0.8918</td>
    <td align="right">     9.79045</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.91942</td>
    <td align="right">    48.61251</td>
    <td align="right">     -0.1610</td>
    <td align="right">    26.55536</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.80402</td>
    <td align="right">     9.19513</td>
    <td align="right">     -1.0403</td>
    <td align="right">    30.08275</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.15446</td>
    <td align="right">    11.16312</td>
    <td align="right">     -0.8739</td>
    <td align="right">    23.76142</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.81269</td>
    <td align="right">    15.12108</td>
    <td align="right">     -0.6325</td>
    <td align="right">    16.42972</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.53382</td>
    <td align="right">    19.63734</td>
    <td align="right">     -0.3424</td>
    <td align="right">    10.94644</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.98719</td>
    <td align="right">    33.14004</td>
    <td align="right">     -0.7936</td>
    <td align="right">    23.23772</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.20661</td>
    <td align="right">    44.61009</td>
    <td align="right">     -0.6041</td>
    <td align="right">    16.46354</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.58243</td>
    <td align="right">    49.36509</td>
    <td align="right">     -0.4269</td>
    <td align="right">    12.25292</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.01686</td>
    <td align="right">    49.27553</td>
    <td align="right">     -0.6468</td>
    <td align="right">    17.30233</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.47432</td>
    <td align="right">    40.96618</td>
    <td align="right">     -0.9579</td>
    <td align="right">    27.83254</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.30386</td>
    <td align="right">    30.99351</td>
    <td align="right">     -0.3519</td>
    <td align="right">     9.83904</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.30040</td>
    <td align="right">    19.81444</td>
    <td align="right">     -0.7403</td>
    <td align="right">    19.10449</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.82494</td>
    <td align="right">    10.89832</td>
    <td align="right">     -1.0108</td>
    <td align="right">    28.83578</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.59632</td>
    <td align="right">    27.98877</td>
    <td align="right">     -0.7005</td>
    <td align="right">    19.63795</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.80402</td>
    <td align="right">     9.19513</td>
    <td align="right">     -1.0403</td>
    <td align="right">     9.83904</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.58243</td>
    <td align="right">    49.36509</td>
    <td align="right">     -0.3424</td>
    <td align="right">    30.08275</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.348717E+10</td>
    <td align="right">0.102779E+10</td>
    <td align="right">      136.36</td>
    <td align="right">0.348717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">21-JAN-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13897.00</td>
    <td align="right">21-JAN-05:30</td>
    <td align="right">    13897.00</td>
    <td align="right">21-JAN-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-15:05</td>
    <td align="right">     3930.12</td>
    <td align="right">21-JAN-05:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.345983E+10</td>
    <td align="right">0.100785E+10</td>
    <td align="right">      110.64</td>
    <td align="right">0.345983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">09-FEB-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:22</td>
    <td align="right">    15781.32</td>
    <td align="right">09-FEB-06:20</td>
    <td align="right">    15781.32</td>
    <td align="right">09-FEB-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">16-FEB-03:15</td>
    <td align="right">     4408.04</td>
    <td align="right">09-FEB-06:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.329660E+10</td>
    <td align="right">0.937572E+09</td>
    <td align="right">       82.53</td>
    <td align="right">0.329660E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">30-MAR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    43832.70</td>
    <td align="right">30-MAR-04:02</td>
    <td align="right">    43832.70</td>
    <td align="right">30-MAR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">29-MAR-16:06</td>
    <td align="right">    10524.12</td>
    <td align="right">30-MAR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101017E+11</td>
    <td align="right">0.278760E+10</td>
    <td align="right">      208.45</td>
    <td align="right">0.101008E+11</td>
    <td align="right">   892148.26</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    50512.13</td>
    <td align="right">22-APR-04:03</td>
    <td align="right">    50512.13</td>
    <td align="right">22-APR-04:03</td>
    <td align="right">      195.87</td>
    <td align="right">18-APR-07:03</td>
    <td align="right">    12124.68</td>
    <td align="right">22-APR-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.369568E+11</td>
    <td align="right">0.961504E+10</td>
    <td align="right">      394.80</td>
    <td align="right">0.351792E+11</td>
    <td align="right">0.177763E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-MAY-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    93705.94</td>
    <td align="right">26-MAY-04:01</td>
    <td align="right">    91660.26</td>
    <td align="right">26-MAY-04:01</td>
    <td align="right">    18445.13</td>
    <td align="right">26-MAY-12:00</td>
    <td align="right">    22553.65</td>
    <td align="right">26-MAY-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.632813E+11</td>
    <td align="right">0.161832E+11</td>
    <td align="right">      433.84</td>
    <td align="right">0.515720E+11</td>
    <td align="right">0.117093E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   134610.38</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">    95900.73</td>
    <td align="right">29-JUN-04:01</td>
    <td align="right">    59435.60</td>
    <td align="right">30-JUN-04:05</td>
    <td align="right">    35688.02</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.748405E+11</td>
    <td align="right">0.188038E+11</td>
    <td align="right">      428.46</td>
    <td align="right">0.591140E+11</td>
    <td align="right">0.157264E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   131192.90</td>
    <td align="right">05-JUL-04:01</td>
    <td align="right">    96271.76</td>
    <td align="right">22-JUL-04:01</td>
    <td align="right">    48883.84</td>
    <td align="right">05-JUL-04:03</td>
    <td align="right">    31509.56</td>
    <td align="right">05-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.709499E+11</td>
    <td align="right">0.177266E+11</td>
    <td align="right">      464.95</td>
    <td align="right">0.561046E+11</td>
    <td align="right">0.148453E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   127013.64</td>
    <td align="right">09-AUG-04:03</td>
    <td align="right">    93246.97</td>
    <td align="right">09-AUG-04:01</td>
    <td align="right">    35911.88</td>
    <td align="right">09-AUG-04:03</td>
    <td align="right">    30651.11</td>
    <td align="right">09-AUG-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.339109E+11</td>
    <td align="right">0.876073E+10</td>
    <td align="right">      387.53</td>
    <td align="right">0.310849E+11</td>
    <td align="right">0.282606E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   105272.85</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">    85921.86</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">    24764.03</td>
    <td align="right">01-SEP-04:03</td>
    <td align="right">    25423.58</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120452E+11</td>
    <td align="right">0.327704E+10</td>
    <td align="right">      233.31</td>
    <td align="right">0.118010E+11</td>
    <td align="right">0.244145E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    56684.43</td>
    <td align="right">02-OCT-04:03</td>
    <td align="right">    56684.43</td>
    <td align="right">02-OCT-04:03</td>
    <td align="right">     5943.39</td>
    <td align="right">07-OCT-13:00</td>
    <td align="right">    13602.98</td>
    <td align="right">02-OCT-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.419573E+10</td>
    <td align="right">0.117783E+10</td>
    <td align="right">      103.46</td>
    <td align="right">0.388613E+10</td>
    <td align="right">0.309598E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">17-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    41271.86</td>
    <td align="right">18-NOV-05:01</td>
    <td align="right">    41271.86</td>
    <td align="right">18-NOV-05:01</td>
    <td align="right">     8147.61</td>
    <td align="right">21-NOV-13:00</td>
    <td align="right">     9910.26</td>
    <td align="right">18-NOV-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.354700E+10</td>
    <td align="right">0.103650E+10</td>
    <td align="right">      123.71</td>
    <td align="right">0.354700E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
    <td align="right">09-DEC-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    14074.37</td>
    <td align="right">09-DEC-06:40</td>
    <td align="right">    14074.37</td>
    <td align="right">09-DEC-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">11-DEC-23:00</td>
    <td align="right">     3975.61</td>
    <td align="right">09-DEC-06:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.320073E+12</td>
    <td align="right">0.823416E+11</td>
    <td align="right">     3108.05</td>
    <td align="right">0.272633E+12</td>
    <td align="right">0.474394E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.329660E+10</td>
    <td align="right">0.937572E+09</td>
    <td align="right">       82.53</td>
    <td align="right">0.329660E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13897.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13897.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3930.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.748405E+11</td>
    <td align="right">0.188038E+11</td>
    <td align="right">      464.95</td>
    <td align="right">0.591140E+11</td>
    <td align="right">0.157264E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   134610.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">    96271.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">    59435.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35688.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.175442E+10</td>
    <td align="right">0.523470E+09</td>
    <td align="right">      134.88</td>
    <td align="right">0.175442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
    <td align="right">21-JAN-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10406.26</td>
    <td align="right">21-JAN-06:40</td>
    <td align="right">    10406.26</td>
    <td align="right">21-JAN-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">22-JAN-13:00</td>
    <td align="right">     2970.29</td>
    <td align="right">21-JAN-06:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.191878E+10</td>
    <td align="right">0.565666E+09</td>
    <td align="right">      113.54</td>
    <td align="right">0.191878E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
    <td align="right">09-FEB-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">    12088.13</td>
    <td align="right">09-FEB-06:40</td>
    <td align="right">    12088.13</td>
    <td align="right">09-FEB-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">04-FEB-06:00</td>
    <td align="right">     3404.39</td>
    <td align="right">09-FEB-06:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211144E+10</td>
    <td align="right">0.603159E+09</td>
    <td align="right">       65.57</td>
    <td align="right">0.211144E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">30-MAR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    14858.07</td>
    <td align="right">30-MAR-04:02</td>
    <td align="right">    14858.07</td>
    <td align="right">30-MAR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">     4094.67</td>
    <td align="right">30-MAR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.669941E+10</td>
    <td align="right">0.183698E+10</td>
    <td align="right">      149.90</td>
    <td align="right">0.669734E+10</td>
    <td align="right">  2070440.76</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    34704.54</td>
    <td align="right">22-APR-04:03</td>
    <td align="right">    34704.54</td>
    <td align="right">22-APR-04:03</td>
    <td align="right">      526.00</td>
    <td align="right">23-APR-18:50</td>
    <td align="right">     8333.16</td>
    <td align="right">22-APR-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.288557E+11</td>
    <td align="right">0.748243E+10</td>
    <td align="right">      359.39</td>
    <td align="right">0.271276E+11</td>
    <td align="right">0.172810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-MAY-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    81457.35</td>
    <td align="right">26-MAY-04:01</td>
    <td align="right">    74505.28</td>
    <td align="right">26-MAY-04:01</td>
    <td align="right">    16490.56</td>
    <td align="right">26-MAY-12:00</td>
    <td align="right">    19621.37</td>
    <td align="right">26-MAY-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.545043E+11</td>
    <td align="right">0.139377E+11</td>
    <td align="right">      439.25</td>
    <td align="right">0.430326E+11</td>
    <td align="right">0.114718E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   113891.54</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">    80106.86</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">    54439.33</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">    31639.99</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.653183E+11</td>
    <td align="right">0.163958E+11</td>
    <td align="right">      439.66</td>
    <td align="right">0.497099E+11</td>
    <td align="right">0.156085E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   109846.48</td>
    <td align="right">05-JUL-04:01</td>
    <td align="right">    76394.70</td>
    <td align="right">22-JUL-04:01</td>
    <td align="right">    45468.71</td>
    <td align="right">05-JUL-04:03</td>
    <td align="right">    26336.62</td>
    <td align="right">05-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.572789E+11</td>
    <td align="right">0.143531E+11</td>
    <td align="right">      466.44</td>
    <td align="right">0.427547E+11</td>
    <td align="right">0.145242E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   103690.87</td>
    <td align="right">09-AUG-04:01</td>
    <td align="right">    73495.57</td>
    <td align="right">09-AUG-04:01</td>
    <td align="right">    30678.20</td>
    <td align="right">31-AUG-13:00</td>
    <td align="right">    25766.80</td>
    <td align="right">08-AUG-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.216307E+11</td>
    <td align="right">0.560094E+10</td>
    <td align="right">      317.04</td>
    <td align="right">0.189621E+11</td>
    <td align="right">0.266856E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    88425.56</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">    66703.61</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">    21721.96</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">    21355.71</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.589144E+10</td>
    <td align="right">0.158657E+10</td>
    <td align="right">      118.42</td>
    <td align="right">0.573752E+10</td>
    <td align="right">0.153926E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">19-OCT-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    35850.44</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">    35850.44</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">     4916.46</td>
    <td align="right">07-OCT-13:00</td>
    <td align="right">     8607.85</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.259501E+10</td>
    <td align="right">0.744089E+09</td>
    <td align="right">       98.10</td>
    <td align="right">0.239985E+10</td>
    <td align="right">0.195160E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    17766.27</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">    13422.47</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     5935.51</td>
    <td align="right">21-NOV-13:00</td>
    <td align="right">     4788.21</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.178525E+10</td>
    <td align="right">0.528017E+09</td>
    <td align="right">      111.54</td>
    <td align="right">0.178525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">06-DEC-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    10642.51</td>
    <td align="right">06-DEC-07:00</td>
    <td align="right">    10642.51</td>
    <td align="right">06-DEC-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">14-DEC-05:12</td>
    <td align="right">     3031.98</td>
    <td align="right">06-DEC-07:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.250344E+12</td>
    <td align="right">0.641579E+11</td>
    <td align="right">     2813.72</td>
    <td align="right">0.203991E+12</td>
    <td align="right">0.463523E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.175442E+10</td>
    <td align="right">0.523470E+09</td>
    <td align="right">       65.57</td>
    <td align="right">0.175442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10406.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10406.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2970.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.653183E+11</td>
    <td align="right">0.163958E+11</td>
    <td align="right">      466.44</td>
    <td align="right">0.497099E+11</td>
    <td align="right">0.156085E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   113891.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">    80106.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">    54439.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31639.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 87838230.42</td>
    <td align="right"> 26700321.21</td>
    <td align="right">       14.14</td>
    <td align="right"> 87838230.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">19-JAN-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6615.21</td>
    <td align="right">19-JAN-07:00</td>
    <td align="right">     6615.21</td>
    <td align="right">19-JAN-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">20-JAN-06:30</td>
    <td align="right">     1956.19</td>
    <td align="right">19-JAN-07:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.251204E+09</td>
    <td align="right"> 76091907.32</td>
    <td align="right">       31.03</td>
    <td align="right">0.251204E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
    <td align="right">09-FEB-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">     6826.39</td>
    <td align="right">09-FEB-07:00</td>
    <td align="right">     6826.39</td>
    <td align="right">09-FEB-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-07:00</td>
    <td align="right">     2015.39</td>
    <td align="right">09-FEB-07:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.728109E+09</td>
    <td align="right">0.216974E+09</td>
    <td align="right">       48.70</td>
    <td align="right">0.728108E+09</td>
    <td align="right">      515.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
    <td align="right">30-MAR-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     9164.20</td>
    <td align="right">30-MAR-06:00</td>
    <td align="right">     9164.20</td>
    <td align="right">30-MAR-06:00</td>
    <td align="right">        7.04</td>
    <td align="right">21-MAR-04:01</td>
    <td align="right">     2658.20</td>
    <td align="right">30-MAR-06:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.631435E+10</td>
    <td align="right">0.173843E+10</td>
    <td align="right">      151.33</td>
    <td align="right">0.630308E+10</td>
    <td align="right"> 11272962.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">23-APR-16:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    39837.07</td>
    <td align="right">23-APR-17:22</td>
    <td align="right">    39837.07</td>
    <td align="right">23-APR-17:22</td>
    <td align="right">     1149.29</td>
    <td align="right">23-APR-19:10</td>
    <td align="right">    10122.59</td>
    <td align="right">23-APR-16:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.295073E+11</td>
    <td align="right">0.766675E+10</td>
    <td align="right">      344.81</td>
    <td align="right">0.275132E+11</td>
    <td align="right">0.199414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-MAY-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    79053.84</td>
    <td align="right">26-MAY-04:01</td>
    <td align="right">    73667.05</td>
    <td align="right">26-MAY-04:01</td>
    <td align="right">    16552.63</td>
    <td align="right">26-MAY-12:00</td>
    <td align="right">    21419.35</td>
    <td align="right">25-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.565139E+11</td>
    <td align="right">0.145006E+11</td>
    <td align="right">      430.12</td>
    <td align="right">0.447634E+11</td>
    <td align="right">0.117505E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   124806.73</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">    91263.21</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">    62396.09</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">    34451.54</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.675488E+11</td>
    <td align="right">0.170259E+11</td>
    <td align="right">      435.79</td>
    <td align="right">0.515852E+11</td>
    <td align="right">0.159636E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-18:22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   118879.36</td>
    <td align="right">05-JUL-04:01</td>
    <td align="right">    75031.31</td>
    <td align="right">22-JUL-04:01</td>
    <td align="right">    53676.25</td>
    <td align="right">05-JUL-04:02</td>
    <td align="right">    28550.87</td>
    <td align="right">05-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.573755E+11</td>
    <td align="right">0.144622E+11</td>
    <td align="right">      457.52</td>
    <td align="right">0.425048E+11</td>
    <td align="right">0.148706E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   107979.52</td>
    <td align="right">09-AUG-04:01</td>
    <td align="right">    73980.02</td>
    <td align="right">09-AUG-04:01</td>
    <td align="right">    33999.49</td>
    <td align="right">09-AUG-04:01</td>
    <td align="right">    28140.49</td>
    <td align="right">08-AUG-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.196822E+11</td>
    <td align="right">0.513242E+10</td>
    <td align="right">      286.73</td>
    <td align="right">0.168086E+11</td>
    <td align="right">0.287361E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    71295.70</td>
    <td align="right">01-SEP-14:20</td>
    <td align="right">    63771.79</td>
    <td align="right">01-SEP-15:30</td>
    <td align="right">    18549.74</td>
    <td align="right">01-SEP-04:03</td>
    <td align="right">    18027.40</td>
    <td align="right">01-SEP-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.499409E+10</td>
    <td align="right">0.136228E+10</td>
    <td align="right">      111.46</td>
    <td align="right">0.477409E+10</td>
    <td align="right">0.219993E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    36276.35</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">    36276.35</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">     5263.41</td>
    <td align="right">07-OCT-13:00</td>
    <td align="right">     8745.85</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141018E+10</td>
    <td align="right">0.407559E+09</td>
    <td align="right">       65.69</td>
    <td align="right">0.118638E+10</td>
    <td align="right">0.223797E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    19419.73</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">    14711.81</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     6476.89</td>
    <td align="right">21-NOV-13:00</td>
    <td align="right">     5231.01</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.191012E+09</td>
    <td align="right"> 57718805.20</td>
    <td align="right">       22.49</td>
    <td align="right">0.190802E+09</td>
    <td align="right">   210837.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">06-DEC-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     7500.83</td>
    <td align="right">06-DEC-07:00</td>
    <td align="right">     7500.83</td>
    <td align="right">06-DEC-07:00</td>
    <td align="right">       91.84</td>
    <td align="right">06-DEC-05:06</td>
    <td align="right">     2203.17</td>
    <td align="right">06-DEC-07:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.244604E+12</td>
    <td align="right">0.626736E+11</td>
    <td align="right">     2399.80</td>
    <td align="right">0.196697E+12</td>
    <td align="right">0.479078E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 87838230.42</td>
    <td align="right"> 26700321.21</td>
    <td align="right">       14.14</td>
    <td align="right"> 87838230.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6615.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6615.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1956.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.675488E+11</td>
    <td align="right">0.170259E+11</td>
    <td align="right">      457.52</td>
    <td align="right">0.515852E+11</td>
    <td align="right">0.159636E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   124806.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">    91263.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">    62396.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34451.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      384.36</td>
    <td align="right">        0.00</td>
    <td align="right">      384.36</td>
    <td align="right">        0.90</td>
    <td align="right">     3963.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      590.41</td>
    <td align="right">        0.00</td>
    <td align="right">      590.41</td>
    <td align="right">       18.37</td>
    <td align="right">     3222.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      726.40</td>
    <td align="right">        0.00</td>
    <td align="right">      726.40</td>
    <td align="right">       42.58</td>
    <td align="right">     2559.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      952.19</td>
    <td align="right">        7.36</td>
    <td align="right">      944.83</td>
    <td align="right">      272.83</td>
    <td align="right">     1510.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1339.17</td>
    <td align="right">       71.96</td>
    <td align="right">     1267.21</td>
    <td align="right">      859.21</td>
    <td align="right">      790.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1494.52</td>
    <td align="right">      164.12</td>
    <td align="right">     1330.40</td>
    <td align="right">     1236.34</td>
    <td align="right">      530.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1427.50</td>
    <td align="right">      122.34</td>
    <td align="right">     1305.16</td>
    <td align="right">     1273.33</td>
    <td align="right">      494.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1084.28</td>
    <td align="right">       18.53</td>
    <td align="right">     1065.75</td>
    <td align="right">      889.35</td>
    <td align="right">      584.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      845.01</td>
    <td align="right">        0.20</td>
    <td align="right">      844.81</td>
    <td align="right">      464.20</td>
    <td align="right">      964.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      586.74</td>
    <td align="right">        0.00</td>
    <td align="right">      586.74</td>
    <td align="right">      113.64</td>
    <td align="right">     1497.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">      388.49</td>
    <td align="right">       15.60</td>
    <td align="right">     2343.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">     3784.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      846.67</td>
    <td align="right">       32.19</td>
    <td align="right">      814.49</td>
    <td align="right">      434.88</td>
    <td align="right">     1848.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">      494.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1494.52</td>
    <td align="right">      164.12</td>
    <td align="right">     1330.40</td>
    <td align="right">     1273.33</td>
    <td align="right">     3963.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      561.86</td>
    <td align="right">      234.57</td>
    <td align="right">      327.28</td>
    <td align="right">      115.65</td>
    <td align="right">     2448.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      882.80</td>
    <td align="right">      376.56</td>
    <td align="right">      506.24</td>
    <td align="right">      349.43</td>
    <td align="right">     1928.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1202.94</td>
    <td align="right">      603.44</td>
    <td align="right">      599.50</td>
    <td align="right">      710.79</td>
    <td align="right">     1539.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1667.70</td>
    <td align="right">      899.60</td>
    <td align="right">      768.11</td>
    <td align="right">     1324.66</td>
    <td align="right">      914.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1804.52</td>
    <td align="right">      793.14</td>
    <td align="right">     1011.38</td>
    <td align="right">     1676.45</td>
    <td align="right">      508.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2042.69</td>
    <td align="right">      976.90</td>
    <td align="right">     1065.79</td>
    <td align="right">     2141.13</td>
    <td align="right">      356.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2001.12</td>
    <td align="right">      939.38</td>
    <td align="right">     1061.73</td>
    <td align="right">     2169.05</td>
    <td align="right">      327.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1543.13</td>
    <td align="right">      674.43</td>
    <td align="right">      868.70</td>
    <td align="right">     1586.22</td>
    <td align="right">      372.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1235.96</td>
    <td align="right">      553.28</td>
    <td align="right">      682.68</td>
    <td align="right">     1078.56</td>
    <td align="right">      598.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      748.31</td>
    <td align="right">      283.76</td>
    <td align="right">      464.55</td>
    <td align="right">      432.74</td>
    <td align="right">      930.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      476.41</td>
    <td align="right">      159.29</td>
    <td align="right">      317.12</td>
    <td align="right">      145.56</td>
    <td align="right">     1443.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      434.74</td>
    <td align="right">      160.72</td>
    <td align="right">      274.02</td>
    <td align="right">       72.06</td>
    <td align="right">     2370.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1218.07</td>
    <td align="right">      555.04</td>
    <td align="right">      663.04</td>
    <td align="right">      986.67</td>
    <td align="right">     1141.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      434.74</td>
    <td align="right">      159.29</td>
    <td align="right">      274.02</td>
    <td align="right">       72.06</td>
    <td align="right">      327.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2042.69</td>
    <td align="right">      976.90</td>
    <td align="right">     1065.79</td>
    <td align="right">     2169.05</td>
    <td align="right">     2448.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2645.95</td>
    <td align="right">     1840.48</td>
    <td align="right">      805.47</td>
    <td align="right">     1920.64</td>
    <td align="right">     3158.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3351.26</td>
    <td align="right">     2263.51</td>
    <td align="right">     1087.76</td>
    <td align="right">     2746.34</td>
    <td align="right">     2655.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2954.36</td>
    <td align="right">     1870.20</td>
    <td align="right">     1084.17</td>
    <td align="right">     2336.35</td>
    <td align="right">     2279.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2675.71</td>
    <td align="right">     1452.47</td>
    <td align="right">     1223.24</td>
    <td align="right">     2161.74</td>
    <td align="right">     1488.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2248.90</td>
    <td align="right">      768.61</td>
    <td align="right">     1480.29</td>
    <td align="right">     1863.01</td>
    <td align="right">      850.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2017.87</td>
    <td align="right">      537.61</td>
    <td align="right">     1480.27</td>
    <td align="right">     1794.42</td>
    <td align="right">      582.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2206.19</td>
    <td align="right">      698.66</td>
    <td align="right">     1507.53</td>
    <td align="right">     2086.01</td>
    <td align="right">      534.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2356.38</td>
    <td align="right">      985.60</td>
    <td align="right">     1370.78</td>
    <td align="right">     2296.80</td>
    <td align="right">      609.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2524.99</td>
    <td align="right">     1345.14</td>
    <td align="right">     1179.85</td>
    <td align="right">     2387.15</td>
    <td align="right">      967.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2156.05</td>
    <td align="right">     1268.33</td>
    <td align="right">      887.72</td>
    <td align="right">     1870.23</td>
    <td align="right">     1411.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1919.51</td>
    <td align="right">     1204.50</td>
    <td align="right">      715.01</td>
    <td align="right">     1508.09</td>
    <td align="right">     2005.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2043.01</td>
    <td align="right">     1339.42</td>
    <td align="right">      703.59</td>
    <td align="right">     1355.97</td>
    <td align="right">     3080.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2418.94</td>
    <td align="right">     1291.73</td>
    <td align="right">     1127.22</td>
    <td align="right">     2022.02</td>
    <td align="right">     1630.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1919.51</td>
    <td align="right">      537.61</td>
    <td align="right">      703.59</td>
    <td align="right">     1355.97</td>
    <td align="right">      534.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3351.26</td>
    <td align="right">     2263.51</td>
    <td align="right">     1507.53</td>
    <td align="right">     2746.34</td>
    <td align="right">     3158.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      567.88</td>
    <td align="right">      237.84</td>
    <td align="right">      330.04</td>
    <td align="right">      147.69</td>
    <td align="right">     2506.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      925.14</td>
    <td align="right">      422.55</td>
    <td align="right">      502.59</td>
    <td align="right">      444.01</td>
    <td align="right">     2006.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1217.47</td>
    <td align="right">      623.00</td>
    <td align="right">      594.46</td>
    <td align="right">      771.48</td>
    <td align="right">     1597.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1555.30</td>
    <td align="right">      787.81</td>
    <td align="right">      767.49</td>
    <td align="right">     1243.07</td>
    <td align="right">      975.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1910.46</td>
    <td align="right">      911.12</td>
    <td align="right">      999.33</td>
    <td align="right">     1874.60</td>
    <td align="right">      553.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1843.56</td>
    <td align="right">      796.97</td>
    <td align="right">     1046.59</td>
    <td align="right">     1942.89</td>
    <td align="right">      379.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1968.18</td>
    <td align="right">      914.83</td>
    <td align="right">     1053.35</td>
    <td align="right">     2148.83</td>
    <td align="right">      356.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1619.88</td>
    <td align="right">      736.02</td>
    <td align="right">      883.85</td>
    <td align="right">     1705.15</td>
    <td align="right">      396.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1266.21</td>
    <td align="right">      568.97</td>
    <td align="right">      697.23</td>
    <td align="right">     1145.88</td>
    <td align="right">      629.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      799.77</td>
    <td align="right">      321.06</td>
    <td align="right">      478.71</td>
    <td align="right">      514.01</td>
    <td align="right">      962.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      485.77</td>
    <td align="right">      163.80</td>
    <td align="right">      321.97</td>
    <td align="right">      162.38</td>
    <td align="right">     1476.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      433.05</td>
    <td align="right">      151.60</td>
    <td align="right">      281.46</td>
    <td align="right">       72.16</td>
    <td align="right">     2413.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1217.66</td>
    <td align="right">      553.75</td>
    <td align="right">      663.91</td>
    <td align="right">     1017.84</td>
    <td align="right">     1184.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      433.05</td>
    <td align="right">      151.60</td>
    <td align="right">      281.46</td>
    <td align="right">       72.16</td>
    <td align="right">      356.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1968.18</td>
    <td align="right">      914.83</td>
    <td align="right">     1053.35</td>
    <td align="right">     2148.83</td>
    <td align="right">     2506.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      128.12</td>
    <td align="right">        0.00</td>
    <td align="right">      128.12</td>
    <td align="right">        0.18</td>
    <td align="right">     1320.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      196.80</td>
    <td align="right">        0.00</td>
    <td align="right">      196.80</td>
    <td align="right">        6.38</td>
    <td align="right">     1078.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      242.12</td>
    <td align="right">        0.00</td>
    <td align="right">      242.12</td>
    <td align="right">       16.51</td>
    <td align="right">      842.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      317.38</td>
    <td align="right">        2.45</td>
    <td align="right">      314.93</td>
    <td align="right">      104.26</td>
    <td align="right">      493.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      446.37</td>
    <td align="right">       23.99</td>
    <td align="right">      422.38</td>
    <td align="right">      308.48</td>
    <td align="right">      252.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      498.15</td>
    <td align="right">       54.70</td>
    <td align="right">      443.45</td>
    <td align="right">      427.97</td>
    <td align="right">      171.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      475.81</td>
    <td align="right">       40.78</td>
    <td align="right">      435.03</td>
    <td align="right">      431.56</td>
    <td align="right">      165.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.41</td>
    <td align="right">        6.18</td>
    <td align="right">      355.23</td>
    <td align="right">      297.66</td>
    <td align="right">      204.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      281.66</td>
    <td align="right">        0.07</td>
    <td align="right">      281.59</td>
    <td align="right">      151.44</td>
    <td align="right">      345.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      195.57</td>
    <td align="right">        0.00</td>
    <td align="right">      195.57</td>
    <td align="right">       33.67</td>
    <td align="right">      542.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      129.49</td>
    <td align="right">        0.00</td>
    <td align="right">      129.49</td>
    <td align="right">        4.89</td>
    <td align="right">      825.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      108.55</td>
    <td align="right">        0.00</td>
    <td align="right">      108.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1286.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      282.21</td>
    <td align="right">       10.73</td>
    <td align="right">      271.48</td>
    <td align="right">      149.49</td>
    <td align="right">      625.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      108.55</td>
    <td align="right">        0.00</td>
    <td align="right">      108.55</td>
    <td align="right">        0.00</td>
    <td align="right">      165.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      498.15</td>
    <td align="right">       54.70</td>
    <td align="right">      443.45</td>
    <td align="right">      431.56</td>
    <td align="right">     1320.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      128.12</td>
    <td align="right">        0.00</td>
    <td align="right">      128.12</td>
    <td align="right">        0.18</td>
    <td align="right">     1320.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      196.80</td>
    <td align="right">        0.00</td>
    <td align="right">      196.80</td>
    <td align="right">        6.38</td>
    <td align="right">     1078.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      242.13</td>
    <td align="right">        0.00</td>
    <td align="right">      242.13</td>
    <td align="right">       16.51</td>
    <td align="right">      842.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      317.39</td>
    <td align="right">        2.45</td>
    <td align="right">      314.94</td>
    <td align="right">      104.27</td>
    <td align="right">      493.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      446.39</td>
    <td align="right">       23.99</td>
    <td align="right">      422.40</td>
    <td align="right">      308.49</td>
    <td align="right">      252.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      498.17</td>
    <td align="right">       54.71</td>
    <td align="right">      443.46</td>
    <td align="right">      427.99</td>
    <td align="right">      171.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      475.83</td>
    <td align="right">       40.78</td>
    <td align="right">      435.05</td>
    <td align="right">      431.58</td>
    <td align="right">      165.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.42</td>
    <td align="right">        6.18</td>
    <td align="right">      355.25</td>
    <td align="right">      297.67</td>
    <td align="right">      204.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      281.67</td>
    <td align="right">        0.07</td>
    <td align="right">      281.60</td>
    <td align="right">      151.45</td>
    <td align="right">      345.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      195.58</td>
    <td align="right">        0.00</td>
    <td align="right">      195.58</td>
    <td align="right">       33.67</td>
    <td align="right">      542.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      129.50</td>
    <td align="right">        0.00</td>
    <td align="right">      129.50</td>
    <td align="right">        4.89</td>
    <td align="right">      825.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      108.55</td>
    <td align="right">        0.00</td>
    <td align="right">      108.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1286.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      282.22</td>
    <td align="right">       10.73</td>
    <td align="right">      271.49</td>
    <td align="right">      149.50</td>
    <td align="right">      625.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      108.55</td>
    <td align="right">        0.00</td>
    <td align="right">      108.55</td>
    <td align="right">        0.00</td>
    <td align="right">      165.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      498.17</td>
    <td align="right">       54.71</td>
    <td align="right">      443.46</td>
    <td align="right">      431.58</td>
    <td align="right">     1320.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      128.12</td>
    <td align="right">        0.00</td>
    <td align="right">      128.12</td>
    <td align="right">        0.18</td>
    <td align="right">     1320.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      196.80</td>
    <td align="right">        0.00</td>
    <td align="right">      196.80</td>
    <td align="right">        6.38</td>
    <td align="right">     1078.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      242.13</td>
    <td align="right">        0.00</td>
    <td align="right">      242.13</td>
    <td align="right">       16.51</td>
    <td align="right">      842.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      317.39</td>
    <td align="right">        2.45</td>
    <td align="right">      314.94</td>
    <td align="right">      104.27</td>
    <td align="right">      493.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      446.39</td>
    <td align="right">       23.99</td>
    <td align="right">      422.40</td>
    <td align="right">      308.49</td>
    <td align="right">      252.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      498.17</td>
    <td align="right">       54.71</td>
    <td align="right">      443.46</td>
    <td align="right">      427.99</td>
    <td align="right">      171.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      475.83</td>
    <td align="right">       40.78</td>
    <td align="right">      435.05</td>
    <td align="right">      431.58</td>
    <td align="right">      165.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.42</td>
    <td align="right">        6.18</td>
    <td align="right">      355.25</td>
    <td align="right">      297.67</td>
    <td align="right">      204.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      281.67</td>
    <td align="right">        0.07</td>
    <td align="right">      281.60</td>
    <td align="right">      151.45</td>
    <td align="right">      345.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      195.58</td>
    <td align="right">        0.00</td>
    <td align="right">      195.58</td>
    <td align="right">       33.67</td>
    <td align="right">      542.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      129.50</td>
    <td align="right">        0.00</td>
    <td align="right">      129.50</td>
    <td align="right">        4.89</td>
    <td align="right">      825.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      108.55</td>
    <td align="right">        0.00</td>
    <td align="right">      108.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1286.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      282.22</td>
    <td align="right">       10.73</td>
    <td align="right">      271.49</td>
    <td align="right">      149.50</td>
    <td align="right">      625.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      108.55</td>
    <td align="right">        0.00</td>
    <td align="right">      108.55</td>
    <td align="right">        0.00</td>
    <td align="right">      165.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      498.17</td>
    <td align="right">       54.71</td>
    <td align="right">      443.46</td>
    <td align="right">      431.58</td>
    <td align="right">     1320.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      540.48</td>
    <td align="right">      225.65</td>
    <td align="right">      314.83</td>
    <td align="right">      113.03</td>
    <td align="right">     2361.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      849.21</td>
    <td align="right">      362.23</td>
    <td align="right">      486.98</td>
    <td align="right">      340.17</td>
    <td align="right">     1867.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1157.17</td>
    <td align="right">      580.48</td>
    <td align="right">      576.69</td>
    <td align="right">      696.26</td>
    <td align="right">     1478.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1604.25</td>
    <td align="right">      865.36</td>
    <td align="right">      738.88</td>
    <td align="right">     1298.72</td>
    <td align="right">      887.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1735.86</td>
    <td align="right">      762.96</td>
    <td align="right">      972.90</td>
    <td align="right">     1647.25</td>
    <td align="right">      484.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1964.97</td>
    <td align="right">      939.73</td>
    <td align="right">     1025.24</td>
    <td align="right">     2083.00</td>
    <td align="right">      346.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1924.97</td>
    <td align="right">      903.64</td>
    <td align="right">     1021.34</td>
    <td align="right">     2093.98</td>
    <td align="right">      329.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1484.41</td>
    <td align="right">      648.76</td>
    <td align="right">      835.65</td>
    <td align="right">     1522.59</td>
    <td align="right">      389.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1188.93</td>
    <td align="right">      532.23</td>
    <td align="right">      656.70</td>
    <td align="right">     1028.48</td>
    <td align="right">      623.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      719.84</td>
    <td align="right">      272.96</td>
    <td align="right">      446.88</td>
    <td align="right">      406.40</td>
    <td align="right">      970.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      458.28</td>
    <td align="right">      153.23</td>
    <td align="right">      305.05</td>
    <td align="right">      137.49</td>
    <td align="right">     1466.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      418.20</td>
    <td align="right">      154.60</td>
    <td align="right">      263.60</td>
    <td align="right">       69.08</td>
    <td align="right">     2308.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1171.72</td>
    <td align="right">      533.92</td>
    <td align="right">      637.81</td>
    <td align="right">      956.06</td>
    <td align="right">     1123.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      418.20</td>
    <td align="right">      153.23</td>
    <td align="right">      263.60</td>
    <td align="right">       69.08</td>
    <td align="right">      329.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1964.97</td>
    <td align="right">      939.73</td>
    <td align="right">     1025.24</td>
    <td align="right">     2093.98</td>
    <td align="right">     2361.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.37</td>
    <td align="right">        8.92</td>
    <td align="right">       12.45</td>
    <td align="right">        4.47</td>
    <td align="right">       93.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       33.58</td>
    <td align="right">       14.32</td>
    <td align="right">       19.25</td>
    <td align="right">       13.45</td>
    <td align="right">       73.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.75</td>
    <td align="right">       22.95</td>
    <td align="right">       22.80</td>
    <td align="right">       27.53</td>
    <td align="right">       58.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       63.43</td>
    <td align="right">       34.22</td>
    <td align="right">       29.21</td>
    <td align="right">       51.35</td>
    <td align="right">       35.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       68.63</td>
    <td align="right">       30.17</td>
    <td align="right">       38.47</td>
    <td align="right">       65.13</td>
    <td align="right">       19.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       77.69</td>
    <td align="right">       37.16</td>
    <td align="right">       40.54</td>
    <td align="right">       82.36</td>
    <td align="right">       13.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       76.11</td>
    <td align="right">       35.73</td>
    <td align="right">       40.38</td>
    <td align="right">       82.79</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.69</td>
    <td align="right">       25.65</td>
    <td align="right">       33.04</td>
    <td align="right">       60.20</td>
    <td align="right">       15.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       47.01</td>
    <td align="right">       21.04</td>
    <td align="right">       25.97</td>
    <td align="right">       40.67</td>
    <td align="right">       24.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.46</td>
    <td align="right">       10.79</td>
    <td align="right">       17.67</td>
    <td align="right">       16.07</td>
    <td align="right">       38.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.12</td>
    <td align="right">        6.06</td>
    <td align="right">       12.06</td>
    <td align="right">        5.44</td>
    <td align="right">       57.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.54</td>
    <td align="right">        6.11</td>
    <td align="right">       10.42</td>
    <td align="right">        2.73</td>
    <td align="right">       91.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       46.33</td>
    <td align="right">       21.11</td>
    <td align="right">       25.22</td>
    <td align="right">       37.80</td>
    <td align="right">       44.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.54</td>
    <td align="right">        6.06</td>
    <td align="right">       10.42</td>
    <td align="right">        2.73</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       77.69</td>
    <td align="right">       37.16</td>
    <td align="right">       40.54</td>
    <td align="right">       82.79</td>
    <td align="right">       93.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      881.97</td>
    <td align="right">      613.48</td>
    <td align="right">      268.48</td>
    <td align="right">      678.23</td>
    <td align="right">      998.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1117.07</td>
    <td align="right">      754.49</td>
    <td align="right">      362.58</td>
    <td align="right">      951.79</td>
    <td align="right">      860.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      984.77</td>
    <td align="right">      623.39</td>
    <td align="right">      361.38</td>
    <td align="right">      808.72</td>
    <td align="right">      735.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      891.89</td>
    <td align="right">      484.15</td>
    <td align="right">      407.74</td>
    <td align="right">      743.33</td>
    <td align="right">      489.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      749.62</td>
    <td align="right">      256.20</td>
    <td align="right">      493.42</td>
    <td align="right">      645.18</td>
    <td align="right">      273.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      672.62</td>
    <td align="right">      179.20</td>
    <td align="right">      493.42</td>
    <td align="right">      615.45</td>
    <td align="right">      187.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      735.39</td>
    <td align="right">      232.88</td>
    <td align="right">      502.51</td>
    <td align="right">      701.89</td>
    <td align="right">      182.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      785.45</td>
    <td align="right">      328.53</td>
    <td align="right">      456.92</td>
    <td align="right">      769.02</td>
    <td align="right">      217.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      841.65</td>
    <td align="right">      448.37</td>
    <td align="right">      393.28</td>
    <td align="right">      800.59</td>
    <td align="right">      346.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      718.67</td>
    <td align="right">      422.77</td>
    <td align="right">      295.90</td>
    <td align="right">      626.09</td>
    <td align="right">      505.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      639.83</td>
    <td align="right">      401.49</td>
    <td align="right">      238.33</td>
    <td align="right">      511.36</td>
    <td align="right">      691.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      680.99</td>
    <td align="right">      446.46</td>
    <td align="right">      234.53</td>
    <td align="right">      472.04</td>
    <td align="right">      981.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      806.30</td>
    <td align="right">      430.57</td>
    <td align="right">      375.73</td>
    <td align="right">      691.80</td>
    <td align="right">      537.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      639.83</td>
    <td align="right">      179.20</td>
    <td align="right">      234.53</td>
    <td align="right">      472.04</td>
    <td align="right">      182.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1117.07</td>
    <td align="right">      754.49</td>
    <td align="right">      502.51</td>
    <td align="right">      951.79</td>
    <td align="right">      998.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      881.97</td>
    <td align="right">      613.48</td>
    <td align="right">      268.48</td>
    <td align="right">      678.23</td>
    <td align="right">      998.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1117.07</td>
    <td align="right">      754.49</td>
    <td align="right">      362.58</td>
    <td align="right">      951.79</td>
    <td align="right">      860.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      984.77</td>
    <td align="right">      623.39</td>
    <td align="right">      361.38</td>
    <td align="right">      808.72</td>
    <td align="right">      735.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      891.89</td>
    <td align="right">      484.15</td>
    <td align="right">      407.74</td>
    <td align="right">      743.33</td>
    <td align="right">      489.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      749.62</td>
    <td align="right">      256.20</td>
    <td align="right">      493.42</td>
    <td align="right">      645.18</td>
    <td align="right">      273.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      672.62</td>
    <td align="right">      179.20</td>
    <td align="right">      493.42</td>
    <td align="right">      615.45</td>
    <td align="right">      187.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      735.39</td>
    <td align="right">      232.88</td>
    <td align="right">      502.51</td>
    <td align="right">      701.89</td>
    <td align="right">      182.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      785.45</td>
    <td align="right">      328.53</td>
    <td align="right">      456.92</td>
    <td align="right">      769.02</td>
    <td align="right">      217.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      841.65</td>
    <td align="right">      448.37</td>
    <td align="right">      393.28</td>
    <td align="right">      800.59</td>
    <td align="right">      346.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      718.67</td>
    <td align="right">      422.77</td>
    <td align="right">      295.90</td>
    <td align="right">      626.09</td>
    <td align="right">      505.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      639.83</td>
    <td align="right">      401.49</td>
    <td align="right">      238.33</td>
    <td align="right">      511.36</td>
    <td align="right">      691.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      680.99</td>
    <td align="right">      446.46</td>
    <td align="right">      234.53</td>
    <td align="right">      472.04</td>
    <td align="right">      981.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      806.30</td>
    <td align="right">      430.57</td>
    <td align="right">      375.73</td>
    <td align="right">      691.80</td>
    <td align="right">      537.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      639.83</td>
    <td align="right">      179.20</td>
    <td align="right">      234.53</td>
    <td align="right">      472.04</td>
    <td align="right">      182.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1117.07</td>
    <td align="right">      754.49</td>
    <td align="right">      502.51</td>
    <td align="right">      951.79</td>
    <td align="right">      998.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      881.91</td>
    <td align="right">      613.44</td>
    <td align="right">      268.47</td>
    <td align="right">      678.18</td>
    <td align="right">      998.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1117.00</td>
    <td align="right">      754.44</td>
    <td align="right">      362.56</td>
    <td align="right">      951.73</td>
    <td align="right">      860.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      984.71</td>
    <td align="right">      623.35</td>
    <td align="right">      361.36</td>
    <td align="right">      808.67</td>
    <td align="right">      735.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      891.83</td>
    <td align="right">      484.12</td>
    <td align="right">      407.72</td>
    <td align="right">      743.28</td>
    <td align="right">      489.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      749.57</td>
    <td align="right">      256.18</td>
    <td align="right">      493.39</td>
    <td align="right">      645.14</td>
    <td align="right">      273.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      672.57</td>
    <td align="right">      179.19</td>
    <td align="right">      493.39</td>
    <td align="right">      615.41</td>
    <td align="right">      186.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      735.34</td>
    <td align="right">      232.87</td>
    <td align="right">      502.47</td>
    <td align="right">      701.84</td>
    <td align="right">      182.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      785.40</td>
    <td align="right">      328.51</td>
    <td align="right">      456.89</td>
    <td align="right">      768.98</td>
    <td align="right">      217.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      841.60</td>
    <td align="right">      448.34</td>
    <td align="right">      393.25</td>
    <td align="right">      800.54</td>
    <td align="right">      346.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      718.62</td>
    <td align="right">      422.74</td>
    <td align="right">      295.88</td>
    <td align="right">      626.05</td>
    <td align="right">      505.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      639.79</td>
    <td align="right">      401.47</td>
    <td align="right">      238.32</td>
    <td align="right">      511.33</td>
    <td align="right">      691.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      680.95</td>
    <td align="right">      446.43</td>
    <td align="right">      234.51</td>
    <td align="right">      472.01</td>
    <td align="right">      981.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      806.25</td>
    <td align="right">      430.54</td>
    <td align="right">      375.71</td>
    <td align="right">      691.76</td>
    <td align="right">      537.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      639.79</td>
    <td align="right">      179.19</td>
    <td align="right">      234.51</td>
    <td align="right">      472.01</td>
    <td align="right">      182.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1117.00</td>
    <td align="right">      754.44</td>
    <td align="right">      502.47</td>
    <td align="right">      951.73</td>
    <td align="right">      998.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      546.27</td>
    <td align="right">      228.79</td>
    <td align="right">      317.49</td>
    <td align="right">      145.85</td>
    <td align="right">     2413.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      889.94</td>
    <td align="right">      406.47</td>
    <td align="right">      483.47</td>
    <td align="right">      437.58</td>
    <td align="right">     1943.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1171.15</td>
    <td align="right">      599.30</td>
    <td align="right">      571.85</td>
    <td align="right">      760.53</td>
    <td align="right">     1538.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1496.12</td>
    <td align="right">      757.84</td>
    <td align="right">      738.29</td>
    <td align="right">     1223.89</td>
    <td align="right">      945.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1837.77</td>
    <td align="right">      876.45</td>
    <td align="right">      961.31</td>
    <td align="right">     1835.74</td>
    <td align="right">      530.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1773.42</td>
    <td align="right">      766.64</td>
    <td align="right">     1006.78</td>
    <td align="right">     1894.23</td>
    <td align="right">      364.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1893.30</td>
    <td align="right">      880.02</td>
    <td align="right">     1013.28</td>
    <td align="right">     2070.61</td>
    <td align="right">      360.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1558.25</td>
    <td align="right">      708.02</td>
    <td align="right">      850.23</td>
    <td align="right">     1634.57</td>
    <td align="right">      414.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1218.03</td>
    <td align="right">      547.32</td>
    <td align="right">      670.71</td>
    <td align="right">     1095.62</td>
    <td align="right">      653.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      769.34</td>
    <td align="right">      308.84</td>
    <td align="right">      460.50</td>
    <td align="right">      488.43</td>
    <td align="right">     1002.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      467.29</td>
    <td align="right">      157.57</td>
    <td align="right">      309.72</td>
    <td align="right">      155.17</td>
    <td align="right">     1494.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      416.58</td>
    <td align="right">      145.83</td>
    <td align="right">      270.75</td>
    <td align="right">       70.75</td>
    <td align="right">     2345.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1171.33</td>
    <td align="right">      532.68</td>
    <td align="right">      638.66</td>
    <td align="right">      987.73</td>
    <td align="right">     1164.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      416.58</td>
    <td align="right">      145.83</td>
    <td align="right">      270.75</td>
    <td align="right">       70.75</td>
    <td align="right">      360.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1893.30</td>
    <td align="right">      880.02</td>
    <td align="right">     1013.28</td>
    <td align="right">     2070.61</td>
    <td align="right">     2413.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.60</td>
    <td align="right">        9.05</td>
    <td align="right">       12.55</td>
    <td align="right">        5.77</td>
    <td align="right">       95.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       35.19</td>
    <td align="right">       16.07</td>
    <td align="right">       19.12</td>
    <td align="right">       17.30</td>
    <td align="right">       76.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       46.31</td>
    <td align="right">       23.70</td>
    <td align="right">       22.61</td>
    <td align="right">       30.07</td>
    <td align="right">       60.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       59.16</td>
    <td align="right">       29.96</td>
    <td align="right">       29.19</td>
    <td align="right">       48.39</td>
    <td align="right">       37.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       72.66</td>
    <td align="right">       34.65</td>
    <td align="right">       38.01</td>
    <td align="right">       72.58</td>
    <td align="right">       20.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       70.12</td>
    <td align="right">       30.31</td>
    <td align="right">       39.81</td>
    <td align="right">       74.90</td>
    <td align="right">       14.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       74.86</td>
    <td align="right">       34.79</td>
    <td align="right">       40.06</td>
    <td align="right">       81.87</td>
    <td align="right">       14.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       61.61</td>
    <td align="right">       27.99</td>
    <td align="right">       33.62</td>
    <td align="right">       64.63</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       48.16</td>
    <td align="right">       21.64</td>
    <td align="right">       26.52</td>
    <td align="right">       43.32</td>
    <td align="right">       25.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.42</td>
    <td align="right">       12.21</td>
    <td align="right">       18.21</td>
    <td align="right">       19.31</td>
    <td align="right">       39.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.48</td>
    <td align="right">        6.23</td>
    <td align="right">       12.25</td>
    <td align="right">        6.14</td>
    <td align="right">       59.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.47</td>
    <td align="right">        5.77</td>
    <td align="right">       10.71</td>
    <td align="right">        2.80</td>
    <td align="right">       92.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       46.31</td>
    <td align="right">       21.06</td>
    <td align="right">       25.25</td>
    <td align="right">       39.05</td>
    <td align="right">       46.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.47</td>
    <td align="right">        5.77</td>
    <td align="right">       10.71</td>
    <td align="right">        2.80</td>
    <td align="right">       14.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       74.86</td>
    <td align="right">       34.79</td>
    <td align="right">       40.06</td>
    <td align="right">       81.87</td>
    <td align="right">       95.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      384.36</td>
    <td align="right">        0.00</td>
    <td align="right">      384.36</td>
    <td align="right">        0.54</td>
    <td align="right">     4068.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      590.41</td>
    <td align="right">        0.00</td>
    <td align="right">      590.41</td>
    <td align="right">       16.45</td>
    <td align="right">     3325.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      726.40</td>
    <td align="right">        0.00</td>
    <td align="right">      726.40</td>
    <td align="right">       36.78</td>
    <td align="right">     2662.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      952.19</td>
    <td align="right">        7.36</td>
    <td align="right">      944.83</td>
    <td align="right">      258.15</td>
    <td align="right">     1597.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1339.17</td>
    <td align="right">       71.96</td>
    <td align="right">     1267.21</td>
    <td align="right">      849.09</td>
    <td align="right">      829.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1494.52</td>
    <td align="right">      164.12</td>
    <td align="right">     1330.40</td>
    <td align="right">     1227.92</td>
    <td align="right">      552.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1427.50</td>
    <td align="right">      122.34</td>
    <td align="right">     1305.16</td>
    <td align="right">     1266.46</td>
    <td align="right">      513.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1084.28</td>
    <td align="right">       18.53</td>
    <td align="right">     1065.75</td>
    <td align="right">      880.97</td>
    <td align="right">      617.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      845.01</td>
    <td align="right">        0.20</td>
    <td align="right">      844.81</td>
    <td align="right">      446.45</td>
    <td align="right">     1028.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      586.74</td>
    <td align="right">        0.00</td>
    <td align="right">      586.74</td>
    <td align="right">       97.68</td>
    <td align="right">     1613.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">      388.49</td>
    <td align="right">       13.95</td>
    <td align="right">     2467.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">     3907.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      846.67</td>
    <td align="right">       32.19</td>
    <td align="right">      814.49</td>
    <td align="right">      427.21</td>
    <td align="right">     1926.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">      513.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1494.52</td>
    <td align="right">      164.12</td>
    <td align="right">     1330.40</td>
    <td align="right">     1266.46</td>
    <td align="right">     4068.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      561.86</td>
    <td align="right">      234.57</td>
    <td align="right">      327.28</td>
    <td align="right">      113.23</td>
    <td align="right">     2493.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      882.80</td>
    <td align="right">      376.56</td>
    <td align="right">      506.24</td>
    <td align="right">      343.06</td>
    <td align="right">     1978.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1202.94</td>
    <td align="right">      603.44</td>
    <td align="right">      599.50</td>
    <td align="right">      700.28</td>
    <td align="right">     1593.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1667.70</td>
    <td align="right">      899.60</td>
    <td align="right">      768.11</td>
    <td align="right">     1312.51</td>
    <td align="right">      958.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1804.52</td>
    <td align="right">      793.14</td>
    <td align="right">     1011.38</td>
    <td align="right">     1672.28</td>
    <td align="right">      525.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2042.69</td>
    <td align="right">      976.90</td>
    <td align="right">     1065.79</td>
    <td align="right">     2141.71</td>
    <td align="right">      367.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2001.12</td>
    <td align="right">      939.38</td>
    <td align="right">     1061.73</td>
    <td align="right">     2169.41</td>
    <td align="right">      337.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1543.13</td>
    <td align="right">      674.43</td>
    <td align="right">      868.70</td>
    <td align="right">     1584.47</td>
    <td align="right">      387.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1235.96</td>
    <td align="right">      553.28</td>
    <td align="right">      682.68</td>
    <td align="right">     1070.09</td>
    <td align="right">      627.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      748.31</td>
    <td align="right">      283.76</td>
    <td align="right">      464.55</td>
    <td align="right">      420.55</td>
    <td align="right">      989.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      476.41</td>
    <td align="right">      159.29</td>
    <td align="right">      317.12</td>
    <td align="right">      140.67</td>
    <td align="right">     1511.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      434.74</td>
    <td align="right">      160.72</td>
    <td align="right">      274.02</td>
    <td align="right">       70.09</td>
    <td align="right">     2421.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1218.07</td>
    <td align="right">      555.04</td>
    <td align="right">      663.04</td>
    <td align="right">      981.35</td>
    <td align="right">     1179.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      434.74</td>
    <td align="right">      159.29</td>
    <td align="right">      274.02</td>
    <td align="right">       70.09</td>
    <td align="right">      337.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2042.69</td>
    <td align="right">      976.90</td>
    <td align="right">     1065.79</td>
    <td align="right">     2169.41</td>
    <td align="right">     2493.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2645.95</td>
    <td align="right">     1840.48</td>
    <td align="right">      805.47</td>
    <td align="right">     1907.50</td>
    <td align="right">     3230.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3351.26</td>
    <td align="right">     2263.51</td>
    <td align="right">     1087.76</td>
    <td align="right">     2727.60</td>
    <td align="right">     2739.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2954.36</td>
    <td align="right">     1870.20</td>
    <td align="right">     1084.17</td>
    <td align="right">     2318.28</td>
    <td align="right">     2368.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2675.71</td>
    <td align="right">     1452.47</td>
    <td align="right">     1223.24</td>
    <td align="right">     2145.26</td>
    <td align="right">     1564.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2248.90</td>
    <td align="right">      768.61</td>
    <td align="right">     1480.29</td>
    <td align="right">     1853.03</td>
    <td align="right">      886.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2017.87</td>
    <td align="right">      537.61</td>
    <td align="right">     1480.27</td>
    <td align="right">     1787.06</td>
    <td align="right">      607.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2206.19</td>
    <td align="right">      698.66</td>
    <td align="right">     1507.53</td>
    <td align="right">     2080.26</td>
    <td align="right">      556.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2356.38</td>
    <td align="right">      985.60</td>
    <td align="right">     1370.78</td>
    <td align="right">     2288.47</td>
    <td align="right">      640.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2524.99</td>
    <td align="right">     1345.14</td>
    <td align="right">     1179.85</td>
    <td align="right">     2371.67</td>
    <td align="right">     1022.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2156.05</td>
    <td align="right">     1268.33</td>
    <td align="right">      887.72</td>
    <td align="right">     1845.78</td>
    <td align="right">     1505.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1919.51</td>
    <td align="right">     1204.50</td>
    <td align="right">      715.01</td>
    <td align="right">     1487.97</td>
    <td align="right">     2109.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2043.01</td>
    <td align="right">     1339.42</td>
    <td align="right">      703.59</td>
    <td align="right">     1340.95</td>
    <td align="right">     3161.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2418.94</td>
    <td align="right">     1291.73</td>
    <td align="right">     1127.22</td>
    <td align="right">     2007.65</td>
    <td align="right">     1694.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1919.51</td>
    <td align="right">      537.61</td>
    <td align="right">      703.59</td>
    <td align="right">     1340.95</td>
    <td align="right">      556.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3351.26</td>
    <td align="right">     2263.51</td>
    <td align="right">     1507.53</td>
    <td align="right">     2727.60</td>
    <td align="right">     3230.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      567.88</td>
    <td align="right">      237.84</td>
    <td align="right">      330.04</td>
    <td align="right">      146.25</td>
    <td align="right">     2548.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      925.14</td>
    <td align="right">      422.55</td>
    <td align="right">      502.59</td>
    <td align="right">      441.11</td>
    <td align="right">     2057.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1217.47</td>
    <td align="right">      623.00</td>
    <td align="right">      594.46</td>
    <td align="right">      766.13</td>
    <td align="right">     1654.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1555.30</td>
    <td align="right">      787.81</td>
    <td align="right">      767.49</td>
    <td align="right">     1234.48</td>
    <td align="right">     1024.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1910.46</td>
    <td align="right">      911.12</td>
    <td align="right">      999.33</td>
    <td align="right">     1869.30</td>
    <td align="right">      577.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1843.56</td>
    <td align="right">      796.97</td>
    <td align="right">     1046.59</td>
    <td align="right">     1939.33</td>
    <td align="right">      395.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1968.18</td>
    <td align="right">      914.83</td>
    <td align="right">     1053.35</td>
    <td align="right">     2145.40</td>
    <td align="right">      370.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1619.88</td>
    <td align="right">      736.02</td>
    <td align="right">      883.85</td>
    <td align="right">     1699.27</td>
    <td align="right">      416.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1266.21</td>
    <td align="right">      568.97</td>
    <td align="right">      697.23</td>
    <td align="right">     1136.25</td>
    <td align="right">      664.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      799.77</td>
    <td align="right">      321.06</td>
    <td align="right">      478.71</td>
    <td align="right">      503.79</td>
    <td align="right">     1025.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      485.77</td>
    <td align="right">      163.80</td>
    <td align="right">      321.97</td>
    <td align="right">      157.85</td>
    <td align="right">     1544.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      433.05</td>
    <td align="right">      151.60</td>
    <td align="right">      281.46</td>
    <td align="right">       71.32</td>
    <td align="right">     2463.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1217.66</td>
    <td align="right">      553.75</td>
    <td align="right">      663.91</td>
    <td align="right">     1012.70</td>
    <td align="right">     1225.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      433.05</td>
    <td align="right">      151.60</td>
    <td align="right">      281.46</td>
    <td align="right">       71.32</td>
    <td align="right">      370.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1968.18</td>
    <td align="right">      914.83</td>
    <td align="right">     1053.35</td>
    <td align="right">     2145.40</td>
    <td align="right">     2548.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102948E+10</td>
    <td align="right">  2413935.74</td>
    <td align="right">0.106146E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.142833E+10</td>
    <td align="right"> 44432750.12</td>
    <td align="right">0.779604E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.194559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.194559E+10</td>
    <td align="right">0.114051E+09</td>
    <td align="right">0.685662E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.246808E+10</td>
    <td align="right"> 19069282.64</td>
    <td align="right">0.244901E+10</td>
    <td align="right">0.707163E+09</td>
    <td align="right">0.391427E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.358683E+10</td>
    <td align="right">0.192748E+09</td>
    <td align="right">0.339408E+10</td>
    <td align="right">0.230132E+10</td>
    <td align="right">0.211641E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.387380E+10</td>
    <td align="right">0.425402E+09</td>
    <td align="right">0.344840E+10</td>
    <td align="right">0.320460E+10</td>
    <td align="right">0.137398E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.382341E+10</td>
    <td align="right">0.327664E+09</td>
    <td align="right">0.349574E+10</td>
    <td align="right">0.341048E+10</td>
    <td align="right">0.132359E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.290413E+10</td>
    <td align="right"> 49631054.94</td>
    <td align="right">0.285450E+10</td>
    <td align="right">0.238203E+10</td>
    <td align="right">0.156520E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.219027E+10</td>
    <td align="right">   517070.29</td>
    <td align="right">0.218975E+10</td>
    <td align="right">0.120322E+10</td>
    <td align="right">0.249995E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.157152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.157152E+10</td>
    <td align="right">0.304361E+09</td>
    <td align="right">0.401131E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100698E+10</td>
    <td align="right"> 40435823.29</td>
    <td align="right">0.607548E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.872259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.872259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.101376E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.267007E+11</td>
    <td align="right">0.101503E+10</td>
    <td align="right">0.256856E+11</td>
    <td align="right">0.137145E+11</td>
    <td align="right">0.582850E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.872259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.872259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.132359E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.387380E+10</td>
    <td align="right">0.425402E+09</td>
    <td align="right">0.349574E+10</td>
    <td align="right">0.341048E+10</td>
    <td align="right">0.106146E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.150488E+10</td>
    <td align="right">0.628278E+09</td>
    <td align="right">0.876599E+09</td>
    <td align="right">0.309751E+09</td>
    <td align="right">0.655922E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.213567E+10</td>
    <td align="right">0.910967E+09</td>
    <td align="right">0.122470E+10</td>
    <td align="right">0.845335E+09</td>
    <td align="right">0.466593E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.322196E+10</td>
    <td align="right">0.161626E+10</td>
    <td align="right">0.160570E+10</td>
    <td align="right">0.190378E+10</td>
    <td align="right">0.412301E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.432269E+10</td>
    <td align="right">0.233175E+10</td>
    <td align="right">0.199093E+10</td>
    <td align="right">0.343352E+10</td>
    <td align="right">0.237122E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.483323E+10</td>
    <td align="right">0.212436E+10</td>
    <td align="right">0.270887E+10</td>
    <td align="right">0.449022E+10</td>
    <td align="right">0.136228E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.529466E+10</td>
    <td align="right">0.253214E+10</td>
    <td align="right">0.276253E+10</td>
    <td align="right">0.554980E+10</td>
    <td align="right">0.922962E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.535979E+10</td>
    <td align="right">0.251604E+10</td>
    <td align="right">0.284374E+10</td>
    <td align="right">0.580958E+10</td>
    <td align="right">0.877533E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.413311E+10</td>
    <td align="right">0.180638E+10</td>
    <td align="right">0.232672E+10</td>
    <td align="right">0.424854E+10</td>
    <td align="right">0.997937E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.320360E+10</td>
    <td align="right">0.143410E+10</td>
    <td align="right">0.176950E+10</td>
    <td align="right">0.279563E+10</td>
    <td align="right">0.155073E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.200428E+10</td>
    <td align="right">0.760019E+09</td>
    <td align="right">0.124426E+10</td>
    <td align="right">0.115904E+10</td>
    <td align="right">0.249218E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123486E+10</td>
    <td align="right">0.412892E+09</td>
    <td align="right">0.821967E+09</td>
    <td align="right">0.377296E+09</td>
    <td align="right">0.374027E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116441E+10</td>
    <td align="right">0.430462E+09</td>
    <td align="right">0.733948E+09</td>
    <td align="right">0.192999E+09</td>
    <td align="right">0.634835E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.384131E+11</td>
    <td align="right">0.175037E+11</td>
    <td align="right">0.209095E+11</td>
    <td align="right">0.311155E+11</td>
    <td align="right">0.360116E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116441E+10</td>
    <td align="right">0.412892E+09</td>
    <td align="right">0.733948E+09</td>
    <td align="right">0.192999E+09</td>
    <td align="right">0.877533E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.535979E+10</td>
    <td align="right">0.253214E+10</td>
    <td align="right">0.284374E+10</td>
    <td align="right">0.580958E+10</td>
    <td align="right">0.655922E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.708691E+10</td>
    <td align="right">0.492955E+10</td>
    <td align="right">0.215736E+10</td>
    <td align="right">0.514424E+10</td>
    <td align="right">0.845927E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.810737E+10</td>
    <td align="right">0.547588E+10</td>
    <td align="right">0.263150E+10</td>
    <td align="right">0.664395E+10</td>
    <td align="right">0.642371E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.791296E+10</td>
    <td align="right">0.500913E+10</td>
    <td align="right">0.290383E+10</td>
    <td align="right">0.625768E+10</td>
    <td align="right">0.610537E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.693544E+10</td>
    <td align="right">0.376481E+10</td>
    <td align="right">0.317063E+10</td>
    <td align="right">0.560322E+10</td>
    <td align="right">0.385785E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.602344E+10</td>
    <td align="right">0.205864E+10</td>
    <td align="right">0.396480E+10</td>
    <td align="right">0.498988E+10</td>
    <td align="right">0.227835E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.523033E+10</td>
    <td align="right">0.139347E+10</td>
    <td align="right">0.383686E+10</td>
    <td align="right">0.465113E+10</td>
    <td align="right">0.150925E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.590906E+10</td>
    <td align="right">0.187129E+10</td>
    <td align="right">0.403777E+10</td>
    <td align="right">0.558718E+10</td>
    <td align="right">0.143054E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.631134E+10</td>
    <td align="right">0.263983E+10</td>
    <td align="right">0.367150E+10</td>
    <td align="right">0.615176E+10</td>
    <td align="right">0.163224E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.654477E+10</td>
    <td align="right">0.348661E+10</td>
    <td align="right">0.305816E+10</td>
    <td align="right">0.618750E+10</td>
    <td align="right">0.250811E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.577475E+10</td>
    <td align="right">0.339709E+10</td>
    <td align="right">0.237766E+10</td>
    <td align="right">0.500923E+10</td>
    <td align="right">0.377985E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.497538E+10</td>
    <td align="right">0.312206E+10</td>
    <td align="right">0.185331E+10</td>
    <td align="right">0.390897E+10</td>
    <td align="right">0.519947E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.547199E+10</td>
    <td align="right">0.358749E+10</td>
    <td align="right">0.188450E+10</td>
    <td align="right">0.363183E+10</td>
    <td align="right">0.825007E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.762837E+11</td>
    <td align="right">0.407358E+11</td>
    <td align="right">0.355479E+11</td>
    <td align="right">0.637666E+11</td>
    <td align="right">0.514341E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.497538E+10</td>
    <td align="right">0.139347E+10</td>
    <td align="right">0.185331E+10</td>
    <td align="right">0.363183E+10</td>
    <td align="right">0.143054E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.810737E+10</td>
    <td align="right">0.547588E+10</td>
    <td align="right">0.403777E+10</td>
    <td align="right">0.664395E+10</td>
    <td align="right">0.845927E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152101E+10</td>
    <td align="right">0.637018E+09</td>
    <td align="right">0.883990E+09</td>
    <td align="right">0.395572E+09</td>
    <td align="right">0.671456E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.223810E+10</td>
    <td align="right">0.102224E+10</td>
    <td align="right">0.121587E+10</td>
    <td align="right">0.107415E+10</td>
    <td align="right">0.485370E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.326087E+10</td>
    <td align="right">0.166866E+10</td>
    <td align="right">0.159221E+10</td>
    <td align="right">0.206634E+10</td>
    <td align="right">0.427898E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.403133E+10</td>
    <td align="right">0.204201E+10</td>
    <td align="right">0.198932E+10</td>
    <td align="right">0.322205E+10</td>
    <td align="right">0.252828E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.511697E+10</td>
    <td align="right">0.244035E+10</td>
    <td align="right">0.267661E+10</td>
    <td align="right">0.502093E+10</td>
    <td align="right">0.148294E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.477851E+10</td>
    <td align="right">0.206574E+10</td>
    <td align="right">0.271277E+10</td>
    <td align="right">0.503597E+10</td>
    <td align="right">0.983333E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.527158E+10</td>
    <td align="right">0.245027E+10</td>
    <td align="right">0.282131E+10</td>
    <td align="right">0.575542E+10</td>
    <td align="right">0.954385E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.433868E+10</td>
    <td align="right">0.197137E+10</td>
    <td align="right">0.236732E+10</td>
    <td align="right">0.456709E+10</td>
    <td align="right">0.106290E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.328201E+10</td>
    <td align="right">0.147478E+10</td>
    <td align="right">0.180723E+10</td>
    <td align="right">0.297013E+10</td>
    <td align="right">0.163246E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.214210E+10</td>
    <td align="right">0.859921E+09</td>
    <td align="right">0.128218E+10</td>
    <td align="right">0.137673E+10</td>
    <td align="right">0.257724E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125912E+10</td>
    <td align="right">0.424574E+09</td>
    <td align="right">0.834544E+09</td>
    <td align="right">0.420901E+09</td>
    <td align="right">0.382823E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115989E+10</td>
    <td align="right">0.406037E+09</td>
    <td align="right">0.753851E+09</td>
    <td align="right">0.193260E+09</td>
    <td align="right">0.646524E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.384002E+11</td>
    <td align="right">0.174630E+11</td>
    <td align="right">0.209372E+11</td>
    <td align="right">0.320985E+11</td>
    <td align="right">0.373622E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115989E+10</td>
    <td align="right">0.406037E+09</td>
    <td align="right">0.753851E+09</td>
    <td align="right">0.193260E+09</td>
    <td align="right">0.954385E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.527158E+10</td>
    <td align="right">0.245027E+10</td>
    <td align="right">0.282131E+10</td>
    <td align="right">0.575542E+10</td>
    <td align="right">0.671456E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.343144E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343144E+09</td>
    <td align="right">   488950.07</td>
    <td align="right">0.353770E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.476087E+09</td>
    <td align="right"> 15433789.72</td>
    <td align="right">0.260816E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.648500E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.648500E+09</td>
    <td align="right"> 44218795.54</td>
    <td align="right">0.225595E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.822654E+09</td>
    <td align="right">  6356126.81</td>
    <td align="right">0.816298E+09</td>
    <td align="right">0.270253E+09</td>
    <td align="right">0.127911E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.119555E+10</td>
    <td align="right"> 64246238.52</td>
    <td align="right">0.113131E+10</td>
    <td align="right">0.826227E+09</td>
    <td align="right">0.675410E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129121E+10</td>
    <td align="right">0.141794E+09</td>
    <td align="right">0.114941E+10</td>
    <td align="right">0.110931E+10</td>
    <td align="right">0.444216E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127441E+10</td>
    <td align="right">0.109216E+09</td>
    <td align="right">0.116519E+10</td>
    <td align="right">0.115590E+10</td>
    <td align="right">0.442057E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.967998E+09</td>
    <td align="right"> 16542902.26</td>
    <td align="right">0.951455E+09</td>
    <td align="right">0.797243E+09</td>
    <td align="right">0.548539E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.730054E+09</td>
    <td align="right">   172348.61</td>
    <td align="right">0.729882E+09</td>
    <td align="right">0.392539E+09</td>
    <td align="right">0.895251E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.523814E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.523814E+09</td>
    <td align="right"> 90182449.57</td>
    <td align="right">0.145328E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.335643E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.335643E+09</td>
    <td align="right"> 12679505.79</td>
    <td align="right">0.214047E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.290739E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.290739E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.344664E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.889980E+10</td>
    <td align="right">0.338328E+09</td>
    <td align="right">0.856147E+10</td>
    <td align="right">0.471447E+10</td>
    <td align="right">0.197268E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.290739E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.290739E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.442057E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.129121E+10</td>
    <td align="right">0.141794E+09</td>
    <td align="right">0.116519E+10</td>
    <td align="right">0.115590E+10</td>
    <td align="right">0.353770E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.343157E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343157E+09</td>
    <td align="right">   488862.54</td>
    <td align="right">0.353793E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476105E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.476105E+09</td>
    <td align="right"> 15433099.03</td>
    <td align="right">0.260833E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.648526E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.648526E+09</td>
    <td align="right"> 44217836.88</td>
    <td align="right">0.225610E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.822687E+09</td>
    <td align="right">  6356297.67</td>
    <td align="right">0.816331E+09</td>
    <td align="right">0.270259E+09</td>
    <td align="right">0.127919E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.119560E+10</td>
    <td align="right"> 64247965.48</td>
    <td align="right">0.113135E+10</td>
    <td align="right">0.826253E+09</td>
    <td align="right">0.675452E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129126E+10</td>
    <td align="right">0.141798E+09</td>
    <td align="right">0.114946E+10</td>
    <td align="right">0.110934E+10</td>
    <td align="right">0.444242E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127446E+10</td>
    <td align="right">0.109219E+09</td>
    <td align="right">0.116524E+10</td>
    <td align="right">0.115594E+10</td>
    <td align="right">0.442082E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.968036E+09</td>
    <td align="right"> 16543346.94</td>
    <td align="right">0.951493E+09</td>
    <td align="right">0.797271E+09</td>
    <td align="right">0.548572E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.730083E+09</td>
    <td align="right">   172353.24</td>
    <td align="right">0.729910E+09</td>
    <td align="right">0.392549E+09</td>
    <td align="right">0.895306E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.523834E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.523834E+09</td>
    <td align="right"> 90180914.75</td>
    <td align="right">0.145337E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.335656E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.335656E+09</td>
    <td align="right"> 12679465.23</td>
    <td align="right">0.214061E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.290750E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.290750E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.344686E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.890015E+10</td>
    <td align="right">0.338337E+09</td>
    <td align="right">0.856181E+10</td>
    <td align="right">0.471462E+10</td>
    <td align="right">0.197280E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.290750E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.290750E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.442082E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.129126E+10</td>
    <td align="right">0.141798E+09</td>
    <td align="right">0.116524E+10</td>
    <td align="right">0.115594E+10</td>
    <td align="right">0.353793E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.343157E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343157E+09</td>
    <td align="right">   488862.54</td>
    <td align="right">0.353793E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476105E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.476105E+09</td>
