    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.50</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.33</td>
    <td align="right">       26.25</td>
    <td align="right">       14.33</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">       26.72</td>
    <td align="right">        4.83</td>
    <td align="right">       27.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.50</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.48</td>
    <td align="right">        0.33</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">       27.59</td>
    <td align="right">        6.33</td>
    <td align="right">       28.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.67</td>
    <td align="right">       27.53</td>
    <td align="right">        8.83</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       26.76</td>
    <td align="right">        5.00</td>
    <td align="right">       28.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">       26.99</td>
    <td align="right">        6.17</td>
    <td align="right">       28.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">       26.45</td>
    <td align="right">        4.67</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       26.33</td>
    <td align="right">        1.50</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.76</td>
    <td align="right">        1.83</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.50</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       55.00</td>
    <td align="right">       27.08</td>
    <td align="right">       34.67</td>
    <td align="right">       28.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.67</td>
    <td align="right">       27.76</td>
    <td align="right">        8.83</td>
    <td align="right">       28.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.50</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.83</td>
    <td align="right">        1.83</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.96</td>
    <td align="right">        3.00</td>
    <td align="right">       27.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.33</td>
    <td align="right">       27.30</td>
    <td align="right">        4.17</td>
    <td align="right">       28.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.83</td>
    <td align="right">       26.86</td>
    <td align="right">        5.83</td>
    <td align="right">       27.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">       26.33</td>
    <td align="right">        2.67</td>
    <td align="right">       27.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">       26.70</td>
    <td align="right">        5.50</td>
    <td align="right">       27.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.00</td>
    <td align="right">       26.41</td>
    <td align="right">        4.50</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">       26.62</td>
    <td align="right">        3.33</td>
    <td align="right">       28.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.00</td>
    <td align="right">       26.86</td>
    <td align="right">       16.50</td>
    <td align="right">       26.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       28.15</td>
    <td align="right">        7.17</td>
    <td align="right">       28.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.70</td>
    <td align="right">        0.83</td>
    <td align="right">       27.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.50</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       82.50</td>
    <td align="right">       26.93</td>
    <td align="right">       55.50</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       26.33</td>
    <td align="right">        0.17</td>
    <td align="right">       26.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.00</td>
    <td align="right">       28.15</td>
    <td align="right">       16.50</td>
    <td align="right">       28.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.50</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.79</td>
    <td align="right">        1.17</td>
    <td align="right">       27.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">       27.82</td>
    <td align="right">        4.33</td>
    <td align="right">       28.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.17</td>
    <td align="right">       27.59</td>
    <td align="right">        7.17</td>
    <td align="right">       28.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.83</td>
    <td align="right">       26.93</td>
    <td align="right">        4.67</td>
    <td align="right">       28.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">       27.24</td>
    <td align="right">        4.67</td>
    <td align="right">       28.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">       26.68</td>
    <td align="right">        3.00</td>
    <td align="right">       28.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       27.08</td>
    <td align="right">        1.83</td>
    <td align="right">       28.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       28.24</td>
    <td align="right">        3.33</td>
    <td align="right">       28.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.50</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       60.50</td>
    <td align="right">       27.33</td>
    <td align="right">       30.17</td>
    <td align="right">       28.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.17</td>
    <td align="right">       28.24</td>
    <td align="right">        7.17</td>
    <td align="right">       28.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      213.50</td>
    <td align="right">       23.30</td>
    <td align="right">       72.83</td>
    <td align="right">       24.15</td>
    <td align="right">       12.00</td>
    <td align="right">       23.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      138.50</td>
    <td align="right">       23.21</td>
    <td align="right">      158.00</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       73.67</td>
    <td align="right">       23.30</td>
    <td align="right">      302.67</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.00</td>
    <td align="right">       23.45</td>
    <td align="right">      357.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      455.83</td>
    <td align="right">       24.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.50</td>
    <td align="right">       23.12</td>
    <td align="right">      468.17</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.17</td>
    <td align="right">       22.98</td>
    <td align="right">      455.33</td>
    <td align="right">       24.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      500.33</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      473.67</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.50</td>
    <td align="right">       23.41</td>
    <td align="right">      410.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       59.17</td>
    <td align="right">       23.34</td>
    <td align="right">      274.33</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.00</td>
    <td align="right">       23.38</td>
    <td align="right">      111.17</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      677.00</td>
    <td align="right">       23.31</td>
    <td align="right">     4039.83</td>
    <td align="right">       24.23</td>
    <td align="right">       12.00</td>
    <td align="right">       23.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.83</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      213.50</td>
    <td align="right">       23.45</td>
    <td align="right">      500.33</td>
    <td align="right">       24.37</td>
    <td align="right">       12.00</td>
    <td align="right">       23.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      423.67</td>
    <td align="right">       22.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      249.67</td>
    <td align="right">       23.11</td>
    <td align="right">       33.67</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      125.67</td>
    <td align="right">       23.29</td>
    <td align="right">      209.83</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.00</td>
    <td align="right">       23.59</td>
    <td align="right">      342.33</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      485.50</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.17</td>
    <td align="right">       23.88</td>
    <td align="right">      490.33</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      492.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      504.67</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.00</td>
    <td align="right">       23.12</td>
    <td align="right">      465.83</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.33</td>
    <td align="right">       23.38</td>
    <td align="right">      370.17</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      161.67</td>
    <td align="right">       23.27</td>
    <td align="right">      146.67</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      352.33</td>
    <td align="right">       23.09</td>
    <td align="right">        0.83</td>
    <td align="right">       24.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1346.50</td>
    <td align="right">       23.10</td>
    <td align="right">     3542.00</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      423.67</td>
    <td align="right">       23.88</td>
    <td align="right">      504.67</td>
    <td align="right">       24.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      481.00</td>
    <td align="right">       22.08</td>
    <td align="right">       21.83</td>
    <td align="right">       19.83</td>
    <td align="right">       21.83</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      347.50</td>
    <td align="right">       22.54</td>
    <td align="right">       38.50</td>
    <td align="right">       24.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      209.50</td>
    <td align="right">       23.00</td>
    <td align="right">      189.67</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       46.83</td>
    <td align="right">       23.11</td>
    <td align="right">      339.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.67</td>
    <td align="right">       24.44</td>
    <td align="right">      474.50</td>
    <td align="right">       24.30</td>
    <td align="right">        1.67</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.00</td>
    <td align="right">       23.61</td>
    <td align="right">      469.67</td>
    <td align="right">       24.24</td>
    <td align="right">        1.50</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.33</td>
    <td align="right">       23.19</td>
    <td align="right">      473.33</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.67</td>
    <td align="right">       23.18</td>
    <td align="right">      479.00</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.50</td>
    <td align="right">       22.90</td>
    <td align="right">      409.00</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      109.83</td>
    <td align="right">       23.03</td>
    <td align="right">      290.00</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      299.50</td>
    <td align="right">       22.82</td>
    <td align="right">      101.17</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      450.17</td>
    <td align="right">       22.24</td>
    <td align="right">        9.83</td>
    <td align="right">       20.38</td>
    <td align="right">        9.83</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1978.50</td>
    <td align="right">       22.50</td>
    <td align="right">     3296.00</td>
    <td align="right">       24.22</td>
    <td align="right">       34.83</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">       22.08</td>
    <td align="right">        9.83</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      481.00</td>
    <td align="right">       24.44</td>
    <td align="right">      479.00</td>
    <td align="right">       24.34</td>
    <td align="right">       21.83</td>
    <td align="right">       25.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.06</td>
    <td align="right">      101.17</td>
    <td align="right">       20.00</td>
    <td align="right">      101.17</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      406.17</td>
    <td align="right">       21.61</td>
    <td align="right">       45.67</td>
    <td align="right">       22.08</td>
    <td align="right">       24.17</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      294.67</td>
    <td align="right">       22.22</td>
    <td align="right">      155.67</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       99.00</td>
    <td align="right">       22.86</td>
    <td align="right">      348.67</td>
    <td align="right">       24.37</td>
    <td align="right">        9.00</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       46.17</td>
    <td align="right">       25.65</td>
    <td align="right">      463.33</td>
    <td align="right">       24.46</td>
    <td align="right">       33.67</td>
    <td align="right">       26.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.33</td>
    <td align="right">       25.30</td>
    <td align="right">      462.67</td>
    <td align="right">       24.38</td>
    <td align="right">       31.17</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.00</td>
    <td align="right">       26.00</td>
    <td align="right">      471.83</td>
    <td align="right">       24.48</td>
    <td align="right">       54.50</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       52.00</td>
    <td align="right">       25.12</td>
    <td align="right">      457.83</td>
    <td align="right">       24.37</td>
    <td align="right">       35.83</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       96.33</td>
    <td align="right">       23.69</td>
    <td align="right">      376.33</td>
    <td align="right">       24.41</td>
    <td align="right">       32.83</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      198.00</td>
    <td align="right">       22.39</td>
    <td align="right">      238.17</td>
    <td align="right">       24.13</td>
    <td align="right">        1.00</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      386.00</td>
    <td align="right">       21.92</td>
    <td align="right">       64.50</td>
    <td align="right">       23.71</td>
    <td align="right">        3.17</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.26</td>
    <td align="right">       67.67</td>
    <td align="right">       20.01</td>
    <td align="right">       67.67</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2679.67</td>
    <td align="right">       22.03</td>
    <td align="right">     3253.50</td>
    <td align="right">       24.10</td>
    <td align="right">      394.17</td>
    <td align="right">       23.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       42.33</td>
    <td align="right">       21.06</td>
    <td align="right">       45.67</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       26.00</td>
    <td align="right">      471.83</td>
    <td align="right">       24.48</td>
    <td align="right">      101.17</td>
    <td align="right">       26.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.31</td>
    <td align="right">       68.00</td>
    <td align="right">       20.02</td>
    <td align="right">       68.00</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      347.17</td>
    <td align="right">       21.75</td>
    <td align="right">       67.50</td>
    <td align="right">       23.38</td>
    <td align="right">       14.17</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      213.17</td>
    <td align="right">       22.17</td>
    <td align="right">      244.00</td>
    <td align="right">       24.16</td>
    <td align="right">        1.50</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       91.17</td>
    <td align="right">       23.50</td>
    <td align="right">      388.17</td>
    <td align="right">       24.47</td>
    <td align="right">       24.33</td>
    <td align="right">       26.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       68.67</td>
    <td align="right">       25.68</td>
    <td align="right">      461.83</td>
    <td align="right">       24.52</td>
    <td align="right">       49.33</td>
    <td align="right">       26.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       54.50</td>
    <td align="right">       25.01</td>
    <td align="right">      449.50</td>
    <td align="right">       24.40</td>
    <td align="right">       35.17</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       76.33</td>
    <td align="right">       25.80</td>
    <td align="right">      450.33</td>
    <td align="right">       24.51</td>
    <td align="right">       63.33</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       75.17</td>
    <td align="right">       24.74</td>
    <td align="right">      434.33</td>
    <td align="right">       24.39</td>
    <td align="right">       42.83</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      112.17</td>
    <td align="right">       23.64</td>
    <td align="right">      374.50</td>
    <td align="right">       24.43</td>
    <td align="right">       39.33</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      161.67</td>
    <td align="right">       22.39</td>
    <td align="right">      301.50</td>
    <td align="right">       24.28</td>
    <td align="right">        8.50</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      296.67</td>
    <td align="right">       21.93</td>
    <td align="right">      121.50</td>
    <td align="right">       24.02</td>
    <td align="right">        1.83</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      494.17</td>
    <td align="right">       21.57</td>
    <td align="right">       42.67</td>
    <td align="right">       20.13</td>
    <td align="right">       42.67</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2492.83</td>
    <td align="right">       22.27</td>
    <td align="right">     3403.83</td>
    <td align="right">       24.24</td>
    <td align="right">      391.00</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       54.50</td>
    <td align="right">       21.31</td>
    <td align="right">       42.67</td>
    <td align="right">       20.02</td>
    <td align="right">        1.50</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.80</td>
    <td align="right">      461.83</td>
    <td align="right">       24.52</td>
    <td align="right">       68.00</td>
    <td align="right">       26.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      349.00</td>
    <td align="right">       21.42</td>
    <td align="right">      157.83</td>
    <td align="right">       22.94</td>
    <td align="right">       52.67</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      269.83</td>
    <td align="right">       21.84</td>
    <td align="right">      170.00</td>
    <td align="right">       24.16</td>
    <td align="right">       16.83</td>
    <td align="right">       21.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      220.50</td>
    <td align="right">       22.50</td>
    <td align="right">      256.17</td>
    <td align="right">       24.29</td>
    <td align="right">       11.50</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      102.67</td>
    <td align="right">       23.33</td>
    <td align="right">      362.67</td>
    <td align="right">       24.47</td>
    <td align="right">       19.67</td>
    <td align="right">       26.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       51.50</td>
    <td align="right">       25.54</td>
    <td align="right">      458.67</td>
    <td align="right">       24.47</td>
    <td align="right">       35.33</td>
    <td align="right">       26.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       40.83</td>
    <td align="right">       25.22</td>
    <td align="right">      460.83</td>
    <td align="right">       24.38</td>
    <td align="right">       29.50</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       61.83</td>
    <td align="right">       26.04</td>
    <td align="right">      471.67</td>
    <td align="right">       24.48</td>
    <td align="right">       56.00</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.83</td>
    <td align="right">       25.25</td>
    <td align="right">      457.67</td>
    <td align="right">       24.39</td>
    <td align="right">       38.33</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       98.50</td>
    <td align="right">       24.03</td>
    <td align="right">      386.67</td>
    <td align="right">       24.48</td>
    <td align="right">       39.67</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      169.50</td>
    <td align="right">       23.39</td>
    <td align="right">      325.83</td>
    <td align="right">       24.52</td>
    <td align="right">       38.00</td>
    <td align="right">       26.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      246.67</td>
    <td align="right">       22.50</td>
    <td align="right">      240.67</td>
    <td align="right">       24.49</td>
    <td align="right">       23.67</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      308.83</td>
    <td align="right">       21.59</td>
    <td align="right">      171.50</td>
    <td align="right">       23.77</td>
    <td align="right">       29.33</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1975.50</td>
    <td align="right">       22.60</td>
    <td align="right">     3920.17</td>
    <td align="right">       24.34</td>
    <td align="right">      390.50</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       40.83</td>
    <td align="right">       21.42</td>
    <td align="right">      157.83</td>
    <td align="right">       22.94</td>
    <td align="right">       11.50</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      349.00</td>
    <td align="right">       26.04</td>
    <td align="right">      471.67</td>
    <td align="right">       24.52</td>
    <td align="right">       56.00</td>
    <td align="right">       26.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      467.00</td>
    <td align="right">       21.08</td>
    <td align="right">       94.00</td>
    <td align="right">       20.25</td>
    <td align="right">       88.33</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      368.33</td>
    <td align="right">       21.43</td>
    <td align="right">       86.00</td>
    <td align="right">       23.23</td>
    <td align="right">       23.17</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      299.00</td>
    <td align="right">       22.03</td>
    <td align="right">      173.67</td>
    <td align="right">       24.15</td>
    <td align="right">        5.17</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      132.33</td>
    <td align="right">       22.92</td>
    <td align="right">      333.17</td>
    <td align="right">       24.44</td>
    <td align="right">       23.33</td>
    <td align="right">       26.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       91.17</td>
    <td align="right">       24.43</td>
    <td align="right">      432.00</td>
    <td align="right">       24.46</td>
    <td align="right">       47.67</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       75.50</td>
    <td align="right">       24.54</td>
    <td align="right">      427.83</td>
    <td align="right">       24.39</td>
    <td align="right">       47.50</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       76.17</td>
    <td align="right">       24.88</td>
    <td align="right">      420.83</td>
    <td align="right">       24.44</td>
    <td align="right">       47.00</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       93.33</td>
    <td align="right">       23.80</td>
    <td align="right">      405.33</td>
    <td align="right">       24.35</td>
    <td align="right">       33.83</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      131.33</td>
    <td align="right">       23.07</td>
    <td align="right">      343.83</td>
    <td align="right">       24.39</td>
    <td align="right">       31.50</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      230.00</td>
    <td align="right">       22.34</td>
    <td align="right">      230.67</td>
    <td align="right">       24.26</td>
    <td align="right">       15.67</td>
    <td align="right">       26.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      352.50</td>
    <td align="right">       21.67</td>
    <td align="right">      112.67</td>
    <td align="right">       24.01</td>
    <td align="right">        3.33</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      452.00</td>
    <td align="right">       21.22</td>
    <td align="right">       74.33</td>
    <td align="right">       20.78</td>
    <td align="right">       60.83</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2768.67</td>
    <td align="right">       22.02</td>
    <td align="right">     3134.33</td>
    <td align="right">       24.13</td>
    <td align="right">      427.33</td>
    <td align="right">       23.69</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       75.50</td>
    <td align="right">       21.08</td>
    <td align="right">       74.33</td>
    <td align="right">       20.25</td>
    <td align="right">        3.33</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      467.00</td>
    <td align="right">       24.88</td>
    <td align="right">      432.00</td>
    <td align="right">       24.46</td>
    <td align="right">       88.33</td>
    <td align="right">       26.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.53</td>
    <td align="right">       20.00</td>
    <td align="right">       20.18</td>
    <td align="right">       20.00</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      423.83</td>
    <td align="right">       21.95</td>
    <td align="right">       11.67</td>
    <td align="right">       23.59</td>
    <td align="right">        2.00</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      314.83</td>
    <td align="right">       22.52</td>
    <td align="right">      115.00</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       68.17</td>
    <td align="right">       22.82</td>
    <td align="right">      335.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.17</td>
    <td align="right">       25.78</td>
    <td align="right">      491.83</td>
    <td align="right">       24.39</td>
    <td align="right">       10.33</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.83</td>
    <td align="right">       26.04</td>
    <td align="right">      490.50</td>
    <td align="right">       24.36</td>
    <td align="right">       16.83</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.33</td>
    <td align="right">       26.24</td>
    <td align="right">      497.00</td>
    <td align="right">       24.51</td>
    <td align="right">       32.33</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.00</td>
    <td align="right">       26.20</td>
    <td align="right">      514.00</td>
    <td align="right">       24.41</td>
    <td align="right">       19.00</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.33</td>
    <td align="right">       26.20</td>
    <td align="right">      473.00</td>
    <td align="right">       24.43</td>
    <td align="right">       22.33</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       68.33</td>
    <td align="right">       22.93</td>
    <td align="right">      356.67</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      323.83</td>
    <td align="right">       22.64</td>
    <td align="right">       84.83</td>
    <td align="right">       23.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.87</td>
    <td align="right">        5.67</td>
    <td align="right">       20.40</td>
    <td align="right">        5.67</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2300.67</td>
    <td align="right">       22.26</td>
    <td align="right">     3395.50</td>
    <td align="right">       24.33</td>
    <td align="right">      128.50</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.17</td>
    <td align="right">       21.53</td>
    <td align="right">        5.67</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       26.24</td>
    <td align="right">      514.00</td>
    <td align="right">       24.51</td>
    <td align="right">       32.33</td>
    <td align="right">       26.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.00</td>
    <td align="right">       21.82</td>
    <td align="right">        8.00</td>
    <td align="right">       20.14</td>
    <td align="right">        8.00</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      355.83</td>
    <td align="right">       22.11</td>
    <td align="right">       48.50</td>
    <td align="right">       24.29</td>
    <td align="right">        0.33</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      214.17</td>
    <td align="right">       22.42</td>
    <td align="right">      210.00</td>
    <td align="right">       24.18</td>
    <td align="right">        0.33</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       63.67</td>
    <td align="right">       23.45</td>
    <td align="right">      392.33</td>
    <td align="right">       24.43</td>
    <td align="right">       13.17</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       40.67</td>
    <td align="right">       26.52</td>
    <td align="right">      485.33</td>
    <td align="right">       24.47</td>
    <td align="right">       38.50</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.83</td>
    <td align="right">       26.06</td>
    <td align="right">      477.83</td>
    <td align="right">       24.37</td>
    <td align="right">       28.33</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       43.67</td>
    <td align="right">       26.41</td>
    <td align="right">      492.00</td>
    <td align="right">       24.49</td>
    <td align="right">       43.67</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.33</td>
    <td align="right">       26.31</td>
    <td align="right">      510.50</td>
    <td align="right">       24.37</td>
    <td align="right">       29.33</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       33.33</td>
    <td align="right">       25.67</td>
    <td align="right">      453.67</td>
    <td align="right">       24.43</td>
    <td align="right">       28.17</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       72.33</td>
    <td align="right">       23.02</td>
    <td align="right">      384.83</td>
    <td align="right">       24.39</td>
    <td align="right">        7.83</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      225.83</td>
    <td align="right">       22.52</td>
    <td align="right">      172.17</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      478.00</td>
    <td align="right">       22.11</td>
    <td align="right">        4.00</td>
    <td align="right">       22.20</td>
    <td align="right">        2.50</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2086.67</td>
    <td align="right">       22.54</td>
    <td align="right">     3639.17</td>
    <td align="right">       24.38</td>
    <td align="right">      200.17</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.33</td>
    <td align="right">       21.82</td>
    <td align="right">        4.00</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      499.00</td>
    <td align="right">       26.52</td>
    <td align="right">      510.50</td>
    <td align="right">       24.49</td>
    <td align="right">       43.67</td>
    <td align="right">       26.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      340.17</td>
    <td align="right">       21.88</td>
    <td align="right">      113.83</td>
    <td align="right">       23.77</td>
    <td align="right">       13.17</td>
    <td align="right">       18.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      246.00</td>
    <td align="right">       22.18</td>
    <td align="right">      162.17</td>
    <td align="right">       24.44</td>
    <td align="right">        4.67</td>
    <td align="right">       21.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      176.67</td>
    <td align="right">       22.62</td>
    <td align="right">      268.17</td>
    <td align="right">       24.38</td>
    <td align="right">        4.50</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.67</td>
    <td align="right">       23.88</td>
    <td align="right">      392.17</td>
    <td align="right">       24.62</td>
    <td align="right">       22.00</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       69.33</td>
    <td align="right">       25.82</td>
    <td align="right">      499.83</td>
    <td align="right">       24.67</td>
    <td align="right">       67.50</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       99.33</td>
    <td align="right">       25.27</td>
    <td align="right">      492.67</td>
    <td align="right">       24.63</td>
    <td align="right">       99.33</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      155.33</td>
    <td align="right">       24.91</td>
    <td align="right">      497.00</td>
    <td align="right">       24.64</td>
    <td align="right">      155.33</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      166.67</td>
    <td align="right">       24.71</td>
    <td align="right">      514.00</td>
    <td align="right">       24.54</td>
    <td align="right">      166.67</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      148.17</td>
    <td align="right">       24.96</td>
    <td align="right">      475.83</td>
    <td align="right">       24.66</td>
    <td align="right">      148.17</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      108.83</td>
    <td align="right">       25.16</td>
    <td align="right">      449.67</td>
    <td align="right">       24.79</td>
    <td align="right">       82.83</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      134.67</td>
    <td align="right">       23.37</td>
    <td align="right">      312.17</td>
    <td align="right">       24.63</td>
    <td align="right">       27.67</td>
    <td align="right">       26.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      275.17</td>
    <td align="right">       22.21</td>
    <td align="right">      169.50</td>
    <td align="right">       24.54</td>
    <td align="right">        3.00</td>
    <td align="right">       21.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1985.00</td>
    <td align="right">       23.39</td>
    <td align="right">     4347.00</td>
    <td align="right">       24.60</td>
    <td align="right">      794.83</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       64.67</td>
    <td align="right">       21.88</td>
    <td align="right">      113.83</td>
    <td align="right">       23.77</td>
    <td align="right">        3.00</td>
    <td align="right">       18.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      340.17</td>
    <td align="right">       25.82</td>
    <td align="right">      514.00</td>
    <td align="right">       24.79</td>
    <td align="right">      166.67</td>
    <td align="right">       26.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      469.00</td>
    <td align="right">       21.57</td>
    <td align="right">       18.00</td>
    <td align="right">       21.06</td>
    <td align="right">       13.67</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      376.17</td>
    <td align="right">       21.83</td>
    <td align="right">       53.83</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      287.83</td>
    <td align="right">       22.30</td>
    <td align="right">      163.00</td>
    <td align="right">       24.18</td>
    <td align="right">        0.50</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       82.17</td>
    <td align="right">       23.14</td>
    <td align="right">      349.83</td>
    <td align="right">       24.43</td>
    <td align="right">       11.17</td>
    <td align="right">       26.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.17</td>
    <td align="right">       26.42</td>
    <td align="right">      472.50</td>
    <td align="right">       24.43</td>
    <td align="right">       27.00</td>
    <td align="right">       26.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.50</td>
    <td align="right">       26.07</td>
    <td align="right">      479.17</td>
    <td align="right">       24.37</td>
    <td align="right">       31.00</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.33</td>
    <td align="right">       26.48</td>
    <td align="right">      489.00</td>
    <td align="right">       24.45</td>
    <td align="right">       38.33</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.83</td>
    <td align="right">       26.42</td>
    <td align="right">      504.00</td>
    <td align="right">       24.34</td>
    <td align="right">       24.83</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       36.17</td>
    <td align="right">       25.32</td>
    <td align="right">      445.33</td>
    <td align="right">       24.43</td>
    <td align="right">       26.00</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       97.17</td>
    <td align="right">       23.17</td>
    <td align="right">      348.83</td>
    <td align="right">       24.37</td>
    <td align="right">       13.50</td>
    <td align="right">       26.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      290.83</td>
    <td align="right">       22.40</td>
    <td align="right">      130.33</td>
    <td align="right">       24.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      440.17</td>
    <td align="right">       21.77</td>
    <td align="right">       26.50</td>
    <td align="right">       23.42</td>
    <td align="right">        4.83</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2206.33</td>
    <td align="right">       22.32</td>
    <td align="right">     3480.33</td>
    <td align="right">       24.35</td>
    <td align="right">      190.83</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.83</td>
    <td align="right">       21.57</td>
    <td align="right">       18.00</td>
    <td align="right">       21.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      469.00</td>
    <td align="right">       26.48</td>
    <td align="right">      504.00</td>
    <td align="right">       24.45</td>
    <td align="right">       38.33</td>
    <td align="right">       26.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.47</td>
    <td align="right">       35.33</td>
    <td align="right">       20.04</td>
    <td align="right">       35.33</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      397.33</td>
    <td align="right">       22.00</td>
    <td align="right">       23.50</td>
    <td align="right">       23.75</td>
    <td align="right">        2.50</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      264.00</td>
    <td align="right">       22.61</td>
    <td align="right">      169.00</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       56.17</td>
    <td align="right">       23.03</td>
    <td align="right">      365.83</td>
    <td align="right">       24.38</td>
    <td align="right">        4.00</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.17</td>
    <td align="right">       26.37</td>
    <td align="right">      489.83</td>
    <td align="right">       24.44</td>
    <td align="right">       24.00</td>
    <td align="right">       26.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.00</td>
    <td align="right">       25.99</td>
    <td align="right">      481.83</td>
    <td align="right">       24.38</td>
    <td align="right">       23.17</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       45.67</td>
    <td align="right">       26.28</td>
    <td align="right">      489.83</td>
    <td align="right">       24.49</td>
    <td align="right">       45.67</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.83</td>
    <td align="right">       26.02</td>
    <td align="right">      491.17</td>
    <td align="right">       24.37</td>
    <td align="right">       29.00</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       51.83</td>
    <td align="right">       24.54</td>
    <td align="right">      415.33</td>
    <td align="right">       24.42</td>
    <td align="right">       27.00</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      130.83</td>
    <td align="right">       22.67</td>
    <td align="right">      289.00</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      362.33</td>
    <td align="right">       22.40</td>
    <td align="right">       72.17</td>
    <td align="right">       23.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.67</td>
    <td align="right">       21.70</td>
    <td align="right">       20.33</td>
    <td align="right">       20.28</td>
    <td align="right">       20.33</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2386.83</td>
    <td align="right">       22.29</td>
    <td align="right">     3343.17</td>
    <td align="right">       24.29</td>
    <td align="right">      211.00</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.00</td>
    <td align="right">       21.47</td>
    <td align="right">       20.33</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       26.37</td>
    <td align="right">      491.17</td>
    <td align="right">       24.49</td>
    <td align="right">       45.67</td>
    <td align="right">       26.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      425.00</td>
    <td align="right">       21.56</td>
    <td align="right">       20.17</td>
    <td align="right">       20.17</td>
    <td align="right">       20.17</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      303.67</td>
    <td align="right">       21.94</td>
    <td align="right">       43.83</td>
    <td align="right">       24.32</td>
    <td align="right">        1.33</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      198.50</td>
    <td align="right">       22.35</td>
    <td align="right">      177.17</td>
    <td align="right">       24.26</td>
    <td align="right">        1.17</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       75.83</td>
    <td align="right">       23.66</td>
    <td align="right">      316.50</td>
    <td align="right">       24.56</td>
    <td align="right">       20.83</td>
    <td align="right">       26.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       48.00</td>
    <td align="right">       26.31</td>
    <td align="right">      395.67</td>
    <td align="right">       24.58</td>
    <td align="right">       41.33</td>
    <td align="right">       26.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       41.17</td>
    <td align="right">       25.56</td>
    <td align="right">      384.50</td>
    <td align="right">       24.44</td>
    <td align="right">       32.00</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       56.33</td>
    <td align="right">       25.98</td>
    <td align="right">      386.83</td>
    <td align="right">       24.57</td>
    <td align="right">       50.33</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       51.67</td>
    <td align="right">       25.09</td>
    <td align="right">      367.50</td>
    <td align="right">       24.45</td>
    <td align="right">       34.00</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       80.17</td>
    <td align="right">       24.00</td>
    <td align="right">      313.33</td>
    <td align="right">       24.54</td>
    <td align="right">       32.67</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      132.67</td>
    <td align="right">       22.56</td>
    <td align="right">      246.50</td>
    <td align="right">       24.41</td>
    <td align="right">        9.00</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      270.00</td>
    <td align="right">       22.17</td>
    <td align="right">       94.33</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      412.83</td>
    <td align="right">       21.79</td>
    <td align="right">       13.00</td>
    <td align="right">       20.90</td>
    <td align="right">       11.50</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2095.83</td>
    <td align="right">       22.44</td>
    <td align="right">     2759.33</td>
    <td align="right">       24.43</td>
    <td align="right">      254.33</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       41.17</td>
    <td align="right">       21.56</td>
    <td align="right">       13.00</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      425.00</td>
    <td align="right">       26.31</td>
    <td align="right">      395.67</td>
    <td align="right">       24.58</td>
    <td align="right">       50.33</td>
    <td align="right">       26.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      315.33</td>
    <td align="right">       21.84</td>
    <td align="right">      137.33</td>
    <td align="right">       23.89</td>
    <td align="right">       14.67</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      246.83</td>
    <td align="right">       22.26</td>
    <td align="right">      174.17</td>
    <td align="right">       24.45</td>
    <td align="right">        5.33</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      180.17</td>
    <td align="right">       22.84</td>
    <td align="right">      279.67</td>
    <td align="right">       24.32</td>
    <td align="right">       10.17</td>
    <td align="right">       26.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       65.17</td>
    <td align="right">       23.87</td>
    <td align="right">      382.83</td>
    <td align="right">       24.48</td>
    <td align="right">       17.33</td>
    <td align="right">       26.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.83</td>
    <td align="right">       26.45</td>
    <td align="right">      483.83</td>
    <td align="right">       24.46</td>
    <td align="right">       27.50</td>
    <td align="right">       26.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.33</td>
    <td align="right">       25.93</td>
    <td align="right">      480.33</td>
    <td align="right">       24.37</td>
    <td align="right">       23.17</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.33</td>
    <td align="right">       26.35</td>
    <td align="right">      488.83</td>
    <td align="right">       24.50</td>
    <td align="right">       50.33</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.17</td>
    <td align="right">       26.25</td>
    <td align="right">      489.17</td>
    <td align="right">       24.40</td>
    <td align="right">       35.83</td>
    <td align="right">       26.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       63.33</td>
    <td align="right">       25.11</td>
    <td align="right">      422.50</td>
    <td align="right">       24.50</td>
    <td align="right">       40.00</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      124.00</td>
    <td align="right">       24.06</td>
    <td align="right">      375.67</td>
    <td align="right">       24.58</td>
    <td align="right">       41.83</td>
    <td align="right">       26.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      210.17</td>
    <td align="right">       23.03</td>
    <td align="right">      260.50</td>
    <td align="right">       24.56</td>
    <td align="right">       24.00</td>
    <td align="right">       27.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      275.17</td>
    <td align="right">       22.01</td>
    <td align="right">      168.33</td>
    <td align="right">       24.44</td>
    <td align="right">        5.17</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1622.83</td>
    <td align="right">       22.97</td>
    <td align="right">     4143.17</td>
    <td align="right">       24.44</td>
    <td align="right">      295.33</td>
    <td align="right">       26.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.33</td>
    <td align="right">       21.84</td>
    <td align="right">      137.33</td>
    <td align="right">       23.89</td>
    <td align="right">        5.17</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      315.33</td>
    <td align="right">       26.45</td>
    <td align="right">      489.17</td>
    <td align="right">       24.58</td>
    <td align="right">       50.33</td>
    <td align="right">       27.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      458.67</td>
    <td align="right">       21.39</td>
    <td align="right">       42.00</td>
    <td align="right">       20.81</td>
    <td align="right">       34.17</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      362.83</td>
    <td align="right">       21.74</td>
    <td align="right">       67.17</td>
    <td align="right">       24.18</td>
    <td align="right">        2.50</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      271.83</td>
    <td align="right">       22.26</td>
    <td align="right">      183.33</td>
    <td align="right">       24.20</td>
    <td align="right">        3.33</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       97.67</td>
    <td align="right">       23.23</td>
    <td align="right">      351.33</td>
    <td align="right">       24.45</td>
    <td align="right">       18.00</td>
    <td align="right">       26.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       50.50</td>
    <td align="right">       25.34</td>
    <td align="right">      450.50</td>
    <td align="right">       24.46</td>
    <td align="right">       33.33</td>
    <td align="right">       26.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       51.33</td>
    <td align="right">       25.15</td>
    <td align="right">      452.83</td>
    <td align="right">       24.37</td>
    <td align="right">       37.33</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       53.00</td>
    <td align="right">       25.64</td>
    <td align="right">      445.33</td>
    <td align="right">       24.43</td>
    <td align="right">       42.50</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.67</td>
    <td align="right">       24.46</td>
    <td align="right">      431.33</td>
    <td align="right">       24.36</td>
    <td align="right">       28.67</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       95.33</td>
    <td align="right">       23.60</td>
    <td align="right">      373.83</td>
    <td align="right">       24.43</td>
    <td align="right">       29.33</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      179.33</td>
    <td align="right">       22.59</td>
    <td align="right">      267.83</td>
    <td align="right">       24.30</td>
    <td align="right">       13.83</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      338.17</td>
    <td align="right">       22.05</td>
    <td align="right">      114.50</td>
    <td align="right">       24.15</td>
    <td align="right">        0.17</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      439.50</td>
    <td align="right">       21.53</td>
    <td align="right">       42.50</td>
    <td align="right">       22.56</td>
    <td align="right">       17.00</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2456.83</td>
    <td align="right">       22.23</td>
    <td align="right">     3222.50</td>
    <td align="right">       24.31</td>
    <td align="right">      260.17</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       50.50</td>
    <td align="right">       21.39</td>
    <td align="right">       42.00</td>
    <td align="right">       20.81</td>
    <td align="right">        0.17</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      458.67</td>
    <td align="right">       25.64</td>
    <td align="right">      452.83</td>
    <td align="right">       24.46</td>
    <td align="right">       42.50</td>
    <td align="right">       26.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.82393</td>
    <td align="right">    36.79084</td>
    <td align="right">     0.29328</td>
    <td align="right">     7.15792</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.90885</td>
    <td align="right">    38.62571</td>
    <td align="right">     0.35414</td>
    <td align="right">     8.02044</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99242</td>
    <td align="right">    41.80615</td>
    <td align="right">     0.43043</td>
    <td align="right">     9.21828</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.11208</td>
    <td align="right">    42.90720</td>
    <td align="right">     0.48975</td>
    <td align="right">    10.31058</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.10040</td>
    <td align="right">    46.92660</td>
    <td align="right">     -0.3332</td>
    <td align="right">     7.73052</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.08440</td>
    <td align="right">    47.96829</td>
    <td align="right">     -0.3304</td>
    <td align="right">     7.63215</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.09920</td>
    <td align="right">    48.06489</td>
    <td align="right">     -0.3351</td>
    <td align="right">     7.77911</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14685</td>
    <td align="right">    47.94274</td>
    <td align="right">     -0.3115</td>
    <td align="right">     7.44925</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.23280</td>
    <td align="right">    47.71221</td>
    <td align="right">     -0.2919</td>
    <td align="right">     7.33115</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.16240</td>
    <td align="right">    45.99597</td>
    <td align="right">     0.51666</td>
    <td align="right">    10.87244</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.04716</td>
    <td align="right">    41.05168</td>
    <td align="right">     0.43270</td>
    <td align="right">     9.25509</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.88662</td>
    <td align="right">    36.03170</td>
    <td align="right">     0.32270</td>
    <td align="right">     7.52985</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.05039</td>
    <td align="right">    43.52644</td>
    <td align="right">     0.10041</td>
    <td align="right">     8.35652</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.82393</td>
    <td align="right">    36.03170</td>
    <td align="right">     -0.3351</td>
    <td align="right">     7.15792</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23280</td>
    <td align="right">    48.06489</td>
    <td align="right">     0.51666</td>
    <td align="right">    10.87244</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.09182</td>
    <td align="right">    39.42894</td>
    <td align="right">     0.09630</td>
    <td align="right">     5.89578</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.54593</td>
    <td align="right">    40.20657</td>
    <td align="right">     0.23723</td>
    <td align="right">     6.74658</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.91088</td>
    <td align="right">    42.27379</td>
    <td align="right">     0.37684</td>
    <td align="right">     8.31818</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.17115</td>
    <td align="right">    43.07833</td>
    <td align="right">     0.47435</td>
    <td align="right">     9.94194</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.22609</td>
    <td align="right">    47.07330</td>
    <td align="right">     -0.3266</td>
    <td align="right">     7.54356</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.18582</td>
    <td align="right">    48.30595</td>
    <td align="right">     -0.3316</td>
    <td align="right">     7.54599</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24580</td>
    <td align="right">    48.24843</td>
    <td align="right">     -0.3220</td>
    <td align="right">     7.50855</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23617</td>
    <td align="right">    48.40793</td>
    <td align="right">     -0.3232</td>
    <td align="right">     7.55082</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.28045</td>
    <td align="right">    48.33803</td>
    <td align="right">     -0.3214</td>
    <td align="right">     7.71679</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.11759</td>
    <td align="right">    47.05704</td>
    <td align="right">     0.47578</td>
    <td align="right">     9.97597</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.83205</td>
    <td align="right">    41.97916</td>
    <td align="right">     0.34199</td>
    <td align="right">     7.81777</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.36119</td>
    <td align="right">    37.83787</td>
    <td align="right">     0.16337</td>
    <td align="right">     6.15987</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.93625</td>
    <td align="right">    44.38882</td>
    <td align="right">     0.04285</td>
    <td align="right">     7.73056</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.09182</td>
    <td align="right">    37.83787</td>
    <td align="right">     -0.3316</td>
    <td align="right">     5.89578</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28045</td>
    <td align="right">    48.40793</td>
    <td align="right">     0.47578</td>
    <td align="right">     9.97597</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.14017</td>
    <td align="right">    40.52119</td>
    <td align="right">     -0.1266</td>
    <td align="right">     6.64392</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.85768</td>
    <td align="right">    40.81149</td>
    <td align="right">     0.08204</td>
    <td align="right">     6.35808</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.61282</td>
    <td align="right">    42.11545</td>
    <td align="right">     0.31779</td>
    <td align="right">     7.84563</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08437</td>
    <td align="right">    42.80538</td>
    <td align="right">     0.47845</td>
    <td align="right">    10.24074</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.23956</td>
    <td align="right">    46.88686</td>
    <td align="right">     -0.2755</td>
    <td align="right">     7.19460</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.19087</td>
    <td align="right">    48.13453</td>
    <td align="right">     -0.2826</td>
    <td align="right">     7.16741</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25700</td>
    <td align="right">    48.20551</td>
    <td align="right">     -0.2798</td>
    <td align="right">     7.20326</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19795</td>
    <td align="right">    48.53300</td>
    <td align="right">     -0.3029</td>
    <td align="right">     7.44452</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.16569</td>
    <td align="right">    48.69023</td>
    <td align="right">     -0.3329</td>
    <td align="right">     8.16770</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.84635</td>
    <td align="right">    46.93239</td>
    <td align="right">     0.42070</td>
    <td align="right">     9.21028</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.25352</td>
    <td align="right">    42.37892</td>
    <td align="right">     0.20862</td>
    <td align="right">     6.84591</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.37527</td>
    <td align="right">    38.96566</td>
    <td align="right">     -0.0654</td>
    <td align="right">     6.36261</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.60730</td>
    <td align="right">    44.61373</td>
    <td align="right">     -0.0146</td>
    <td align="right">     7.56056</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.14017</td>
    <td align="right">    38.96566</td>
    <td align="right">     -0.3329</td>
    <td align="right">     6.35808</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25700</td>
    <td align="right">    48.69023</td>
    <td align="right">     0.47845</td>
    <td align="right">    10.24074</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.05514</td>
    <td align="right">    43.23615</td>
    <td align="right">     -0.3858</td>
    <td align="right">     9.48622</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.82464</td>
    <td align="right">    43.76933</td>
    <td align="right">     -0.1417</td>
    <td align="right">     7.19659</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.92414</td>
    <td align="right">    43.91457</td>
    <td align="right">     0.19238</td>
    <td align="right">     7.66464</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.92884</td>
    <td align="right">    43.19523</td>
    <td align="right">     0.49764</td>
    <td align="right">    11.51793</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.31791</td>
    <td align="right">    47.17097</td>
    <td align="right">     -0.1389</td>
    <td align="right">     7.22550</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.27224</td>
    <td align="right">    48.94194</td>
    <td align="right">     -0.1306</td>
    <td align="right">     6.86309</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38972</td>
    <td align="right">    50.42414</td>
    <td align="right">     -0.1168</td>
    <td align="right">     7.21857</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20101</td>
    <td align="right">    50.54781</td>
    <td align="right">     -0.1977</td>
    <td align="right">     7.43654</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.03335</td>
    <td align="right">    51.52708</td>
    <td align="right">     -0.2867</td>
    <td align="right">     8.92094</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.34960</td>
    <td align="right">    48.25794</td>
    <td align="right">     0.34351</td>
    <td align="right">     9.03245</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.29055</td>
    <td align="right">    44.65659</td>
    <td align="right">     0.00585</td>
    <td align="right">     6.83955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.25681</td>
    <td align="right">    41.31135</td>
    <td align="right">     -0.3282</td>
    <td align="right">     8.59237</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.16380</td>
    <td align="right">    46.43496</td>
    <td align="right">     -0.0571</td>
    <td align="right">     8.16351</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.05514</td>
    <td align="right">    41.31135</td>
    <td align="right">     -0.3858</td>
    <td align="right">     6.83955</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38972</td>
    <td align="right">    51.52708</td>
    <td align="right">     0.49764</td>
    <td align="right">    11.51793</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.30759</td>
    <td align="right">    42.78151</td>
    <td align="right">     -0.2984</td>
    <td align="right">     8.24525</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.23045</td>
    <td align="right">    42.82463</td>
    <td align="right">     -0.0196</td>
    <td align="right">     7.22592</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.24033</td>
    <td align="right">    43.06038</td>
    <td align="right">     0.30711</td>
    <td align="right">     9.21764</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08941</td>
    <td align="right">    42.64982</td>
    <td align="right">     0.59848</td>
    <td align="right">    14.28189</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.35122</td>
    <td align="right">    46.92612</td>
    <td align="right">     -0.0414</td>
    <td align="right">     7.81928</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.23213</td>
    <td align="right">    48.93247</td>
    <td align="right">     -0.0831</td>
    <td align="right">     7.34911</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.33868</td>
    <td align="right">    50.39021</td>
    <td align="right">     -0.0912</td>
    <td align="right">     7.85792</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12765</td>
    <td align="right">    50.61911</td>
    <td align="right">     -0.1827</td>
    <td align="right">     7.95626</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.98814</td>
    <td align="right">    51.46628</td>
    <td align="right">     -0.2506</td>
    <td align="right">     9.17743</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.55658</td>
    <td align="right">    47.62646</td>
    <td align="right">     0.43172</td>
    <td align="right">    10.99401</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.68200</td>
    <td align="right">    43.69997</td>
    <td align="right">     0.12505</td>
    <td align="right">     7.61313</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.57981</td>
    <td align="right">    40.66317</td>
    <td align="right">     -0.2289</td>
    <td align="right">     7.53330</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.31848</td>
    <td align="right">    45.99639</td>
    <td align="right">     0.02197</td>
    <td align="right">     8.77224</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.30759</td>
    <td align="right">    40.66317</td>
    <td align="right">     -0.2984</td>
    <td align="right">     7.22592</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35122</td>
    <td align="right">    51.46628</td>
    <td align="right">     0.59848</td>
    <td align="right">    14.28189</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.26409</td>
    <td align="right">    40.33904</td>
    <td align="right">     -0.0560</td>
    <td align="right">     9.06715</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.81960</td>
    <td align="right">    41.19342</td>
    <td align="right">     0.13486</td>
    <td align="right">     9.17331</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.38459</td>
    <td align="right">    42.47488</td>
    <td align="right">     0.34958</td>
    <td align="right">    10.35474</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.03632</td>
    <td align="right">    42.75566</td>
    <td align="right">     0.55728</td>
    <td align="right">    13.25685</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.31374</td>
    <td align="right">    47.14222</td>
    <td align="right">     -0.1292</td>
    <td align="right">     7.37788</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.26217</td>
    <td align="right">    48.96292</td>
    <td align="right">     -0.1341</td>
    <td align="right">     6.91918</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38753</td>
    <td align="right">    50.39163</td>
    <td align="right">     -0.1139</td>
    <td align="right">     7.29651</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22128</td>
    <td align="right">    50.39074</td>
    <td align="right">     -0.1768</td>
    <td align="right">     7.53209</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.11680</td>
    <td align="right">    51.03479</td>
    <td align="right">     -0.2128</td>
    <td align="right">     8.78637</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.86250</td>
    <td align="right">    46.54726</td>
    <td align="right">     0.53390</td>
    <td align="right">    13.86158</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.33586</td>
    <td align="right">    41.67276</td>
    <td align="right">     0.32655</td>
    <td align="right">    11.22905</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.63427</td>
    <td align="right">    38.09824</td>
    <td align="right">     0.04123</td>
    <td align="right">     9.17798</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.64224</td>
    <td align="right">    45.11717</td>
    <td align="right">     0.09227</td>
    <td align="right">     9.49325</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.26409</td>
    <td align="right">    38.09824</td>
    <td align="right">     -0.2128</td>
    <td align="right">     6.91918</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38753</td>
    <td align="right">    51.03479</td>
    <td align="right">     0.55728</td>
    <td align="right">    13.86158</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.26566</td>
    <td align="right">    42.73638</td>
    <td align="right">     -0.3149</td>
    <td align="right">     9.28915</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.91757</td>
    <td align="right">    43.39455</td>
    <td align="right">     -0.0910</td>
    <td align="right">     7.85351</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.79850</td>
    <td align="right">    43.99430</td>
    <td align="right">     0.21451</td>
    <td align="right">     8.78883</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.79339</td>
    <td align="right">    43.46236</td>
    <td align="right">     0.53416</td>
    <td align="right">    13.45319</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.16957</td>
    <td align="right">    47.53088</td>
    <td align="right">     -0.1055</td>
    <td align="right">     8.75121</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.13212</td>
    <td align="right">    49.25853</td>
    <td align="right">     -0.1037</td>
    <td align="right">     8.11482</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15794</td>
    <td align="right">    50.83075</td>
    <td align="right">     -0.1479</td>
    <td align="right">     8.44378</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.96250</td>
    <td align="right">    51.05376</td>
    <td align="right">     -0.2310</td>
    <td align="right">     8.77640</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.78441</td>
    <td align="right">    52.00459</td>
    <td align="right">     -0.3064</td>
    <td align="right">    10.58141</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.18745</td>
    <td align="right">    48.57266</td>
    <td align="right">     0.35530</td>
    <td align="right">    10.31789</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.29827</td>
    <td align="right">    44.42721</td>
    <td align="right">     0.04805</td>
    <td align="right">     7.80217</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.45361</td>
    <td align="right">    40.77575</td>
    <td align="right">     -0.2600</td>
    <td align="right">     8.62857</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.08546</td>
    <td align="right">    46.52965</td>
    <td align="right">     -0.0342</td>
    <td align="right">     9.23175</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.26566</td>
    <td align="right">    40.77575</td>
    <td align="right">     -0.3149</td>
    <td align="right">     7.80217</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16957</td>
    <td align="right">    52.00459</td>
    <td align="right">     0.53416</td>
    <td align="right">    13.45319</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.51820</td>
    <td align="right">    43.23182</td>
    <td align="right">     -0.2497</td>
    <td align="right">     7.05565</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.06512</td>
    <td align="right">    44.48592</td>
    <td align="right">     -0.0809</td>
    <td align="right">     6.24643</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.01667</td>
    <td align="right">    45.29829</td>
    <td align="right">     0.19291</td>
    <td align="right">     6.91548</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.97635</td>
    <td align="right">    43.86941</td>
    <td align="right">     0.46772</td>
    <td align="right">    10.20485</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.33750</td>
    <td align="right">    47.10150</td>
    <td align="right">     -0.1926</td>
    <td align="right">     6.60010</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.33468</td>
    <td align="right">    48.36171</td>
    <td align="right">     -0.1562</td>
    <td align="right">     6.23975</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.49154</td>
    <td align="right">    48.99053</td>
    <td align="right">     -0.1097</td>
    <td align="right">     6.37362</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38925</td>
    <td align="right">    48.79983</td>
    <td align="right">     -0.1484</td>
    <td align="right">     6.33768</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.38757</td>
    <td align="right">    49.25582</td>
    <td align="right">     -0.1824</td>
    <td align="right">     6.73017</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.96680</td>
    <td align="right">    47.11798</td>
    <td align="right">     0.47957</td>
    <td align="right">    10.34407</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.01670</td>
    <td align="right">    44.41382</td>
    <td align="right">     0.18285</td>
    <td align="right">     6.66859</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.85474</td>
    <td align="right">    41.47596</td>
    <td align="right">     -0.1566</td>
    <td align="right">     6.31988</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.45565</td>
    <td align="right">    46.05074</td>
    <td align="right">     0.00366</td>
    <td align="right">     7.17037</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.51820</td>
    <td align="right">    41.47596</td>
    <td align="right">     -0.2497</td>
    <td align="right">     6.23975</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.49154</td>
    <td align="right">    49.25582</td>
    <td align="right">     0.47957</td>
    <td align="right">    10.34407</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.81733</td>
    <td align="right">    42.53696</td>
    <td align="right">     -0.1513</td>
    <td align="right">     6.35996</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.48660</td>
    <td align="right">    43.33002</td>
    <td align="right">     0.04868</td>
    <td align="right">     6.61102</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.32213</td>
    <td align="right">    44.21763</td>
    <td align="right">     0.31078</td>
    <td align="right">     8.54959</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13865</td>
    <td align="right">    43.16064</td>
    <td align="right">     0.57464</td>
    <td align="right">    12.98431</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.38770</td>
    <td align="right">    46.74631</td>
    <td align="right">     -0.0831</td>
    <td align="right">     6.78435</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.30085</td>
    <td align="right">    48.31306</td>
    <td align="right">     -0.1033</td>
    <td align="right">     6.41675</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.45931</td>
    <td align="right">    48.91685</td>
    <td align="right">     -0.0774</td>
    <td align="right">     6.67437</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34067</td>
    <td align="right">    48.83242</td>
    <td align="right">     -0.1250</td>
    <td align="right">     6.50357</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.32110</td>
    <td align="right">    49.24795</td>
    <td align="right">     -0.1483</td>
    <td align="right">     6.87320</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.04034</td>
    <td align="right">    46.71258</td>
    <td align="right">     0.54656</td>
    <td align="right">    12.22726</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.27270</td>
    <td align="right">    43.55895</td>
    <td align="right">     0.28082</td>
    <td align="right">     7.94811</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.16618</td>
    <td align="right">    40.68074</td>
    <td align="right">     -0.0572</td>
    <td align="right">     6.14488</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.59524</td>
    <td align="right">    45.54294</td>
    <td align="right">     0.08409</td>
    <td align="right">     7.83903</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.81733</td>
    <td align="right">    40.68074</td>
    <td align="right">     -0.1513</td>
    <td align="right">     6.14488</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45931</td>
    <td align="right">    49.24795</td>
    <td align="right">     0.57464</td>
    <td align="right">    12.98431</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.60578</td>
    <td align="right">    40.06715</td>
    <td align="right">     0.06944</td>
    <td align="right">     7.66206</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.14562</td>
    <td align="right">    41.58807</td>
    <td align="right">     0.22669</td>
    <td align="right">     8.65623</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.65056</td>
    <td align="right">    43.29833</td>
    <td align="right">     0.39451</td>
    <td align="right">     9.98609</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.33680</td>
    <td align="right">    43.06554</td>
    <td align="right">     0.58263</td>
    <td align="right">    13.21801</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.63191</td>
    <td align="right">    49.07072</td>
    <td align="right">     -0.0842</td>
    <td align="right">     6.73879</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.59939</td>
    <td align="right">    52.54285</td>
    <td align="right">     -0.0541</td>
    <td align="right">     6.46528</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.62366</td>
    <td align="right">    55.90922</td>
    <td align="right">     -0.0198</td>
    <td align="right">     6.32494</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.52319</td>
    <td align="right">    57.18419</td>
    <td align="right">     -0.0335</td>
    <td align="right">     6.22657</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.61874</td>
    <td align="right">    55.11785</td>
    <td align="right">     -0.0161</td>
    <td align="right">     6.63280</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.57799</td>
    <td align="right">    47.13068</td>
    <td align="right">     0.71455</td>
    <td align="right">    17.28417</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.01750</td>
    <td align="right">    41.47379</td>
    <td align="right">     0.51214</td>
    <td align="right">    12.58769</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.16135</td>
    <td align="right">    37.87368</td>
    <td align="right">     0.21115</td>
    <td align="right">     8.46083</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.04629</td>
    <td align="right">    47.08080</td>
    <td align="right">     0.20743</td>
    <td align="right">     9.17851</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.60578</td>
    <td align="right">    37.87368</td>
    <td align="right">     -0.0842</td>
    <td align="right">     6.22657</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.63191</td>
    <td align="right">    57.18419</td>
    <td align="right">     0.71455</td>
    <td align="right">    17.28417</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.70925</td>
    <td align="right">    42.69823</td>
    <td align="right">     -0.1784</td>
    <td align="right">     6.90464</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.19940</td>
    <td align="right">    43.93113</td>
    <td align="right">     -0.0179</td>
    <td align="right">     6.74315</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.00557</td>
    <td align="right">    44.95662</td>
    <td align="right">     0.24177</td>
    <td align="right">     7.97255</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.99332</td>
    <td align="right">    43.65119</td>
    <td align="right">     0.53957</td>
    <td align="right">    12.40253</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.31519</td>
    <td align="right">    47.08139</td>
    <td align="right">     -0.1170</td>
    <td align="right">     7.14450</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.30459</td>
    <td align="right">    48.36152</td>
    <td align="right">     -0.0944</td>
    <td align="right">     6.69920</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.40594</td>
    <td align="right">    49.08706</td>
    <td align="right">     -0.0992</td>
    <td align="right">     6.77689</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30142</td>
    <td align="right">    48.97808</td>
    <td align="right">     -0.1393</td>
    <td align="right">     6.66370</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29551</td>
    <td align="right">    49.36330</td>
    <td align="right">     -0.1557</td>
    <td align="right">     7.13251</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.90872</td>
    <td align="right">    47.12432</td>
    <td align="right">     0.51539</td>
    <td align="right">    11.71794</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.99496</td>
    <td align="right">    44.12922</td>
    <td align="right">     0.22379</td>
    <td align="right">     7.52435</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.99810</td>
    <td align="right">    40.93097</td>
    <td align="right">     -0.0952</td>
    <td align="right">     6.53470</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.46107</td>
    <td align="right">    45.87799</td>
    <td align="right">     0.05156</td>
    <td align="right">     7.85040</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.70925</td>
    <td align="right">    40.93097</td>
    <td align="right">     -0.1784</td>
    <td align="right">     6.53470</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40594</td>
    <td align="right">    49.36330</td>
    <td align="right">     0.53957</td>
    <td align="right">    12.40253</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.46189</td>
    <td align="right">    43.00348</td>
    <td align="right">     -0.2686</td>
    <td align="right">     7.46902</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.21763</td>
    <td align="right">    43.68434</td>
    <td align="right">     -0.0433</td>
    <td align="right">     6.38620</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.25060</td>
    <td align="right">    43.90476</td>
    <td align="right">     0.25689</td>
    <td align="right">     7.59823</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.09324</td>
    <td align="right">    43.13302</td>
    <td align="right">     0.51175</td>
    <td align="right">    11.22194</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.38390</td>
    <td align="right">    46.97949</td>
    <td align="right">     -0.1603</td>
    <td align="right">     6.72089</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.32783</td>
    <td align="right">    48.71824</td>
    <td align="right">     -0.1547</td>
    <td align="right">     6.47466</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.45623</td>
    <td align="right">    50.07187</td>
    <td align="right">     -0.1313</td>
    <td align="right">     6.78986</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30596</td>
    <td align="right">    50.06001</td>
    <td align="right">     -0.1950</td>
    <td align="right">     6.93324</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.22265</td>
    <td align="right">    50.83626</td>
    <td align="right">     -0.2526</td>
    <td align="right">     7.81856</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.67944</td>
    <td align="right">    48.20045</td>
    <td align="right">     0.40968</td>
    <td align="right">     9.34151</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.74904</td>
    <td align="right">    44.55583</td>
    <td align="right">     0.11490</td>
    <td align="right">     6.52095</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.69940</td>
    <td align="right">    41.28146</td>
    <td align="right">     -0.2035</td>
    <td align="right">     6.85859</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.41280</td>
    <td align="right">    46.22418</td>
    <td align="right">     -0.0100</td>
    <td align="right">     7.51131</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.46189</td>
    <td align="right">    41.28146</td>
    <td align="right">     -0.2686</td>
    <td align="right">     6.38620</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45623</td>
    <td align="right">    50.83626</td>
    <td align="right">     0.51175</td>
    <td align="right">    11.22194</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.55449</td>
    <td align="right">    42.59812</td>
    <td align="right">     -0.2297</td>
    <td align="right">     7.07251</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.35941</td>
    <td align="right">    42.88834</td>
    <td align="right">     0.01233</td>
    <td align="right">     6.79345</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.26801</td>
    <td align="right">    43.02921</td>
    <td align="right">     0.29549</td>
    <td align="right">     8.66027</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.16510</td>
    <td align="right">    42.22958</td>
    <td align="right">     0.57445</td>
    <td align="right">    13.43465</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.43088</td>
    <td align="right">    46.63021</td>
    <td align="right">     -0.0824</td>
    <td align="right">     7.67885</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.30072</td>
    <td align="right">    48.72291</td>
    <td align="right">     -0.1249</td>
    <td align="right">     7.13583</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.41867</td>
    <td align="right">    50.10266</td>
    <td align="right">     -0.1178</td>
    <td align="right">     7.72255</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.20275</td>
    <td align="right">    50.25928</td>
    <td align="right">     -0.2057</td>
    <td align="right">     7.94475</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.11043</td>
    <td align="right">    51.09577</td>
    <td align="right">     -0.2529</td>
    <td align="right">     8.84870</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.65290</td>
    <td align="right">    47.74521</td>
    <td align="right">     0.43552</td>
    <td align="right">    10.65057</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    22.78859</td>
    <td align="right">    43.76569</td>
    <td align="right">     0.14999</td>
    <td align="right">     7.25587</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.82120</td>
    <td align="right">    40.77418</td>
    <td align="right">     -0.1592</td>
    <td align="right">     6.69088</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.42844</td>
    <td align="right">    45.84096</td>
    <td align="right">     0.02411</td>
    <td align="right">     8.32384</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.55449</td>
    <td align="right">    40.77418</td>
    <td align="right">     -0.2529</td>
    <td align="right">     6.69088</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.43088</td>
    <td align="right">    51.09577</td>
    <td align="right">     0.57445</td>
    <td align="right">    13.43465</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.70432</td>
    <td align="right">    39.82975</td>
    <td align="right">     0.06563</td>
    <td align="right">     8.01720</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.17761</td>
    <td align="right">    41.00435</td>
    <td align="right">     0.22605</td>
    <td align="right">     8.83519</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.66401</td>
    <td align="right">    42.42065</td>
    <td align="right">     0.40537</td>
    <td align="right">    10.33735</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19970</td>
    <td align="right">    42.64021</td>
    <td align="right">     0.57165</td>
    <td align="right">    12.94011</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.38423</td>
    <td align="right">    46.92652</td>
    <td align="right">     -0.1492</td>
    <td align="right">     6.80745</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.31974</td>
    <td align="right">    48.72863</td>
    <td align="right">     -0.1574</td>
    <td align="right">     6.52063</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.45768</td>
    <td align="right">    50.01772</td>
    <td align="right">     -0.1274</td>
    <td align="right">     6.85506</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32611</td>
    <td align="right">    49.88337</td>
    <td align="right">     -0.1739</td>
    <td align="right">     7.00254</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29811</td>
    <td align="right">    50.32527</td>
    <td align="right">     -0.1804</td>
    <td align="right">     7.71164</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.15304</td>
    <td align="right">    46.47823</td>
    <td align="right">     0.59323</td>
    <td align="right">    14.35270</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.69624</td>
    <td align="right">    41.58457</td>
    <td align="right">     0.41650</td>
    <td align="right">    11.46734</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.05846</td>
    <td align="right">    37.90265</td>
    <td align="right">     0.16084</td>
    <td align="right">     8.60391</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.87450</td>
    <td align="right">    44.84510</td>
    <td align="right">     0.13604</td>
    <td align="right">     9.11202</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.70432</td>
    <td align="right">    37.90265</td>
    <td align="right">     -0.1804</td>
    <td align="right">     6.52063</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45768</td>
    <td align="right">    50.32527</td>
    <td align="right">     0.59323</td>
    <td align="right">    14.35270</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.59614</td>
    <td align="right">    42.56839</td>
    <td align="right">     -0.2127</td>
    <td align="right">     7.55033</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.19820</td>
    <td align="right">    43.46001</td>
    <td align="right">     -0.0135</td>
    <td align="right">     7.04927</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.04925</td>
    <td align="right">    44.07861</td>
    <td align="right">     0.26549</td>
    <td align="right">     8.58809</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.97040</td>
    <td align="right">    43.34581</td>
    <td align="right">     0.55226</td>
    <td align="right">    13.07144</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.26206</td>
    <td align="right">    47.24651</td>
    <td align="right">     -0.1173</td>
    <td align="right">     7.80748</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.21740</td>
    <td align="right">    48.91964</td>
    <td align="right">     -0.1175</td>
    <td align="right">     7.37246</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26045</td>
    <td align="right">    50.33064</td>
    <td align="right">     -0.1511</td>
    <td align="right">     7.68015</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09854</td>
    <td align="right">    50.43712</td>
    <td align="right">     -0.2186</td>
    <td align="right">     7.93517</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.00703</td>
    <td align="right">    51.17474</td>
    <td align="right">     -0.2621</td>
    <td align="right">     9.02788</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.47959</td>
    <td align="right">    48.58247</td>
    <td align="right">     0.41515</td>
    <td align="right">    10.46197</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.62036</td>
    <td align="right">    44.54404</td>
    <td align="right">     0.13176</td>
    <td align="right">     7.38047</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.79464</td>
    <td align="right">    40.84623</td>
    <td align="right">     -0.1550</td>
    <td align="right">     7.16982</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.30417</td>
    <td align="right">    46.31910</td>
    <td align="right">     0.00921</td>
    <td align="right">     8.42438</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.59614</td>
    <td align="right">    40.84623</td>
    <td align="right">     -0.2621</td>
    <td align="right">     7.04927</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26206</td>
    <td align="right">    51.17474</td>
    <td align="right">     0.55226</td>
    <td align="right">    13.07144</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.333494E+11</td>
    <td align="right">0.888322E+10</td>
    <td align="right">      395.75</td>
    <td align="right">0.297866E+11</td>
    <td align="right">0.356278E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
    <td align="right">14-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49157.84</td>
    <td align="right">14-JAN-05:02</td>
    <td align="right">    49157.84</td>
    <td align="right">14-JAN-05:02</td>
    <td align="right">     9464.92</td>
    <td align="right">17-JAN-14:50</td>
    <td align="right">    11827.79</td>
    <td align="right">14-JAN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.435864E+11</td>
    <td align="right">0.112730E+11</td>
    <td align="right">      380.97</td>
    <td align="right">0.389483E+11</td>
    <td align="right">0.463814E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">09-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    59729.98</td>
    <td align="right">25-FEB-05:02</td>
    <td align="right">    59729.98</td>
    <td align="right">25-FEB-05:02</td>
    <td align="right">    12113.23</td>
    <td align="right">25-FEB-17:10</td>
    <td align="right">    14538.84</td>
    <td align="right">23-FEB-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.737714E+11</td>
    <td align="right">0.196155E+11</td>
    <td align="right">      460.90</td>
    <td align="right">0.674251E+11</td>
    <td align="right">0.634627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   127364.06</td>
    <td align="right">11-MAR-05:01</td>
    <td align="right">   108262.39</td>
    <td align="right">11-MAR-05:01</td>
    <td align="right">    24034.82</td>
    <td align="right">11-MAR-05:03</td>
    <td align="right">    30835.06</td>
    <td align="right">11-MAR-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.980194E+11</td>
    <td align="right">0.295357E+11</td>
    <td align="right">      451.29</td>
    <td align="right">0.910417E+11</td>
    <td align="right">0.697772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   152376.20</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">   129885.15</td>
    <td align="right">28-APR-04:02</td>
    <td align="right">    31851.20</td>
    <td align="right">26-APR-04:02</td>
    <td align="right">    40560.06</td>
    <td align="right">27-APR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.142687E+12</td>
    <td align="right">0.456947E+11</td>
    <td align="right">      512.17</td>
    <td align="right">0.117260E+12</td>
    <td align="right">0.254268E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:33</td>
    <td align="right">   161767.02</td>
    <td align="right">24-MAY-04:01</td>
    <td align="right">   132986.25</td>
    <td align="right">06-MAY-04:02</td>
    <td align="right">    66118.09</td>
    <td align="right">24-MAY-04:04</td>
    <td align="right">    47528.45</td>
    <td align="right">03-MAY-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.163199E+12</td>
    <td align="right">0.510871E+11</td>
    <td align="right">      510.93</td>
    <td align="right">0.119026E+12</td>
    <td align="right">0.441733E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   164362.29</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">   128702.66</td>
    <td align="right">05-JUN-04:03</td>
    <td align="right">    72118.04</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">    49499.50</td>
    <td align="right">22-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.178348E+12</td>
    <td align="right">0.508426E+11</td>
    <td align="right">      514.92</td>
    <td align="right">0.109225E+12</td>
    <td align="right">0.691230E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-00:57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:03</td>
    <td align="right">   167111.79</td>
    <td align="right">20-JUL-04:01</td>
    <td align="right">   120132.17</td>
    <td align="right">07-JUL-04:01</td>
    <td align="right">    81249.78</td>
    <td align="right">20-JUL-04:01</td>
    <td align="right">    45311.87</td>
    <td align="right">07-JUL-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.181322E+12</td>
    <td align="right">0.499327E+11</td>
    <td align="right">      509.64</td>
    <td align="right">0.108003E+12</td>
    <td align="right">0.733191E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:33</td>
    <td align="right">   162163.77</td>
    <td align="right">19-AUG-04:01</td>
    <td align="right">   117854.27</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    71776.75</td>
    <td align="right">11-AUG-04:12</td>
    <td align="right">    45123.10</td>
    <td align="right">25-AUG-12:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.144158E+12</td>
    <td align="right">0.394178E+11</td>
    <td align="right">      451.39</td>
    <td align="right">0.929735E+11</td>
    <td align="right">0.511841E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">   160661.06</td>
    <td align="right">11-SEP-04:04</td>
    <td align="right">   121111.39</td>
    <td align="right">26-SEP-04:02</td>
    <td align="right">    70830.22</td>
    <td align="right">11-SEP-04:04</td>
    <td align="right">    40433.93</td>
    <td align="right">14-SEP-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994167E+11</td>
    <td align="right">0.270500E+11</td>
    <td align="right">      458.82</td>
    <td align="right">0.836097E+11</td>
    <td align="right">0.158070E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-09:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   155358.11</td>
    <td align="right">12-OCT-04:01</td>
    <td align="right">   122416.26</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    54174.02</td>
    <td align="right">12-OCT-04:02</td>
    <td align="right">    37791.22</td>
    <td align="right">04-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.640243E+11</td>
    <td align="right">0.166006E+11</td>
    <td align="right">      426.19</td>
    <td align="right">0.586251E+11</td>
    <td align="right">0.539916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    74870.12</td>
    <td align="right">09-NOV-05:01</td>
    <td align="right">    74870.12</td>
    <td align="right">09-NOV-05:01</td>
    <td align="right">    12214.96</td>
    <td align="right">08-NOV-19:40</td>
    <td align="right">    20294.75</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.393501E+11</td>
    <td align="right">0.103426E+11</td>
    <td align="right">      412.96</td>
    <td align="right">0.357978E+11</td>
    <td align="right">0.355230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    54255.88</td>
    <td align="right">29-DEC-05:02</td>
    <td align="right">    54255.88</td>
    <td align="right">29-DEC-05:02</td>
    <td align="right">    10037.08</td>
    <td align="right">29-DEC-18:10</td>
    <td align="right">    13026.32</td>
    <td align="right">29-DEC-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.126123E+13</td>
    <td align="right">0.360276E+12</td>
    <td align="right">     5485.93</td>
    <td align="right">0.951722E+12</td>
    <td align="right">0.309510E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.333494E+11</td>
    <td align="right">0.888322E+10</td>
    <td align="right">      380.97</td>
    <td align="right">0.297866E+11</td>
    <td align="right">0.355230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49157.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49157.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9464.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11827.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.181322E+12</td>
    <td align="right">0.510871E+11</td>
    <td align="right">      514.92</td>
    <td align="right">0.119026E+12</td>
    <td align="right">0.733191E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   167111.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">   132986.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">    81249.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49499.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.183570E+11</td>
    <td align="right">0.502060E+10</td>
    <td align="right">      303.27</td>
    <td align="right">0.150417E+11</td>
    <td align="right">0.331526E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    33073.36</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">    32612.94</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">     9778.67</td>
    <td align="right">17-JAN-15:00</td>
    <td align="right">     8393.40</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.295737E+11</td>
    <td align="right">0.779924E+10</td>
    <td align="right">      346.94</td>
    <td align="right">0.246309E+11</td>
    <td align="right">0.494279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">21-FEB-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    46952.27</td>
    <td align="right">22-FEB-15:10</td>
    <td align="right">    46952.27</td>
    <td align="right">22-FEB-15:10</td>
    <td align="right">    14460.32</td>
    <td align="right">25-FEB-17:00</td>
    <td align="right">    12203.31</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.600891E+11</td>
    <td align="right">0.161502E+11</td>
    <td align="right">      463.29</td>
    <td align="right">0.527692E+11</td>
    <td align="right">0.731995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-MAR-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   104130.02</td>
    <td align="right">11-MAR-05:01</td>
    <td align="right">    85353.08</td>
    <td align="right">11-MAR-05:01</td>
    <td align="right">    18842.68</td>
    <td align="right">11-MAR-05:03</td>
    <td align="right">    25638.72</td>
    <td align="right">28-MAR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.895509E+11</td>
    <td align="right">0.268845E+11</td>
    <td align="right">      459.60</td>
    <td align="right">0.816034E+11</td>
    <td align="right">0.794751E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   133245.21</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">   106344.77</td>
    <td align="right">27-APR-04:02</td>
    <td align="right">    34227.00</td>
    <td align="right">26-APR-04:02</td>
    <td align="right">    35808.28</td>
    <td align="right">27-APR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137281E+12</td>
    <td align="right">0.430019E+11</td>
    <td align="right">      518.26</td>
    <td align="right">0.107384E+12</td>
    <td align="right">0.298977E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:01</td>
    <td align="right">   143840.24</td>
    <td align="right">24-MAY-04:04</td>
    <td align="right">   110719.59</td>
    <td align="right">04-MAY-04:02</td>
    <td align="right">    69490.22</td>
    <td align="right">24-MAY-04:04</td>
    <td align="right">    44943.40</td>
    <td align="right">03-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158842E+12</td>
    <td align="right">0.482207E+11</td>
    <td align="right">      510.61</td>
    <td align="right">0.106456E+12</td>
    <td align="right">0.523861E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   146133.59</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">   110882.57</td>
    <td align="right">07-JUN-04:02</td>
    <td align="right">    81744.81</td>
    <td align="right">26-JUN-04:06</td>
    <td align="right">    45122.76</td>
    <td align="right">09-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.174687E+12</td>
    <td align="right">0.485279E+11</td>
    <td align="right">      506.40</td>
    <td align="right">0.929002E+11</td>
    <td align="right">0.817867E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-00:56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:03</td>
    <td align="right">   146492.20</td>
    <td align="right">26-JUL-04:01</td>
    <td align="right">    98194.40</td>
    <td align="right">05-JUL-04:02</td>
    <td align="right">    85020.04</td>
    <td align="right">20-JUL-04:08</td>
    <td align="right">    45032.78</td>
    <td align="right">02-JUL-16:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.171516E+12</td>
    <td align="right">0.459916E+11</td>
    <td align="right">      491.23</td>
    <td align="right">0.870274E+11</td>
    <td align="right">0.844887E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:02</td>
    <td align="right">   146133.59</td>
    <td align="right">19-AUG-04:04</td>
    <td align="right">    94546.88</td>
    <td align="right">07-AUG-04:01</td>
    <td align="right">    81681.88</td>
    <td align="right">19-AUG-04:06</td>
    <td align="right">    41067.04</td>
    <td align="right">07-AUG-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.133712E+12</td>
    <td align="right">0.356195E+11</td>
    <td align="right">      441.35</td>
    <td align="right">0.742182E+11</td>
    <td align="right">0.594940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">   144602.90</td>
    <td align="right">11-SEP-04:03</td>
    <td align="right">    96500.71</td>
    <td align="right">26-SEP-04:02</td>
    <td align="right">    77202.60</td>
    <td align="right">09-SEP-04:03</td>
    <td align="right">    36969.61</td>
    <td align="right">14-SEP-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.821706E+11</td>
    <td align="right">0.223291E+11</td>
    <td align="right">      450.88</td>
    <td align="right">0.648671E+11</td>
    <td align="right">0.173036E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-09:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   135096.33</td>
    <td align="right">12-OCT-04:01</td>
    <td align="right">    96499.95</td>
    <td align="right">04-OCT-04:02</td>
    <td align="right">    55288.04</td>
    <td align="right">12-OCT-04:01</td>
    <td align="right">    33153.31</td>
    <td align="right">04-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463689E+11</td>
    <td align="right">0.122245E+11</td>
    <td align="right">      413.13</td>
    <td align="right">0.403880E+11</td>
    <td align="right">0.598090E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    58978.38</td>
    <td align="right">09-NOV-14:30</td>
    <td align="right">    58199.36</td>
    <td align="right">08-NOV-14:40</td>
    <td align="right">    13728.57</td>
    <td align="right">08-NOV-20:20</td>
    <td align="right">    16280.92</td>
    <td align="right">08-NOV-14:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.227428E+11</td>
    <td align="right">0.613215E+10</td>
    <td align="right">      340.54</td>
    <td align="right">0.188729E+11</td>
    <td align="right">0.386997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">01-DEC-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    36982.10</td>
    <td align="right">01-DEC-14:40</td>
    <td align="right">    36982.10</td>
    <td align="right">01-DEC-14:40</td>
    <td align="right">     9195.20</td>
    <td align="right">29-DEC-20:00</td>
    <td align="right">     9184.38</td>
    <td align="right">01-DEC-14:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112489E+13</td>
    <td align="right">0.317902E+12</td>
    <td align="right">     5245.49</td>
    <td align="right">0.766159E+12</td>
    <td align="right">0.358733E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.183570E+11</td>
    <td align="right">0.502060E+10</td>
    <td align="right">      303.27</td>
    <td align="right">0.150417E+11</td>
    <td align="right">0.331526E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33073.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32612.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9195.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8393.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.174687E+12</td>
    <td align="right">0.485279E+11</td>
    <td align="right">      518.26</td>
    <td align="right">0.107384E+12</td>
    <td align="right">0.844887E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   146492.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">   110882.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">    85020.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">    45122.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.235453E+11</td>
    <td align="right">0.641098E+10</td>
    <td align="right">      326.23</td>
    <td align="right">0.195186E+11</td>
    <td align="right">0.402668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    37401.54</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">    36761.30</td>
    <td align="right">12-JAN-14:30</td>
    <td align="right">    10591.55</td>
    <td align="right">17-JAN-15:00</td>
    <td align="right">     9539.10</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.348666E+11</td>
    <td align="right">0.918968E+10</td>
    <td align="right">      346.16</td>
    <td align="right">0.294214E+11</td>
    <td align="right">0.544520E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">20-FEB-14:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    57055.71</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">    57055.71</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">    14027.65</td>
    <td align="right">25-FEB-17:10</td>
    <td align="right">    14858.48</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.680210E+11</td>
    <td align="right">0.183428E+11</td>
    <td align="right">      451.83</td>
    <td align="right">0.603173E+11</td>
    <td align="right">0.770368E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAR-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   118176.60</td>
    <td align="right">11-MAR-05:01</td>
    <td align="right">    96158.27</td>
    <td align="right">11-MAR-05:01</td>
    <td align="right">    22018.33</td>
    <td align="right">11-MAR-05:01</td>
    <td align="right">    30661.16</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.100965E+12</td>
    <td align="right">0.305362E+11</td>
    <td align="right">      460.83</td>
    <td align="right">0.929045E+11</td>
    <td align="right">0.806062E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   149158.26</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">   125785.06</td>
    <td align="right">16-APR-14:31</td>
    <td align="right">    31304.84</td>
    <td align="right">19-APR-04:02</td>
    <td align="right">    45667.05</td>
    <td align="right">16-APR-15:11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149218E+12</td>
    <td align="right">0.474228E+11</td>
    <td align="right">      520.41</td>
    <td align="right">0.121570E+12</td>
    <td align="right">0.276487E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:33</td>
    <td align="right">   167556.90</td>
    <td align="right">24-MAY-04:04</td>
    <td align="right">   131152.96</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">    85060.42</td>
    <td align="right">24-MAY-04:04</td>
    <td align="right">    53254.97</td>
    <td align="right">03-MAY-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.168765E+12</td>
    <td align="right">0.520695E+11</td>
    <td align="right">      514.98</td>
    <td align="right">0.120641E+12</td>
    <td align="right">0.481244E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   169803.95</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">   132837.47</td>
    <td align="right">11-JUN-14:51</td>
    <td align="right">    90943.37</td>
    <td align="right">26-JUN-04:06</td>
    <td align="right">    53847.75</td>
    <td align="right">11-JUN-14:11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.179768E+12</td>
    <td align="right">0.504305E+11</td>
    <td align="right">      513.87</td>
    <td align="right">0.104373E+12</td>
    <td align="right">0.753953E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-00:51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:03</td>
    <td align="right">   170281.22</td>
    <td align="right">26-JUL-04:12</td>
    <td align="right">   124287.97</td>
    <td align="right">04-JUL-14:42</td>
    <td align="right">    97821.53</td>
    <td align="right">20-JUL-04:07</td>
    <td align="right">    52378.85</td>
    <td align="right">02-JUL-15:51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.174098E+12</td>
    <td align="right">0.471279E+11</td>
    <td align="right">      497.42</td>
    <td align="right">0.967875E+11</td>
    <td align="right">0.773105E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:02</td>
    <td align="right">   169803.95</td>
    <td align="right">19-AUG-04:04</td>
    <td align="right">   116056.28</td>
    <td align="right">09-AUG-04:02</td>
    <td align="right">    93300.61</td>
    <td align="right">19-AUG-04:04</td>
    <td align="right">    47188.11</td>
    <td align="right">06-AUG-16:11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.135530E+12</td>
    <td align="right">0.364695E+11</td>
    <td align="right">      443.90</td>
    <td align="right">0.813887E+11</td>
    <td align="right">0.541414E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">   165340.72</td>
    <td align="right">09-SEP-04:01</td>
    <td align="right">   116304.49</td>
    <td align="right">02-SEP-04:02</td>
    <td align="right">    84503.47</td>
    <td align="right">09-SEP-04:03</td>
    <td align="right">    41026.07</td>
    <td align="right">01-SEP-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.878312E+11</td>
    <td align="right">0.240737E+11</td>
    <td align="right">      444.13</td>
    <td align="right">0.713101E+11</td>
    <td align="right">0.165211E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-09:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   135255.35</td>
    <td align="right">11-OCT-04:01</td>
    <td align="right">   105642.61</td>
    <td align="right">11-OCT-04:01</td>
    <td align="right">    47143.15</td>
    <td align="right">12-OCT-04:01</td>
    <td align="right">    36055.29</td>
    <td align="right">03-OCT-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.512259E+11</td>
    <td align="right">0.135576E+11</td>
    <td align="right">      398.14</td>
    <td align="right">0.448183E+11</td>
    <td align="right">0.640760E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    69645.26</td>
    <td align="right">09-NOV-14:10</td>
    <td align="right">    67760.91</td>
    <td align="right">09-NOV-14:10</td>
    <td align="right">    13540.22</td>
    <td align="right">08-NOV-20:20</td>
    <td align="right">    19130.47</td>
    <td align="right">09-NOV-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.275148E+11</td>
    <td align="right">0.741966E+10</td>
    <td align="right">      354.49</td>
    <td align="right">0.229778E+11</td>
    <td align="right">0.453703E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">03-DEC-13:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    43658.48</td>
    <td align="right">03-DEC-13:32</td>
    <td align="right">    43658.48</td>
    <td align="right">03-DEC-13:32</td>
    <td align="right">     9657.04</td>
    <td align="right">29-DEC-20:00</td>
    <td align="right">    10941.47</td>
    <td align="right">03-DEC-13:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120135E+13</td>
    <td align="right">0.343051E+12</td>
    <td align="right">     5272.42</td>
    <td align="right">0.866027E+12</td>
    <td align="right">0.335322E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235453E+11</td>
    <td align="right">0.641098E+10</td>
    <td align="right">      326.23</td>
    <td align="right">0.195186E+11</td>
    <td align="right">0.402668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37401.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36761.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9657.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9539.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.179768E+12</td>
    <td align="right">0.520695E+11</td>
    <td align="right">      520.41</td>
    <td align="right">0.121570E+12</td>
    <td align="right">0.773105E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   170281.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">   132837.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">    97821.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53847.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      245.47</td>
    <td align="right">        0.00</td>
    <td align="right">      245.47</td>
    <td align="right">      206.16</td>
    <td align="right">     1715.67</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      291.08</td>
    <td align="right">        0.00</td>
    <td align="right">      291.08</td>
    <td align="right">      448.65</td>
    <td align="right">     1321.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      350.76</td>
    <td align="right">        0.00</td>
    <td align="right">      350.76</td>
    <td align="right">      920.47</td>
    <td align="right">      765.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.49</td>
    <td align="right">        2.18</td>
    <td align="right">      379.31</td>
    <td align="right">     1745.68</td>
    <td align="right">      276.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.11</td>
    <td align="right">       17.27</td>
    <td align="right">      409.84</td>
    <td align="right">     2488.71</td>
    <td align="right">       53.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      443.29</td>
    <td align="right">       22.95</td>
    <td align="right">      420.33</td>
    <td align="right">     2722.45</td>
    <td align="right">       48.91</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      433.17</td>
    <td align="right">        9.49</td>
    <td align="right">      423.67</td>
    <td align="right">     2392.22</td>
    <td align="right">        8.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.85</td>
    <td align="right">        1.88</td>
    <td align="right">      393.97</td>
    <td align="right">     1988.74</td>
    <td align="right">       26.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.16</td>
    <td align="right">        0.05</td>
    <td align="right">      352.11</td>
    <td align="right">     1488.44</td>
    <td align="right">      107.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      305.07</td>
    <td align="right">        0.00</td>
    <td align="right">      305.07</td>
    <td align="right">     1097.36</td>
    <td align="right">      574.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.39</td>
    <td align="right">        0.00</td>
    <td align="right">      258.39</td>
    <td align="right">      576.65</td>
    <td align="right">     1134.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      239.46</td>
    <td align="right">        0.00</td>
    <td align="right">      239.46</td>
    <td align="right">      261.54</td>
    <td align="right">     1656.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      343.87</td>
    <td align="right">        4.50</td>
    <td align="right">      339.37</td>
    <td align="right">     1365.94</td>
    <td align="right">      637.97</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      239.46</td>
    <td align="right">        0.00</td>
    <td align="right">      239.46</td>
    <td align="right">      206.16</td>
    <td align="right">        8.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      443.29</td>
    <td align="right">       22.95</td>
    <td align="right">      423.67</td>
    <td align="right">     2722.45</td>
    <td align="right">     1715.67</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      352.04</td>
    <td align="right">      142.19</td>
    <td align="right">      209.85</td>
    <td align="right">      541.90</td>
    <td align="right">     1026.46</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      426.54</td>
    <td align="right">      176.48</td>
    <td align="right">      250.06</td>
    <td align="right">      862.48</td>
    <td align="right">      812.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      518.97</td>
    <td align="right">      213.88</td>
    <td align="right">      305.09</td>
    <td align="right">     1395.64</td>
    <td align="right">      486.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      616.75</td>
    <td align="right">      286.83</td>
    <td align="right">      329.92</td>
    <td align="right">     2225.93</td>
    <td align="right">      186.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      608.41</td>
    <td align="right">      269.74</td>
    <td align="right">      338.67</td>
    <td align="right">     2617.83</td>
    <td align="right">       36.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      497.60</td>
    <td align="right">      166.74</td>
    <td align="right">      330.86</td>
    <td align="right">     2432.35</td>
    <td align="right">       32.57</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      416.42</td>
    <td align="right">       88.14</td>
    <td align="right">      328.28</td>
    <td align="right">     1985.33</td>
    <td align="right">        5.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      374.76</td>
    <td align="right">       65.04</td>
    <td align="right">      309.73</td>
    <td align="right">     1664.56</td>
    <td align="right">       17.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      400.31</td>
    <td align="right">      111.41</td>
    <td align="right">      288.90</td>
    <td align="right">     1480.85</td>
    <td align="right">       71.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      440.22</td>
    <td align="right">      179.00</td>
    <td align="right">      261.22</td>
    <td align="right">     1414.43</td>
    <td align="right">      375.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      392.37</td>
    <td align="right">      170.59</td>
    <td align="right">      221.77</td>
    <td align="right">      957.33</td>
    <td align="right">      712.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      341.52</td>
    <td align="right">      136.95</td>
    <td align="right">      204.57</td>
    <td align="right">      600.90</td>
    <td align="right">     1017.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      448.70</td>
    <td align="right">      166.99</td>
    <td align="right">      281.71</td>
    <td align="right">     1517.48</td>
    <td align="right">      396.54</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      341.52</td>
    <td align="right">       65.04</td>
    <td align="right">      204.57</td>
    <td align="right">      541.90</td>
    <td align="right">        5.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      616.75</td>
    <td align="right">      286.83</td>
    <td align="right">      338.67</td>
    <td align="right">     2617.83</td>
    <td align="right">     1026.46</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1101.73</td>
    <td align="right">      663.69</td>
    <td align="right">      438.04</td>
    <td align="right">     2365.08</td>
    <td align="right">     1609.02</td>
    <td align="right">       16.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1062.94</td>
    <td align="right">      591.02</td>
    <td align="right">      471.92</td>
    <td align="right">     2509.66</td>
    <td align="right">     1310.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      940.04</td>
    <td align="right">      433.31</td>
    <td align="right">      506.73</td>
    <td align="right">     2649.63</td>
    <td align="right">      793.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      687.04</td>
    <td align="right">      229.45</td>
    <td align="right">      457.59</td>
    <td align="right">     2665.52</td>
    <td align="right">      295.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      478.27</td>
    <td align="right">       53.75</td>
    <td align="right">      424.52</td>
    <td align="right">     2605.19</td>
    <td align="right">       54.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      425.23</td>
    <td align="right">       13.01</td>
    <td align="right">      412.22</td>
    <td align="right">     2650.78</td>
    <td align="right">       49.63</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.43</td>
    <td align="right">       10.00</td>
    <td align="right">      431.43</td>
    <td align="right">     2407.95</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      472.71</td>
    <td align="right">       33.45</td>
    <td align="right">      439.25</td>
    <td align="right">     2217.91</td>
    <td align="right">       28.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      642.30</td>
    <td align="right">      181.69</td>
    <td align="right">      460.62</td>
    <td align="right">     2358.48</td>
    <td align="right">      118.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1082.97</td>
    <td align="right">      610.35</td>
    <td align="right">      472.62</td>
    <td align="right">     3435.05</td>
    <td align="right">      620.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1319.87</td>
    <td align="right">      866.68</td>
    <td align="right">      453.19</td>
    <td align="right">     3578.14</td>
    <td align="right">     1170.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1172.40</td>
    <td align="right">      726.96</td>
    <td align="right">      445.44</td>
    <td align="right">     2680.47</td>
    <td align="right">     1594.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      817.46</td>
    <td align="right">      366.44</td>
    <td align="right">      451.02</td>
    <td align="right">     2676.87</td>
    <td align="right">      634.75</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      425.23</td>
    <td align="right">       10.00</td>
    <td align="right">      412.22</td>
    <td align="right">     2217.91</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1319.87</td>
    <td align="right">      866.68</td>
    <td align="right">      506.73</td>
    <td align="right">     3578.14</td>
    <td align="right">     1609.02</td>
    <td align="right">       16.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      344.87</td>
    <td align="right">      135.37</td>
    <td align="right">      209.50</td>
    <td align="right">      612.91</td>
    <td align="right">     1129.94</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      393.43</td>
    <td align="right">      145.77</td>
    <td align="right">      247.66</td>
    <td align="right">      855.39</td>
    <td align="right">      885.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      507.99</td>
    <td align="right">      202.71</td>
    <td align="right">      305.28</td>
    <td align="right">     1411.27</td>
    <td align="right">      520.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      616.79</td>
    <td align="right">      288.52</td>
    <td align="right">      328.27</td>
    <td align="right">     2247.31</td>
    <td align="right">      194.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      585.88</td>
    <td align="right">      248.83</td>
    <td align="right">      337.05</td>
    <td align="right">     2579.84</td>
    <td align="right">       39.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      551.48</td>
    <td align="right">      215.24</td>
    <td align="right">      336.24</td>
    <td align="right">     2610.23</td>
    <td align="right">       33.85</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.39</td>
    <td align="right">       79.77</td>
    <td align="right">      328.63</td>
    <td align="right">     1972.40</td>
    <td align="right">        5.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      374.50</td>
    <td align="right">       66.41</td>
    <td align="right">      308.09</td>
    <td align="right">     1679.46</td>
    <td align="right">       17.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      411.36</td>
    <td align="right">      120.40</td>
    <td align="right">      290.96</td>
    <td align="right">     1538.67</td>
    <td align="right">       74.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      430.96</td>
    <td align="right">      172.96</td>
    <td align="right">      257.99</td>
    <td align="right">     1430.60</td>
    <td align="right">      392.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      391.58</td>
    <td align="right">      169.05</td>
    <td align="right">      222.54</td>
    <td align="right">     1040.23</td>
    <td align="right">      766.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      334.38</td>
    <td align="right">      129.07</td>
    <td align="right">      205.32</td>
    <td align="right">      641.32</td>
    <td align="right">     1086.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      445.89</td>
    <td align="right">      164.29</td>
    <td align="right">      281.60</td>
    <td align="right">     1553.99</td>
    <td align="right">      426.97</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      334.38</td>
    <td align="right">       66.41</td>
    <td align="right">      205.32</td>
    <td align="right">      612.91</td>
    <td align="right">        5.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      616.79</td>
    <td align="right">      288.52</td>
    <td align="right">      337.05</td>
    <td align="right">     2610.23</td>
    <td align="right">     1129.94</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.82</td>
    <td align="right">        0.00</td>
    <td align="right">       81.82</td>
    <td align="right">       66.42</td>
    <td align="right">      635.92</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       97.02</td>
    <td align="right">        0.00</td>
    <td align="right">       97.02</td>
    <td align="right">      156.72</td>
    <td align="right">      470.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      116.91</td>
    <td align="right">        0.00</td>
    <td align="right">      116.91</td>
    <td align="right">      324.18</td>
    <td align="right">      261.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      127.16</td>
    <td align="right">        0.73</td>
    <td align="right">      126.43</td>
    <td align="right">      600.86</td>
    <td align="right">       89.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      142.36</td>
    <td align="right">        5.76</td>
    <td align="right">      136.61</td>
    <td align="right">      845.47</td>
    <td align="right">       15.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      147.76</td>
    <td align="right">        7.65</td>
    <td align="right">      140.10</td>
    <td align="right">      913.20</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      144.38</td>
    <td align="right">        3.16</td>
    <td align="right">      141.22</td>
    <td align="right">      794.59</td>
    <td align="right">        4.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      131.94</td>
    <td align="right">        0.63</td>
    <td align="right">      131.32</td>
    <td align="right">      654.20</td>
    <td align="right">       14.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      117.38</td>
    <td align="right">        0.02</td>
    <td align="right">      117.37</td>
    <td align="right">      481.72</td>
    <td align="right">       52.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      101.68</td>
    <td align="right">        0.00</td>
    <td align="right">      101.68</td>
    <td align="right">      356.80</td>
    <td align="right">      228.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       86.13</td>
    <td align="right">        0.00</td>
    <td align="right">       86.13</td>
    <td align="right">      182.69</td>
    <td align="right">      437.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       79.82</td>
    <td align="right">        0.00</td>
    <td align="right">       79.82</td>
    <td align="right">       78.60</td>
    <td align="right">      623.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      114.62</td>
    <td align="right">        1.50</td>
    <td align="right">      113.12</td>
    <td align="right">      456.08</td>
    <td align="right">      236.57</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       79.82</td>
    <td align="right">        0.00</td>
    <td align="right">       79.82</td>
    <td align="right">       66.42</td>
    <td align="right">        4.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      147.76</td>
    <td align="right">        7.65</td>
    <td align="right">      141.22</td>
    <td align="right">      913.20</td>
    <td align="right">      635.92</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.82</td>
    <td align="right">        0.00</td>
    <td align="right">       81.82</td>
    <td align="right">       66.43</td>
    <td align="right">      635.96</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       97.03</td>
    <td align="right">        0.00</td>
    <td align="right">       97.03</td>
    <td align="right">      156.72</td>
    <td align="right">      470.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      116.92</td>
    <td align="right">        0.00</td>
    <td align="right">      116.92</td>
    <td align="right">      324.19</td>
    <td align="right">      261.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      127.16</td>
    <td align="right">        0.73</td>
    <td align="right">      126.44</td>
    <td align="right">      600.90</td>
    <td align="right">       89.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      142.37</td>
    <td align="right">        5.76</td>
    <td align="right">      136.61</td>
    <td align="right">      845.52</td>
    <td align="right">       15.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      147.76</td>
    <td align="right">        7.65</td>
    <td align="right">      140.11</td>
    <td align="right">      913.25</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      144.39</td>
    <td align="right">        3.16</td>
    <td align="right">      141.22</td>
    <td align="right">      794.63</td>
    <td align="right">        4.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      131.95</td>
    <td align="right">        0.63</td>
    <td align="right">      131.32</td>
    <td align="right">      654.23</td>
    <td align="right">       14.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      117.39</td>
    <td align="right">        0.02</td>
    <td align="right">      117.37</td>
    <td align="right">      481.75</td>
    <td align="right">       52.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      101.69</td>
    <td align="right">        0.00</td>
    <td align="right">      101.69</td>
    <td align="right">      356.82</td>
    <td align="right">      228.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       86.13</td>
    <td align="right">        0.00</td>
    <td align="right">       86.13</td>
    <td align="right">      182.70</td>
    <td align="right">      437.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       79.82</td>
    <td align="right">        0.00</td>
    <td align="right">       79.82</td>
    <td align="right">       78.60</td>
    <td align="right">      623.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      114.62</td>
    <td align="right">        1.50</td>
    <td align="right">      113.12</td>
    <td align="right">      456.11</td>
    <td align="right">      236.58</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       79.82</td>
    <td align="right">        0.00</td>
    <td align="right">       79.82</td>
    <td align="right">       66.43</td>
    <td align="right">        4.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      147.76</td>
    <td align="right">        7.65</td>
    <td align="right">      141.22</td>
    <td align="right">      913.25</td>
    <td align="right">      635.96</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.82</td>
    <td align="right">        0.00</td>
    <td align="right">       81.82</td>
    <td align="right">       66.43</td>
    <td align="right">      635.96</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       97.03</td>
    <td align="right">        0.00</td>
    <td align="right">       97.03</td>
    <td align="right">      156.72</td>
    <td align="right">      470.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      116.92</td>
    <td align="right">        0.00</td>
    <td align="right">      116.92</td>
    <td align="right">      324.19</td>
    <td align="right">      261.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      127.16</td>
    <td align="right">        0.73</td>
    <td align="right">      126.44</td>
    <td align="right">      600.90</td>
    <td align="right">       89.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      142.37</td>
    <td align="right">        5.76</td>
    <td align="right">      136.61</td>
    <td align="right">      845.52</td>
    <td align="right">       15.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      147.76</td>
    <td align="right">        7.65</td>
    <td align="right">      140.11</td>
    <td align="right">      913.25</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      144.39</td>
    <td align="right">        3.16</td>
    <td align="right">      141.22</td>
    <td align="right">      794.63</td>
    <td align="right">        4.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      131.95</td>
    <td align="right">        0.63</td>
    <td align="right">      131.32</td>
    <td align="right">      654.23</td>
    <td align="right">       14.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      117.39</td>
    <td align="right">        0.02</td>
    <td align="right">      117.37</td>
    <td align="right">      481.75</td>
    <td align="right">       52.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      101.69</td>
    <td align="right">        0.00</td>
    <td align="right">      101.69</td>
    <td align="right">      356.82</td>
    <td align="right">      228.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       86.13</td>
    <td align="right">        0.00</td>
    <td align="right">       86.13</td>
    <td align="right">      182.70</td>
    <td align="right">      437.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       79.82</td>
    <td align="right">        0.00</td>
    <td align="right">       79.82</td>
    <td align="right">       78.60</td>
    <td align="right">      623.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      114.62</td>
    <td align="right">        1.50</td>
    <td align="right">      113.12</td>
    <td align="right">      456.11</td>
    <td align="right">      236.58</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       79.82</td>
    <td align="right">        0.00</td>
    <td align="right">       79.82</td>
    <td align="right">       66.43</td>
    <td align="right">        4.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      147.76</td>
    <td align="right">        7.65</td>
    <td align="right">      141.22</td>
    <td align="right">      913.25</td>
    <td align="right">      635.96</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      338.65</td>
    <td align="right">      136.78</td>
    <td align="right">      201.87</td>
    <td align="right">      499.92</td>
    <td align="right">     1105.73</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      410.31</td>
    <td align="right">      169.77</td>
    <td align="right">      240.55</td>
    <td align="right">      838.74</td>
    <td align="right">      845.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      499.22</td>
    <td align="right">      205.74</td>
    <td align="right">      293.48</td>
    <td align="right">     1377.11</td>
    <td align="right">      487.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      593.28</td>
    <td align="right">      275.91</td>
    <td align="right">      317.37</td>
    <td align="right">     2180.82</td>
    <td align="right">      182.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      585.26</td>
    <td align="right">      259.48</td>
    <td align="right">      325.78</td>
    <td align="right">     2552.10</td>
    <td align="right">       33.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      478.67</td>
    <td align="right">      160.40</td>
    <td align="right">      318.27</td>
    <td align="right">     2354.63</td>
    <td align="right">       32.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.58</td>
    <td align="right">       84.79</td>
    <td align="right">      315.79</td>
    <td align="right">     1905.34</td>
    <td align="right">        7.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      360.50</td>
    <td align="right">       62.56</td>
    <td align="right">      297.94</td>
    <td align="right">     1585.68</td>
    <td align="right">       27.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      385.08</td>
    <td align="right">      107.17</td>
    <td align="right">      277.91</td>
    <td align="right">     1400.57</td>
    <td align="right">      100.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      423.47</td>
    <td align="right">      172.19</td>
    <td align="right">      251.28</td>
    <td align="right">     1347.39</td>
    <td align="right">      429.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      377.44</td>
    <td align="right">      164.10</td>
    <td align="right">      213.33</td>
    <td align="right">      899.09</td>
    <td align="right">      794.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      328.53</td>
    <td align="right">      131.74</td>
    <td align="right">      196.79</td>
    <td align="right">      544.77</td>
    <td align="right">     1108.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      431.63</td>
    <td align="right">      160.64</td>
    <td align="right">      270.99</td>
    <td align="right">     1459.51</td>
    <td align="right">      427.95</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      328.53</td>
    <td align="right">       62.56</td>
    <td align="right">      196.79</td>
    <td align="right">      499.92</td>
    <td align="right">        7.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      593.28</td>
    <td align="right">      275.91</td>
    <td align="right">      325.78</td>
    <td align="right">     2552.10</td>
    <td align="right">     1108.17</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.39</td>
    <td align="right">        5.41</td>
    <td align="right">        7.98</td>
    <td align="right">       19.77</td>
    <td align="right">       43.72</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.22</td>
    <td align="right">        6.71</td>
    <td align="right">        9.51</td>
    <td align="right">       33.16</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.74</td>
    <td align="right">        8.13</td>
    <td align="right">       11.60</td>
    <td align="right">       54.45</td>
    <td align="right">       19.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.46</td>
    <td align="right">       10.91</td>
    <td align="right">       12.55</td>
    <td align="right">       86.23</td>
    <td align="right">        7.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.14</td>
    <td align="right">       10.26</td>
    <td align="right">       12.88</td>
    <td align="right">      100.91</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.93</td>
    <td align="right">        6.34</td>
    <td align="right">       12.58</td>
    <td align="right">       93.10</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.84</td>
    <td align="right">        3.35</td>
    <td align="right">       12.49</td>
    <td align="right">       75.34</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       14.25</td>
    <td align="right">        2.47</td>
    <td align="right">       11.78</td>
    <td align="right">       62.70</td>
    <td align="right">        1.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.23</td>
    <td align="right">        4.24</td>
    <td align="right">       10.99</td>
    <td align="right">       55.38</td>
    <td align="right">        3.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.74</td>
    <td align="right">        6.81</td>
    <td align="right">        9.94</td>
    <td align="right">       53.27</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.92</td>
    <td align="right">        6.49</td>
    <td align="right">        8.44</td>
    <td align="right">       35.55</td>
    <td align="right">       31.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.99</td>
    <td align="right">        5.21</td>
    <td align="right">        7.78</td>
    <td align="right">       21.54</td>
    <td align="right">       43.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       17.07</td>
    <td align="right">        6.35</td>
    <td align="right">       10.71</td>
    <td align="right">       57.71</td>
    <td align="right">       16.92</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.99</td>
    <td align="right">        2.47</td>
    <td align="right">        7.78</td>
    <td align="right">       19.77</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.46</td>
    <td align="right">       10.91</td>
    <td align="right">       12.88</td>
    <td align="right">      100.91</td>
    <td align="right">       43.82</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      367.24</td>
    <td align="right">      221.23</td>
    <td align="right">      146.01</td>
    <td align="right">      791.75</td>
    <td align="right">      613.56</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      354.31</td>
    <td align="right">      197.00</td>
    <td align="right">      157.31</td>
    <td align="right">      847.69</td>
    <td align="right">      486.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      313.34</td>
    <td align="right">      144.43</td>
    <td align="right">      168.91</td>
    <td align="right">      898.86</td>
    <td align="right">      284.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      229.01</td>
    <td align="right">       76.48</td>
    <td align="right">      152.53</td>
    <td align="right">      897.92</td>
    <td align="right">      101.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      159.42</td>
    <td align="right">       17.92</td>
    <td align="right">      141.51</td>
    <td align="right">      868.72</td>
    <td align="right">       16.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      141.74</td>
    <td align="right">        4.34</td>
    <td align="right">      137.40</td>
    <td align="right">      875.25</td>
    <td align="right">       16.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      147.14</td>
    <td align="right">        3.33</td>
    <td align="right">      143.81</td>
    <td align="right">      792.98</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      157.57</td>
    <td align="right">       11.15</td>
    <td align="right">      146.42</td>
    <td align="right">      725.51</td>
    <td align="right">       14.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      214.10</td>
    <td align="right">       60.56</td>
    <td align="right">      153.54</td>
    <td align="right">      768.84</td>
    <td align="right">       59.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      360.98</td>
    <td align="right">      203.45</td>
    <td align="right">      157.54</td>
    <td align="right">     1134.75</td>
    <td align="right">      254.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      439.95</td>
    <td align="right">      288.89</td>
    <td align="right">      151.06</td>
    <td align="right">     1189.46</td>
    <td align="right">      466.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      390.79</td>
    <td align="right">      242.31</td>
    <td align="right">      148.48</td>
    <td align="right">      886.85</td>
    <td align="right">      616.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      272.48</td>
    <td align="right">      122.14</td>
    <td align="right">      150.34</td>
    <td align="right">      889.76</td>
    <td align="right">      243.55</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      141.74</td>
    <td align="right">        3.33</td>
    <td align="right">      137.40</td>
    <td align="right">      725.51</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.95</td>
    <td align="right">      288.89</td>
    <td align="right">      168.91</td>
    <td align="right">     1189.46</td>
    <td align="right">      616.92</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      367.24</td>
    <td align="right">      221.23</td>
    <td align="right">      146.01</td>
    <td align="right">      791.75</td>
    <td align="right">      613.56</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      354.31</td>
    <td align="right">      197.00</td>
    <td align="right">      157.31</td>
    <td align="right">      847.69</td>
    <td align="right">      486.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      313.34</td>
    <td align="right">      144.43</td>
    <td align="right">      168.91</td>
    <td align="right">      898.86</td>
    <td align="right">      284.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      229.01</td>
    <td align="right">       76.48</td>
    <td align="right">      152.53</td>
    <td align="right">      897.92</td>
    <td align="right">      101.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      159.42</td>
    <td align="right">       17.92</td>
    <td align="right">      141.51</td>
    <td align="right">      868.72</td>
    <td align="right">       16.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      141.74</td>
    <td align="right">        4.34</td>
    <td align="right">      137.40</td>
    <td align="right">      875.25</td>
    <td align="right">       16.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      147.14</td>
    <td align="right">        3.33</td>
    <td align="right">      143.81</td>
    <td align="right">      792.98</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      157.57</td>
    <td align="right">       11.15</td>
    <td align="right">      146.42</td>
    <td align="right">      725.51</td>
    <td align="right">       14.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      214.10</td>
    <td align="right">       60.56</td>
    <td align="right">      153.54</td>
    <td align="right">      768.84</td>
    <td align="right">       59.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      360.98</td>
    <td align="right">      203.45</td>
    <td align="right">      157.54</td>
    <td align="right">     1134.75</td>
    <td align="right">      254.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      439.95</td>
    <td align="right">      288.89</td>
    <td align="right">      151.06</td>
    <td align="right">     1189.46</td>
    <td align="right">      466.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      390.79</td>
    <td align="right">      242.31</td>
    <td align="right">      148.48</td>
    <td align="right">      886.85</td>
    <td align="right">      616.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      272.48</td>
    <td align="right">      122.14</td>
    <td align="right">      150.34</td>
    <td align="right">      889.76</td>
    <td align="right">      243.55</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      141.74</td>
    <td align="right">        3.33</td>
    <td align="right">      137.40</td>
    <td align="right">      725.51</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.95</td>
    <td align="right">      288.89</td>
    <td align="right">      168.91</td>
    <td align="right">     1189.46</td>
    <td align="right">      616.92</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      367.21</td>
    <td align="right">      221.21</td>
    <td align="right">      146.00</td>
    <td align="right">      791.70</td>
    <td align="right">      613.52</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      354.29</td>
    <td align="right">      196.99</td>
    <td align="right">      157.30</td>
    <td align="right">      847.64</td>
    <td align="right">      486.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      313.32</td>
    <td align="right">      144.42</td>
    <td align="right">      168.90</td>
    <td align="right">      898.80</td>
    <td align="right">      284.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      229.00</td>
    <td align="right">       76.48</td>
    <td align="right">      152.52</td>
    <td align="right">      897.87</td>
    <td align="right">      101.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      159.41</td>
    <td align="right">       17.91</td>
    <td align="right">      141.50</td>
    <td align="right">      868.67</td>
    <td align="right">       16.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      141.73</td>
    <td align="right">        4.34</td>
    <td align="right">      137.40</td>
    <td align="right">      875.19</td>
    <td align="right">       16.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      147.13</td>
    <td align="right">        3.33</td>
    <td align="right">      143.80</td>
    <td align="right">      792.93</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      157.56</td>
    <td align="right">       11.15</td>
    <td align="right">      146.41</td>
    <td align="right">      725.47</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      214.08</td>
    <td align="right">       60.56</td>
    <td align="right">      153.53</td>
    <td align="right">      768.79</td>
    <td align="right">       59.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      360.96</td>
    <td align="right">      203.43</td>
    <td align="right">      157.53</td>
    <td align="right">     1134.67</td>
    <td align="right">      254.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      439.92</td>
    <td align="right">      288.87</td>
    <td align="right">      151.05</td>
    <td align="right">     1189.39</td>
    <td align="right">      466.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      390.77</td>
    <td align="right">      242.30</td>
    <td align="right">      148.47</td>
    <td align="right">      886.79</td>
    <td align="right">      616.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      272.46</td>
    <td align="right">      122.14</td>
    <td align="right">      150.33</td>
    <td align="right">      889.70</td>
    <td align="right">      243.53</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      141.73</td>
    <td align="right">        3.33</td>
    <td align="right">      137.40</td>
    <td align="right">      725.47</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.92</td>
    <td align="right">      288.87</td>
    <td align="right">      168.90</td>
    <td align="right">     1189.39</td>
    <td align="right">      616.88</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      331.74</td>
    <td align="right">      130.22</td>
    <td align="right">      201.53</td>
    <td align="right">      594.73</td>
    <td align="right">     1218.26</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      378.46</td>
    <td align="right">      140.23</td>
    <td align="right">      238.24</td>
    <td align="right">      845.48</td>
    <td align="right">      921.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      488.66</td>
    <td align="right">      195.00</td>
    <td align="right">      293.66</td>
    <td align="right">     1397.59</td>
    <td align="right">      524.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      593.33</td>
    <td align="right">      277.54</td>
    <td align="right">      315.78</td>
    <td align="right">     2199.68</td>
    <td align="right">      194.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      563.59</td>
    <td align="right">      239.36</td>
    <td align="right">      324.23</td>
    <td align="right">     2501.00</td>
    <td align="right">       38.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      530.49</td>
    <td align="right">      207.05</td>
    <td align="right">      323.45</td>
    <td align="right">     2511.75</td>
    <td align="right">       35.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      392.86</td>
    <td align="right">       76.73</td>
    <td align="right">      316.12</td>
    <td align="right">     1880.15</td>
    <td align="right">        8.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      360.25</td>
    <td align="right">       63.88</td>
    <td align="right">      296.37</td>
    <td align="right">     1589.55</td>
    <td align="right">       27.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      395.71</td>
    <td align="right">      115.82</td>
    <td align="right">      279.89</td>
    <td align="right">     1446.09</td>
    <td align="right">      107.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      414.56</td>
    <td align="right">      166.38</td>
    <td align="right">      248.18</td>
    <td align="right">     1360.91</td>
    <td align="right">      456.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      376.69</td>
    <td align="right">      162.61</td>
    <td align="right">      214.07</td>
    <td align="right">      989.37</td>
    <td align="right">      856.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      321.66</td>
    <td align="right">      124.15</td>
    <td align="right">      197.51</td>
    <td align="right">      605.39</td>
    <td align="right">     1186.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      428.92</td>
    <td align="right">      158.04</td>
    <td align="right">      270.88</td>
    <td align="right">     1495.59</td>
    <td align="right">      462.67</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      321.66</td>
    <td align="right">       63.88</td>
    <td align="right">      197.51</td>
    <td align="right">      594.73</td>
    <td align="right">        8.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      593.33</td>
    <td align="right">      277.54</td>
    <td align="right">      324.23</td>
    <td align="right">     2511.75</td>
    <td align="right">     1218.26</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.12</td>
    <td align="right">        5.15</td>
    <td align="right">        7.97</td>
    <td align="right">       23.52</td>
    <td align="right">       48.17</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.96</td>
    <td align="right">        5.54</td>
    <td align="right">        9.42</td>
    <td align="right">       33.43</td>
    <td align="right">       36.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.32</td>
    <td align="right">        7.71</td>
    <td align="right">       11.61</td>
    <td align="right">       55.26</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.46</td>
    <td align="right">       10.97</td>
    <td align="right">       12.49</td>
    <td align="right">       86.97</td>
    <td align="right">        7.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.28</td>
    <td align="right">        9.46</td>
    <td align="right">       12.82</td>
    <td align="right">       98.89</td>
    <td align="right">        1.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.98</td>
    <td align="right">        8.19</td>
    <td align="right">       12.79</td>
    <td align="right">       99.31</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.53</td>
    <td align="right">        3.03</td>
    <td align="right">       12.50</td>
    <td align="right">       74.34</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       14.24</td>
    <td align="right">        2.53</td>
    <td align="right">       11.72</td>
    <td align="right">       62.85</td>
    <td align="right">        1.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.65</td>
    <td align="right">        4.58</td>
    <td align="right">       11.07</td>
    <td align="right">       57.18</td>
    <td align="right">        4.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.39</td>
    <td align="right">        6.58</td>
    <td align="right">        9.81</td>
    <td align="right">       53.81</td>
    <td align="right">       18.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.89</td>
    <td align="right">        6.43</td>
    <td align="right">        8.46</td>
    <td align="right">       39.12</td>
    <td align="right">       33.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.72</td>
    <td align="right">        4.91</td>
    <td align="right">        7.81</td>
    <td align="right">       23.94</td>
    <td align="right">       46.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.96</td>
    <td align="right">        6.25</td>
    <td align="right">       10.71</td>
    <td align="right">       59.13</td>
    <td align="right">       18.29</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.72</td>
    <td align="right">        2.53</td>
    <td align="right">        7.81</td>
    <td align="right">       23.52</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.46</td>
    <td align="right">       10.97</td>
    <td align="right">       12.82</td>
    <td align="right">       99.31</td>
    <td align="right">       48.17</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      245.47</td>
    <td align="right">        0.00</td>
    <td align="right">      245.47</td>
    <td align="right">      188.52</td>
    <td align="right">     1877.43</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      291.08</td>
    <td align="right">        0.00</td>
    <td align="right">      291.08</td>
    <td align="right">      435.97</td>
    <td align="right">     1437.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      350.76</td>
    <td align="right">        0.00</td>
    <td align="right">      350.76</td>
    <td align="right">      919.92</td>
    <td align="right">      829.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.49</td>
    <td align="right">        2.18</td>
    <td align="right">      379.31</td>
    <td align="right">     1763.70</td>
    <td align="right">      298.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.11</td>
    <td align="right">       17.27</td>
    <td align="right">      409.84</td>
    <td align="right">     2517.67</td>
    <td align="right">       55.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      443.29</td>
    <td align="right">       22.95</td>
    <td align="right">      420.33</td>
    <td align="right">     2749.56</td>
    <td align="right">       48.79</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      433.17</td>
    <td align="right">        9.49</td>
    <td align="right">      423.67</td>
    <td align="right">     2416.20</td>
    <td align="right">        9.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.85</td>
    <td align="right">        1.88</td>
    <td align="right">      393.97</td>
    <td align="right">     2001.98</td>
    <td align="right">       30.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.16</td>
    <td align="right">        0.05</td>
    <td align="right">      352.11</td>
    <td align="right">     1487.99</td>
    <td align="right">      123.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      305.07</td>
    <td align="right">        0.00</td>
    <td align="right">      305.07</td>
    <td align="right">     1094.08</td>
    <td align="right">      633.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.39</td>
    <td align="right">        0.00</td>
    <td align="right">      258.39</td>
    <td align="right">      557.58</td>
    <td align="right">     1249.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      239.46</td>
    <td align="right">        0.00</td>
    <td align="right">      239.46</td>
    <td align="right">      236.35</td>
    <td align="right">     1814.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      343.87</td>
    <td align="right">        4.50</td>
    <td align="right">      339.37</td>
    <td align="right">     1368.73</td>
    <td align="right">      697.69</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      239.46</td>
    <td align="right">        0.00</td>
    <td align="right">      239.46</td>
    <td align="right">      188.52</td>
    <td align="right">        9.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      443.29</td>
    <td align="right">       22.95</td>
    <td align="right">      423.67</td>
    <td align="right">     2749.56</td>
    <td align="right">     1877.43</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      352.04</td>
    <td align="right">      142.19</td>
    <td align="right">      209.85</td>
    <td align="right">      515.72</td>
    <td align="right">     1111.35</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      426.54</td>
    <td align="right">      176.48</td>
    <td align="right">      250.06</td>
    <td align="right">      849.39</td>
    <td align="right">      869.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      518.97</td>
    <td align="right">      213.88</td>
    <td align="right">      305.09</td>
    <td align="right">     1400.26</td>
    <td align="right">      513.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      616.75</td>
    <td align="right">      286.83</td>
    <td align="right">      329.92</td>
    <td align="right">     2245.46</td>
    <td align="right">      196.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      608.41</td>
    <td align="right">      269.74</td>
    <td align="right">      338.67</td>
    <td align="right">     2645.66</td>
    <td align="right">       36.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      497.60</td>
    <td align="right">      166.74</td>
    <td align="right">      330.86</td>
    <td align="right">     2457.34</td>
    <td align="right">       31.94</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      416.42</td>
    <td align="right">       88.14</td>
    <td align="right">      328.28</td>
    <td align="right">     2008.13</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      374.76</td>
    <td align="right">       65.04</td>
    <td align="right">      309.73</td>
    <td align="right">     1678.87</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      400.31</td>
    <td align="right">      111.41</td>
    <td align="right">      288.90</td>
    <td align="right">     1487.24</td>
    <td align="right">       78.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      440.22</td>
    <td align="right">      179.00</td>
    <td align="right">      261.22</td>
    <td align="right">     1417.17</td>
    <td align="right">      402.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      392.37</td>
    <td align="right">      170.59</td>
    <td align="right">      221.77</td>
    <td align="right">      944.52</td>
    <td align="right">      768.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      341.52</td>
    <td align="right">      136.95</td>
    <td align="right">      204.57</td>
    <td align="right">      572.08</td>
    <td align="right">     1098.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      448.70</td>
    <td align="right">      166.99</td>
    <td align="right">      281.71</td>
    <td align="right">     1521.08</td>
    <td align="right">      425.94</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      341.52</td>
    <td align="right">       65.04</td>
    <td align="right">      204.57</td>
    <td align="right">      515.72</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      616.75</td>
    <td align="right">      286.83</td>
    <td align="right">      338.67</td>
    <td align="right">     2645.66</td>
    <td align="right">     1111.35</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1101.73</td>
    <td align="right">      663.69</td>
    <td align="right">      438.04</td>
    <td align="right">     2333.78</td>
    <td align="right">     1753.57</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1062.94</td>
    <td align="right">      591.02</td>
    <td align="right">      471.92</td>
    <td align="right">     2496.71</td>
    <td align="right">     1414.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      940.04</td>
    <td align="right">      433.31</td>
    <td align="right">      506.73</td>
    <td align="right">     2653.90</td>
    <td align="right">      850.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      687.04</td>
    <td align="right">      229.45</td>
    <td align="right">      457.59</td>
    <td align="right">     2683.90</td>
    <td align="right">      316.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      478.27</td>
    <td align="right">       53.75</td>
    <td align="right">      424.52</td>
    <td align="right">     2629.32</td>
    <td align="right">       55.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      425.23</td>
    <td align="right">       13.01</td>
    <td align="right">      412.22</td>
    <td align="right">     2673.03</td>
    <td align="right">       49.35</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.43</td>
    <td align="right">       10.00</td>
    <td align="right">      431.43</td>
    <td align="right">     2427.74</td>
    <td align="right">        9.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      472.71</td>
    <td align="right">       33.45</td>
    <td align="right">      439.25</td>
    <td align="right">     2228.52</td>
    <td align="right">       32.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      642.30</td>
    <td align="right">      181.69</td>
    <td align="right">      460.62</td>
    <td align="right">     2360.07</td>
    <td align="right">      134.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1082.97</td>
    <td align="right">      610.35</td>
    <td align="right">      472.62</td>
    <td align="right">     3434.80</td>
    <td align="right">      672.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1319.87</td>
    <td align="right">      866.68</td>
    <td align="right">      453.19</td>
    <td align="right">     3565.81</td>
    <td align="right">     1270.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1172.40</td>
    <td align="right">      726.96</td>
    <td align="right">      445.44</td>
    <td align="right">     2644.38</td>
    <td align="right">     1733.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      817.46</td>
    <td align="right">      366.44</td>
    <td align="right">      451.02</td>
    <td align="right">     2677.58</td>
    <td align="right">      687.88</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      425.23</td>
    <td align="right">       10.00</td>
    <td align="right">      412.22</td>
    <td align="right">     2228.52</td>
    <td align="right">        9.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1319.87</td>
    <td align="right">      866.68</td>
    <td align="right">      506.73</td>
    <td align="right">     3565.81</td>
    <td align="right">     1753.57</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      344.87</td>
    <td align="right">      135.37</td>
    <td align="right">      209.50</td>
    <td align="right">      604.27</td>
    <td align="right">     1229.69</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      393.43</td>
    <td align="right">      145.77</td>
    <td align="right">      247.66</td>
    <td align="right">      852.54</td>
    <td align="right">      954.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      507.99</td>
    <td align="right">      202.71</td>
    <td align="right">      305.28</td>
    <td align="right">     1416.49</td>
    <td align="right">      558.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      616.79</td>
    <td align="right">      288.52</td>
    <td align="right">      328.27</td>
    <td align="right">     2261.02</td>
    <td align="right">      209.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      585.88</td>
    <td align="right">      248.83</td>
    <td align="right">      337.05</td>
    <td align="right">     2597.25</td>
    <td align="right">       40.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      551.48</td>
    <td align="right">      215.24</td>
    <td align="right">      336.24</td>
    <td align="right">     2624.74</td>
    <td align="right">       34.14</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.39</td>
    <td align="right">       79.77</td>
    <td align="right">      328.63</td>
    <td align="right">     1982.73</td>
    <td align="right">        6.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      374.50</td>
    <td align="right">       66.41</td>
    <td align="right">      308.09</td>
    <td align="right">     1683.80</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      411.36</td>
    <td align="right">      120.40</td>
    <td align="right">      290.96</td>
    <td align="right">     1534.55</td>
    <td align="right">       84.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      430.96</td>
    <td align="right">      172.96</td>
    <td align="right">      257.99</td>
    <td align="right">     1429.66</td>
    <td align="right">      427.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      391.58</td>
    <td align="right">      169.05</td>
    <td align="right">      222.54</td>
    <td align="right">     1033.43</td>
    <td align="right">      833.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      334.38</td>
    <td align="right">      129.07</td>
    <td align="right">      205.32</td>
    <td align="right">      626.94</td>
    <td align="right">     1182.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      445.89</td>
    <td align="right">      164.29</td>
    <td align="right">      281.60</td>
    <td align="right">     1556.32</td>
    <td align="right">      462.99</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      334.38</td>
    <td align="right">       66.41</td>
    <td align="right">      205.32</td>
    <td align="right">      604.27</td>
    <td align="right">        6.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      616.79</td>
    <td align="right">      288.52</td>
    <td align="right">      337.05</td>
    <td align="right">     2624.74</td>
    <td align="right">     1229.69</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.657462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.657462E+09</td>
    <td align="right">0.552172E+09</td>
    <td align="right">0.459525E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.704189E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.704189E+09</td>
    <td align="right">0.108536E+10</td>
    <td align="right">0.319634E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.939467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.939467E+09</td>
    <td align="right">0.246538E+10</td>
    <td align="right">0.205085E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.988813E+09</td>
    <td align="right">  5645851.07</td>
    <td align="right">0.983167E+09</td>
    <td align="right">0.452481E+10</td>
    <td align="right">0.716347E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.114398E+10</td>
    <td align="right"> 46252834.24</td>
    <td align="right">0.109773E+10</td>
    <td align="right">0.666576E+10</td>
    <td align="right">0.144310E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.114900E+10</td>
    <td align="right"> 59494009.78</td>
    <td align="right">0.108951E+10</td>
    <td align="right">0.705658E+10</td>
    <td align="right">0.126781E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.116020E+10</td>
    <td align="right"> 25426797.46</td>
    <td align="right">0.113477E+10</td>
    <td align="right">0.640732E+10</td>
    <td align="right"> 24023952.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.106024E+10</td>
    <td align="right">  5030268.83</td>
    <td align="right">0.105521E+10</td>
    <td align="right">0.532663E+10</td>
    <td align="right"> 71144065.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.912802E+09</td>
    <td align="right">   125473.99</td>
    <td align="right">0.912676E+09</td>
    <td align="right">0.385805E+10</td>
    <td align="right">0.277341E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.817086E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.817086E+09</td>
    <td align="right">0.293918E+10</td>
    <td align="right">0.153987E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.669755E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.669755E+09</td>
    <td align="right">0.149468E+10</td>
    <td align="right">0.294124E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.641365E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.641365E+09</td>
    <td align="right">0.700506E+09</td>
    <td align="right">0.443544E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.108444E+11</td>
    <td align="right">0.141975E+09</td>
    <td align="right">0.107024E+11</td>
    <td align="right">0.430764E+11</td>
    <td align="right">0.201189E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.641365E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.641365E+09</td>
    <td align="right">0.552172E+09</td>
    <td align="right"> 24023952.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116020E+10</td>
    <td align="right"> 59494009.78</td>
    <td align="right">0.113477E+10</td>
    <td align="right">0.705658E+10</td>
    <td align="right">0.459525E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.942910E+09</td>
    <td align="right">0.380845E+09</td>
    <td align="right">0.562065E+09</td>
    <td align="right">0.145143E+10</td>
    <td align="right">0.274926E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103189E+10</td>
    <td align="right">0.426942E+09</td>
    <td align="right">0.604948E+09</td>
    <td align="right">0.208652E+10</td>
    <td align="right">0.196519E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.139000E+10</td>
    <td align="right">0.572846E+09</td>
    <td align="right">0.817155E+09</td>
    <td align="right">0.373809E+10</td>
    <td align="right">0.130183E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159861E+10</td>
    <td align="right">0.743463E+09</td>
    <td align="right">0.855148E+09</td>
    <td align="right">0.576962E+10</td>
    <td align="right">0.483136E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.162956E+10</td>
    <td align="right">0.722481E+09</td>
    <td align="right">0.907082E+09</td>
    <td align="right">0.701159E+10</td>
    <td align="right"> 97009629.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128979E+10</td>
    <td align="right">0.432195E+09</td>
    <td align="right">0.857594E+09</td>
    <td align="right">0.630465E+10</td>
    <td align="right"> 84418149.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111534E+10</td>
    <td align="right">0.236074E+09</td>
    <td align="right">0.879268E+09</td>
    <td align="right">0.531750E+10</td>
    <td align="right"> 14419789.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.100376E+10</td>
    <td align="right">0.174190E+09</td>
    <td align="right">0.829569E+09</td>
    <td align="right">0.445837E+10</td>
    <td align="right"> 47527532.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103761E+10</td>
    <td align="right">0.288776E+09</td>
    <td align="right">0.748829E+09</td>
    <td align="right">0.383836E+10</td>
    <td align="right">0.185030E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117908E+10</td>
    <td align="right">0.479437E+09</td>
    <td align="right">0.699645E+09</td>
    <td align="right">0.378840E+10</td>
    <td align="right">0.100473E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101701E+10</td>
    <td align="right">0.442180E+09</td>
    <td align="right">0.574834E+09</td>
    <td align="right">0.248140E+10</td>
    <td align="right">0.184763E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.914728E+09</td>
    <td align="right">0.366807E+09</td>
    <td align="right">0.547921E+09</td>
    <td align="right">0.160946E+10</td>
    <td align="right">0.272499E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141503E+11</td>
    <td align="right">0.526624E+10</td>
    <td align="right">0.888406E+10</td>
    <td align="right">0.478554E+11</td>
    <td align="right">0.125052E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.914728E+09</td>
    <td align="right">0.174190E+09</td>
    <td align="right">0.547921E+09</td>
    <td align="right">0.145143E+10</td>
    <td align="right"> 14419789.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.162956E+10</td>
    <td align="right">0.743463E+09</td>
    <td align="right">0.907082E+09</td>
    <td align="right">0.701159E+10</td>
    <td align="right">0.274926E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.295088E+10</td>
    <td align="right">0.177763E+10</td>
    <td align="right">0.117325E+10</td>
    <td align="right">0.633463E+10</td>
    <td align="right">0.430959E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.257147E+10</td>
    <td align="right">0.142980E+10</td>
    <td align="right">0.114167E+10</td>
    <td align="right">0.607137E+10</td>
    <td align="right">0.317096E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251782E+10</td>
    <td align="right">0.116058E+10</td>
    <td align="right">0.135724E+10</td>
    <td align="right">0.709677E+10</td>
    <td align="right">0.212523E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.178081E+10</td>
    <td align="right">0.594736E+09</td>
    <td align="right">0.118608E+10</td>
    <td align="right">0.690903E+10</td>
    <td align="right">0.766155E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128100E+10</td>
    <td align="right">0.143960E+09</td>
    <td align="right">0.113704E+10</td>
    <td align="right">0.697775E+10</td>
    <td align="right">0.145229E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110220E+10</td>
    <td align="right"> 33729488.91</td>
    <td align="right">0.106847E+10</td>
    <td align="right">0.687083E+10</td>
    <td align="right">0.128646E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118233E+10</td>
    <td align="right"> 26785721.22</td>
    <td align="right">0.115554E+10</td>
    <td align="right">0.644947E+10</td>
    <td align="right"> 22768967.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126610E+10</td>
    <td align="right"> 89599903.84</td>
    <td align="right">0.117650E+10</td>
    <td align="right">0.594044E+10</td>
    <td align="right"> 76069101.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.166485E+10</td>
    <td align="right">0.470931E+09</td>
    <td align="right">0.119392E+10</td>
    <td align="right">0.611318E+10</td>
    <td align="right">0.308064E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.290062E+10</td>
    <td align="right">0.163477E+10</td>
    <td align="right">0.126585E+10</td>
    <td align="right">0.920045E+10</td>
    <td align="right">0.166178E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.342110E+10</td>
    <td align="right">0.224643E+10</td>
    <td align="right">0.117467E+10</td>
    <td align="right">0.927454E+10</td>
    <td align="right">0.303330E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.314016E+10</td>
    <td align="right">0.194708E+10</td>
    <td align="right">0.119308E+10</td>
    <td align="right">0.717937E+10</td>
    <td align="right">0.426957E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.257793E+11</td>
    <td align="right">0.115560E+11</td>
    <td align="right">0.142233E+11</td>
    <td align="right">0.844178E+11</td>
    <td align="right">0.200174E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.110220E+10</td>
    <td align="right"> 26785721.22</td>
    <td align="right">0.106847E+10</td>
    <td align="right">0.594044E+10</td>
    <td align="right"> 22768967.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.342110E+10</td>
    <td align="right">0.224643E+10</td>
    <td align="right">0.135724E+10</td>
    <td align="right">0.927454E+10</td>
    <td align="right">0.430959E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.923690E+09</td>
    <td align="right">0.362571E+09</td>
    <td align="right">0.561119E+09</td>
    <td align="right">0.164161E+10</td>
    <td align="right">0.302644E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.951795E+09</td>
    <td align="right">0.352658E+09</td>
    <td align="right">0.599137E+09</td>
    <td align="right">0.206937E+10</td>
    <td align="right">0.214143E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136060E+10</td>
    <td align="right">0.542938E+09</td>
    <td align="right">0.817660E+09</td>
    <td align="right">0.377994E+10</td>
    <td align="right">0.139537E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159873E+10</td>
    <td align="right">0.747853E+09</td>
    <td align="right">0.850876E+09</td>
    <td align="right">0.582502E+10</td>
    <td align="right">0.503792E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.156923E+10</td>
    <td align="right">0.666467E+09</td>
    <td align="right">0.902766E+09</td>
    <td align="right">0.690985E+10</td>
    <td align="right">0.104611E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.142943E+10</td>
    <td align="right">0.557890E+09</td>
    <td align="right">0.871536E+09</td>
    <td align="right">0.676572E+10</td>
    <td align="right"> 87741123.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109384E+10</td>
    <td align="right">0.213650E+09</td>
    <td align="right">0.880190E+09</td>
    <td align="right">0.528287E+10</td>
    <td align="right"> 15947296.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.100306E+10</td>
    <td align="right">0.177871E+09</td>
    <td align="right">0.825192E+09</td>
    <td align="right">0.449827E+10</td>
    <td align="right"> 46920573.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106625E+10</td>
    <td align="right">0.312084E+09</td>
    <td align="right">0.754171E+09</td>
    <td align="right">0.398822E+10</td>
    <td align="right">0.192426E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115427E+10</td>
    <td align="right">0.463264E+09</td>
    <td align="right">0.691006E+09</td>
    <td align="right">0.383173E+10</td>
    <td align="right">0.105161E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101499E+10</td>
    <td align="right">0.438167E+09</td>
    <td align="right">0.576821E+09</td>
    <td align="right">0.269626E+10</td>
    <td align="right">0.198757E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.895615E+09</td>
    <td align="right">0.345688E+09</td>
    <td align="right">0.549927E+09</td>
    <td align="right">0.171772E+10</td>
    <td align="right">0.291110E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140615E+11</td>
    <td align="right">0.518110E+10</td>
    <td align="right">0.888040E+10</td>
    <td align="right">0.490066E+11</td>
    <td align="right">0.134650E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.895615E+09</td>
    <td align="right">0.177871E+09</td>
    <td align="right">0.549927E+09</td>
    <td align="right">0.164161E+10</td>
    <td align="right"> 15947296.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.159873E+10</td>
    <td align="right">0.747853E+09</td>
    <td align="right">0.902766E+09</td>
    <td align="right">0.690985E+10</td>
    <td align="right">0.302644E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.219143E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.219143E+09</td>
    <td align="right">0.177910E+09</td>
    <td align="right">0.170325E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.234718E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.234718E+09</td>
    <td align="right">0.379126E+09</td>
    <td align="right">0.113906E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.313141E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.313141E+09</td>
    <td align="right">0.868277E+09</td>
    <td align="right">0.699363E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.329589E+09</td>
    <td align="right">  1881861.32</td>
    <td align="right">0.327707E+09</td>
    <td align="right">0.155743E+10</td>
    <td align="right">0.233026E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.381308E+09</td>
    <td align="right"> 15416881.97</td>
    <td align="right">0.365891E+09</td>
    <td align="right">0.226452E+10</td>
    <td align="right"> 42435435.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.382982E+09</td>
    <td align="right"> 19830398.33</td>
    <td align="right">0.363152E+09</td>
    <td align="right">0.236700E+10</td>
    <td align="right"> 42501630.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.386714E+09</td>
    <td align="right">  8475198.16</td>
    <td align="right">0.378239E+09</td>
    <td align="right">0.212822E+10</td>
    <td align="right"> 11769782.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.353398E+09</td>
    <td align="right">  1676676.95</td>
    <td align="right">0.351722E+09</td>
    <td align="right">0.175220E+10</td>
    <td align="right"> 37763987.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.304253E+09</td>
    <td align="right">    41822.69</td>
    <td align="right">0.304211E+09</td>
    <td align="right">0.124863E+10</td>
    <td align="right">0.135819E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.272349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.272349E+09</td>
    <td align="right">0.955658E+09</td>
    <td align="right">0.611331E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.223241E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.223241E+09</td>
    <td align="right">0.473532E+09</td>
    <td align="right">0.113346E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.213778E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213778E+09</td>
    <td align="right">0.210528E+09</td>
    <td align="right">0.167057E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.361461E+10</td>
    <td align="right"> 47322839.41</td>
    <td align="right">0.356729E+10</td>
    <td align="right">0.143830E+11</td>
    <td align="right">0.746035E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.213778E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213778E+09</td>
    <td align="right">0.177910E+09</td>
    <td align="right"> 11769782.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.386714E+09</td>
    <td align="right"> 19830398.33</td>
    <td align="right">0.378239E+09</td>
    <td align="right">0.236700E+10</td>
    <td align="right">0.170325E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.219152E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.219152E+09</td>
    <td align="right">0.177915E+09</td>
    <td align="right">0.170335E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.234728E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.234728E+09</td>
    <td align="right">0.379142E+09</td>
    <td align="right">0.113912E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.313154E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.313154E+09</td>
    <td align="right">0.868320E+09</td>
    <td align="right">0.699397E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.329603E+09</td>
    <td align="right">  1881911.90</td>
    <td align="right">0.327721E+09</td>
    <td align="right">0.155752E+10</td>
    <td align="right">0.233034E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.381324E+09</td>
    <td align="right"> 15417296.38</td>
    <td align="right">0.365907E+09</td>
    <td align="right">0.226465E+10</td>
    <td align="right"> 42435713.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.382998E+09</td>
    <td align="right"> 19830931.38</td>
    <td align="right">0.363167E+09</td>
    <td align="right">0.236714E+10</td>
    <td align="right"> 42503387.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.386728E+09</td>
    <td align="right">  8475425.97</td>
    <td align="right">0.378253E+09</td>
    <td align="right">0.212834E+10</td>
    <td align="right"> 11769741.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.353411E+09</td>
    <td align="right">  1676722.02</td>
    <td align="right">0.351735E+09</td>
    <td align="right">0.175229E+10</td>
    <td align="right"> 37764676.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.304265E+09</td>
    <td align="right">    41823.81</td>
    <td align="right">0.304223E+09</td>
    <td align="right">0.124869E+10</td>
    <td align="right">0.135823E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.272360E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.272360E+09</td>
    <td align="right">0.955710E+09</td>
    <td align="right">0.611359E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.223250E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.223250E+09</td>
    <td align="right">0.473557E+09</td>
    <td align="right">0.113352E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.213787E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213787E+09</td>
    <td align="right">0.210535E+09</td>
    <td align="right">0.167067E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.361476E+10</td>
    <td align="right"> 47324111.46</td>
    <td align="right">0.356744E+10</td>
    <td align="right">0.143838E+11</td>
    <td align="right">0.746074E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.213787E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213787E+09</td>
    <td align="right">0.177915E+09</td>
    <td align="right"> 11769741.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.386728E+09</td>
    <td align="right"> 19830931.38</td>
    <td align="right">0.378253E+09</td>
    <td align="right">0.236714E+10</td>
    <td align="right">0.170335E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:09</b></p>
