  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.83</td>
    <td align="right">       19.46</td>
    <td align="right">        1.17</td>
    <td align="right">       20.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.50</td>
    <td align="right">       19.21</td>
    <td align="right">        0.50</td>
    <td align="right">       18.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      129.50</td>
    <td align="right">       17.91</td>
    <td align="right">       39.83</td>
    <td align="right">       18.47</td>
    <td align="right">        4.50</td>
    <td align="right">       24.72</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       58.33</td>
    <td align="right">       20.00</td>
    <td align="right">       23.67</td>
    <td align="right">       20.03</td>
    <td align="right">        2.17</td>
    <td align="right">       24.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.50</td>
    <td align="right">       17.25</td>
    <td align="right">        5.33</td>
    <td align="right">       16.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.50</td>
    <td align="right">       17.71</td>
    <td align="right">        2.17</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.17</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.00</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.85</td>
    <td align="right">        1.17</td>
    <td align="right">       27.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.62</td>
    <td align="right">        0.67</td>
    <td align="right">       27.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.77</td>
    <td align="right">        2.17</td>
    <td align="right">       27.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.27</td>
    <td align="right">        1.00</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.87</td>
    <td align="right">        1.67</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.83</td>
    <td align="right">       19.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.83</td>
    <td align="right">       18.73</td>
    <td align="right">        0.17</td>
    <td align="right">       14.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       58.83</td>
    <td align="right">       17.99</td>
    <td align="right">        7.67</td>
    <td align="right">       17.09</td>
    <td align="right">        7.00</td>
    <td align="right">       27.71</td>
    <td align="right">        6.67</td>
    <td align="right">       27.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.50</td>
    <td align="right">       20.20</td>
    <td align="right">        5.33</td>
    <td align="right">       18.93</td>
    <td align="right">        2.33</td>
    <td align="right">       27.87</td>
    <td align="right">        2.17</td>
    <td align="right">       27.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       35.50</td>
    <td align="right">       17.49</td>
    <td align="right">       10.50</td>
    <td align="right">       18.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.67</td>
    <td align="right">       18.35</td>
    <td align="right">        6.83</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.00</td>
    <td align="right">       19.76</td>
    <td align="right">        0.17</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.83</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       24.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       25.19</td>
    <td align="right">        3.67</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">       25.45</td>
    <td align="right">       13.50</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.83</td>
    <td align="right">       25.04</td>
    <td align="right">       17.83</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.67</td>
    <td align="right">       19.68</td>
    <td align="right">        0.17</td>
    <td align="right">       20.44</td>
    <td align="right">        3.50</td>
    <td align="right">       24.94</td>
    <td align="right">        3.50</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.67</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       81.33</td>
    <td align="right">       18.31</td>
    <td align="right">       17.67</td>
    <td align="right">       18.73</td>
    <td align="right">       43.00</td>
    <td align="right">       25.17</td>
    <td align="right">       38.50</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       35.50</td>
    <td align="right">       20.12</td>
    <td align="right">       10.50</td>
    <td align="right">       20.44</td>
    <td align="right">       17.83</td>
    <td align="right">       25.45</td>
    <td align="right">       17.83</td>
    <td align="right">       25.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.50</td>
    <td align="right">       17.28</td>
    <td align="right">        6.17</td>
    <td align="right">       16.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.67</td>
    <td align="right">       17.64</td>
    <td align="right">        4.00</td>
    <td align="right">       17.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.67</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.83</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.60</td>
    <td align="right">        0.17</td>
    <td align="right">       27.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       28.10</td>
    <td align="right">        0.83</td>
    <td align="right">       28.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.27</td>
    <td align="right">        2.00</td>
    <td align="right">       27.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       26.78</td>
    <td align="right">        1.17</td>
    <td align="right">       27.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.67</td>
    <td align="right">        1.00</td>
    <td align="right">       27.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.83</td>
    <td align="right">       19.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.67</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       59.17</td>
    <td align="right">       17.96</td>
    <td align="right">       10.17</td>
    <td align="right">       17.01</td>
    <td align="right">        7.33</td>
    <td align="right">       27.32</td>
    <td align="right">        5.17</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.50</td>
    <td align="right">       20.20</td>
    <td align="right">        6.17</td>
    <td align="right">       17.96</td>
    <td align="right">        3.00</td>
    <td align="right">       28.10</td>
    <td align="right">        2.00</td>
    <td align="right">       28.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      490.50</td>
    <td align="right">       22.83</td>
    <td align="right">       50.83</td>
    <td align="right">       19.94</td>
    <td align="right">       50.83</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.83</td>
    <td align="right">       23.30</td>
    <td align="right">        6.00</td>
    <td align="right">       21.11</td>
    <td align="right">        6.00</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      405.33</td>
    <td align="right">       23.58</td>
    <td align="right">        2.33</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      227.83</td>
    <td align="right">       23.51</td>
    <td align="right">       39.33</td>
    <td align="right">       24.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       95.00</td>
    <td align="right">       23.41</td>
    <td align="right">      206.17</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       12.33</td>
    <td align="right">       23.36</td>
    <td align="right">      368.50</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.67</td>
    <td align="right">       23.62</td>
    <td align="right">      433.83</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      444.67</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.00</td>
    <td align="right">       23.54</td>
    <td align="right">      322.33</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       58.17</td>
    <td align="right">       23.78</td>
    <td align="right">      243.67</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.33</td>
    <td align="right">       23.54</td>
    <td align="right">       68.00</td>
    <td align="right">       24.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      482.00</td>
    <td align="right">       23.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2517.00</td>
    <td align="right">       23.36</td>
    <td align="right">     2185.67</td>
    <td align="right">       24.30</td>
    <td align="right">       56.83</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      490.50</td>
    <td align="right">       23.78</td>
    <td align="right">      444.67</td>
    <td align="right">       24.88</td>
    <td align="right">       50.83</td>
    <td align="right">       21.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.69</td>
    <td align="right">      129.83</td>
    <td align="right">       20.01</td>
    <td align="right">      129.83</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.08</td>
    <td align="right">       91.17</td>
    <td align="right">       20.77</td>
    <td align="right">       91.17</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      497.83</td>
    <td align="right">       22.98</td>
    <td align="right">        4.83</td>
    <td align="right">       21.03</td>
    <td align="right">        4.83</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.17</td>
    <td align="right">       23.23</td>
    <td align="right">       16.67</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      177.33</td>
    <td align="right">       23.49</td>
    <td align="right">      118.67</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.67</td>
    <td align="right">       23.56</td>
    <td align="right">      346.83</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.33</td>
    <td align="right">       23.48</td>
    <td align="right">      438.50</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.33</td>
    <td align="right">       23.63</td>
    <td align="right">      416.33</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       66.33</td>
    <td align="right">       23.57</td>
    <td align="right">      252.50</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      193.33</td>
    <td align="right">       23.58</td>
    <td align="right">      155.67</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      423.50</td>
    <td align="right">       22.86</td>
    <td align="right">       27.50</td>
    <td align="right">       21.74</td>
    <td align="right">       20.17</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.36</td>
    <td align="right">       30.83</td>
    <td align="right">       20.23</td>
    <td align="right">       30.83</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3198.83</td>
    <td align="right">       22.65</td>
    <td align="right">     2029.33</td>
    <td align="right">       23.77</td>
    <td align="right">      276.83</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">       21.69</td>
    <td align="right">        4.83</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.63</td>
    <td align="right">      438.50</td>
    <td align="right">       24.55</td>
    <td align="right">      129.83</td>
    <td align="right">       21.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.86</td>
    <td align="right">      256.83</td>
    <td align="right">       19.97</td>
    <td align="right">      256.83</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.16</td>
    <td align="right">      231.50</td>
    <td align="right">       20.37</td>
    <td align="right">      231.50</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      502.00</td>
    <td align="right">       22.15</td>
    <td align="right">       62.50</td>
    <td align="right">       20.66</td>
    <td align="right">       62.50</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      399.33</td>
    <td align="right">       22.66</td>
    <td align="right">       32.83</td>
    <td align="right">       22.43</td>
    <td align="right">       16.17</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      228.50</td>
    <td align="right">       23.14</td>
    <td align="right">      113.83</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       62.50</td>
    <td align="right">       23.35</td>
    <td align="right">      324.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        8.33</td>
    <td align="right">       23.29</td>
    <td align="right">      415.33</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.83</td>
    <td align="right">       23.33</td>
    <td align="right">      397.00</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      140.67</td>
    <td align="right">       23.15</td>
    <td align="right">      200.33</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      321.50</td>
    <td align="right">       22.95</td>
    <td align="right">      110.67</td>
    <td align="right">       23.84</td>
    <td align="right">        8.00</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      470.50</td>
    <td align="right">       21.95</td>
    <td align="right">       93.33</td>
    <td align="right">       20.32</td>
    <td align="right">       93.33</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.26</td>
    <td align="right">      208.83</td>
    <td align="right">       20.30</td>
    <td align="right">      208.83</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3616.17</td>
    <td align="right">       21.96</td>
    <td align="right">     2447.33</td>
    <td align="right">       22.83</td>
    <td align="right">      877.17</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.33</td>
    <td align="right">       20.86</td>
    <td align="right">       32.83</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.35</td>
    <td align="right">      415.33</td>
    <td align="right">       24.32</td>
    <td align="right">      256.83</td>
    <td align="right">       20.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.81</td>
    <td align="right">      413.50</td>
    <td align="right">       19.54</td>
    <td align="right">      413.50</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.97</td>
    <td align="right">      397.33</td>
    <td align="right">       19.80</td>
    <td align="right">      397.33</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.83</td>
    <td align="right">      237.00</td>
    <td align="right">       20.03</td>
    <td align="right">      237.00</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      429.00</td>
    <td align="right">       21.58</td>
    <td align="right">       95.67</td>
    <td align="right">       20.80</td>
    <td align="right">       78.83</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      316.83</td>
    <td align="right">       22.51</td>
    <td align="right">      100.50</td>
    <td align="right">       24.17</td>
    <td align="right">        1.17</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      122.50</td>
    <td align="right">       23.34</td>
    <td align="right">      322.50</td>
    <td align="right">       24.22</td>
    <td align="right">       21.83</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       62.83</td>
    <td align="right">       24.65</td>
    <td align="right">      429.33</td>
    <td align="right">       24.35</td>
    <td align="right">       41.17</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       81.17</td>
    <td align="right">       23.75</td>
    <td align="right">      395.83</td>
    <td align="right">       24.28</td>
    <td align="right">       23.50</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      231.83</td>
    <td align="right">       22.66</td>
    <td align="right">      180.50</td>
    <td align="right">       24.09</td>
    <td align="right">        7.00</td>
    <td align="right">       23.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      408.17</td>
    <td align="right">       21.90</td>
    <td align="right">      111.50</td>
    <td align="right">       22.17</td>
    <td align="right">       51.17</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.65</td>
    <td align="right">      232.17</td>
    <td align="right">       19.72</td>
    <td align="right">      232.17</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.07</td>
    <td align="right">      440.17</td>
    <td align="right">       19.94</td>
    <td align="right">      440.17</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4108.33</td>
    <td align="right">       21.11</td>
    <td align="right">     3356.00</td>
    <td align="right">       21.80</td>
    <td align="right">     1944.83</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       62.83</td>
    <td align="right">       19.81</td>
    <td align="right">       95.67</td>
    <td align="right">       19.54</td>
    <td align="right">        1.17</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.65</td>
    <td align="right">      440.17</td>
    <td align="right">       24.35</td>
    <td align="right">      440.17</td>
    <td align="right">       25.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.92</td>
    <td align="right">      400.67</td>
    <td align="right">       19.64</td>
    <td align="right">      400.67</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.15</td>
    <td align="right">      369.83</td>
    <td align="right">       19.93</td>
    <td align="right">      369.83</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      506.67</td>
    <td align="right">       20.90</td>
    <td align="right">      181.50</td>
    <td align="right">       19.80</td>
    <td align="right">      181.50</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      386.83</td>
    <td align="right">       21.50</td>
    <td align="right">      114.00</td>
    <td align="right">       22.02</td>
    <td align="right">       65.33</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      289.67</td>
    <td align="right">       22.13</td>
    <td align="right">      157.67</td>
    <td align="right">       24.45</td>
    <td align="right">        4.17</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      153.17</td>
    <td align="right">       22.82</td>
    <td align="right">      289.50</td>
    <td align="right">       24.25</td>
    <td align="right">       17.17</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      113.17</td>
    <td align="right">       23.91</td>
    <td align="right">      382.17</td>
    <td align="right">       24.38</td>
    <td align="right">       45.50</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      104.67</td>
    <td align="right">       23.45</td>
    <td align="right">      383.17</td>
    <td align="right">       24.29</td>
    <td align="right">       27.33</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      246.17</td>
    <td align="right">       22.30</td>
    <td align="right">      192.67</td>
    <td align="right">       24.26</td>
    <td align="right">       12.17</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      385.00</td>
    <td align="right">       21.81</td>
    <td align="right">      114.00</td>
    <td align="right">       22.98</td>
    <td align="right">       31.17</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.67</td>
    <td align="right">      206.17</td>
    <td align="right">       19.70</td>
    <td align="right">      206.17</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.14</td>
    <td align="right">      402.17</td>
    <td align="right">       19.93</td>
    <td align="right">      402.17</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4127.33</td>
    <td align="right">       21.11</td>
    <td align="right">     3193.50</td>
    <td align="right">       21.99</td>
    <td align="right">     1763.17</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      104.67</td>
    <td align="right">       19.92</td>
    <td align="right">      114.00</td>
    <td align="right">       19.64</td>
    <td align="right">        4.17</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      506.67</td>
    <td align="right">       23.91</td>
    <td align="right">      402.17</td>
    <td align="right">       24.45</td>
    <td align="right">      402.17</td>
    <td align="right">       26.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      487.33</td>
    <td align="right">       20.30</td>
    <td align="right">      318.83</td>
    <td align="right">       19.43</td>
    <td align="right">      318.83</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      432.17</td>
    <td align="right">       20.63</td>
    <td align="right">      288.00</td>
    <td align="right">       19.81</td>
    <td align="right">      288.00</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      439.17</td>
    <td align="right">       21.05</td>
    <td align="right">      195.00</td>
    <td align="right">       20.43</td>
    <td align="right">      170.83</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      384.50</td>
    <td align="right">       21.58</td>
    <td align="right">      121.17</td>
    <td align="right">       21.95</td>
    <td align="right">       69.33</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      305.00</td>
    <td align="right">       22.38</td>
    <td align="right">      123.33</td>
    <td align="right">       24.22</td>
    <td align="right">        1.83</td>
    <td align="right">       21.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      134.67</td>
    <td align="right">       23.10</td>
    <td align="right">      309.67</td>
    <td align="right">       24.24</td>
    <td align="right">       18.33</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       81.50</td>
    <td align="right">       24.47</td>
    <td align="right">      411.67</td>
    <td align="right">       24.38</td>
    <td align="right">       45.67</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       88.17</td>
    <td align="right">       23.90</td>
    <td align="right">      399.17</td>
    <td align="right">       24.34</td>
    <td align="right">       30.00</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      197.83</td>
    <td align="right">       22.83</td>
    <td align="right">      248.83</td>
    <td align="right">       24.34</td>
    <td align="right">       17.33</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      262.67</td>
    <td align="right">       22.09</td>
    <td align="right">      197.33</td>
    <td align="right">       23.87</td>
    <td align="right">       25.83</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      422.83</td>
    <td align="right">       21.03</td>
    <td align="right">      189.33</td>
    <td align="right">       20.32</td>
    <td align="right">      164.00</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      457.50</td>
    <td align="right">       20.61</td>
    <td align="right">      300.17</td>
    <td align="right">       19.92</td>
    <td align="right">      296.83</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3693.33</td>
    <td align="right">       21.40</td>
    <td align="right">     3102.50</td>
    <td align="right">       22.36</td>
    <td align="right">     1446.83</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       81.50</td>
    <td align="right">       20.30</td>
    <td align="right">      121.17</td>
    <td align="right">       19.43</td>
    <td align="right">        1.83</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      487.33</td>
    <td align="right">       24.47</td>
    <td align="right">      411.67</td>
    <td align="right">       24.38</td>
    <td align="right">      318.83</td>
    <td align="right">       26.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.98</td>
    <td align="right">      396.00</td>
    <td align="right">       19.66</td>
    <td align="right">      396.00</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.21</td>
    <td align="right">      367.33</td>
    <td align="right">       19.92</td>
    <td align="right">      367.33</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      485.83</td>
    <td align="right">       20.83</td>
    <td align="right">      217.17</td>
    <td align="right">       20.20</td>
    <td align="right">      209.67</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      413.00</td>
    <td align="right">       21.31</td>
    <td align="right">      118.83</td>
    <td align="right">       21.71</td>
    <td align="right">       75.83</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      347.00</td>
    <td align="right">       22.01</td>
    <td align="right">      110.50</td>
    <td align="right">       24.33</td>
    <td align="right">        2.67</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      188.83</td>
    <td align="right">       22.61</td>
    <td align="right">      271.33</td>
    <td align="right">       24.24</td>
    <td align="right">       19.50</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      141.83</td>
    <td align="right">       23.42</td>
    <td align="right">      347.33</td>
    <td align="right">       24.35</td>
    <td align="right">       43.83</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      139.17</td>
    <td align="right">       23.00</td>
    <td align="right">      344.50</td>
    <td align="right">       24.28</td>
    <td align="right">       25.83</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      304.50</td>
    <td align="right">       22.18</td>
    <td align="right">      147.33</td>
    <td align="right">       24.18</td>
    <td align="right">       12.00</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      400.33</td>
    <td align="right">       21.60</td>
    <td align="right">      110.83</td>
    <td align="right">       22.47</td>
    <td align="right">       44.17</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      484.00</td>
    <td align="right">       20.55</td>
    <td align="right">      230.50</td>
    <td align="right">       19.79</td>
    <td align="right">      229.50</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.17</td>
    <td align="right">      409.00</td>
    <td align="right">       19.95</td>
    <td align="right">      409.00</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4357.50</td>
    <td align="right">       21.10</td>
    <td align="right">     3070.67</td>
    <td align="right">       21.80</td>
    <td align="right">     1835.33</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      139.17</td>
    <td align="right">       19.98</td>
    <td align="right">      110.50</td>
    <td align="right">       19.66</td>
    <td align="right">        2.67</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.42</td>
    <td align="right">      409.00</td>
    <td align="right">       24.35</td>
    <td align="right">      409.00</td>
    <td align="right">       26.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.16</td>
    <td align="right">      387.50</td>
    <td align="right">       19.88</td>
    <td align="right">      387.50</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.25</td>
    <td align="right">      398.33</td>
    <td align="right">       20.13</td>
    <td align="right">      398.33</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.92</td>
    <td align="right">      251.00</td>
    <td align="right">       20.44</td>
    <td align="right">      251.00</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      482.83</td>
    <td align="right">       21.65</td>
    <td align="right">       71.50</td>
    <td align="right">       20.42</td>
    <td align="right">       71.50</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      423.33</td>
    <td align="right">       22.52</td>
    <td align="right">       26.67</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      147.83</td>
    <td align="right">       23.46</td>
    <td align="right">      271.17</td>
    <td align="right">       24.18</td>
    <td align="right">       24.67</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       48.17</td>
    <td align="right">       25.08</td>
    <td align="right">      428.17</td>
    <td align="right">       24.32</td>
    <td align="right">       41.00</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       42.00</td>
    <td align="right">       24.53</td>
    <td align="right">      414.00</td>
    <td align="right">       24.29</td>
    <td align="right">       21.50</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      126.17</td>
    <td align="right">       23.28</td>
    <td align="right">      239.17</td>
    <td align="right">       24.15</td>
    <td align="right">        6.67</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      322.33</td>
    <td align="right">       22.83</td>
    <td align="right">       96.83</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      485.33</td>
    <td align="right">       21.63</td>
    <td align="right">      108.83</td>
    <td align="right">       20.25</td>
    <td align="right">      108.83</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.65</td>
    <td align="right">      326.83</td>
    <td align="right">       20.35</td>
    <td align="right">      326.83</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4045.00</td>
    <td align="right">       21.46</td>
    <td align="right">     3020.00</td>
    <td align="right">       22.16</td>
    <td align="right">     1637.83</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       42.00</td>
    <td align="right">       20.16</td>
    <td align="right">       26.67</td>
    <td align="right">       19.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       25.08</td>
    <td align="right">      428.17</td>
    <td align="right">       24.32</td>
    <td align="right">      398.33</td>
    <td align="right">       25.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.26</td>
    <td align="right">      377.83</td>
    <td align="right">       19.98</td>
    <td align="right">      377.83</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.45</td>
    <td align="right">      362.50</td>
    <td align="right">       20.29</td>
    <td align="right">      362.50</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.06</td>
    <td align="right">      161.50</td>
    <td align="right">       20.26</td>
    <td align="right">      161.50</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      443.33</td>
    <td align="right">       21.75</td>
    <td align="right">       58.00</td>
    <td align="right">       21.37</td>
    <td align="right">       45.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      346.83</td>
    <td align="right">       22.16</td>
    <td align="right">       78.33</td>
    <td align="right">       24.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      162.50</td>
    <td align="right">       23.02</td>
    <td align="right">      254.17</td>
    <td align="right">       24.29</td>
    <td align="right">       20.50</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       74.50</td>
    <td align="right">       24.40</td>
    <td align="right">      392.50</td>
    <td align="right">       24.41</td>
    <td align="right">       38.17</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       48.83</td>
    <td align="right">       24.43</td>
    <td align="right">      435.83</td>
    <td align="right">       24.33</td>
    <td align="right">       22.33</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      148.50</td>
    <td align="right">       22.88</td>
    <td align="right">      254.00</td>
    <td align="right">       24.32</td>
    <td align="right">        9.17</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      287.17</td>
    <td align="right">       22.71</td>
    <td align="right">      123.00</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      487.00</td>
    <td align="right">       21.55</td>
    <td align="right">      104.50</td>
    <td align="right">       20.35</td>
    <td align="right">      104.50</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.70</td>
    <td align="right">      272.67</td>
    <td align="right">       20.32</td>
    <td align="right">      272.67</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3965.67</td>
    <td align="right">       21.45</td>
    <td align="right">     2874.83</td>
    <td align="right">       22.45</td>
    <td align="right">     1414.17</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       48.83</td>
    <td align="right">       20.26</td>
    <td align="right">       58.00</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.43</td>
    <td align="right">      435.83</td>
    <td align="right">       24.96</td>
    <td align="right">      377.83</td>
    <td align="right">       26.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.41</td>
    <td align="right">      352.67</td>
    <td align="right">       18.66</td>
    <td align="right">      352.67</td>
    <td align="right">       18.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.67</td>
    <td align="right">      323.83</td>
    <td align="right">       18.92</td>
    <td align="right">      323.83</td>
    <td align="right">       18.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      509.83</td>
    <td align="right">       20.51</td>
    <td align="right">      211.00</td>
    <td align="right">       19.28</td>
    <td align="right">      210.67</td>
    <td align="right">       19.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      454.83</td>
    <td align="right">       21.14</td>
    <td align="right">      104.83</td>
    <td align="right">       20.01</td>
    <td align="right">       96.00</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      448.00</td>
    <td align="right">       22.00</td>
    <td align="right">       39.00</td>
    <td align="right">       23.54</td>
    <td align="right">        8.67</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      220.33</td>
    <td align="right">       23.22</td>
    <td align="right">      269.50</td>
    <td align="right">       24.10</td>
    <td align="right">       73.00</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      126.50</td>
    <td align="right">       24.38</td>
    <td align="right">      444.00</td>
    <td align="right">       24.36</td>
    <td align="right">      115.17</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       80.83</td>
    <td align="right">       24.38</td>
    <td align="right">      455.67</td>
    <td align="right">       24.45</td>
    <td align="right">       62.17</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      121.50</td>
    <td align="right">       23.19</td>
    <td align="right">      333.17</td>
    <td align="right">       24.41</td>
    <td align="right">       38.67</td>
    <td align="right">       24.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      166.50</td>
    <td align="right">       22.49</td>
    <td align="right">      262.50</td>
    <td align="right">       24.40</td>
    <td align="right">        9.17</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      431.00</td>
    <td align="right">       21.14</td>
    <td align="right">      122.50</td>
    <td align="right">       20.03</td>
    <td align="right">      102.67</td>
    <td align="right">       19.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      481.83</td>
    <td align="right">       20.38</td>
    <td align="right">      271.00</td>
    <td align="right">       19.72</td>
    <td align="right">      262.17</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3997.17</td>
    <td align="right">       21.08</td>
    <td align="right">     3189.67</td>
    <td align="right">       22.13</td>
    <td align="right">     1654.83</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       80.83</td>
    <td align="right">       19.41</td>
    <td align="right">       39.00</td>
    <td align="right">       18.66</td>
    <td align="right">        8.67</td>
    <td align="right">       18.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      509.83</td>
    <td align="right">       24.38</td>
    <td align="right">      455.67</td>
    <td align="right">       24.45</td>
    <td align="right">      352.67</td>
    <td align="right">       24.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.29</td>
    <td align="right">      378.50</td>
    <td align="right">       20.01</td>
    <td align="right">      378.50</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.46</td>
    <td align="right">      367.17</td>
    <td align="right">       20.25</td>
    <td align="right">      367.17</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      506.50</td>
    <td align="right">       21.08</td>
    <td align="right">      184.33</td>
    <td align="right">       20.50</td>
    <td align="right">      182.83</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      446.67</td>
    <td align="right">       21.52</td>
    <td align="right">       70.83</td>
    <td align="right">       21.31</td>
    <td align="right">       54.00</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      404.50</td>
    <td align="right">       22.14</td>
    <td align="right">       64.50</td>
    <td align="right">       24.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      171.67</td>
    <td align="right">       23.06</td>
    <td align="right">      268.00</td>
    <td align="right">       24.30</td>
    <td align="right">       22.17</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       89.50</td>
    <td align="right">       23.96</td>
    <td align="right">      384.17</td>
    <td align="right">       24.40</td>
    <td align="right">       36.67</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.33</td>
    <td align="right">       24.08</td>
    <td align="right">      421.17</td>
    <td align="right">       24.36</td>
    <td align="right">       21.33</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      178.50</td>
    <td align="right">       22.80</td>
    <td align="right">      214.50</td>
    <td align="right">       24.25</td>
    <td align="right">        7.33</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      300.17</td>
    <td align="right">       22.60</td>
    <td align="right">      116.50</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      481.67</td>
    <td align="right">       21.34</td>
    <td align="right">      114.33</td>
    <td align="right">       20.33</td>
    <td align="right">      113.83</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.70</td>
    <td align="right">      313.83</td>
    <td align="right">       20.40</td>
    <td align="right">      313.83</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4087.50</td>
    <td align="right">       21.42</td>
    <td align="right">     2897.83</td>
    <td align="right">       22.35</td>
    <td align="right">     1497.67</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       55.33</td>
    <td align="right">       20.29</td>
    <td align="right">       64.50</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      506.50</td>
    <td align="right">       24.08</td>
    <td align="right">      421.17</td>
    <td align="right">       24.64</td>
    <td align="right">      378.50</td>
    <td align="right">       25.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.12</td>
    <td align="right">      363.17</td>
    <td align="right">       19.71</td>
    <td align="right">      363.17</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.34</td>
    <td align="right">      346.50</td>
    <td align="right">       20.03</td>
    <td align="right">      346.50</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      513.83</td>
    <td align="right">       21.27</td>
    <td align="right">      148.83</td>
    <td align="right">       20.21</td>
    <td align="right">      148.83</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      421.00</td>
    <td align="right">       22.04</td>
    <td align="right">       48.33</td>
    <td align="right">       21.55</td>
    <td align="right">       31.33</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      276.50</td>
    <td align="right">       22.89</td>
    <td align="right">      105.50</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       80.00</td>
    <td align="right">       23.80</td>
    <td align="right">      345.17</td>
    <td align="right">       24.24</td>
    <td align="right">       21.67</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.00</td>
    <td align="right">       25.60</td>
    <td align="right">      469.33</td>
    <td align="right">       24.35</td>
    <td align="right">       37.50</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       45.83</td>
    <td align="right">       24.50</td>
    <td align="right">      428.83</td>
    <td align="right">       24.30</td>
    <td align="right">       21.33</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      162.50</td>
    <td align="right">       23.08</td>
    <td align="right">      217.67</td>
    <td align="right">       24.14</td>
    <td align="right">        7.17</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      354.83</td>
    <td align="right">       22.49</td>
    <td align="right">       99.83</td>
    <td align="right">       23.59</td>
    <td align="right">       11.33</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      483.00</td>
    <td align="right">       21.26</td>
    <td align="right">      146.67</td>
    <td align="right">       19.99</td>
    <td align="right">      146.67</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.48</td>
    <td align="right">      334.83</td>
    <td align="right">       20.12</td>
    <td align="right">      334.83</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3828.50</td>
    <td align="right">       21.43</td>
    <td align="right">     3054.67</td>
    <td align="right">       22.32</td>
    <td align="right">     1470.33</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       38.00</td>
    <td align="right">       20.12</td>
    <td align="right">       48.33</td>
    <td align="right">       19.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      513.83</td>
    <td align="right">       25.60</td>
    <td align="right">      469.33</td>
    <td align="right">       24.35</td>
    <td align="right">      363.17</td>
    <td align="right">       25.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       20.00</td>
    <td align="right">      319.50</td>
    <td align="right">       19.62</td>
    <td align="right">      319.50</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       20.33</td>
    <td align="right">      278.17</td>
    <td align="right">       19.98</td>
    <td align="right">      278.17</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      424.33</td>
    <td align="right">       21.09</td>
    <td align="right">      118.17</td>
    <td align="right">       20.05</td>
    <td align="right">      117.17</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      338.17</td>
    <td align="right">       21.71</td>
    <td align="right">       56.83</td>
    <td align="right">       23.03</td>
    <td align="right">       23.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      263.33</td>
    <td align="right">       22.33</td>
    <td align="right">      113.33</td>
    <td align="right">       24.66</td>
    <td align="right">        3.67</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      144.17</td>
    <td align="right">       22.89</td>
    <td align="right">      220.50</td>
    <td align="right">       24.38</td>
    <td align="right">       16.50</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      105.50</td>
    <td align="right">       24.00</td>
    <td align="right">      301.33</td>
    <td align="right">       24.51</td>
    <td align="right">       41.67</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       96.00</td>
    <td align="right">       23.57</td>
    <td align="right">      300.33</td>
    <td align="right">       24.39</td>
    <td align="right">       24.83</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      214.00</td>
    <td align="right">       22.54</td>
    <td align="right">      149.17</td>
    <td align="right">       24.42</td>
    <td align="right">       14.17</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      327.50</td>
    <td align="right">       22.12</td>
    <td align="right">       73.67</td>
    <td align="right">       23.70</td>
    <td align="right">       10.67</td>
    <td align="right">       21.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      415.50</td>
    <td align="right">       21.02</td>
    <td align="right">      125.50</td>
    <td align="right">       19.90</td>
    <td align="right">      125.50</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.40</td>
    <td align="right">      278.83</td>
    <td align="right">       20.01</td>
    <td align="right">      278.83</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3562.50</td>
    <td align="right">       21.34</td>
    <td align="right">     2335.33</td>
    <td align="right">       22.20</td>
    <td align="right">     1253.67</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       96.00</td>
    <td align="right">       20.00</td>
    <td align="right">       56.83</td>
    <td align="right">       19.62</td>
    <td align="right">        3.67</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       24.00</td>
    <td align="right">      319.50</td>
    <td align="right">       24.66</td>
    <td align="right">      319.50</td>
    <td align="right">       26.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      475.50</td>
    <td align="right">       20.63</td>
    <td align="right">      261.00</td>
    <td align="right">       19.59</td>
    <td align="right">      261.00</td>
    <td align="right">       19.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      410.50</td>
    <td align="right">       20.99</td>
    <td align="right">      226.00</td>
    <td align="right">       20.15</td>
    <td align="right">      222.67</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      427.00</td>
    <td align="right">       21.48</td>
    <td align="right">      135.67</td>
    <td align="right">       21.02</td>
    <td align="right">      108.67</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.67</td>
    <td align="right">       22.01</td>
    <td align="right">       76.33</td>
    <td align="right">       23.01</td>
    <td align="right">       24.50</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      269.83</td>
    <td align="right">       22.74</td>
    <td align="right">      125.00</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       99.00</td>
    <td align="right">       23.47</td>
    <td align="right">      329.17</td>
    <td align="right">       24.25</td>
    <td align="right">       17.50</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       45.33</td>
    <td align="right">       25.36</td>
    <td align="right">      444.17</td>
    <td align="right">       24.37</td>
    <td align="right">       39.17</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.50</td>
    <td align="right">       24.58</td>
    <td align="right">      433.33</td>
    <td align="right">       24.36</td>
    <td align="right">       26.50</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      134.17</td>
    <td align="right">       23.25</td>
    <td align="right">      285.50</td>
    <td align="right">       24.39</td>
    <td align="right">       17.00</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      212.50</td>
    <td align="right">       22.70</td>
    <td align="right">      222.50</td>
    <td align="right">       24.44</td>
    <td align="right">       11.83</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      391.17</td>
    <td align="right">       21.59</td>
    <td align="right">      125.17</td>
    <td align="right">       21.25</td>
    <td align="right">       87.83</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      438.17</td>
    <td align="right">       21.08</td>
    <td align="right">      221.00</td>
    <td align="right">       20.40</td>
    <td align="right">      211.50</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3328.33</td>
    <td align="right">       21.73</td>
    <td align="right">     2884.83</td>
    <td align="right">       22.96</td>
    <td align="right">     1028.17</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       45.33</td>
    <td align="right">       20.63</td>
    <td align="right">       76.33</td>
    <td align="right">       19.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      475.50</td>
    <td align="right">       25.36</td>
    <td align="right">      444.17</td>
    <td align="right">       24.44</td>
    <td align="right">      261.00</td>
    <td align="right">       26.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.22</td>
    <td align="right">      344.67</td>
    <td align="right">       19.77</td>
    <td align="right">      344.67</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.00</td>
    <td align="right">       20.49</td>
    <td align="right">      315.00</td>
    <td align="right">       20.08</td>
    <td align="right">      315.00</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      480.83</td>
    <td align="right">       21.14</td>
    <td align="right">      141.33</td>
    <td align="right">       20.48</td>
    <td align="right">      133.17</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      409.33</td>
    <td align="right">       21.64</td>
    <td align="right">       73.67</td>
    <td align="right">       22.67</td>
    <td align="right">       32.17</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.17</td>
    <td align="right">       22.31</td>
    <td align="right">      111.50</td>
    <td align="right">       24.38</td>
    <td align="right">        0.83</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      158.00</td>
    <td align="right">       22.87</td>
    <td align="right">      289.83</td>
    <td align="right">       24.27</td>
    <td align="right">       18.33</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      119.83</td>
    <td align="right">       23.70</td>
    <td align="right">      363.67</td>
    <td align="right">       24.38</td>
    <td align="right">       40.50</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      105.17</td>
    <td align="right">       23.36</td>
    <td align="right">      364.83</td>
    <td align="right">       24.32</td>
    <td align="right">       23.50</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      263.50</td>
    <td align="right">       22.47</td>
    <td align="right">      158.17</td>
    <td align="right">       24.25</td>
    <td align="right">        9.83</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      368.00</td>
    <td align="right">       22.05</td>
    <td align="right">       88.17</td>
    <td align="right">       23.61</td>
    <td align="right">       13.00</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      479.00</td>
    <td align="right">       20.98</td>
    <td align="right">      148.00</td>
    <td align="right">       20.03</td>
    <td align="right">      146.67</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.53</td>
    <td align="right">      328.00</td>
    <td align="right">       20.16</td>
    <td align="right">      328.00</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4167.83</td>
    <td align="right">       21.37</td>
    <td align="right">     2726.83</td>
    <td align="right">       22.26</td>
    <td align="right">     1405.67</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      105.17</td>
    <td align="right">       20.22</td>
    <td align="right">       73.67</td>
    <td align="right">       19.77</td>
    <td align="right">        0.83</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.70</td>
    <td align="right">      364.83</td>
    <td align="right">       24.38</td>
    <td align="right">      344.67</td>
    <td align="right">       26.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.84096</td>
    <td align="right">    21.25803</td>
    <td align="right">     -0.1157</td>
    <td align="right">     8.03235</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.28869</td>
    <td align="right">    17.49404</td>
    <td align="right">     -0.0190</td>
    <td align="right">     5.75224</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.67187</td>
    <td align="right">    25.52329</td>
    <td align="right">     0.16275</td>
    <td align="right">     5.99711</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.88304</td>
    <td align="right">    31.69759</td>
    <td align="right">     0.27439</td>
    <td align="right">     6.98088</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.08973</td>
    <td align="right">    38.74824</td>
    <td align="right">     -0.4818</td>
    <td align="right">    10.48206</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.20046</td>
    <td align="right">    44.75662</td>
    <td align="right">     -0.3532</td>
    <td align="right">     8.18387</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23202</td>
    <td align="right">    47.36402</td>
    <td align="right">     -0.3133</td>
    <td align="right">     7.66482</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23402</td>
    <td align="right">    45.42386</td>
    <td align="right">     -0.3115</td>
    <td align="right">     7.62692</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.17013</td>
    <td align="right">    42.30696</td>
    <td align="right">     -0.3819</td>
    <td align="right">     8.62913</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.22872</td>
    <td align="right">    36.50181</td>
    <td align="right">     0.43075</td>
    <td align="right">     9.28723</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.88222</td>
    <td align="right">    28.38188</td>
    <td align="right">     0.23967</td>
    <td align="right">     6.96859</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.52029</td>
    <td align="right">    20.66568</td>
    <td align="right">     0.07721</td>
    <td align="right">     5.54001</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.85727</td>
    <td align="right">    33.46284</td>
    <td align="right">     -0.0672</td>
    <td align="right">     7.61132</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.84096</td>
    <td align="right">    17.49404</td>
    <td align="right">     -0.4818</td>
    <td align="right">     5.54001</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23402</td>
    <td align="right">    47.36402</td>
    <td align="right">     0.43075</td>
    <td align="right">    10.48206</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.68183</td>
    <td align="right">    23.35371</td>
    <td align="right">     -0.3944</td>
    <td align="right">    11.05978</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.07530</td>
    <td align="right">    18.77905</td>
    <td align="right">     -0.3200</td>
    <td align="right">     8.52569</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.99488</td>
    <td align="right">    27.69931</td>
    <td align="right">     -0.0213</td>
    <td align="right">     5.93136</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.45935</td>
    <td align="right">    33.62353</td>
    <td align="right">     0.15261</td>
    <td align="right">     6.34922</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.89838</td>
    <td align="right">    40.16487</td>
    <td align="right">     -0.5767</td>
    <td align="right">    12.60618</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.14925</td>
    <td align="right">    45.70144</td>
    <td align="right">     -0.4078</td>
    <td align="right">     8.89780</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22808</td>
    <td align="right">    48.07391</td>
    <td align="right">     -0.3502</td>
    <td align="right">     7.98552</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23797</td>
    <td align="right">    46.07634</td>
    <td align="right">     -0.3541</td>
    <td align="right">     8.09182</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06964</td>
    <td align="right">    43.26710</td>
    <td align="right">     -0.4660</td>
    <td align="right">    10.04492</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.91151</td>
    <td align="right">    38.01495</td>
    <td align="right">     0.32049</td>
    <td align="right">     7.71844</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.01443</td>
    <td align="right">    30.95662</td>
    <td align="right">     0.00496</td>
    <td align="right">     6.58481</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.34642</td>
    <td align="right">    22.58360</td>
    <td align="right">     -0.2233</td>
    <td align="right">     7.20035</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.34836</td>
    <td align="right">    34.97756</td>
    <td align="right">     -0.2196</td>
    <td align="right">     8.42016</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.68183</td>
    <td align="right">    18.77905</td>
    <td align="right">     -0.5767</td>
    <td align="right">     5.93136</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23797</td>
    <td align="right">    48.07391</td>
    <td align="right">     0.32049</td>
    <td align="right">    12.60618</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.85993</td>
    <td align="right">    24.67074</td>
    <td align="right">     -0.6077</td>
    <td align="right">    15.80199</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.15793</td>
    <td align="right">    19.42204</td>
    <td align="right">     -0.5580</td>
    <td align="right">    13.68535</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.18241</td>
    <td align="right">    28.89724</td>
    <td align="right">     -0.2183</td>
    <td align="right">     7.62275</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.89648</td>
    <td align="right">    34.69671</td>
    <td align="right">     0.02055</td>
    <td align="right">     6.78874</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.66246</td>
    <td align="right">    40.74238</td>
    <td align="right">     -0.6451</td>
    <td align="right">    14.99729</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.06510</td>
    <td align="right">    45.75298</td>
    <td align="right">     -0.4190</td>
    <td align="right">     9.29741</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19547</td>
    <td align="right">    48.14301</td>
    <td align="right">     -0.3376</td>
    <td align="right">     7.89385</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16709</td>
    <td align="right">    46.06902</td>
    <td align="right">     -0.3599</td>
    <td align="right">     8.33501</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.81803</td>
    <td align="right">    43.73569</td>
    <td align="right">     -0.5479</td>
    <td align="right">    12.27059</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.31654</td>
    <td align="right">    39.19836</td>
    <td align="right">     0.17392</td>
    <td align="right">     7.14828</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.01731</td>
    <td align="right">    32.62571</td>
    <td align="right">     -0.2435</td>
    <td align="right">     8.67127</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.25910</td>
    <td align="right">    23.92027</td>
    <td align="right">     -0.4991</td>
    <td align="right">    12.04286</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.81283</td>
    <td align="right">    35.77525</td>
    <td align="right">     -0.3524</td>
    <td align="right">    10.35827</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.85993</td>
    <td align="right">    19.42204</td>
    <td align="right">     -0.6451</td>
    <td align="right">     6.78874</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19547</td>
    <td align="right">    48.14301</td>
    <td align="right">     0.17392</td>
    <td align="right">    15.80199</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.82021</td>
    <td align="right">    25.35724</td>
    <td align="right">     -0.8934</td>
    <td align="right">    25.02278</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.98166</td>
    <td align="right">    19.87185</td>
    <td align="right">     -0.8745</td>
    <td align="right">    23.84600</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.84064</td>
    <td align="right">    30.29259</td>
    <td align="right">     -0.5338</td>
    <td align="right">    13.30652</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.85659</td>
    <td align="right">    36.49728</td>
    <td align="right">     -0.2102</td>
    <td align="right">     8.85533</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.08090</td>
    <td align="right">    42.58070</td>
    <td align="right">     -0.8041</td>
    <td align="right">    21.41330</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.87739</td>
    <td align="right">    49.24584</td>
    <td align="right">     -0.4227</td>
    <td align="right">    10.25156</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19503</td>
    <td align="right">    52.80305</td>
    <td align="right">     -0.2598</td>
    <td align="right">     7.61566</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05228</td>
    <td align="right">    49.15670</td>
    <td align="right">     -0.3386</td>
    <td align="right">     8.79786</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.33962</td>
    <td align="right">    47.00120</td>
    <td align="right">     -0.6674</td>
    <td align="right">    16.73592</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.26803</td>
    <td align="right">    42.05772</td>
    <td align="right">     -0.0496</td>
    <td align="right">     8.11735</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.66038</td>
    <td align="right">    34.34008</td>
    <td align="right">     -0.5628</td>
    <td align="right">    14.73624</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.08294</td>
    <td align="right">    25.18193</td>
    <td align="right">     -0.8081</td>
    <td align="right">    21.02201</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.02128</td>
    <td align="right">    37.99522</td>
    <td align="right">     -0.5332</td>
    <td align="right">    14.91461</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.82021</td>
    <td align="right">    19.87185</td>
    <td align="right">     -0.8934</td>
    <td align="right">     7.61566</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19503</td>
    <td align="right">    52.80305</td>
    <td align="right">     -0.0496</td>
    <td align="right">    25.02278</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.94376</td>
    <td align="right">    24.71186</td>
    <td align="right">     -0.8533</td>
    <td align="right">    23.49696</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.16732</td>
    <td align="right">    19.23853</td>
    <td align="right">     -0.8063</td>
    <td align="right">    21.21033</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.96224</td>
    <td align="right">    29.68144</td>
    <td align="right">     -0.4737</td>
    <td align="right">    12.31239</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.02653</td>
    <td align="right">    35.66354</td>
    <td align="right">     -0.1342</td>
    <td align="right">     8.68481</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.99903</td>
    <td align="right">    42.42854</td>
    <td align="right">     -0.7507</td>
    <td align="right">    21.40947</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.61814</td>
    <td align="right">    49.27739</td>
    <td align="right">     -0.4344</td>
    <td align="right">    11.71402</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.99416</td>
    <td align="right">    52.34469</td>
    <td align="right">     -0.2523</td>
    <td align="right">     8.85403</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90890</td>
    <td align="right">    48.77121</td>
    <td align="right">     -0.2923</td>
    <td align="right">     9.10812</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.14407</td>
    <td align="right">    46.89862</td>
    <td align="right">     -0.6545</td>
    <td align="right">    17.92510</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.28029</td>
    <td align="right">    41.54000</td>
    <td align="right">     -0.0046</td>
    <td align="right">     7.98326</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.68248</td>
    <td align="right">    33.86019</td>
    <td align="right">     -0.5351</td>
    <td align="right">    13.80058</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.16596</td>
    <td align="right">    24.59337</td>
    <td align="right">     -0.7724</td>
    <td align="right">    19.74042</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.00629</td>
    <td align="right">    37.54857</td>
    <td align="right">     -0.4948</td>
    <td align="right">    14.63816</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.94376</td>
    <td align="right">    19.23853</td>
    <td align="right">     -0.8533</td>
    <td align="right">     7.98326</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99416</td>
    <td align="right">    52.34469</td>
    <td align="right">     -0.0046</td>
    <td align="right">    23.49696</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.41488</td>
    <td align="right">    24.46842</td>
    <td align="right">     -0.7039</td>
    <td align="right">    20.80830</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.80078</td>
    <td align="right">    18.80120</td>
    <td align="right">     -0.6219</td>
    <td align="right">    18.30058</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.48381</td>
    <td align="right">    28.95430</td>
    <td align="right">     -0.3446</td>
    <td align="right">    11.73814</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.10602</td>
    <td align="right">    35.65866</td>
    <td align="right">     -0.1317</td>
    <td align="right">     9.00160</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.05176</td>
    <td align="right">    42.44615</td>
    <td align="right">     -0.7951</td>
    <td align="right">    21.64682</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.79684</td>
    <td align="right">    49.20800</td>
    <td align="right">     -0.4353</td>
    <td align="right">    10.90718</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15496</td>
    <td align="right">    52.55823</td>
    <td align="right">     -0.2558</td>
    <td align="right">     7.96801</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07354</td>
    <td align="right">    48.65823</td>
    <td align="right">     -0.2871</td>
    <td align="right">     8.63953</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.58545</td>
    <td align="right">    45.82174</td>
    <td align="right">     -0.5202</td>
    <td align="right">    14.58534</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.09388</td>
    <td align="right">    39.51830</td>
    <td align="right">     0.20547</td>
    <td align="right">     9.74838</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.43181</td>
    <td align="right">    32.63853</td>
    <td align="right">     -0.3385</td>
    <td align="right">    12.07265</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.91673</td>
    <td align="right">    23.88134</td>
    <td align="right">     -0.5633</td>
    <td align="right">    16.38956</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.42236</td>
    <td align="right">    37.01640</td>
    <td align="right">     -0.3981</td>
    <td align="right">    13.45743</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.41488</td>
    <td align="right">    18.80120</td>
    <td align="right">     -0.7951</td>
    <td align="right">     7.96801</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15496</td>
    <td align="right">    52.55823</td>
    <td align="right">     0.20547</td>
    <td align="right">    21.64682</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.00429</td>
    <td align="right">    24.49952</td>
    <td align="right">     -0.8459</td>
    <td align="right">    23.29217</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.22817</td>
    <td align="right">    19.08114</td>
    <td align="right">     -0.8048</td>
    <td align="right">    21.69354</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.01247</td>
    <td align="right">    29.42549</td>
    <td align="right">     -0.4655</td>
    <td align="right">    12.58590</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.72069</td>
    <td align="right">    36.16633</td>
    <td align="right">     -0.2007</td>
    <td align="right">     9.45731</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.64179</td>
    <td align="right">    43.13890</td>
    <td align="right">     -0.8627</td>
    <td align="right">    25.14186</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.44250</td>
    <td align="right">    49.55720</td>
    <td align="right">     -0.4755</td>
    <td align="right">    13.39975</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.79282</td>
    <td align="right">    52.86108</td>
    <td align="right">     -0.3117</td>
    <td align="right">    10.11752</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.71866</td>
    <td align="right">    49.29511</td>
    <td align="right">     -0.3472</td>
    <td align="right">    10.73714</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.81588</td>
    <td align="right">    47.56624</td>
    <td align="right">     -0.7520</td>
    <td align="right">    21.11378</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.05742</td>
    <td align="right">    41.93521</td>
    <td align="right">     -0.0483</td>
    <td align="right">     8.37257</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.59849</td>
    <td align="right">    33.91015</td>
    <td align="right">     -0.5637</td>
    <td align="right">    14.47897</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.18986</td>
    <td align="right">    24.42325</td>
    <td align="right">     -0.7756</td>
    <td align="right">    19.97787</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.86643</td>
    <td align="right">    37.78783</td>
    <td align="right">     -0.5358</td>
    <td align="right">    15.81954</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.00429</td>
    <td align="right">    19.08114</td>
    <td align="right">     -0.8627</td>
    <td align="right">     8.37257</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.79282</td>
    <td align="right">    52.86108</td>
    <td align="right">     -0.0483</td>
    <td align="right">    25.14186</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.17025</td>
    <td align="right">    26.12254</td>
    <td align="right">     -0.7897</td>
    <td align="right">    20.55182</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.26389</td>
    <td align="right">    20.85749</td>
    <td align="right">     -0.7990</td>
    <td align="right">    20.27131</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.92661</td>
    <td align="right">    31.32542</td>
    <td align="right">     -0.5289</td>
    <td align="right">    11.91102</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.65830</td>
    <td align="right">    37.83097</td>
    <td align="right">     -0.2831</td>
    <td align="right">     8.12516</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.76188</td>
    <td align="right">    44.24938</td>
    <td align="right">     -0.9768</td>
    <td align="right">    26.99142</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.83971</td>
    <td align="right">    50.03728</td>
    <td align="right">     -0.5033</td>
    <td align="right">    11.26637</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.20909</td>
    <td align="right">    52.86429</td>
    <td align="right">     -0.3174</td>
    <td align="right">     7.85941</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17619</td>
    <td align="right">    48.94003</td>
    <td align="right">     -0.3419</td>
    <td align="right">     8.10231</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.83913</td>
    <td align="right">    45.93834</td>
    <td align="right">     -0.5249</td>
    <td align="right">    11.67112</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.21762</td>
    <td align="right">    40.46369</td>
    <td align="right">     0.16825</td>
    <td align="right">     7.01025</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.63904</td>
    <td align="right">    33.39350</td>
    <td align="right">     -0.3041</td>
    <td align="right">     8.96400</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.65989</td>
    <td align="right">    25.59655</td>
    <td align="right">     -0.6230</td>
    <td align="right">    14.04525</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.29489</td>
    <td align="right">    38.26380</td>
    <td align="right">     -0.4840</td>
    <td align="right">    13.04007</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.17025</td>
    <td align="right">    20.85749</td>
    <td align="right">     -0.9768</td>
    <td align="right">     7.01025</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20909</td>
    <td align="right">    52.86429</td>
    <td align="right">     0.16825</td>
    <td align="right">    26.99142</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.27198</td>
    <td align="right">    25.26710</td>
    <td align="right">     -0.7553</td>
    <td align="right">    19.21703</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.46778</td>
    <td align="right">    19.92479</td>
    <td align="right">     -0.7269</td>
    <td align="right">    17.59210</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.06690</td>
    <td align="right">    30.35170</td>
    <td align="right">     -0.4610</td>
    <td align="right">    10.62944</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.93789</td>
    <td align="right">    36.42243</td>
    <td align="right">     -0.1797</td>
    <td align="right">     7.65444</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.85100</td>
    <td align="right">    43.27654</td>
    <td align="right">     -0.8702</td>
    <td align="right">    24.70049</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.66492</td>
    <td align="right">    49.54029</td>
    <td align="right">     -0.4867</td>
    <td align="right">    11.90912</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.12969</td>
    <td align="right">    51.84138</td>
    <td align="right">     -0.2727</td>
    <td align="right">     8.15907</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15778</td>
    <td align="right">    48.06624</td>
    <td align="right">     -0.2533</td>
    <td align="right">     7.50373</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.71370</td>
    <td align="right">    45.51441</td>
    <td align="right">     -0.4888</td>
    <td align="right">    12.06005</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.23917</td>
    <td align="right">    39.71372</td>
    <td align="right">     0.21923</td>
    <td align="right">     7.48690</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.55350</td>
    <td align="right">    32.81748</td>
    <td align="right">     -0.2966</td>
    <td align="right">     8.61747</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.71304</td>
    <td align="right">    24.77140</td>
    <td align="right">     -0.5948</td>
    <td align="right">    13.26880</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.32780</td>
    <td align="right">    37.42103</td>
    <td align="right">     -0.4291</td>
    <td align="right">    12.38306</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.27198</td>
    <td align="right">    19.92479</td>
    <td align="right">     -0.8702</td>
    <td align="right">     7.48690</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15778</td>
    <td align="right">    51.84138</td>
    <td align="right">     0.21923</td>
    <td align="right">    24.70049</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.42387</td>
    <td align="right">    24.77476</td>
    <td align="right">     -0.8537</td>
    <td align="right">    24.10439</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.67881</td>
    <td align="right">    19.27797</td>
    <td align="right">     -0.8044</td>
    <td align="right">    22.40499</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.53796</td>
    <td align="right">    29.90202</td>
    <td align="right">     -0.5262</td>
    <td align="right">    13.70092</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.32275</td>
    <td align="right">    36.79033</td>
    <td align="right">     -0.3113</td>
    <td align="right">     9.60621</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.26013</td>
    <td align="right">    45.12865</td>
    <td align="right">     -1.0872</td>
    <td align="right">    32.10627</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.64048</td>
    <td align="right">    54.39969</td>
    <td align="right">     -0.5169</td>
    <td align="right">    12.31023</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24769</td>
    <td align="right">    58.38183</td>
    <td align="right">     -0.2472</td>
    <td align="right">     7.29587</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31319</td>
    <td align="right">    51.99268</td>
    <td align="right">     -0.2220</td>
    <td align="right">     7.25254</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.00507</td>
    <td align="right">    47.27524</td>
    <td align="right">     -0.3685</td>
    <td align="right">    10.15435</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.69681</td>
    <td align="right">    39.30455</td>
    <td align="right">     0.38299</td>
    <td align="right">    10.37807</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.47408</td>
    <td align="right">    31.72580</td>
    <td align="right">     -0.2555</td>
    <td align="right">     9.98699</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.54653</td>
    <td align="right">    23.65177</td>
    <td align="right">     -0.5610</td>
    <td align="right">    15.11869</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.11267</td>
    <td align="right">    38.69728</td>
    <td align="right">     -0.4461</td>
    <td align="right">    14.51717</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.42387</td>
    <td align="right">    19.27797</td>
    <td align="right">     -1.0872</td>
    <td align="right">     7.25254</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31319</td>
    <td align="right">    58.38183</td>
    <td align="right">     0.38299</td>
    <td align="right">    32.10627</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.30414</td>
    <td align="right">    25.13613</td>
    <td align="right">     -0.7539</td>
    <td align="right">    19.23355</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.47425</td>
    <td align="right">    19.84120</td>
    <td align="right">     -0.7354</td>
    <td align="right">    18.21499</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.12591</td>
    <td align="right">    30.12997</td>
    <td align="right">     -0.4489</td>
    <td align="right">    10.59271</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.71481</td>
    <td align="right">    36.81542</td>
    <td align="right">     -0.2303</td>
    <td align="right">     8.14454</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.55991</td>
    <td align="right">    43.81936</td>
    <td align="right">     -0.9658</td>
    <td align="right">    27.79978</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.67182</td>
    <td align="right">    49.35875</td>
    <td align="right">     -0.4749</td>
    <td align="right">    11.81297</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.06543</td>
    <td align="right">    52.03525</td>
    <td align="right">     -0.2921</td>
    <td align="right">     8.54641</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13590</td>
    <td align="right">    48.22355</td>
    <td align="right">     -0.2614</td>
    <td align="right">     7.72912</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.56135</td>
    <td align="right">    45.86362</td>
    <td align="right">     -0.5376</td>
    <td align="right">    13.16733</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.11415</td>
    <td align="right">    39.87365</td>
    <td align="right">     0.19575</td>
    <td align="right">     7.43123</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.37378</td>
    <td align="right">    33.06048</td>
    <td align="right">     -0.3451</td>
    <td align="right">     9.15130</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.70789</td>
    <td align="right">    24.68844</td>
    <td align="right">     -0.6041</td>
    <td align="right">    13.58746</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.24812</td>
    <td align="right">    37.53261</td>
    <td align="right">     -0.4530</td>
    <td align="right">    12.93388</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.30414</td>
    <td align="right">    19.84120</td>
    <td align="right">     -0.9658</td>
    <td align="right">     7.43123</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13590</td>
    <td align="right">    52.03525</td>
    <td align="right">     0.19575</td>
    <td align="right">    27.79978</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.13201</td>
    <td align="right">    25.11858</td>
    <td align="right">     -0.7788</td>
    <td align="right">    20.69382</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.34633</td>
    <td align="right">    19.63880</td>
    <td align="right">     -0.7457</td>
    <td align="right">    19.00417</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.27586</td>
    <td align="right">    29.75282</td>
    <td align="right">     -0.4080</td>
    <td align="right">    10.18495</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.29134</td>
    <td align="right">    35.85129</td>
    <td align="right">     -0.1016</td>
    <td align="right">     7.39540</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.40885</td>
    <td align="right">    41.90499</td>
    <td align="right">     -0.7098</td>
    <td align="right">    17.37785</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03243</td>
    <td align="right">    48.89897</td>
    <td align="right">     -0.3902</td>
    <td align="right">     9.05566</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.29548</td>
    <td align="right">    52.46893</td>
    <td align="right">     -0.2507</td>
    <td align="right">     7.19725</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18402</td>
    <td align="right">    48.87558</td>
    <td align="right">     -0.3142</td>
    <td align="right">     7.92682</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.68805</td>
    <td align="right">    46.22860</td>
    <td align="right">     -0.5615</td>
    <td align="right">    12.94995</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.90990</td>
    <td align="right">    40.86907</td>
    <td align="right">     0.10328</td>
    <td align="right">     7.21063</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.29730</td>
    <td align="right">    33.24179</td>
    <td align="right">     -0.3864</td>
    <td align="right">    10.71057</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.49524</td>
    <td align="right">    24.64442</td>
    <td align="right">     -0.6617</td>
    <td align="right">    15.66827</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.37890</td>
    <td align="right">    37.42012</td>
    <td align="right">     -0.4319</td>
    <td align="right">    12.07035</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.13201</td>
    <td align="right">    19.63880</td>
    <td align="right">     -0.7788</td>
    <td align="right">     7.19725</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29548</td>
    <td align="right">    52.46893</td>
    <td align="right">     0.10328</td>
    <td align="right">    20.69382</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.01803</td>
    <td align="right">    23.79760</td>
    <td align="right">     -0.7990</td>
    <td align="right">    21.38387</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.34558</td>
    <td align="right">    18.32136</td>
    <td align="right">     -0.7280</td>
    <td align="right">    18.41117</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.14969</td>
    <td align="right">    28.79058</td>
    <td align="right">     -0.4117</td>
    <td align="right">    10.39956</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.14931</td>
    <td align="right">    35.12470</td>
    <td align="right">     -0.0978</td>
    <td align="right">     7.85849</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.07192</td>
    <td align="right">    41.90042</td>
    <td align="right">     -0.7392</td>
    <td align="right">    20.58453</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.63435</td>
    <td align="right">    49.06815</td>
    <td align="right">     -0.4546</td>
    <td align="right">    11.97239</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.01631</td>
    <td align="right">    52.26919</td>
    <td align="right">     -0.2786</td>
    <td align="right">     9.26859</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.92627</td>
    <td align="right">    48.75220</td>
    <td align="right">     -0.3181</td>
    <td align="right">     9.37121</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.24642</td>
    <td align="right">    46.45844</td>
    <td align="right">     -0.6307</td>
    <td align="right">    16.85339</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.52513</td>
    <td align="right">    40.51938</td>
    <td align="right">     0.05574</td>
    <td align="right">     7.22259</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    21.02474</td>
    <td align="right">    32.64547</td>
    <td align="right">     -0.4284</td>
    <td align="right">    10.93529</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.41241</td>
    <td align="right">    23.54273</td>
    <td align="right">     -0.6721</td>
    <td align="right">    15.98424</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.13855</td>
    <td align="right">    36.88432</td>
    <td align="right">     -0.4569</td>
    <td align="right">    13.32308</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.01803</td>
    <td align="right">    18.32136</td>
    <td align="right">     -0.7990</td>
    <td align="right">     7.22259</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.01631</td>
    <td align="right">    52.26919</td>
    <td align="right">     0.05574</td>
    <td align="right">    21.38387</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.82071</td>
    <td align="right">    23.96607</td>
    <td align="right">     -0.5738</td>
    <td align="right">    16.88491</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.30752</td>
    <td align="right">    18.28646</td>
    <td align="right">     -0.4699</td>
    <td align="right">    14.04068</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.91992</td>
    <td align="right">    28.21298</td>
    <td align="right">     -0.2212</td>
    <td align="right">     9.18445</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.49893</td>
    <td align="right">    34.91873</td>
    <td align="right">     -0.0321</td>
    <td align="right">     7.69381</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.36073</td>
    <td align="right">    41.74543</td>
    <td align="right">     -0.7060</td>
    <td align="right">    17.70758</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.95751</td>
    <td align="right">    48.81213</td>
    <td align="right">     -0.4011</td>
    <td align="right">     9.57010</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25889</td>
    <td align="right">    52.15345</td>
    <td align="right">     -0.2458</td>
    <td align="right">     7.43035</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21191</td>
    <td align="right">    48.31606</td>
    <td align="right">     -0.2607</td>
    <td align="right">     7.69297</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.90229</td>
    <td align="right">    45.04779</td>
    <td align="right">     -0.4226</td>
    <td align="right">    11.38030</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.60906</td>
    <td align="right">    38.42098</td>
    <td align="right">     0.33351</td>
    <td align="right">    10.01099</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.07918</td>
    <td align="right">    31.36548</td>
    <td align="right">     -0.1632</td>
    <td align="right">     9.25321</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.48624</td>
    <td align="right">    23.01273</td>
    <td align="right">     -0.3922</td>
    <td align="right">    12.18662</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.79588</td>
    <td align="right">    36.32052</td>
    <td align="right">     -0.2956</td>
    <td align="right">    11.07502</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.82071</td>
    <td align="right">    18.28646</td>
    <td align="right">     -0.7060</td>
    <td align="right">     7.43035</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25889</td>
    <td align="right">    52.15345</td>
    <td align="right">     0.33351</td>
    <td align="right">    17.70758</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.23695</td>
    <td align="right">    24.15063</td>
    <td align="right">     -0.7494</td>
    <td align="right">    19.66517</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.51482</td>
    <td align="right">    18.68943</td>
    <td align="right">     -0.6944</td>
    <td align="right">    17.70462</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.32499</td>
    <td align="right">    28.82123</td>
    <td align="right">     -0.3652</td>
    <td align="right">    10.02145</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.01990</td>
    <td align="right">    35.54019</td>
    <td align="right">     -0.1188</td>
    <td align="right">     8.05177</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.90383</td>
    <td align="right">    42.48232</td>
    <td align="right">     -0.7855</td>
    <td align="right">    21.49107</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.63252</td>
    <td align="right">    49.04747</td>
    <td align="right">     -0.4326</td>
    <td align="right">    11.62453</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.93066</td>
    <td align="right">    52.28531</td>
    <td align="right">     -0.2919</td>
    <td align="right">     9.18065</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.88600</td>
    <td align="right">    48.88482</td>
    <td align="right">     -0.3120</td>
    <td align="right">     9.35000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.12437</td>
    <td align="right">    46.82151</td>
    <td align="right">     -0.6562</td>
    <td align="right">    17.27981</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.53026</td>
    <td align="right">    40.96126</td>
    <td align="right">     0.07212</td>
    <td align="right">     7.43624</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.04465</td>
    <td align="right">    32.91623</td>
    <td align="right">     -0.4254</td>
    <td align="right">    10.90739</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.54091</td>
    <td align="right">    23.72727</td>
    <td align="right">     -0.6449</td>
    <td align="right">    15.26179</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.15487</td>
    <td align="right">    37.15974</td>
    <td align="right">     -0.4487</td>
    <td align="right">    13.13316</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.23695</td>
    <td align="right">    18.68943</td>
    <td align="right">     -0.7855</td>
    <td align="right">     7.43624</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.93066</td>
    <td align="right">    52.28531</td>
    <td align="right">     0.07212</td>
    <td align="right">    21.49107</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.108882E+10</td>
    <td align="right">0.293733E+09</td>
    <td align="right">       26.83</td>
    <td align="right">0.746796E+09</td>
    <td align="right">0.342022E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    36783.63</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">    28158.99</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">    14455.20</td>
    <td align="right">27-MAR-12:50</td>
    <td align="right">     9186.76</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.687639E+10</td>
    <td align="right">0.184292E+10</td>
    <td align="right">      104.90</td>
    <td align="right">0.587405E+10</td>
    <td align="right">0.100234E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">07-APR-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    48917.90</td>
    <td align="right">07-APR-16:00</td>
    <td align="right">    48917.90</td>
    <td align="right">07-APR-16:00</td>
    <td align="right">    10717.73</td>
    <td align="right">10-APR-08:00</td>
    <td align="right">    12261.84</td>
    <td align="right">07-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.255481E+11</td>
    <td align="right">0.674958E+10</td>
    <td align="right">      326.46</td>
    <td align="right">0.197021E+11</td>
    <td align="right">0.584604E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">18-MAY-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    73281.01</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">    72763.36</td>
    <td align="right">30-MAY-14:00</td>
    <td align="right">    28522.50</td>
    <td align="right">18-MAY-11:40</td>
    <td align="right">    20115.43</td>
    <td align="right">30-MAY-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.770678E+11</td>
    <td align="right">0.194876E+11</td>
    <td align="right">      429.46</td>
    <td align="right">0.541790E+11</td>
    <td align="right">0.228888E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   141612.70</td>
    <td align="right">19-JUN-04:01</td>
    <td align="right">    96405.90</td>
    <td align="right">23-JUN-04:01</td>
    <td align="right">    72304.94</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">    33988.73</td>
    <td align="right">19-JUN-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.106966E+12</td>
    <td align="right">0.273360E+11</td>
    <td align="right">      434.61</td>
    <td align="right">0.701930E+11</td>
    <td align="right">0.367726E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   147471.81</td>
    <td align="right">22-JUL-04:01</td>
    <td align="right">   103693.17</td>
    <td align="right">05-JUL-04:02</td>
    <td align="right">    87491.69</td>
    <td align="right">24-JUL-04:01</td>
    <td align="right">    34963.09</td>
    <td align="right">10-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107343E+12</td>
    <td align="right">0.279172E+11</td>
    <td align="right">      460.09</td>
    <td align="right">0.783786E+11</td>
    <td align="right">0.289646E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   142049.10</td>
    <td align="right">04-AUG-04:01</td>
    <td align="right">   108068.81</td>
    <td align="right">22-AUG-04:02</td>
    <td align="right">    61169.17</td>
    <td align="right">10-AUG-04:02</td>
    <td align="right">    34536.71</td>
    <td align="right">03-AUG-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.605538E+11</td>
    <td align="right">0.152866E+11</td>
    <td align="right">      404.43</td>
    <td align="right">0.451871E+11</td>
    <td align="right">0.153666E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   140373.31</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">   100100.03</td>
    <td align="right">06-SEP-04:02</td>
    <td align="right">    70268.61</td>
    <td align="right">13-SEP-04:03</td>
    <td align="right">    33633.01</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.295500E+11</td>
    <td align="right">0.742749E+10</td>
    <td align="right">      256.74</td>
    <td align="right">0.201137E+11</td>
    <td align="right">0.943629E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   118863.33</td>
    <td align="right">06-OCT-04:01</td>
    <td align="right">    60163.94</td>
    <td align="right">04-OCT-15:20</td>
    <td align="right">    68757.97</td>
    <td align="right">06-OCT-04:03</td>
    <td align="right">    28697.50</td>
    <td align="right">06-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.132749E+10</td>
    <td align="right">0.381076E+09</td>
    <td align="right">       39.83</td>
    <td align="right">0.100080E+10</td>
    <td align="right">0.326686E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">10-NOV-08:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    22950.87</td>
    <td align="right">10-NOV-08:10</td>
    <td align="right">    18507.22</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">    14194.77</td>
    <td align="right">10-NOV-08:10</td>
    <td align="right">     6174.64</td>
    <td align="right">10-NOV-08:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.416321E+12</td>
    <td align="right">0.106722E+12</td>
    <td align="right">     2483.35</td>
    <td align="right">0.295375E+12</td>
    <td align="right">0.120946E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107343E+12</td>
    <td align="right">0.279172E+11</td>
    <td align="right">      460.09</td>
    <td align="right">0.783786E+11</td>
    <td align="right">0.367726E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   147471.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">   108068.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">    87491.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34963.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.872649E+09</td>
    <td align="right">0.236850E+09</td>
    <td align="right">       26.83</td>
    <td align="right">0.588729E+09</td>
    <td align="right">0.283920E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    30755.86</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">    21859.63</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">    12259.23</td>
    <td align="right">27-MAR-12:50</td>
    <td align="right">     7721.97</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.593918E+10</td>
    <td align="right">0.159515E+10</td>
    <td align="right">      107.64</td>
    <td align="right">0.500360E+10</td>
    <td align="right">0.935581E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">07-APR-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    44980.25</td>
    <td align="right">07-APR-15:30</td>
    <td align="right">    44980.25</td>
    <td align="right">07-APR-15:30</td>
    <td align="right">     8891.49</td>
    <td align="right">10-APR-08:30</td>
    <td align="right">    11273.38</td>
    <td align="right">07-APR-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.220846E+11</td>
    <td align="right">0.586547E+10</td>
    <td align="right">      338.40</td>
    <td align="right">0.170040E+11</td>
    <td align="right">0.508054E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">18-MAY-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    69936.83</td>
    <td align="right">31-MAY-14:10</td>
    <td align="right">    68733.53</td>
    <td align="right">30-MAY-14:10</td>
    <td align="right">    23599.90</td>
    <td align="right">18-MAY-13:00</td>
    <td align="right">    18918.48</td>
    <td align="right">30-MAY-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.689670E+11</td>
    <td align="right">0.174116E+11</td>
    <td align="right">      440.41</td>
    <td align="right">0.454612E+11</td>
    <td align="right">0.235058E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   122776.55</td>
    <td align="right">19-JUN-04:01</td>
    <td align="right">    76751.24</td>
    <td align="right">21-JUN-04:01</td>
    <td align="right">    77291.20</td>
    <td align="right">16-JUN-04:01</td>
    <td align="right">    30062.64</td>
    <td align="right">19-JUN-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.983822E+11</td>
    <td align="right">0.249470E+11</td>
    <td align="right">      446.73</td>
    <td align="right">0.599769E+11</td>
    <td align="right">0.384053E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   126627.16</td>
    <td align="right">22-JUL-04:04</td>
    <td align="right">    82246.32</td>
    <td align="right">17-JUL-04:02</td>
    <td align="right">    75036.63</td>
    <td align="right">24-JUL-04:01</td>
    <td align="right">    30042.24</td>
    <td align="right">10-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.942657E+11</td>
    <td align="right">0.243437E+11</td>
    <td align="right">      462.88</td>
    <td align="right">0.647356E+11</td>
    <td align="right">0.295302E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   123994.93</td>
    <td align="right">04-AUG-04:01</td>
    <td align="right">    86232.01</td>
    <td align="right">22-AUG-04:02</td>
    <td align="right">    58613.39</td>
    <td align="right">17-AUG-04:05</td>
    <td align="right">    30556.51</td>
    <td align="right">04-AUG-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.502607E+11</td>
    <td align="right">0.127074E+11</td>
    <td align="right">      405.50</td>
    <td align="right">0.351139E+11</td>
    <td align="right">0.151467E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   121888.25</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">    76124.38</td>
    <td align="right">07-SEP-04:01</td>
    <td align="right">    57029.70</td>
    <td align="right">06-SEP-04:02</td>
    <td align="right">    29090.83</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.230234E+11</td>
    <td align="right">0.583811E+10</td>
    <td align="right">      255.51</td>
    <td align="right">0.148108E+11</td>
    <td align="right">0.821266E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    67742.47</td>
    <td align="right">06-OCT-04:03</td>
    <td align="right">    49087.45</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">    39168.51</td>
    <td align="right">06-OCT-04:03</td>
    <td align="right">    16378.61</td>
    <td align="right">06-OCT-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.982166E+09</td>
    <td align="right">0.284140E+09</td>
    <td align="right">       39.00</td>
    <td align="right">0.740738E+09</td>
    <td align="right">0.241429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
    <td align="right">04-NOV-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    14904.80</td>
    <td align="right">04-NOV-12:30</td>
    <td align="right">    14634.95</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     8572.54</td>
    <td align="right">10-NOV-10:00</td>
    <td align="right">     4147.57</td>
    <td align="right">04-NOV-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.364778E+12</td>
    <td align="right">0.932295E+11</td>
    <td align="right">     2522.91</td>
    <td align="right">0.243435E+12</td>
    <td align="right">0.121342E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.983822E+11</td>
    <td align="right">0.249470E+11</td>
    <td align="right">      462.88</td>
    <td align="right">0.647356E+11</td>
    <td align="right">0.384053E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   126627.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">    86232.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">    77291.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30556.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.928722E+09</td>
    <td align="right">0.252649E+09</td>
    <td align="right">       26.83</td>
    <td align="right">0.622890E+09</td>
    <td align="right">0.305832E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    32181.46</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">    22931.30</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">    12993.19</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">     8141.11</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.633480E+10</td>
    <td align="right">0.170291E+10</td>
    <td align="right">      105.50</td>
    <td align="right">0.534316E+10</td>
    <td align="right">0.991644E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">07-APR-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    51051.38</td>
    <td align="right">07-APR-15:30</td>
    <td align="right">    51051.38</td>
    <td align="right">07-APR-15:30</td>
    <td align="right">     9282.78</td>
    <td align="right">10-APR-08:40</td>
    <td align="right">    12910.16</td>
    <td align="right">07-APR-13:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.238347E+11</td>
    <td align="right">0.634480E+10</td>
    <td align="right">      338.24</td>
    <td align="right">0.186058E+11</td>
    <td align="right">0.522894E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">30-MAY-07:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    81986.35</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">    79951.19</td>
    <td align="right">30-MAY-14:00</td>
    <td align="right">    24304.83</td>
    <td align="right">18-MAY-15:00</td>
    <td align="right">    22102.43</td>
    <td align="right">30-MAY-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.734722E+11</td>
    <td align="right">0.186254E+11</td>
    <td align="right">      440.81</td>
    <td align="right">0.503330E+11</td>
    <td align="right">0.231392E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   133985.43</td>
    <td align="right">19-JUN-04:01</td>
    <td align="right">    86706.99</td>
    <td align="right">19-JUN-14:20</td>
    <td align="right">    84361.31</td>
    <td align="right">16-JUN-04:01</td>
    <td align="right">    34669.66</td>
    <td align="right">19-JUN-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104174E+12</td>
    <td align="right">0.265145E+11</td>
    <td align="right">      450.57</td>
    <td align="right">0.667203E+11</td>
    <td align="right">0.374539E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   137769.28</td>
    <td align="right">22-JUL-04:01</td>
    <td align="right">    88101.31</td>
    <td align="right">07-JUL-04:02</td>
    <td align="right">    81710.24</td>
    <td align="right">24-JUL-04:01</td>
    <td align="right">    32651.53</td>
    <td align="right">10-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.994114E+11</td>
    <td align="right">0.257816E+11</td>
    <td align="right">      463.92</td>
    <td align="right">0.706398E+11</td>
    <td align="right">0.287716E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   135597.32</td>
    <td align="right">17-AUG-04:01</td>
    <td align="right">    96296.25</td>
    <td align="right">22-AUG-04:02</td>
    <td align="right">    67382.51</td>
    <td align="right">04-AUG-04:04</td>
    <td align="right">    33598.59</td>
    <td align="right">04-AUG-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.516616E+11</td>
    <td align="right">0.131196E+11</td>
    <td align="right">      398.85</td>
    <td align="right">0.366895E+11</td>
    <td align="right">0.149721E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   133039.78</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">    91433.08</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">    66483.54</td>
    <td align="right">14-SEP-04:03</td>
    <td align="right">    31713.11</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.231012E+11</td>
    <td align="right">0.589627E+10</td>
    <td align="right">      247.08</td>
    <td align="right">0.147923E+11</td>
    <td align="right">0.830889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-OCT-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    71014.72</td>
    <td align="right">04-OCT-14:50</td>
    <td align="right">    55102.10</td>
    <td align="right">04-OCT-14:50</td>
    <td align="right">    39438.57</td>
    <td align="right">06-OCT-04:01</td>
    <td align="right">    17237.33</td>
    <td align="right">04-OCT-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.967432E+09</td>
    <td align="right">0.281236E+09</td>
    <td align="right">       38.17</td>
    <td align="right">0.712373E+09</td>
    <td align="right">0.255059E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">04-NOV-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    15453.66</td>
    <td align="right">04-NOV-12:30</td>
    <td align="right">    13647.84</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     8301.90</td>
    <td align="right">10-NOV-08:00</td>
    <td align="right">     4321.95</td>
    <td align="right">04-NOV-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.383886E+12</td>
    <td align="right">0.985190E+11</td>
    <td align="right">     2509.97</td>
    <td align="right">0.264459E+12</td>
    <td align="right">0.119427E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104174E+12</td>
    <td align="right">0.265145E+11</td>
    <td align="right">      463.92</td>
    <td align="right">0.706398E+11</td>
    <td align="right">0.374539E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   137769.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">    96296.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">    84361.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34669.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      376.42</td>
    <td align="right">        0.00</td>
    <td align="right">      376.42</td>
    <td align="right">        1.97</td>
    <td align="right">     2386.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      515.11</td>
    <td align="right">        0.00</td>
    <td align="right">      515.11</td>
    <td align="right">       14.67</td>
    <td align="right">     2518.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      714.33</td>
    <td align="right">        0.00</td>
    <td align="right">      714.33</td>
    <td align="right">      118.33</td>
    <td align="right">     1670.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      857.97</td>
    <td align="right">        2.40</td>
    <td align="right">      855.57</td>
    <td align="right">      345.63</td>
    <td align="right">     1173.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1138.18</td>
    <td align="right">       37.81</td>
    <td align="right">     1100.37</td>
    <td align="right">      747.73</td>
    <td align="right">      699.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1207.00</td>
    <td align="right">       64.72</td>
    <td align="right">     1142.29</td>
    <td align="right">     1139.66</td>
    <td align="right">      371.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1166.47</td>
    <td align="right">       42.06</td>
    <td align="right">     1124.41</td>
    <td align="right">     1350.06</td>
    <td align="right">      208.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1033.46</td>
    <td align="right">       12.21</td>
    <td align="right">     1021.25</td>
    <td align="right">     1205.70</td>
    <td align="right">      285.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      779.12</td>
    <td align="right">        0.14</td>
    <td align="right">      778.98</td>
    <td align="right">      653.62</td>
    <td align="right">      559.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      674.28</td>
    <td align="right">        0.00</td>
    <td align="right">      674.28</td>
    <td align="right">      340.59</td>
    <td align="right">     1035.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      472.94</td>
    <td align="right">        0.00</td>
    <td align="right">      472.94</td>
    <td align="right">       60.68</td>
    <td align="right">     1648.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      328.34</td>
    <td align="right">        0.00</td>
    <td align="right">      328.34</td>
    <td align="right">        2.70</td>
    <td align="right">     2212.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      773.45</td>
    <td align="right">       13.35</td>
    <td align="right">      760.10</td>
    <td align="right">      501.86</td>
    <td align="right">     1223.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      328.34</td>
    <td align="right">        0.00</td>
    <td align="right">      328.34</td>
    <td align="right">        1.97</td>
    <td align="right">      208.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1207.00</td>
    <td align="right">       64.72</td>
    <td align="right">     1142.29</td>
    <td align="right">     1350.06</td>
    <td align="right">     2518.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      524.25</td>
    <td align="right">      210.22</td>
    <td align="right">      314.04</td>
    <td align="right">      203.78</td>
    <td align="right">     1465.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      812.92</td>
    <td align="right">      379.23</td>
    <td align="right">      433.69</td>
    <td align="right">      397.92</td>
    <td align="right">     1482.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1037.02</td>
    <td align="right">      441.05</td>
    <td align="right">      595.97</td>
    <td align="right">      686.26</td>
    <td align="right">     1050.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1244.57</td>
    <td align="right">      545.20</td>
    <td align="right">      699.38</td>
    <td align="right">      995.56</td>
    <td align="right">      741.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1509.19</td>
    <td align="right">      603.08</td>
    <td align="right">      906.11</td>
    <td align="right">     1426.80</td>
    <td align="right">      458.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1398.69</td>
    <td align="right">      506.23</td>
    <td align="right">      892.46</td>
    <td align="right">     1513.88</td>
    <td align="right">      245.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1404.82</td>
    <td align="right">      506.88</td>
    <td align="right">      897.94</td>
    <td align="right">     1694.78</td>
    <td align="right">      133.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1581.98</td>
    <td align="right">      713.30</td>
    <td align="right">      868.68</td>
    <td align="right">     1908.07</td>
    <td align="right">      182.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1179.97</td>
    <td align="right">      529.46</td>
    <td align="right">      650.51</td>
    <td align="right">     1219.51</td>
    <td align="right">      347.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1069.67</td>
    <td align="right">      484.83</td>
    <td align="right">      584.84</td>
    <td align="right">      933.60</td>
    <td align="right">      650.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      661.54</td>
    <td align="right">      254.07</td>
    <td align="right">      407.47</td>
    <td align="right">      367.53</td>
    <td align="right">     1002.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      515.42</td>
    <td align="right">      242.05</td>
    <td align="right">      273.37</td>
    <td align="right">      225.49</td>
    <td align="right">     1335.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1080.05</td>
    <td align="right">      451.81</td>
    <td align="right">      628.24</td>
    <td align="right">      968.43</td>
    <td align="right">      754.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      515.42</td>
    <td align="right">      210.22</td>
    <td align="right">      273.37</td>
    <td align="right">      203.78</td>
    <td align="right">      133.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1581.98</td>
    <td align="right">      713.30</td>
    <td align="right">      906.11</td>
    <td align="right">     1908.07</td>
    <td align="right">     1482.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1947.33</td>
    <td align="right">     1275.14</td>
    <td align="right">      672.19</td>
    <td align="right">     1627.31</td>
    <td align="right">     2063.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2569.50</td>
    <td align="right">     1701.17</td>
    <td align="right">      868.33</td>
    <td align="right">     2124.19</td>
    <td align="right">     2124.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2317.97</td>
    <td align="right">     1286.86</td>
    <td align="right">     1031.11</td>
    <td align="right">     1856.49</td>
    <td align="right">     1593.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1797.79</td>
    <td align="right">      710.75</td>
    <td align="right">     1087.05</td>
    <td align="right">     1250.48</td>
    <td align="right">     1187.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1575.49</td>
    <td align="right">      328.43</td>
    <td align="right">     1247.06</td>
    <td align="right">     1130.76</td>
    <td align="right">      742.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1478.45</td>
    <td align="right">      225.72</td>
    <td align="right">     1252.73</td>
    <td align="right">     1348.95</td>
    <td align="right">      399.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1549.78</td>
    <td align="right">      268.98</td>
    <td align="right">     1280.81</td>
    <td align="right">     1656.20</td>
    <td align="right">      214.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2069.61</td>
    <td align="right">      767.46</td>
    <td align="right">     1302.15</td>
    <td align="right">     2171.36</td>
    <td align="right">      298.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2246.22</td>
    <td align="right">     1161.98</td>
    <td align="right">     1084.23</td>
    <td align="right">     2302.92</td>
    <td align="right">      571.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3078.17</td>
    <td align="right">     1930.78</td>
    <td align="right">     1147.39</td>
    <td align="right">     3174.56</td>
    <td align="right">     1035.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2133.70</td>
    <td align="right">     1281.50</td>
    <td align="right">      852.20</td>
    <td align="right">     1934.46</td>
    <td align="right">     1493.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2110.29</td>
    <td align="right">     1498.09</td>
    <td align="right">      612.20</td>
    <td align="right">     1896.85</td>
    <td align="right">     1889.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2070.52</td>
    <td align="right">     1033.04</td>
    <td align="right">     1037.48</td>
    <td align="right">     1872.61</td>
    <td align="right">     1128.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1478.45</td>
    <td align="right">      225.72</td>
    <td align="right">      612.20</td>
    <td align="right">     1130.76</td>
    <td align="right">      214.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3078.17</td>
    <td align="right">     1930.78</td>
    <td align="right">     1302.15</td>
    <td align="right">     3174.56</td>
    <td align="right">     2124.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      517.55</td>
    <td align="right">      212.02</td>
    <td align="right">      305.53</td>
    <td align="right">      212.95</td>
    <td align="right">     1507.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      763.13</td>
    <td align="right">      335.17</td>
    <td align="right">      427.96</td>
    <td align="right">      365.24</td>
    <td align="right">     1559.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1126.93</td>
    <td align="right">      520.32</td>
    <td align="right">      606.62</td>
    <td align="right">      783.27</td>
    <td align="right">     1045.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1231.64</td>
    <td align="right">      527.01</td>
    <td align="right">      704.63</td>
    <td align="right">     1008.39</td>
    <td align="right">      763.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1434.54</td>
    <td align="right">      544.69</td>
    <td align="right">      889.85</td>
    <td align="right">     1370.34</td>
    <td align="right">      474.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1570.05</td>
    <td align="right">      633.14</td>
    <td align="right">      936.91</td>
    <td align="right">     1740.74</td>
    <td align="right">      261.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1470.47</td>
    <td align="right">      553.65</td>
    <td align="right">      916.82</td>
    <td align="right">     1786.37</td>
    <td align="right">      144.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1626.86</td>
    <td align="right">      753.12</td>
    <td align="right">      873.74</td>
    <td align="right">     1987.43</td>
    <td align="right">      197.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1155.03</td>
    <td align="right">      504.79</td>
    <td align="right">      650.24</td>
    <td align="right">     1226.68</td>
    <td align="right">      364.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1145.06</td>
    <td align="right">      556.82</td>
    <td align="right">      588.24</td>
    <td align="right">     1046.12</td>
    <td align="right">      675.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      537.72</td>
    <td align="right">      155.41</td>
    <td align="right">      382.31</td>
    <td align="right">      241.90</td>
    <td align="right">     1046.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      478.34</td>
    <td align="right">      207.02</td>
    <td align="right">      271.33</td>
    <td align="right">      200.96</td>
    <td align="right">     1386.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1090.39</td>
    <td align="right">      459.65</td>
    <td align="right">      630.74</td>
    <td align="right">     1002.11</td>
    <td align="right">      781.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      478.34</td>
    <td align="right">      155.41</td>
    <td align="right">      271.33</td>
    <td align="right">      200.96</td>
    <td align="right">      144.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1626.86</td>
    <td align="right">      753.12</td>
    <td align="right">      936.91</td>
    <td align="right">     1987.43</td>
    <td align="right">     1559.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      125.47</td>
    <td align="right">        0.00</td>
    <td align="right">      125.47</td>
    <td align="right">        0.59</td>
    <td align="right">      825.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      171.70</td>
    <td align="right">        0.00</td>
    <td align="right">      171.70</td>
    <td align="right">        4.47</td>
    <td align="right">      858.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      238.10</td>
    <td align="right">        0.00</td>
    <td align="right">      238.10</td>
    <td align="right">       45.57</td>
    <td align="right">      562.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.98</td>
    <td align="right">        0.80</td>
    <td align="right">      285.18</td>
    <td align="right">      129.49</td>
    <td align="right">      385.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      379.38</td>
    <td align="right">       12.60</td>
    <td align="right">      366.77</td>
    <td align="right">      273.70</td>
    <td align="right">      219.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      402.32</td>
    <td align="right">       21.57</td>
    <td align="right">      380.74</td>
    <td align="right">      395.71</td>
    <td align="right">      117.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      388.81</td>
    <td align="right">       14.02</td>
    <td align="right">      374.79</td>
    <td align="right">      461.92</td>
    <td align="right">       64.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      344.47</td>
    <td align="right">        4.07</td>
    <td align="right">      340.40</td>
    <td align="right">      407.38</td>
    <td align="right">       97.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      259.69</td>
    <td align="right">        0.05</td>
    <td align="right">      259.65</td>
    <td align="right">      215.45</td>
    <td align="right">      206.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      224.75</td>
    <td align="right">        0.00</td>
    <td align="right">      224.75</td>
    <td align="right">      105.86</td>
    <td align="right">      390.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      157.64</td>
    <td align="right">        0.00</td>
    <td align="right">      157.64</td>
    <td align="right">       16.02</td>
    <td align="right">      618.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      109.44</td>
    <td align="right">        0.00</td>
    <td align="right">      109.44</td>
    <td align="right">        0.45</td>
    <td align="right">      797.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      257.80</td>
    <td align="right">        4.45</td>
    <td align="right">      253.36</td>
    <td align="right">      172.56</td>
    <td align="right">      426.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      109.44</td>
    <td align="right">        0.00</td>
    <td align="right">      109.44</td>
    <td align="right">        0.45</td>
    <td align="right">       64.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      402.32</td>
    <td align="right">       21.57</td>
    <td align="right">      380.74</td>
    <td align="right">      461.92</td>
    <td align="right">      858.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      125.47</td>
    <td align="right">        0.00</td>
    <td align="right">      125.47</td>
    <td align="right">        0.59</td>
    <td align="right">      825.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      171.70</td>
    <td align="right">        0.00</td>
    <td align="right">      171.70</td>
    <td align="right">        4.47</td>
    <td align="right">      859.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      238.11</td>
    <td align="right">        0.00</td>
    <td align="right">      238.11</td>
    <td align="right">       45.57</td>
    <td align="right">      562.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.99</td>
    <td align="right">        0.80</td>
    <td align="right">      285.19</td>
    <td align="right">      129.49</td>
    <td align="right">      385.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      379.39</td>
    <td align="right">       12.60</td>
    <td align="right">      366.79</td>
    <td align="right">      273.71</td>
    <td align="right">      219.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      402.33</td>
    <td align="right">       21.57</td>
    <td align="right">      380.76</td>
    <td align="right">      395.72</td>
    <td align="right">      117.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      388.82</td>
    <td align="right">       14.02</td>
    <td align="right">      374.80</td>
    <td align="right">      461.94</td>
    <td align="right">       64.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      344.49</td>
    <td align="right">        4.07</td>
    <td align="right">      340.41</td>
    <td align="right">      407.40</td>
    <td align="right">       97.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      259.70</td>
    <td align="right">        0.05</td>
    <td align="right">      259.66</td>
    <td align="right">      215.46</td>
    <td align="right">      206.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      224.76</td>
    <td align="right">        0.00</td>
    <td align="right">      224.76</td>
    <td align="right">      105.86</td>
    <td align="right">      390.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      157.65</td>
    <td align="right">        0.00</td>
    <td align="right">      157.65</td>
    <td align="right">       16.02</td>
    <td align="right">      618.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      109.44</td>
    <td align="right">        0.00</td>
    <td align="right">      109.44</td>
    <td align="right">        0.45</td>
    <td align="right">      798.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      257.82</td>
    <td align="right">        4.45</td>
    <td align="right">      253.37</td>
    <td align="right">      172.57</td>
    <td align="right">      426.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      109.44</td>
    <td align="right">        0.00</td>
    <td align="right">      109.44</td>
    <td align="right">        0.45</td>
    <td align="right">       64.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      402.33</td>
    <td align="right">       21.57</td>
    <td align="right">      380.76</td>
    <td align="right">      461.94</td>
    <td align="right">      859.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      125.47</td>
    <td align="right">        0.00</td>
    <td align="right">      125.47</td>
    <td align="right">        0.59</td>
    <td align="right">      825.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      171.70</td>
    <td align="right">        0.00</td>
    <td align="right">      171.70</td>
    <td align="right">        4.47</td>
    <td align="right">      859.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      238.11</td>
    <td align="right">        0.00</td>
    <td align="right">      238.11</td>
    <td align="right">       45.57</td>
    <td align="right">      562.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.99</td>
    <td align="right">        0.80</td>
    <td align="right">      285.19</td>
    <td align="right">      129.49</td>
    <td align="right">      385.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      379.39</td>
    <td align="right">       12.60</td>
    <td align="right">      366.79</td>
    <td align="right">      273.71</td>
    <td align="right">      219.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      402.33</td>
    <td align="right">       21.57</td>
    <td align="right">      380.76</td>
    <td align="right">      395.72</td>
    <td align="right">      117.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      388.82</td>
    <td align="right">       14.02</td>
    <td align="right">      374.80</td>
    <td align="right">      461.94</td>
    <td align="right">       64.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      344.49</td>
    <td align="right">        4.07</td>
    <td align="right">      340.41</td>
    <td align="right">      407.40</td>
    <td align="right">       97.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      259.70</td>
    <td align="right">        0.05</td>
    <td align="right">      259.66</td>
    <td align="right">      215.46</td>
    <td align="right">      206.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      224.76</td>
    <td align="right">        0.00</td>
    <td align="right">      224.76</td>
    <td align="right">      105.86</td>
    <td align="right">      390.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      157.65</td>
    <td align="right">        0.00</td>
    <td align="right">      157.65</td>
    <td align="right">       16.02</td>
    <td align="right">      618.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      109.44</td>
    <td align="right">        0.00</td>
    <td align="right">      109.44</td>
    <td align="right">        0.45</td>
    <td align="right">      798.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      257.82</td>
    <td align="right">        4.45</td>
    <td align="right">      253.37</td>
    <td align="right">      172.57</td>
    <td align="right">      426.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      109.44</td>
    <td align="right">        0.00</td>
    <td align="right">      109.44</td>
    <td align="right">        0.45</td>
    <td align="right">       64.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      402.33</td>
    <td align="right">       21.57</td>
    <td align="right">      380.76</td>
    <td align="right">      461.94</td>
    <td align="right">      859.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      504.30</td>
    <td align="right">      202.22</td>
    <td align="right">      302.09</td>
    <td align="right">      196.33</td>
    <td align="right">     1467.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      781.99</td>
    <td align="right">      364.80</td>
    <td align="right">      417.19</td>
    <td align="right">      383.14</td>
    <td align="right">     1474.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      997.56</td>
    <td align="right">      424.27</td>
    <td align="right">      573.30</td>
    <td align="right">      676.45</td>
    <td align="right">     1033.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1197.22</td>
    <td align="right">      524.45</td>
    <td align="right">      672.77</td>
    <td align="right">      985.96</td>
    <td align="right">      716.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1451.76</td>
    <td align="right">      580.13</td>
    <td align="right">      871.64</td>
    <td align="right">     1415.31</td>
    <td align="right">      428.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1345.47</td>
    <td align="right">      486.96</td>
    <td align="right">      858.51</td>
    <td align="right">     1483.92</td>
    <td align="right">      232.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1351.37</td>
    <td align="right">      487.59</td>
    <td align="right">      863.78</td>
    <td align="right">     1648.56</td>
    <td align="right">      128.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1521.78</td>
    <td align="right">      686.15</td>
    <td align="right">      835.63</td>
    <td align="right">     1842.96</td>
    <td align="right">      190.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1135.07</td>
    <td align="right">      509.31</td>
    <td align="right">      625.76</td>
    <td align="right">     1166.65</td>
    <td align="right">      379.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1028.97</td>
    <td align="right">      466.38</td>
    <td align="right">      562.59</td>
    <td align="right">      879.24</td>
    <td align="right">      717.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      636.36</td>
    <td align="right">      244.40</td>
    <td align="right">      391.97</td>
    <td align="right">      336.72</td>
    <td align="right">     1085.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.80</td>
    <td align="right">      232.84</td>
    <td align="right">      262.97</td>
    <td align="right">      210.23</td>
    <td align="right">     1395.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1038.95</td>
    <td align="right">      434.62</td>
    <td align="right">      604.34</td>
    <td align="right">      939.36</td>
    <td align="right">      766.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      495.80</td>
    <td align="right">      202.22</td>
    <td align="right">      262.97</td>
    <td align="right">      196.33</td>
    <td align="right">      128.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1521.78</td>
    <td align="right">      686.15</td>
    <td align="right">      871.64</td>
    <td align="right">     1842.96</td>
    <td align="right">     1474.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.94</td>
    <td align="right">        8.00</td>
    <td align="right">       11.94</td>
    <td align="right">        7.76</td>
    <td align="right">       58.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.92</td>
    <td align="right">       14.42</td>
    <td align="right">       16.50</td>
    <td align="right">       15.15</td>
    <td align="right">       58.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       39.44</td>
    <td align="right">       16.78</td>
    <td align="right">       22.67</td>
    <td align="right">       26.75</td>
    <td align="right">       40.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       47.34</td>
    <td align="right">       20.74</td>
    <td align="right">       26.60</td>
    <td align="right">       38.98</td>
    <td align="right">       28.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       57.40</td>
    <td align="right">       22.94</td>
    <td align="right">       34.46</td>
    <td align="right">       55.96</td>
    <td align="right">       16.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       53.20</td>
    <td align="right">       19.25</td>
    <td align="right">       33.94</td>
    <td align="right">       58.67</td>
    <td align="right">        9.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       53.43</td>
    <td align="right">       19.28</td>
    <td align="right">       34.15</td>
    <td align="right">       65.18</td>
    <td align="right">        5.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       60.17</td>
    <td align="right">       27.13</td>
    <td align="right">       33.04</td>
    <td align="right">       72.87</td>
    <td align="right">        7.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       44.88</td>
    <td align="right">       20.14</td>
    <td align="right">       24.74</td>
    <td align="right">       46.13</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       40.68</td>
    <td align="right">       18.44</td>
    <td align="right">       22.24</td>
    <td align="right">       34.76</td>
    <td align="right">       28.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.16</td>
    <td align="right">        9.66</td>
    <td align="right">       15.50</td>
    <td align="right">       13.31</td>
    <td align="right">       42.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.60</td>
    <td align="right">        9.21</td>
    <td align="right">       10.40</td>
    <td align="right">        8.31</td>
    <td align="right">       55.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.08</td>
    <td align="right">       17.18</td>
    <td align="right">       23.89</td>
    <td align="right">       37.14</td>
    <td align="right">       30.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.60</td>
    <td align="right">        8.00</td>
    <td align="right">       10.40</td>
    <td align="right">        7.76</td>
    <td align="right">        5.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       60.17</td>
    <td align="right">       27.13</td>
    <td align="right">       34.46</td>
    <td align="right">       72.87</td>
    <td align="right">       58.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      649.10</td>
    <td align="right">      425.04</td>
    <td align="right">      224.06</td>
    <td align="right">      561.86</td>
    <td align="right">      704.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      856.49</td>
    <td align="right">      567.05</td>
    <td align="right">      289.44</td>
    <td align="right">      730.97</td>
    <td align="right">      723.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      772.64</td>
    <td align="right">      428.95</td>
    <td align="right">      343.70</td>
    <td align="right">      642.84</td>
    <td align="right">      533.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      599.26</td>
    <td align="right">      236.91</td>
    <td align="right">      362.35</td>
    <td align="right">      438.03</td>
    <td align="right">      385.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      525.16</td>
    <td align="right">      109.48</td>
    <td align="right">      415.68</td>
    <td align="right">      405.40</td>
    <td align="right">      228.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      492.81</td>
    <td align="right">       75.24</td>
    <td align="right">      417.57</td>
    <td align="right">      465.69</td>
    <td align="right">      126.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      516.59</td>
    <td align="right">       89.66</td>
    <td align="right">      426.93</td>
    <td align="right">      560.34</td>
    <td align="right">       68.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      689.86</td>
    <td align="right">      255.82</td>
    <td align="right">      434.05</td>
    <td align="right">      724.98</td>
    <td align="right">      106.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      748.73</td>
    <td align="right">      387.32</td>
    <td align="right">      361.41</td>
    <td align="right">      766.53</td>
    <td align="right">      216.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1026.04</td>
    <td align="right">      643.58</td>
    <td align="right">      382.46</td>
    <td align="right">     1056.85</td>
    <td align="right">      401.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      711.22</td>
    <td align="right">      427.16</td>
    <td align="right">      284.06</td>
    <td align="right">      648.42</td>
    <td align="right">      554.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      703.42</td>
    <td align="right">      499.35</td>
    <td align="right">      204.07</td>
    <td align="right">      639.90</td>
    <td align="right">      677.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      690.16</td>
    <td align="right">      344.34</td>
    <td align="right">      345.82</td>
    <td align="right">      636.67</td>
    <td align="right">      392.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      492.81</td>
    <td align="right">       75.24</td>
    <td align="right">      204.07</td>
    <td align="right">      405.40</td>
    <td align="right">       68.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1026.04</td>
    <td align="right">      643.58</td>
    <td align="right">      434.05</td>
    <td align="right">     1056.85</td>
    <td align="right">      723.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      649.10</td>
    <td align="right">      425.04</td>
    <td align="right">      224.06</td>
    <td align="right">      561.86</td>
    <td align="right">      704.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      856.49</td>
    <td align="right">      567.05</td>
    <td align="right">      289.44</td>
    <td align="right">      730.97</td>
    <td align="right">      723.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      772.64</td>
    <td align="right">      428.95</td>
    <td align="right">      343.70</td>
    <td align="right">      642.84</td>
    <td align="right">      533.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      599.26</td>
    <td align="right">      236.91</td>
    <td align="right">      362.35</td>
    <td align="right">      438.03</td>
    <td align="right">      385.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      525.16</td>
    <td align="right">      109.48</td>
    <td align="right">      415.68</td>
    <td align="right">      405.40</td>
    <td align="right">      228.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      492.81</td>
    <td align="right">       75.24</td>
    <td align="right">      417.57</td>
    <td align="right">      465.69</td>
    <td align="right">      126.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      516.59</td>
    <td align="right">       89.66</td>
    <td align="right">      426.93</td>
    <td align="right">      560.34</td>
    <td align="right">       68.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      689.86</td>
    <td align="right">      255.82</td>
    <td align="right">      434.05</td>
    <td align="right">      724.98</td>
    <td align="right">      106.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      748.73</td>
    <td align="right">      387.32</td>
    <td align="right">      361.41</td>
    <td align="right">      766.53</td>
    <td align="right">      216.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1026.04</td>
    <td align="right">      643.58</td>
    <td align="right">      382.46</td>
    <td align="right">     1056.85</td>
    <td align="right">      401.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      711.22</td>
    <td align="right">      427.16</td>
    <td align="right">      284.06</td>
    <td align="right">      648.42</td>
    <td align="right">      554.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      703.42</td>
    <td align="right">      499.35</td>
    <td align="right">      204.07</td>
    <td align="right">      639.90</td>
    <td align="right">      677.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      690.16</td>
    <td align="right">      344.34</td>
    <td align="right">      345.82</td>
    <td align="right">      636.67</td>
    <td align="right">      392.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      492.81</td>
    <td align="right">       75.24</td>
    <td align="right">      204.07</td>
    <td align="right">      405.40</td>
    <td align="right">       68.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1026.04</td>
    <td align="right">      643.58</td>
    <td align="right">      434.05</td>
    <td align="right">     1056.85</td>
    <td align="right">      723.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      649.06</td>
    <td align="right">      425.01</td>
    <td align="right">      224.05</td>
    <td align="right">      561.83</td>
    <td align="right">      704.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      856.43</td>
    <td align="right">      567.01</td>
    <td align="right">      289.42</td>
    <td align="right">      730.93</td>
    <td align="right">      723.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      772.60</td>
    <td align="right">      428.92</td>
    <td align="right">      343.68</td>
    <td align="right">      642.80</td>
    <td align="right">      533.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      599.22</td>
    <td align="right">      236.90</td>
    <td align="right">      362.32</td>
    <td align="right">      438.00</td>
    <td align="right">      385.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      525.12</td>
    <td align="right">      109.47</td>
    <td align="right">      415.65</td>
    <td align="right">      405.37</td>
    <td align="right">      228.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      492.78</td>
    <td align="right">       75.23</td>
    <td align="right">      417.55</td>
    <td align="right">      465.67</td>
    <td align="right">      126.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      516.56</td>
    <td align="right">       89.65</td>
    <td align="right">      426.90</td>
    <td align="right">      560.30</td>
    <td align="right">       68.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      689.82</td>
    <td align="right">      255.80</td>
    <td align="right">      434.02</td>
    <td align="right">      724.93</td>
    <td align="right">      106.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      748.68</td>
    <td align="right">      387.30</td>
    <td align="right">      361.38</td>
    <td align="right">      766.49</td>
    <td align="right">      216.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1025.97</td>
    <td align="right">      643.54</td>
    <td align="right">      382.43</td>
    <td align="right">     1056.78</td>
    <td align="right">      400.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      711.18</td>
    <td align="right">      427.13</td>
    <td align="right">      284.05</td>
    <td align="right">      648.38</td>
    <td align="right">      554.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      703.37</td>
    <td align="right">      499.32</td>
    <td align="right">      204.05</td>
    <td align="right">      639.86</td>
    <td align="right">      677.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      690.12</td>
    <td align="right">      344.32</td>
    <td align="right">      345.80</td>
    <td align="right">      636.63</td>
    <td align="right">      392.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      492.78</td>
    <td align="right">       75.23</td>
    <td align="right">      204.05</td>
    <td align="right">      405.37</td>
    <td align="right">       68.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1025.97</td>
    <td align="right">      643.54</td>
    <td align="right">      434.02</td>
    <td align="right">     1056.78</td>
    <td align="right">      723.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      497.86</td>
    <td align="right">      203.96</td>
    <td align="right">      293.91</td>
    <td align="right">      208.42</td>
    <td align="right">     1505.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      734.10</td>
    <td align="right">      322.42</td>
    <td align="right">      411.68</td>
    <td align="right">      359.88</td>
    <td align="right">     1546.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1084.06</td>
    <td align="right">      500.52</td>
    <td align="right">      583.54</td>
    <td align="right">      776.32</td>
    <td align="right">     1035.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1184.78</td>
    <td align="right">      506.96</td>
    <td align="right">      677.82</td>
    <td align="right">     1000.79</td>
    <td align="right">      742.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1379.96</td>
    <td align="right">      523.96</td>
    <td align="right">      855.99</td>
    <td align="right">     1358.99</td>
    <td align="right">      445.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1510.31</td>
    <td align="right">      609.05</td>
    <td align="right">      901.26</td>
    <td align="right">     1697.57</td>
    <td align="right">      254.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1414.52</td>
    <td align="right">      532.59</td>
    <td align="right">      881.94</td>
    <td align="right">     1732.41</td>
    <td align="right">      141.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1564.96</td>
    <td align="right">      724.46</td>
    <td align="right">      840.50</td>
    <td align="right">     1914.28</td>
    <td align="right">      209.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1111.09</td>
    <td align="right">      485.58</td>
    <td align="right">      625.50</td>
    <td align="right">     1168.88</td>
    <td align="right">      398.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1101.49</td>
    <td align="right">      535.63</td>
    <td align="right">      565.86</td>
    <td align="right">      989.46</td>
    <td align="right">      747.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      517.26</td>
    <td align="right">      149.50</td>
    <td align="right">      367.76</td>
    <td align="right">      222.98</td>
    <td align="right">     1124.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      460.14</td>
    <td align="right">      199.14</td>
    <td align="right">      261.01</td>
    <td align="right">      190.34</td>
    <td align="right">     1442.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1048.91</td>
    <td align="right">      442.16</td>
    <td align="right">      606.75</td>
    <td align="right">      972.77</td>
    <td align="right">      795.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      460.14</td>
    <td align="right">      149.50</td>
    <td align="right">      261.01</td>
    <td align="right">      190.34</td>
    <td align="right">      141.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1564.96</td>
    <td align="right">      724.46</td>
    <td align="right">      901.26</td>
    <td align="right">     1914.28</td>
    <td align="right">     1546.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.69</td>
    <td align="right">        8.06</td>
    <td align="right">       11.62</td>
    <td align="right">        8.24</td>
    <td align="right">       59.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       29.03</td>
    <td align="right">       12.75</td>
    <td align="right">       16.28</td>
    <td align="right">       14.23</td>
    <td align="right">       61.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.86</td>
    <td align="right">       19.79</td>
    <td align="right">       23.07</td>
    <td align="right">       30.69</td>
    <td align="right">       40.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       46.84</td>
    <td align="right">       20.04</td>
    <td align="right">       26.80</td>
    <td align="right">       39.57</td>
    <td align="right">       29.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       54.56</td>
    <td align="right">       20.72</td>
    <td align="right">       33.85</td>
    <td align="right">       53.73</td>
    <td align="right">       17.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       59.72</td>
    <td align="right">       24.08</td>
    <td align="right">       35.63</td>
    <td align="right">       67.12</td>
    <td align="right">       10.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       55.93</td>
    <td align="right">       21.06</td>
    <td align="right">       34.87</td>
    <td align="right">       68.50</td>
    <td align="right">        5.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       61.88</td>
    <td align="right">       28.64</td>
    <td align="right">       33.23</td>
    <td align="right">       75.69</td>
    <td align="right">        8.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       43.93</td>
    <td align="right">       19.20</td>
    <td align="right">       24.73</td>
    <td align="right">       46.22</td>
    <td align="right">       15.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       43.55</td>
    <td align="right">       21.18</td>
    <td align="right">       22.37</td>
    <td align="right">       39.12</td>
    <td align="right">       29.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.45</td>
    <td align="right">        5.91</td>
    <td align="right">       14.54</td>
    <td align="right">        8.82</td>
    <td align="right">       44.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.19</td>
    <td align="right">        7.87</td>
    <td align="right">       10.32</td>
    <td align="right">        7.53</td>
    <td align="right">       57.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.47</td>
    <td align="right">       17.48</td>
    <td align="right">       23.99</td>
    <td align="right">       38.46</td>
    <td align="right">       31.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.19</td>
    <td align="right">        5.91</td>
    <td align="right">       10.32</td>
    <td align="right">        7.53</td>
    <td align="right">        5.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       61.88</td>
    <td align="right">       28.64</td>
    <td align="right">       35.63</td>
    <td align="right">       75.69</td>
    <td align="right">       61.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      376.42</td>
    <td align="right">        0.00</td>
    <td align="right">      376.42</td>
    <td align="right">        1.33</td>
    <td align="right">     2506.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      515.11</td>
    <td align="right">        0.00</td>
    <td align="right">      515.11</td>
    <td align="right">       10.08</td>
    <td align="right">     2655.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      714.33</td>
    <td align="right">        0.00</td>
    <td align="right">      714.33</td>
    <td align="right">      108.30</td>
    <td align="right">     1784.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      857.97</td>
    <td align="right">        2.40</td>
    <td align="right">      855.57</td>
    <td align="right">      333.28</td>
    <td align="right">     1256.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1138.18</td>
    <td align="right">       37.81</td>
    <td align="right">     1100.37</td>
    <td align="right">      739.87</td>
    <td align="right">      741.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1207.00</td>
    <td align="right">       64.72</td>
    <td align="right">     1142.29</td>
    <td align="right">     1141.68</td>
    <td align="right">      390.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1166.47</td>
    <td align="right">       42.06</td>
    <td align="right">     1124.41</td>
    <td align="right">     1357.11</td>
    <td align="right">      216.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1033.46</td>
    <td align="right">       12.21</td>
    <td align="right">     1021.25</td>
    <td align="right">     1209.46</td>
    <td align="right">      301.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      779.12</td>
    <td align="right">        0.14</td>
    <td align="right">      778.98</td>
    <td align="right">      643.97</td>
    <td align="right">      605.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      674.28</td>
    <td align="right">        0.00</td>
    <td align="right">      674.28</td>
    <td align="right">      318.92</td>
    <td align="right">     1134.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      472.94</td>
    <td align="right">        0.00</td>
    <td align="right">      472.94</td>
    <td align="right">       48.39</td>
    <td align="right">     1800.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      328.34</td>
    <td align="right">        0.00</td>
    <td align="right">      328.34</td>
    <td align="right">        1.12</td>
    <td align="right">     2376.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      773.45</td>
    <td align="right">       13.35</td>
    <td align="right">      760.10</td>
    <td align="right">      496.22</td>
    <td align="right">     1306.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      328.34</td>
    <td align="right">        0.00</td>
    <td align="right">      328.34</td>
    <td align="right">        1.12</td>
    <td align="right">      216.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1207.00</td>
    <td align="right">       64.72</td>
    <td align="right">     1142.29</td>
    <td align="right">     1357.11</td>
    <td align="right">     2655.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      524.25</td>
    <td align="right">      210.22</td>
    <td align="right">      314.04</td>
    <td align="right">      198.83</td>
    <td align="right">     1532.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      812.92</td>
    <td align="right">      379.23</td>
    <td align="right">      433.69</td>
    <td align="right">      386.47</td>
    <td align="right">     1556.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1037.02</td>
    <td align="right">      441.05</td>
    <td align="right">      595.97</td>
    <td align="right">      676.40</td>
    <td align="right">     1112.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1244.57</td>
    <td align="right">      545.20</td>
    <td align="right">      699.38</td>
    <td align="right">      987.91</td>
    <td align="right">      781.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1509.19</td>
    <td align="right">      603.08</td>
    <td align="right">      906.11</td>
    <td align="right">     1426.34</td>
    <td align="right">      477.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1398.69</td>
    <td align="right">      506.23</td>
    <td align="right">      892.46</td>
    <td align="right">     1518.72</td>
    <td align="right">      253.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1404.82</td>
    <td align="right">      506.88</td>
    <td align="right">      897.94</td>
    <td align="right">     1702.51</td>
    <td align="right">      137.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1581.98</td>
    <td align="right">      713.30</td>
    <td align="right">      868.68</td>
    <td align="right">     1913.43</td>
    <td align="right">      189.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1179.97</td>
    <td align="right">      529.46</td>
    <td align="right">      650.51</td>
    <td align="right">     1216.10</td>
    <td align="right">      369.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1069.67</td>
    <td align="right">      484.83</td>
    <td align="right">      584.84</td>
    <td align="right">      919.17</td>
    <td align="right">      699.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      661.54</td>
    <td align="right">      254.07</td>
    <td align="right">      407.47</td>
    <td align="right">      352.28</td>
    <td align="right">     1081.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      515.42</td>
    <td align="right">      242.05</td>
    <td align="right">      273.37</td>
    <td align="right">      216.62</td>
    <td align="right">     1426.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1080.05</td>
    <td align="right">      451.81</td>
    <td align="right">      628.24</td>
    <td align="right">      963.63</td>
    <td align="right">      797.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      515.42</td>
    <td align="right">      210.22</td>
    <td align="right">      273.37</td>
    <td align="right">      198.83</td>
    <td align="right">      137.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1581.98</td>
    <td align="right">      713.30</td>
    <td align="right">      906.11</td>
    <td align="right">     1913.43</td>
    <td align="right">     1556.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1947.33</td>
    <td align="right">     1275.14</td>
    <td align="right">      672.19</td>
    <td align="right">     1611.53</td>
    <td align="right">     2172.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2569.50</td>
    <td align="right">     1701.17</td>
    <td align="right">      868.33</td>
    <td align="right">     2100.04</td>
    <td align="right">     2246.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2317.97</td>
    <td align="right">     1286.86</td>
    <td align="right">     1031.11</td>
    <td align="right">     1842.73</td>
    <td align="right">     1698.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1797.79</td>
    <td align="right">      710.75</td>
    <td align="right">     1087.05</td>
    <td align="right">     1236.54</td>
    <td align="right">     1262.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1575.49</td>
    <td align="right">      328.43</td>
    <td align="right">     1247.06</td>
    <td align="right">     1123.10</td>
    <td align="right">      782.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1478.45</td>
    <td align="right">      225.72</td>
    <td align="right">     1252.73</td>
    <td align="right">     1350.09</td>
    <td align="right">      418.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1549.78</td>
    <td align="right">      268.98</td>
    <td align="right">     1280.81</td>
    <td align="right">     1661.55</td>
    <td align="right">      224.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2069.61</td>
    <td align="right">      767.46</td>
    <td align="right">     1302.15</td>
    <td align="right">     2172.84</td>
    <td align="right">      314.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2246.22</td>
    <td align="right">     1161.98</td>
    <td align="right">     1084.23</td>
    <td align="right">     2293.29</td>
    <td align="right">      613.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3078.17</td>
    <td align="right">     1930.78</td>
    <td align="right">     1147.39</td>
    <td align="right">     3153.45</td>
    <td align="right">     1119.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2133.70</td>
    <td align="right">     1281.50</td>
    <td align="right">      852.20</td>
    <td align="right">     1904.21</td>
    <td align="right">     1620.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2110.29</td>
    <td align="right">     1498.09</td>
    <td align="right">      612.20</td>
    <td align="right">     1868.35</td>
    <td align="right">     2028.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2070.52</td>
    <td align="right">     1033.04</td>
    <td align="right">     1037.48</td>
    <td align="right">     1859.63</td>
    <td align="right">     1202.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1478.45</td>
    <td align="right">      225.72</td>
    <td align="right">      612.20</td>
    <td align="right">     1123.10</td>
    <td align="right">      224.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3078.17</td>
    <td align="right">     1930.78</td>
    <td align="right">     1302.15</td>
    <td align="right">     3153.45</td>
    <td align="right">     2246.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      517.55</td>
    <td align="right">      212.02</td>
    <td align="right">      305.53</td>
    <td align="right">      210.01</td>
    <td align="right">     1574.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      763.13</td>
    <td align="right">      335.17</td>
    <td align="right">      427.96</td>
    <td align="right">      359.66</td>
    <td align="right">     1636.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1126.93</td>
    <td align="right">      520.32</td>
    <td align="right">      606.62</td>
    <td align="right">      776.69</td>
    <td align="right">     1110.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1231.64</td>
    <td align="right">      527.01</td>
    <td align="right">      704.63</td>
    <td align="right">     1002.45</td>
    <td align="right">      811.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1434.54</td>
    <td align="right">      544.69</td>
    <td align="right">      889.85</td>
    <td align="right">     1367.11</td>
    <td align="right">      499.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1570.05</td>
    <td align="right">      633.14</td>
    <td align="right">      936.91</td>
    <td align="right">     1741.47</td>
    <td align="right">      274.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1470.47</td>
    <td align="right">      553.65</td>
    <td align="right">      916.82</td>
    <td align="right">     1789.41</td>
    <td align="right">      151.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1626.86</td>
    <td align="right">      753.12</td>
    <td align="right">      873.74</td>
    <td align="right">     1988.48</td>
    <td align="right">      209.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1155.03</td>
    <td align="right">      504.79</td>
    <td align="right">      650.24</td>
    <td align="right">     1219.89</td>
    <td align="right">      391.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1145.06</td>
    <td align="right">      556.82</td>
    <td align="right">      588.24</td>
    <td align="right">     1033.23</td>
    <td align="right">      731.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      537.72</td>
    <td align="right">      155.41</td>
    <td align="right">      382.31</td>
    <td align="right">      231.28</td>
    <td align="right">     1130.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      478.34</td>
    <td align="right">      207.02</td>
    <td align="right">      271.33</td>
    <td align="right">      194.93</td>
    <td align="right">     1480.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1090.39</td>
    <td align="right">      459.65</td>
    <td align="right">      630.74</td>
    <td align="right">      997.47</td>
    <td align="right">      829.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      478.34</td>
    <td align="right">      155.41</td>
    <td align="right">      271.33</td>
    <td align="right">      194.93</td>
    <td align="right">      151.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1626.86</td>
    <td align="right">      753.12</td>
    <td align="right">      936.91</td>
    <td align="right">     1988.48</td>
    <td align="right">     1636.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100819E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100819E+10</td>
    <td align="right">  5264200.55</td>
    <td align="right">0.639117E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.124616E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.124616E+10</td>
    <td align="right"> 35482246.35</td>
    <td align="right">0.609204E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.191326E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.191326E+10</td>
    <td align="right">0.316945E+09</td>
    <td align="right">0.447475E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.222385E+10</td>
    <td align="right">  6226793.82</td>
    <td align="right">0.221763E+10</td>
    <td align="right">0.895870E+09</td>
    <td align="right">0.304185E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.304850E+10</td>
    <td align="right">0.101265E+09</td>
    <td align="right">0.294724E+10</td>
    <td align="right">0.200272E+10</td>
    <td align="right">0.187363E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.312856E+10</td>
    <td align="right">0.167744E+09</td>
    <td align="right">0.296081E+10</td>
    <td align="right">0.295401E+10</td>
    <td align="right">0.963146E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.312428E+10</td>
    <td align="right">0.112666E+09</td>
    <td align="right">0.301162E+10</td>
    <td align="right">0.361601E+10</td>
    <td align="right">0.557361E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.276802E+10</td>
    <td align="right"> 32709276.64</td>
    <td align="right">0.273531E+10</td>
    <td align="right">0.322934E+10</td>
    <td align="right">0.763656E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.201948E+10</td>
    <td align="right">   363929.50</td>
    <td align="right">0.201911E+10</td>
    <td align="right">0.169419E+10</td>
    <td align="right">0.144892E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.180598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.180598E+10</td>
    <td align="right">0.912245E+09</td>
    <td align="right">0.277449E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122586E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122586E+10</td>
    <td align="right">0.157287E+09</td>
    <td align="right">0.427374E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.879414E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.879414E+09</td>
    <td align="right">  7236401.54</td>
    <td align="right">0.592632E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.243916E+11</td>
    <td align="right">0.420974E+09</td>
    <td align="right">0.239706E+11</td>
    <td align="right">0.158266E+11</td>
    <td align="right">0.385811E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.879414E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.879414E+09</td>
    <td align="right">  5264200.55</td>
    <td align="right">0.557361E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.312856E+10</td>
    <td align="right">0.167744E+09</td>
    <td align="right">0.301162E+10</td>
    <td align="right">0.361601E+10</td>
    <td align="right">0.639117E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.140416E+10</td>
    <td align="right">0.563041E+09</td>
    <td align="right">0.841117E+09</td>
    <td align="right">0.545792E+09</td>
    <td align="right">0.392608E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.196663E+10</td>
    <td align="right">0.917441E+09</td>
    <td align="right">0.104919E+10</td>
    <td align="right">0.962656E+09</td>
    <td align="right">0.358734E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.277756E+10</td>
    <td align="right">0.118131E+10</td>
    <td align="right">0.159626E+10</td>
    <td align="right">0.183808E+10</td>
    <td align="right">0.281441E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.322593E+10</td>
    <td align="right">0.141315E+10</td>
    <td align="right">0.181278E+10</td>
    <td align="right">0.258050E+10</td>
    <td align="right">0.192092E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.404220E+10</td>
    <td align="right">0.161528E+10</td>
    <td align="right">0.242693E+10</td>
    <td align="right">0.382153E+10</td>
    <td align="right">0.122894E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.362540E+10</td>
    <td align="right">0.131214E+10</td>
    <td align="right">0.231326E+10</td>
    <td align="right">0.392398E+10</td>
    <td align="right">0.635512E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.376267E+10</td>
    <td align="right">0.135763E+10</td>
    <td align="right">0.240504E+10</td>
    <td align="right">0.453929E+10</td>
    <td align="right">0.358446E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.423717E+10</td>
    <td align="right">0.191049E+10</td>
    <td align="right">0.232668E+10</td>
    <td align="right">0.511057E+10</td>
    <td align="right">0.488713E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.305848E+10</td>
    <td align="right">0.137236E+10</td>
    <td align="right">0.168612E+10</td>
    <td align="right">0.316096E+10</td>
    <td align="right">0.901343E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.286501E+10</td>
    <td align="right">0.129857E+10</td>
    <td align="right">0.156644E+10</td>
    <td align="right">0.250056E+10</td>
    <td align="right">0.174186E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.171470E+10</td>
    <td align="right">0.658537E+09</td>
    <td align="right">0.105617E+10</td>
    <td align="right">0.952634E+09</td>
    <td align="right">0.259864E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.138049E+10</td>
    <td align="right">0.648305E+09</td>
    <td align="right">0.732187E+09</td>
    <td align="right">0.603957E+09</td>
    <td align="right">0.357721E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.340604E+11</td>
    <td align="right">0.142482E+11</td>
    <td align="right">0.198122E+11</td>
    <td align="right">0.305405E+11</td>
    <td align="right">0.237794E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.138049E+10</td>
    <td align="right">0.563041E+09</td>
    <td align="right">0.732187E+09</td>
    <td align="right">0.545792E+09</td>
    <td align="right">0.358446E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.423717E+10</td>
    <td align="right">0.191049E+10</td>
    <td align="right">0.242693E+10</td>
    <td align="right">0.511057E+10</td>
    <td align="right">0.392608E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.521574E+10</td>
    <td align="right">0.341535E+10</td>
    <td align="right">0.180039E+10</td>
    <td align="right">0.435859E+10</td>
    <td align="right">0.552742E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.621614E+10</td>
    <td align="right">0.411548E+10</td>
    <td align="right">0.210066E+10</td>
    <td align="right">0.513884E+10</td>
    <td align="right">0.514008E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.620845E+10</td>
    <td align="right">0.344674E+10</td>
    <td align="right">0.276172E+10</td>
    <td align="right">0.497242E+10</td>
    <td align="right">0.426890E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.465988E+10</td>
    <td align="right">0.184225E+10</td>
    <td align="right">0.281763E+10</td>
    <td align="right">0.324124E+10</td>
    <td align="right">0.307681E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.421979E+10</td>
    <td align="right">0.879673E+09</td>
    <td align="right">0.334011E+10</td>
    <td align="right">0.302864E+10</td>
    <td align="right">0.198802E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.383213E+10</td>
    <td align="right">0.585065E+09</td>
    <td align="right">0.324707E+10</td>
    <td align="right">0.349648E+10</td>
    <td align="right">0.103490E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.415094E+10</td>
    <td align="right">0.720423E+09</td>
    <td align="right">0.343051E+10</td>
    <td align="right">0.443596E+10</td>
    <td align="right">0.575721E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.554325E+10</td>
    <td align="right">0.205557E+10</td>
    <td align="right">0.348769E+10</td>
    <td align="right">0.581576E+10</td>
    <td align="right">0.800432E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.582219E+10</td>
    <td align="right">0.301186E+10</td>
    <td align="right">0.281033E+10</td>
    <td align="right">0.596917E+10</td>
    <td align="right">0.148227E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.824456E+10</td>
    <td align="right">0.517140E+10</td>
    <td align="right">0.307316E+10</td>
    <td align="right">0.850275E+10</td>
    <td align="right">0.277391E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.553056E+10</td>
    <td align="right">0.332165E+10</td>
    <td align="right">0.220891E+10</td>
    <td align="right">0.501412E+10</td>
    <td align="right">0.387055E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.565221E+10</td>
    <td align="right">0.401248E+10</td>
    <td align="right">0.163973E+10</td>
    <td align="right">0.508051E+10</td>
    <td align="right">0.506034E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.652958E+11</td>
    <td align="right">0.325779E+11</td>
    <td align="right">0.327179E+11</td>
    <td align="right">0.590545E+11</td>
    <td align="right">0.355994E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.383213E+10</td>
    <td align="right">0.585065E+09</td>
    <td align="right">0.163973E+10</td>
    <td align="right">0.302864E+10</td>
    <td align="right">0.575721E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.824456E+10</td>
    <td align="right">0.517140E+10</td>
    <td align="right">0.348769E+10</td>
    <td align="right">0.850275E+10</td>
    <td align="right">0.552742E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138622E+10</td>
    <td align="right">0.567886E+09</td>
    <td align="right">0.818334E+09</td>
    <td align="right">0.570365E+09</td>
    <td align="right">0.403759E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.184617E+10</td>
    <td align="right">0.810846E+09</td>
    <td align="right">0.103532E+10</td>
    <td align="right">0.883590E+09</td>
    <td align="right">0.377245E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.301838E+10</td>
    <td align="right">0.139362E+10</td>
    <td align="right">0.162476E+10</td>
    <td align="right">0.209791E+10</td>
    <td align="right">0.279915E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.319241E+10</td>
    <td align="right">0.136601E+10</td>
    <td align="right">0.182640E+10</td>
    <td align="right">0.261375E+10</td>
    <td align="right">0.197854E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.384227E+10</td>
    <td align="right">0.145890E+10</td>
    <td align="right">0.238337E+10</td>
    <td align="right">0.367031E+10</td>
    <td align="right">0.127122E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.406956E+10</td>
    <td align="right">0.164110E+10</td>
    <td align="right">0.242846E+10</td>
    <td align="right">0.451201E+10</td>
    <td align="right">0.678656E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.393851E+10</td>
    <td align="right">0.148291E+10</td>
    <td align="right">0.245560E+10</td>
    <td align="right">0.478462E+10</td>
    <td align="right">0.386705E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435738E+10</td>
    <td align="right">0.201715E+10</td>
    <td align="right">0.234023E+10</td>
    <td align="right">0.532314E+10</td>
    <td align="right">0.529918E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299384E+10</td>
    <td align="right">0.130841E+10</td>
    <td align="right">0.168543E+10</td>
    <td align="right">0.317955E+10</td>
    <td align="right">0.945873E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.306692E+10</td>
    <td align="right">0.149138E+10</td>
    <td align="right">0.157555E+10</td>
    <td align="right">0.280194E+10</td>
    <td align="right">0.180898E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139377E+10</td>
    <td align="right">0.402825E+09</td>
    <td align="right">0.990947E+09</td>
    <td align="right">0.627011E+09</td>
    <td align="right">0.271151E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128120E+10</td>
    <td align="right">0.554470E+09</td>
    <td align="right">0.726728E+09</td>
    <td align="right">0.538263E+09</td>
    <td align="right">0.371262E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.343866E+11</td>
    <td align="right">0.144955E+11</td>
    <td align="right">0.198911E+11</td>
    <td align="right">0.316025E+11</td>
    <td align="right">0.246332E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.128120E+10</td>
    <td align="right">0.402825E+09</td>
    <td align="right">0.726728E+09</td>
    <td align="right">0.538263E+09</td>
    <td align="right">0.386705E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435738E+10</td>
    <td align="right">0.201715E+10</td>
    <td align="right">0.245560E+10</td>
    <td align="right">0.532314E+10</td>
    <td align="right">0.403759E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.336049E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.336049E+09</td>
    <td align="right">  1567703.92</td>
    <td align="right">0.221060E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.415365E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.415365E+09</td>
    <td align="right"> 10803593.21</td>
    <td align="right">0.207795E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.637722E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.637722E+09</td>
    <td align="right">0.122057E+09</td>
    <td align="right">0.150531E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.741249E+09</td>
    <td align="right">  2075499.74</td>
    <td align="right">0.739174E+09</td>
    <td align="right">0.335627E+09</td>
    <td align="right">0.999059E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.101612E+10</td>
    <td align="right"> 33753262.84</td>
    <td align="right">0.982366E+09</td>
    <td align="right">0.733073E+09</td>
    <td align="right">0.586761E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104280E+10</td>
    <td align="right"> 55912135.69</td>
    <td align="right">0.986891E+09</td>
    <td align="right">0.102567E+10</td>
    <td align="right">0.305175E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104138E+10</td>
    <td align="right"> 37553409.20</td>
    <td align="right">0.100383E+10</td>
    <td align="right">0.123719E+10</td>
    <td align="right">0.173190E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.922631E+09</td>
    <td align="right"> 10902576.36</td>
    <td align="right">0.911728E+09</td>
    <td align="right">0.109112E+10</td>
    <td align="right">0.259804E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.673127E+09</td>
    <td align="right">   121304.09</td>
    <td align="right">0.673006E+09</td>
    <td align="right">0.558449E+09</td>
    <td align="right">0.534716E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.601966E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.601966E+09</td>
    <td align="right">0.283540E+09</td>
    <td align="right">0.104706E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.408601E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.408601E+09</td>
    <td align="right"> 41524495.72</td>
    <td align="right">0.160411E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.293124E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.293124E+09</td>
    <td align="right">  1192234.07</td>
    <td align="right">0.213726E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.813014E+10</td>
    <td align="right">0.140318E+09</td>
    <td align="right">0.798982E+10</td>
    <td align="right">0.544182E+10</td>
    <td align="right">0.134410E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.293124E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.293124E+09</td>
    <td align="right">  1192234.07</td>
    <td align="right">0.173190E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104280E+10</td>
    <td align="right"> 55912135.69</td>
    <td align="right">0.100383E+10</td>
    <td align="right">0.123719E+10</td>
    <td align="right">0.221060E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:24</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.336062E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.336062E+09</td>
    <td align="right">  1567379.26</td>
    <td align="right">0.221074E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.415382E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.415382E+09</td>
    <td align="right"> 10802876.76</td>
    <td align="right">0.207809E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.637748E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.637748E+09</td>
    <td align="right">0.122057E+09</td>
    <td align="right">0.150541E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.741279E+09</td>
    <td align="right">  2075555.53</td>
    <td align="right">0.739203E+09</td>
    <td align="right">0.335636E+09</td>
    <td align="right">0.999122E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.101616E+10</td>
    <td align="right"> 33754170.13</td>
    <td align="right">0.982405E+09</td>
    <td align="right">0.733096E+09</td>
    <td align="right">0.586797E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104284E+10</td>
    <td align="right"> 55913638.63</td>
    <td align="right">0.986930E+09</td>
    <td align="right">0.102571E+10</td>
    <td align="right">0.305192E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104142E+10</td>
    <td align="right"> 37554418.64</td>
    <td align="right">0.100387E+10</td>
    <td align="right">0.123725E+10</td>
    <td align="right">0.173198E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.922669E+09</td>
    <td align="right"> 10902869.43</td>
    <td align="right">0.911766E+09</td>
    <td align="right">0.109117E+10</td>
    <td align="right">0.259817E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.673154E+09</td>
    <td align="right">   121307.36</td>
    <td align="right">0.673033E+09</td>
    <td align="right">0.558470E+09</td>
    <td align="right">0.534747E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.601990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.601990E+09</td>
    <td align="right">0.283547E+09</td>
    <td align="right">0.104712E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.408617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.408617E+09</td>
    <td align="right"> 41523683.30</td>
    <td align="right">0.160422E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.293135E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.293135E+09</td>
    <td align="right">  1192009.74</td>
