<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.50</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.17</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.56</td>
    <td align="right">        0.50</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.69</td>
    <td align="right">        1.33</td>
    <td align="right">       27.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.33</td>
    <td align="right">        0.67</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.33</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.83</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        8.83</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.67</td>
    <td align="right">       27.55</td>
    <td align="right">        2.67</td>
    <td align="right">       27.55</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.83</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.69</td>
    <td align="right">        1.33</td>
    <td align="right">       27.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.50</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.50</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.56</td>
    <td align="right">        0.67</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.31</td>
    <td align="right">        0.67</td>
    <td align="right">       27.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.36</td>
    <td align="right">        0.83</td>
    <td align="right">       27.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.17</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.32</td>
    <td align="right">        0.17</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.17</td>
    <td align="right">       20.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        7.33</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.50</td>
    <td align="right">       27.39</td>
    <td align="right">        2.50</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.17</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.56</td>
    <td align="right">        0.83</td>
    <td align="right">       27.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.33</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.00</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.71</td>
    <td align="right">        0.33</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.58</td>
    <td align="right">        0.33</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.68</td>
    <td align="right">        0.67</td>
    <td align="right">       27.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.71</td>
    <td align="right">        1.00</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.52</td>
    <td align="right">        0.50</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.33</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.00</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        8.67</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.33</td>
    <td align="right">       27.65</td>
    <td align="right">        3.00</td>
    <td align="right">       27.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.00</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.71</td>
    <td align="right">        1.00</td>
    <td align="right">       27.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      406.00</td>
    <td align="right">       23.23</td>
    <td align="right">       19.17</td>
    <td align="right">       19.91</td>
    <td align="right">       19.17</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      331.67</td>
    <td align="right">       23.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      350.33</td>
    <td align="right">       23.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      143.17</td>
    <td align="right">       23.60</td>
    <td align="right">       36.50</td>
    <td align="right">       25.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       97.00</td>
    <td align="right">       23.51</td>
    <td align="right">      120.83</td>
    <td align="right">       24.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.17</td>
    <td align="right">       23.39</td>
    <td align="right">      288.50</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.50</td>
    <td align="right">       23.33</td>
    <td align="right">      324.00</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.50</td>
    <td align="right">       23.26</td>
    <td align="right">      332.33</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.33</td>
    <td align="right">       23.40</td>
    <td align="right">      270.50</td>
    <td align="right">       24.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      141.00</td>
    <td align="right">       23.48</td>
    <td align="right">       85.50</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.17</td>
    <td align="right">       23.53</td>
    <td align="right">       11.83</td>
    <td align="right">       24.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      427.33</td>
    <td align="right">       23.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2257.17</td>
    <td align="right">       23.46</td>
    <td align="right">     1489.17</td>
    <td align="right">       24.49</td>
    <td align="right">       19.17</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.50</td>
    <td align="right">       23.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.33</td>
    <td align="right">       23.60</td>
    <td align="right">      332.33</td>
    <td align="right">       25.34</td>
    <td align="right">       19.17</td>
    <td align="right">       19.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      485.33</td>
    <td align="right">       22.51</td>
    <td align="right">       32.00</td>
    <td align="right">       19.83</td>
    <td align="right">       32.00</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      445.67</td>
    <td align="right">       22.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      500.17</td>
    <td align="right">       23.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      289.67</td>
    <td align="right">       23.59</td>
    <td align="right">        6.00</td>
    <td align="right">       25.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      226.67</td>
    <td align="right">       23.58</td>
    <td align="right">       38.00</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       92.50</td>
    <td align="right">       23.48</td>
    <td align="right">      168.50</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       75.83</td>
    <td align="right">       23.42</td>
    <td align="right">      215.83</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       77.17</td>
    <td align="right">       23.48</td>
    <td align="right">      215.00</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      130.67</td>
    <td align="right">       23.44</td>
    <td align="right">      109.33</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      340.67</td>
    <td align="right">       23.30</td>
    <td align="right">        2.33</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      443.50</td>
    <td align="right">       22.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.41</td>
    <td align="right">       11.33</td>
    <td align="right">       21.10</td>
    <td align="right">       11.33</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3604.83</td>
    <td align="right">       23.02</td>
    <td align="right">      798.33</td>
    <td align="right">       24.09</td>
    <td align="right">       43.33</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       75.83</td>
    <td align="right">       22.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      500.17</td>
    <td align="right">       23.59</td>
    <td align="right">      215.83</td>
    <td align="right">       25.05</td>
    <td align="right">       32.00</td>
    <td align="right">       21.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.57</td>
    <td align="right">      122.33</td>
    <td align="right">       20.18</td>
    <td align="right">      122.33</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.87</td>
    <td align="right">       63.50</td>
    <td align="right">       20.18</td>
    <td align="right">       63.50</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       22.35</td>
    <td align="right">       26.17</td>
    <td align="right">       20.61</td>
    <td align="right">       26.17</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.67</td>
    <td align="right">       23.11</td>
    <td align="right">        1.67</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      298.33</td>
    <td align="right">       23.13</td>
    <td align="right">       38.83</td>
    <td align="right">       24.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      162.33</td>
    <td align="right">       23.25</td>
    <td align="right">      154.67</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      144.33</td>
    <td align="right">       23.17</td>
    <td align="right">      210.83</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      154.17</td>
    <td align="right">       23.24</td>
    <td align="right">      173.17</td>
    <td align="right">       24.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      258.33</td>
    <td align="right">       23.10</td>
    <td align="right">       69.67</td>
    <td align="right">       24.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      446.67</td>
    <td align="right">       22.51</td>
    <td align="right">        1.33</td>
    <td align="right">       20.74</td>
    <td align="right">        1.33</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      482.00</td>
    <td align="right">       21.98</td>
    <td align="right">       49.50</td>
    <td align="right">       20.36</td>
    <td align="right">       49.50</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.34</td>
    <td align="right">      144.83</td>
    <td align="right">       20.11</td>
    <td align="right">      144.83</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4271.83</td>
    <td align="right">       22.32</td>
    <td align="right">     1056.50</td>
    <td align="right">       22.63</td>
    <td align="right">      407.67</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      144.33</td>
    <td align="right">       21.34</td>
    <td align="right">        1.33</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.25</td>
    <td align="right">      210.83</td>
    <td align="right">       24.25</td>
    <td align="right">      144.83</td>
    <td align="right">       20.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.53</td>
    <td align="right">      308.67</td>
    <td align="right">       20.02</td>
    <td align="right">      308.67</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.68</td>
    <td align="right">      219.67</td>
    <td align="right">       19.94</td>
    <td align="right">      219.67</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.28</td>
    <td align="right">      159.33</td>
    <td align="right">       20.47</td>
    <td align="right">      159.33</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      412.83</td>
    <td align="right">       22.23</td>
    <td align="right">       34.17</td>
    <td align="right">       20.68</td>
    <td align="right">       32.17</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      400.00</td>
    <td align="right">       22.31</td>
    <td align="right">       45.00</td>
    <td align="right">       23.10</td>
    <td align="right">       10.83</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      254.17</td>
    <td align="right">       22.69</td>
    <td align="right">      122.67</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      231.33</td>
    <td align="right">       22.73</td>
    <td align="right">      169.00</td>
    <td align="right">       24.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      264.67</td>
    <td align="right">       22.76</td>
    <td align="right">      142.33</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.83</td>
    <td align="right">       22.33</td>
    <td align="right">       52.83</td>
    <td align="right">       23.56</td>
    <td align="right">        6.00</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      495.17</td>
    <td align="right">       21.51</td>
    <td align="right">       72.67</td>
    <td align="right">       20.06</td>
    <td align="right">       72.67</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.79</td>
    <td align="right">      193.83</td>
    <td align="right">       19.95</td>
    <td align="right">      193.83</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.24</td>
    <td align="right">      348.83</td>
    <td align="right">       19.86</td>
    <td align="right">      348.83</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4866.00</td>
    <td align="right">       21.48</td>
    <td align="right">     1869.00</td>
    <td align="right">       21.14</td>
    <td align="right">     1352.00</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      231.33</td>
    <td align="right">       20.24</td>
    <td align="right">       34.17</td>
    <td align="right">       19.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.76</td>
    <td align="right">      348.83</td>
    <td align="right">       24.09</td>
    <td align="right">      348.83</td>
    <td align="right">       20.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.49</td>
    <td align="right">      306.67</td>
    <td align="right">       20.11</td>
    <td align="right">      306.67</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.67</td>
    <td align="right">      209.83</td>
    <td align="right">       20.07</td>
    <td align="right">      209.83</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.04</td>
    <td align="right">      150.17</td>
    <td align="right">       20.52</td>
    <td align="right">      150.17</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      359.50</td>
    <td align="right">       22.12</td>
    <td align="right">       54.50</td>
    <td align="right">       23.11</td>
    <td align="right">       17.50</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      361.67</td>
    <td align="right">       22.12</td>
    <td align="right">       91.33</td>
    <td align="right">       24.08</td>
    <td align="right">        4.33</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      261.67</td>
    <td align="right">       22.29</td>
    <td align="right">      172.67</td>
    <td align="right">       24.21</td>
    <td align="right">        0.83</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      217.50</td>
    <td align="right">       22.41</td>
    <td align="right">      229.00</td>
    <td align="right">       24.35</td>
    <td align="right">        4.33</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      252.67</td>
    <td align="right">       22.32</td>
    <td align="right">      203.33</td>
    <td align="right">       24.20</td>
    <td align="right">        1.33</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      285.00</td>
    <td align="right">       21.97</td>
    <td align="right">      121.67</td>
    <td align="right">       24.18</td>
    <td align="right">        3.17</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      488.33</td>
    <td align="right">       21.32</td>
    <td align="right">       68.00</td>
    <td align="right">       20.21</td>
    <td align="right">       66.67</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.69</td>
    <td align="right">      182.67</td>
    <td align="right">       20.00</td>
    <td align="right">      182.67</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.24</td>
    <td align="right">      342.00</td>
    <td align="right">       19.90</td>
    <td align="right">      342.00</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4682.33</td>
    <td align="right">       21.28</td>
    <td align="right">     2131.83</td>
    <td align="right">       21.75</td>
    <td align="right">     1289.50</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      217.50</td>
    <td align="right">       20.24</td>
    <td align="right">       54.50</td>
    <td align="right">       19.90</td>
    <td align="right">        0.83</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.41</td>
    <td align="right">      342.00</td>
    <td align="right">       24.35</td>
    <td align="right">      342.00</td>
    <td align="right">       26.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      469.67</td>
    <td align="right">       20.85</td>
    <td align="right">      242.50</td>
    <td align="right">       20.34</td>
    <td align="right">      234.67</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      412.00</td>
    <td align="right">       21.03</td>
    <td align="right">      175.67</td>
    <td align="right">       20.54</td>
    <td align="right">      160.33</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      503.33</td>
    <td align="right">       21.25</td>
    <td align="right">      139.67</td>
    <td align="right">       20.53</td>
    <td align="right">      139.67</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      345.33</td>
    <td align="right">       22.01</td>
    <td align="right">       91.17</td>
    <td align="right">       23.15</td>
    <td align="right">       29.17</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      386.83</td>
    <td align="right">       21.95</td>
    <td align="right">       75.33</td>
    <td align="right">       23.57</td>
    <td align="right">       12.17</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      314.17</td>
    <td align="right">       22.27</td>
    <td align="right">      123.67</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      277.83</td>
    <td align="right">       22.30</td>
    <td align="right">      164.50</td>
    <td align="right">       24.26</td>
    <td align="right">        0.67</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      284.50</td>
    <td align="right">       22.34</td>
    <td align="right">      182.00</td>
    <td align="right">       24.22</td>
    <td align="right">        2.00</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      275.67</td>
    <td align="right">       22.00</td>
    <td align="right">      180.33</td>
    <td align="right">       24.18</td>
    <td align="right">        7.83</td>
    <td align="right">       21.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      414.50</td>
    <td align="right">       21.42</td>
    <td align="right">      100.67</td>
    <td align="right">       22.45</td>
    <td align="right">       43.83</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      457.83</td>
    <td align="right">       20.99</td>
    <td align="right">      158.50</td>
    <td align="right">       20.46</td>
    <td align="right">      145.50</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      485.33</td>
    <td align="right">       20.56</td>
    <td align="right">      299.67</td>
    <td align="right">       20.05</td>
    <td align="right">      299.67</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4627.00</td>
    <td align="right">       21.47</td>
    <td align="right">     1933.67</td>
    <td align="right">       22.00</td>
    <td align="right">     1075.50</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      275.67</td>
    <td align="right">       20.56</td>
    <td align="right">       75.33</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      503.33</td>
    <td align="right">       22.34</td>
    <td align="right">      299.67</td>
    <td align="right">       24.26</td>
    <td align="right">      299.67</td>
    <td align="right">       26.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.50</td>
    <td align="right">      301.83</td>
    <td align="right">       20.08</td>
    <td align="right">      301.83</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      448.33</td>
    <td align="right">       20.68</td>
    <td align="right">      212.83</td>
    <td align="right">       20.03</td>
    <td align="right">      212.83</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      509.67</td>
    <td align="right">       20.98</td>
    <td align="right">      168.50</td>
    <td align="right">       20.48</td>
    <td align="right">      168.00</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      409.33</td>
    <td align="right">       21.77</td>
    <td align="right">       80.33</td>
    <td align="right">       22.70</td>
    <td align="right">       34.33</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      400.33</td>
    <td align="right">       21.80</td>
    <td align="right">       84.50</td>
    <td align="right">       23.79</td>
    <td align="right">       12.83</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      313.33</td>
    <td align="right">       22.17</td>
    <td align="right">      121.83</td>
    <td align="right">       24.20</td>
    <td align="right">        4.00</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      291.67</td>
    <td align="right">       22.24</td>
    <td align="right">      148.00</td>
    <td align="right">       24.26</td>
    <td align="right">        6.17</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      346.50</td>
    <td align="right">       22.20</td>
    <td align="right">      112.67</td>
    <td align="right">       24.20</td>
    <td align="right">        4.17</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      389.50</td>
    <td align="right">       21.80</td>
    <td align="right">       75.83</td>
    <td align="right">       23.93</td>
    <td align="right">        7.00</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      478.83</td>
    <td align="right">       21.12</td>
    <td align="right">       84.33</td>
    <td align="right">       20.77</td>
    <td align="right">       70.17</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.68</td>
    <td align="right">      197.00</td>
    <td align="right">       20.01</td>
    <td align="right">      197.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.22</td>
    <td align="right">      360.17</td>
    <td align="right">       19.92</td>
    <td align="right">      360.17</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5075.50</td>
    <td align="right">       21.24</td>
    <td align="right">     1947.83</td>
    <td align="right">       21.34</td>
    <td align="right">     1378.50</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      291.67</td>
    <td align="right">       20.22</td>
    <td align="right">       75.83</td>
    <td align="right">       19.92</td>
    <td align="right">        4.00</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      509.67</td>
    <td align="right">       22.24</td>
    <td align="right">      360.17</td>
    <td align="right">       24.26</td>
    <td align="right">      360.17</td>
    <td align="right">       26.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.79</td>
    <td align="right">      259.83</td>
    <td align="right">       20.25</td>
    <td align="right">      259.83</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.94</td>
    <td align="right">      182.50</td>
    <td align="right">       20.31</td>
    <td align="right">      182.50</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.33</td>
    <td align="right">      117.67</td>
    <td align="right">       20.65</td>
    <td align="right">      117.67</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      478.33</td>
    <td align="right">       22.28</td>
    <td align="right">       12.00</td>
    <td align="right">       20.54</td>
    <td align="right">       12.00</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      468.00</td>
    <td align="right">       22.45</td>
    <td align="right">        1.33</td>
    <td align="right">       20.61</td>
    <td align="right">        1.33</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      325.50</td>
    <td align="right">       22.99</td>
    <td align="right">       40.00</td>
    <td align="right">       24.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      266.17</td>
    <td align="right">       23.13</td>
    <td align="right">       77.50</td>
    <td align="right">       24.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      282.17</td>
    <td align="right">       23.13</td>
    <td align="right">       48.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      360.67</td>
    <td align="right">       22.90</td>
    <td align="right">       13.17</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       22.14</td>
    <td align="right">        4.83</td>
    <td align="right">       20.46</td>
    <td align="right">        4.83</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.43</td>
    <td align="right">       74.33</td>
    <td align="right">       20.41</td>
    <td align="right">       74.33</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.76</td>
    <td align="right">      257.83</td>
    <td align="right">       20.29</td>
    <td align="right">      257.83</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5138.83</td>
    <td align="right">       21.87</td>
    <td align="right">     1089.00</td>
    <td align="right">       20.95</td>
    <td align="right">      910.33</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      266.17</td>
    <td align="right">       20.76</td>
    <td align="right">        1.33</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.13</td>
    <td align="right">      259.83</td>
    <td align="right">       24.08</td>
    <td align="right">      259.83</td>
    <td align="right">       20.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.72</td>
    <td align="right">      268.50</td>
    <td align="right">       20.40</td>
    <td align="right">      268.50</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.89</td>
    <td align="right">      175.67</td>
    <td align="right">       20.47</td>
    <td align="right">      175.67</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.06</td>
    <td align="right">      126.50</td>
    <td align="right">       20.69</td>
    <td align="right">      126.50</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      410.17</td>
    <td align="right">       22.31</td>
    <td align="right">       22.33</td>
    <td align="right">       23.99</td>
    <td align="right">        4.00</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      393.67</td>
    <td align="right">       22.36</td>
    <td align="right">       56.83</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      294.33</td>
    <td align="right">       22.59</td>
    <td align="right">      119.17</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      205.67</td>
    <td align="right">       22.71</td>
    <td align="right">      200.33</td>
    <td align="right">       24.41</td>
    <td align="right">        0.67</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      239.50</td>
    <td align="right">       22.74</td>
    <td align="right">      190.67</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      255.17</td>
    <td align="right">       22.52</td>
    <td align="right">      116.50</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      483.33</td>
    <td align="right">       21.77</td>
    <td align="right">        7.33</td>
    <td align="right">       21.94</td>
    <td align="right">        5.17</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.12</td>
    <td align="right">       76.33</td>
    <td align="right">       20.52</td>
    <td align="right">       76.33</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.64</td>
    <td align="right">      275.83</td>
    <td align="right">       20.33</td>
    <td align="right">      275.83</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4737.83</td>
    <td align="right">       21.59</td>
    <td align="right">     1636.00</td>
    <td align="right">       22.14</td>
    <td align="right">      932.67</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      205.67</td>
    <td align="right">       20.64</td>
    <td align="right">        7.33</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.74</td>
    <td align="right">      275.83</td>
    <td align="right">       24.46</td>
    <td align="right">      275.83</td>
    <td align="right">       25.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      496.17</td>
    <td align="right">       20.42</td>
    <td align="right">      240.00</td>
    <td align="right">       19.55</td>
    <td align="right">      237.67</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.33</td>
    <td align="right">       20.64</td>
    <td align="right">      151.17</td>
    <td align="right">       19.48</td>
    <td align="right">      150.67</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.49</td>
    <td align="right">      198.17</td>
    <td align="right">       19.69</td>
    <td align="right">      198.17</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      442.67</td>
    <td align="right">       21.57</td>
    <td align="right">       45.00</td>
    <td align="right">       20.86</td>
    <td align="right">       30.17</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      489.83</td>
    <td align="right">       21.50</td>
    <td align="right">       28.50</td>
    <td align="right">       20.12</td>
    <td align="right">       21.17</td>
    <td align="right">       18.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      453.83</td>
    <td align="right">       21.97</td>
    <td align="right">       30.00</td>
    <td align="right">       23.65</td>
    <td align="right">        4.00</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      381.50</td>
    <td align="right">       22.29</td>
    <td align="right">       60.50</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      330.17</td>
    <td align="right">       22.44</td>
    <td align="right">      114.00</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      272.33</td>
    <td align="right">       22.19</td>
    <td align="right">      147.17</td>
    <td align="right">       24.30</td>
    <td align="right">        4.67</td>
    <td align="right">       19.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      438.67</td>
    <td align="right">       21.48</td>
    <td align="right">       61.33</td>
    <td align="right">       22.05</td>
    <td align="right">       25.00</td>
    <td align="right">       18.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      477.67</td>
    <td align="right">       20.85</td>
    <td align="right">      106.67</td>
    <td align="right">       19.73</td>
    <td align="right">      100.50</td>
    <td align="right">       19.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.28</td>
    <td align="right">      294.17</td>
    <td align="right">       19.71</td>
    <td align="right">      294.17</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5241.17</td>
    <td align="right">       21.25</td>
    <td align="right">     1476.67</td>
    <td align="right">       20.89</td>
    <td align="right">     1066.17</td>
    <td align="right">       19.51</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      272.33</td>
    <td align="right">       20.28</td>
    <td align="right">       28.50</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.44</td>
    <td align="right">      294.17</td>
    <td align="right">       24.37</td>
    <td align="right">      294.17</td>
    <td align="right">       19.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.71</td>
    <td align="right">      265.67</td>
    <td align="right">       20.36</td>
    <td align="right">      265.67</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.92</td>
    <td align="right">      169.67</td>
    <td align="right">       20.42</td>
    <td align="right">      169.67</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      513.67</td>
    <td align="right">       21.01</td>
    <td align="right">      142.33</td>
    <td align="right">       20.66</td>
    <td align="right">      142.33</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      440.33</td>
    <td align="right">       21.87</td>
    <td align="right">       28.83</td>
    <td align="right">       22.91</td>
    <td align="right">       11.50</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      433.00</td>
    <td align="right">       22.06</td>
    <td align="right">       37.33</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      332.50</td>
    <td align="right">       22.48</td>
    <td align="right">       88.67</td>
    <td align="right">       24.22</td>
    <td align="right">        0.17</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      269.67</td>
    <td align="right">       22.57</td>
    <td align="right">      133.83</td>
    <td align="right">       24.26</td>
    <td align="right">        1.00</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      339.33</td>
    <td align="right">       22.60</td>
    <td align="right">       91.17</td>
    <td align="right">       24.31</td>
    <td align="right">        0.33</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      387.00</td>
    <td align="right">       22.34</td>
    <td align="right">       55.50</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      483.00</td>
    <td align="right">       21.56</td>
    <td align="right">       12.00</td>
    <td align="right">       22.05</td>
    <td align="right">        7.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.06</td>
    <td align="right">       82.83</td>
    <td align="right">       20.44</td>
    <td align="right">       82.83</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.61</td>
    <td align="right">      293.50</td>
    <td align="right">       20.33</td>
    <td align="right">      293.50</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5140.50</td>
    <td align="right">       21.53</td>
    <td align="right">     1401.33</td>
    <td align="right">       21.60</td>
    <td align="right">      974.17</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      269.67</td>
    <td align="right">       20.61</td>
    <td align="right">       12.00</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      513.67</td>
    <td align="right">       22.60</td>
    <td align="right">      293.50</td>
    <td align="right">       24.40</td>
    <td align="right">      293.50</td>
    <td align="right">       26.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.04</td>
    <td align="right">      191.00</td>
    <td align="right">       20.18</td>
    <td align="right">      191.00</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.28</td>
    <td align="right">      108.67</td>
    <td align="right">       20.21</td>
    <td align="right">      108.67</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.89</td>
    <td align="right">       46.50</td>
    <td align="right">       20.66</td>
    <td align="right">       46.50</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      400.00</td>
    <td align="right">       22.76</td>
    <td align="right">        3.50</td>
    <td align="right">       21.43</td>
    <td align="right">        2.50</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      358.67</td>
    <td align="right">       22.75</td>
    <td align="right">       25.50</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      214.83</td>
    <td align="right">       23.12</td>
    <td align="right">      127.50</td>
    <td align="right">       24.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      183.17</td>
    <td align="right">       23.12</td>
    <td align="right">      171.67</td>
    <td align="right">       24.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      206.83</td>
    <td align="right">       23.17</td>
    <td align="right">      154.17</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      304.67</td>
    <td align="right">       22.86</td>
    <td align="right">       56.50</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      470.50</td>
    <td align="right">       22.17</td>
    <td align="right">       10.83</td>
    <td align="right">       20.37</td>
    <td align="right">       10.83</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.49</td>
    <td align="right">       74.33</td>
    <td align="right">       20.19</td>
    <td align="right">       74.33</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.78</td>
    <td align="right">      215.67</td>
    <td align="right">       20.06</td>
    <td align="right">      215.67</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4594.67</td>
    <td align="right">       21.97</td>
    <td align="right">     1185.83</td>
    <td align="right">       21.93</td>
    <td align="right">      649.50</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      183.17</td>
    <td align="right">       20.78</td>
    <td align="right">        3.50</td>
    <td align="right">       20.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.17</td>
    <td align="right">      215.67</td>
    <td align="right">       24.08</td>
    <td align="right">      215.67</td>
    <td align="right">       20.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       20.76</td>
    <td align="right">      173.00</td>
    <td align="right">       20.23</td>
    <td align="right">      173.00</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       21.00</td>
    <td align="right">      107.33</td>
    <td align="right">       20.45</td>
    <td align="right">      107.33</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      433.00</td>
    <td align="right">       21.30</td>
    <td align="right">       46.83</td>
    <td align="right">       20.64</td>
    <td align="right">       46.83</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      320.00</td>
    <td align="right">       22.33</td>
    <td align="right">       31.33</td>
    <td align="right">       24.20</td>
    <td align="right">        2.67</td>
    <td align="right">       23.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      313.50</td>
    <td align="right">       22.29</td>
    <td align="right">       66.17</td>
    <td align="right">       24.41</td>
    <td align="right">        0.17</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      236.17</td>
    <td align="right">       22.42</td>
    <td align="right">      127.00</td>
    <td align="right">       24.34</td>
    <td align="right">        0.33</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      208.67</td>
    <td align="right">       22.59</td>
    <td align="right">      164.00</td>
    <td align="right">       24.56</td>
    <td align="right">        4.83</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      241.83</td>
    <td align="right">       22.50</td>
    <td align="right">      139.83</td>
    <td align="right">       24.31</td>
    <td align="right">        2.33</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      260.00</td>
    <td align="right">       22.22</td>
    <td align="right">       87.83</td>
    <td align="right">       24.52</td>
    <td align="right">        0.50</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      410.83</td>
    <td align="right">       21.62</td>
    <td align="right">       16.33</td>
    <td align="right">       22.14</td>
    <td align="right">       10.17</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       21.05</td>
    <td align="right">       78.50</td>
    <td align="right">       20.31</td>
    <td align="right">       78.50</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.54</td>
    <td align="right">      223.33</td>
    <td align="right">       20.10</td>
    <td align="right">      223.33</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4075.00</td>
    <td align="right">       21.56</td>
    <td align="right">     1261.50</td>
    <td align="right">       22.32</td>
    <td align="right">      650.00</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      208.67</td>
    <td align="right">       20.54</td>
    <td align="right">       16.33</td>
    <td align="right">       20.10</td>
    <td align="right">        0.17</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      433.00</td>
    <td align="right">       22.59</td>
    <td align="right">      223.33</td>
    <td align="right">       24.56</td>
    <td align="right">      223.33</td>
    <td align="right">       26.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      455.67</td>
    <td align="right">       21.26</td>
    <td align="right">      148.17</td>
    <td align="right">       20.87</td>
    <td align="right">      133.17</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      393.67</td>
    <td align="right">       21.44</td>
    <td align="right">       84.50</td>
    <td align="right">       21.61</td>
    <td align="right">       58.50</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      495.33</td>
    <td align="right">       21.67</td>
    <td align="right">       42.17</td>
    <td align="right">       20.70</td>
    <td align="right">       42.17</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      324.00</td>
    <td align="right">       22.38</td>
    <td align="right">       66.00</td>
    <td align="right">       24.21</td>
    <td align="right">        3.00</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      377.33</td>
    <td align="right">       22.35</td>
    <td align="right">       62.33</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      285.67</td>
    <td align="right">       22.57</td>
    <td align="right">      128.67</td>
    <td align="right">       24.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      248.00</td>
    <td align="right">       22.61</td>
    <td align="right">      170.83</td>
    <td align="right">       24.26</td>
    <td align="right">        0.17</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      249.17</td>
    <td align="right">       22.69</td>
    <td align="right">      190.00</td>
    <td align="right">       24.21</td>
    <td align="right">        1.50</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      249.67</td>
    <td align="right">       22.45</td>
    <td align="right">      187.17</td>
    <td align="right">       24.34</td>
    <td align="right">        3.33</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      395.17</td>
    <td align="right">       21.94</td>
    <td align="right">       76.17</td>
    <td align="right">       23.99</td>
    <td align="right">        5.33</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      442.00</td>
    <td align="right">       21.47</td>
    <td align="right">       67.00</td>
    <td align="right">       21.76</td>
    <td align="right">       46.17</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      478.00</td>
    <td align="right">       21.01</td>
    <td align="right">      183.50</td>
    <td align="right">       20.36</td>
    <td align="right">      179.33</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4393.67</td>
    <td align="right">       21.86</td>
    <td align="right">     1406.50</td>
    <td align="right">       22.99</td>
    <td align="right">      472.67</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      248.00</td>
    <td align="right">       21.01</td>
    <td align="right">       42.17</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      495.33</td>
    <td align="right">       22.69</td>
    <td align="right">      190.00</td>
    <td align="right">       24.34</td>
    <td align="right">      179.33</td>
    <td align="right">       26.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      501.17</td>
    <td align="right">       20.84</td>
    <td align="right">      194.50</td>
    <td align="right">       20.24</td>
    <td align="right">      194.50</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      442.33</td>
    <td align="right">       21.05</td>
    <td align="right">      103.00</td>
    <td align="right">       20.26</td>
    <td align="right">      103.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      507.17</td>
    <td align="right">       21.31</td>
    <td align="right">       55.33</td>
    <td align="right">       20.68</td>
    <td align="right">       54.17</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      406.00</td>
    <td align="right">       22.15</td>
    <td align="right">       50.50</td>
    <td align="right">       23.93</td>
    <td align="right">        4.67</td>
    <td align="right">       21.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      395.33</td>
    <td align="right">       22.18</td>
    <td align="right">       71.50</td>
    <td align="right">       24.38</td>
    <td align="right">        0.50</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      298.17</td>
    <td align="right">       22.48</td>
    <td align="right">      129.83</td>
    <td align="right">       24.22</td>
    <td align="right">        3.00</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      259.33</td>
    <td align="right">       22.47</td>
    <td align="right">      151.83</td>
    <td align="right">       24.28</td>
    <td align="right">        5.00</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      318.00</td>
    <td align="right">       22.46</td>
    <td align="right">      113.83</td>
    <td align="right">       24.21</td>
    <td align="right">        3.00</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      373.83</td>
    <td align="right">       22.17</td>
    <td align="right">       72.67</td>
    <td align="right">       24.31</td>
    <td align="right">        0.17</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      474.83</td>
    <td align="right">       21.58</td>
    <td align="right">       28.83</td>
    <td align="right">       22.50</td>
    <td align="right">       12.67</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.17</td>
    <td align="right">       21.08</td>
    <td align="right">       83.33</td>
    <td align="right">       20.25</td>
    <td align="right">       83.33</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.59</td>
    <td align="right">      245.17</td>
    <td align="right">       20.13</td>
    <td align="right">      245.17</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4961.33</td>
    <td align="right">       21.58</td>
    <td align="right">     1300.33</td>
    <td align="right">       22.11</td>
    <td align="right">      709.17</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      259.33</td>
    <td align="right">       20.59</td>
    <td align="right">       28.83</td>
    <td align="right">       20.13</td>
    <td align="right">        0.17</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      507.17</td>
    <td align="right">       22.48</td>
    <td align="right">      245.17</td>
    <td align="right">       24.38</td>
    <td align="right">      245.17</td>
    <td align="right">       26.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.37997</td>
    <td align="right">    28.68621</td>
    <td align="right">     0.08831</td>
    <td align="right">     6.57373</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.66472</td>
    <td align="right">    29.30716</td>
    <td align="right">     0.17871</td>
    <td align="right">     5.99622</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.74367</td>
    <td align="right">    28.67847</td>
    <td align="right">     0.20471</td>
    <td align="right">     6.16108</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.07250</td>
    <td align="right">    28.58075</td>
    <td align="right">     0.31268</td>
    <td align="right">     7.27205</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.13453</td>
    <td align="right">    34.32689</td>
    <td align="right">     -0.5131</td>
    <td align="right">    10.95532</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.18618</td>
    <td align="right">    41.01095</td>
    <td align="right">     -0.4216</td>
    <td align="right">     9.15138</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23759</td>
    <td align="right">    42.19458</td>
    <td align="right">     -0.3975</td>
    <td align="right">     8.80971</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19774</td>
    <td align="right">    41.77585</td>
    <td align="right">     -0.3966</td>
    <td align="right">     8.75144</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.20588</td>
    <td align="right">    40.69235</td>
    <td align="right">     -0.4187</td>
    <td align="right">     9.19526</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.05000</td>
    <td align="right">    35.44663</td>
    <td align="right">     0.34126</td>
    <td align="right">     7.68292</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.85882</td>
    <td align="right">    32.53599</td>
    <td align="right">     0.25411</td>
    <td align="right">     6.73855</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.48194</td>
    <td align="right">    28.04845</td>
    <td align="right">     0.11319</td>
    <td align="right">     5.72217</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.93586</td>
    <td align="right">    34.31120</td>
    <td align="right">     -0.0572</td>
    <td align="right">     7.76589</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.37997</td>
    <td align="right">    28.04845</td>
    <td align="right">     -0.5131</td>
    <td align="right">     5.72217</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23759</td>
    <td align="right">    42.19458</td>
    <td align="right">     0.34126</td>
    <td align="right">    10.95532</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.55354</td>
    <td align="right">    31.83701</td>
    <td align="right">     -0.1177</td>
    <td align="right">     6.96430</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.88969</td>
    <td align="right">    32.06014</td>
    <td align="right">     -0.0260</td>
    <td align="right">     5.79841</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.20575</td>
    <td align="right">    31.19124</td>
    <td align="right">     0.05222</td>
    <td align="right">     5.65240</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.82303</td>
    <td align="right">    30.25933</td>
    <td align="right">     0.22927</td>
    <td align="right">     6.40224</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.87825</td>
    <td align="right">    35.99935</td>
    <td align="right">     -0.6378</td>
    <td align="right">    14.06926</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.02310</td>
    <td align="right">    42.40313</td>
    <td align="right">     -0.5159</td>
    <td align="right">    10.92995</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.04893</td>
    <td align="right">    43.54658</td>
    <td align="right">     -0.4964</td>
    <td align="right">    10.58097</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.01703</td>
    <td align="right">    43.17935</td>
    <td align="right">     -0.4983</td>
    <td align="right">    10.51891</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.91878</td>
    <td align="right">    42.04078</td>
    <td align="right">     -0.5593</td>
    <td align="right">    11.97828</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.54296</td>
    <td align="right">    38.04620</td>
    <td align="right">     0.19287</td>
    <td align="right">     6.26611</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.07107</td>
    <td align="right">    35.55353</td>
    <td align="right">     0.04246</td>
    <td align="right">     5.88828</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.40161</td>
    <td align="right">    31.23893</td>
    <td align="right">     -0.1588</td>
    <td align="right">     6.52741</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.45161</td>
    <td align="right">    36.48030</td>
    <td align="right">     -0.2100</td>
    <td align="right">     8.48922</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.40161</td>
    <td align="right">    30.25933</td>
    <td align="right">     -0.6378</td>
    <td align="right">     5.65240</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04893</td>
    <td align="right">    43.54658</td>
    <td align="right">     0.22927</td>
    <td align="right">    14.06926</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.56330</td>
    <td align="right">    33.21667</td>
    <td align="right">     -0.3664</td>
    <td align="right">     9.93393</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.86223</td>
    <td align="right">    33.88061</td>
    <td align="right">     -0.2797</td>
    <td align="right">     8.23199</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.33995</td>
    <td align="right">    32.75741</td>
    <td align="right">     -0.1611</td>
    <td align="right">     6.72958</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.33712</td>
    <td align="right">    31.18740</td>
    <td align="right">     0.11189</td>
    <td align="right">     6.22612</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.49839</td>
    <td align="right">    36.79035</td>
    <td align="right">     -0.7677</td>
    <td align="right">    18.92324</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.82850</td>
    <td align="right">    42.93586</td>
    <td align="right">     -0.5786</td>
    <td align="right">    12.86275</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.86367</td>
    <td align="right">    44.00701</td>
    <td align="right">     -0.5535</td>
    <td align="right">    12.35170</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81991</td>
    <td align="right">    43.59607</td>
    <td align="right">     -0.5678</td>
    <td align="right">    12.43159</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.52242</td>
    <td align="right">    43.34190</td>
    <td align="right">     -0.7006</td>
    <td align="right">    16.47484</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.65576</td>
    <td align="right">    40.14818</td>
    <td align="right">     -0.0253</td>
    <td align="right">     6.22925</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.99818</td>
    <td align="right">    37.72723</td>
    <td align="right">     -0.2227</td>
    <td align="right">     7.54161</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.33773</td>
    <td align="right">    32.92148</td>
    <td align="right">     -0.4300</td>
    <td align="right">    10.49386</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.80915</td>
    <td align="right">    37.73702</td>
    <td align="right">     -0.3800</td>
    <td align="right">    10.72608</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.33773</td>
    <td align="right">    31.18740</td>
    <td align="right">     -0.7677</td>
    <td align="right">     6.22612</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.86367</td>
    <td align="right">    44.00701</td>
    <td align="right">     0.11189</td>
    <td align="right">    18.92324</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.53579</td>
    <td align="right">    35.13227</td>
    <td align="right">     -0.6338</td>
    <td align="right">    15.62881</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.68230</td>
    <td align="right">    35.69062</td>
    <td align="right">     -0.5726</td>
    <td align="right">    13.75738</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.28118</td>
    <td align="right">    34.73580</td>
    <td align="right">     -0.4135</td>
    <td align="right">     9.80226</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.48298</td>
    <td align="right">    32.98109</td>
    <td align="right">     -0.0837</td>
    <td align="right">     7.11819</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.65074</td>
    <td align="right">    38.64060</td>
    <td align="right">     -1.0314</td>
    <td align="right">    30.11217</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.31977</td>
    <td align="right">    44.49726</td>
    <td align="right">     -0.7288</td>
    <td align="right">    18.36130</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.42030</td>
    <td align="right">    45.34324</td>
    <td align="right">     -0.6797</td>
    <td align="right">    16.86416</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.33050</td>
    <td align="right">    45.43559</td>
    <td align="right">     -0.7164</td>
    <td align="right">    17.69112</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.76218</td>
    <td align="right">    44.78761</td>
    <td align="right">     -0.9501</td>
    <td align="right">    26.60509</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.53887</td>
    <td align="right">    43.23590</td>
    <td align="right">     -0.2824</td>
    <td align="right">     8.29819</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.79952</td>
    <td align="right">    39.81153</td>
    <td align="right">     -0.5162</td>
    <td align="right">    12.38153</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.24810</td>
    <td align="right">    34.50863</td>
    <td align="right">     -0.7163</td>
    <td align="right">    17.95805</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.93049</td>
    <td align="right">    39.59693</td>
    <td align="right">     -0.6114</td>
    <td align="right">    16.23927</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.24810</td>
    <td align="right">    32.98109</td>
    <td align="right">     -1.0314</td>
    <td align="right">     7.11819</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.42030</td>
    <td align="right">    45.43559</td>
    <td align="right">     -0.0837</td>
    <td align="right">    30.11217</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.50148</td>
    <td align="right">    34.08286</td>
    <td align="right">     -0.6337</td>
    <td align="right">    15.12820</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.67589</td>
    <td align="right">    34.63335</td>
    <td align="right">     -0.5606</td>
    <td align="right">    12.90759</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.04868</td>
    <td align="right">    33.97421</td>
    <td align="right">     -0.4506</td>
    <td align="right">    10.00927</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.59321</td>
    <td align="right">    31.75658</td>
    <td align="right">     0.00124</td>
    <td align="right">     7.35633</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.68850</td>
    <td align="right">    37.72141</td>
    <td align="right">     -0.9352</td>
    <td align="right">    27.20476</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.11791</td>
    <td align="right">    44.38320</td>
    <td align="right">     -0.7041</td>
    <td align="right">    18.95377</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.38551</td>
    <td align="right">    44.98755</td>
    <td align="right">     -0.6014</td>
    <td align="right">    16.19485</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.18443</td>
    <td align="right">    44.97709</td>
    <td align="right">     -0.6633</td>
    <td align="right">    17.67820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.80741</td>
    <td align="right">    43.84601</td>
    <td align="right">     -0.8448</td>
    <td align="right">    23.98661</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.39210</td>
    <td align="right">    42.58725</td>
    <td align="right">     -0.2886</td>
    <td align="right">     8.29436</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.69581</td>
    <td align="right">    39.04540</td>
    <td align="right">     -0.5309</td>
    <td align="right">    12.16080</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.26003</td>
    <td align="right">    33.50578</td>
    <td align="right">     -0.7123</td>
    <td align="right">    17.58977</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.87058</td>
    <td align="right">    38.82569</td>
    <td align="right">     -0.5782</td>
    <td align="right">    15.65027</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.26003</td>
    <td align="right">    31.75658</td>
    <td align="right">     -0.9352</td>
    <td align="right">     7.35633</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.38551</td>
    <td align="right">    44.98755</td>
    <td align="right">     0.00124</td>
    <td align="right">    27.20476</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.07232</td>
    <td align="right">    32.73212</td>
    <td align="right">     -0.4755</td>
    <td align="right">    12.89085</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.31761</td>
    <td align="right">    33.15487</td>
    <td align="right">     -0.3898</td>
    <td align="right">    11.39670</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.31179</td>
    <td align="right">    33.27542</td>
    <td align="right">     -0.3869</td>
    <td align="right">     9.58262</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.58421</td>
    <td align="right">    31.48488</td>
    <td align="right">     -0.0075</td>
    <td align="right">     7.94354</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.44035</td>
    <td align="right">    38.08156</td>
    <td align="right">     -1.0473</td>
    <td align="right">    31.68762</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.88703</td>
    <td align="right">    44.88050</td>
    <td align="right">     -0.8194</td>
    <td align="right">    22.25697</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.07629</td>
    <td align="right">    45.64251</td>
    <td align="right">     -0.7345</td>
    <td align="right">    20.00164</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.09773</td>
    <td align="right">    45.03258</td>
    <td align="right">     -0.7047</td>
    <td align="right">    19.40727</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.92651</td>
    <td align="right">    43.16249</td>
    <td align="right">     -0.7848</td>
    <td align="right">    23.65658</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.88338</td>
    <td align="right">    41.10697</td>
    <td align="right">     -0.1577</td>
    <td align="right">     8.49765</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.20876</td>
    <td align="right">    37.76238</td>
    <td align="right">     -0.3934</td>
    <td align="right">    10.86484</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.65931</td>
    <td align="right">    32.51053</td>
    <td align="right">     -0.6015</td>
    <td align="right">    15.13736</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.04282</td>
    <td align="right">    38.27829</td>
    <td align="right">     -0.5443</td>
    <td align="right">    16.16217</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.65931</td>
    <td align="right">    31.48488</td>
    <td align="right">     -1.0473</td>
    <td align="right">     7.94354</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.09773</td>
    <td align="right">    45.64251</td>
    <td align="right">     -0.0075</td>
    <td align="right">    31.68762</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.50927</td>
    <td align="right">    33.88576</td>
    <td align="right">     -0.6348</td>
    <td align="right">    15.35694</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.72663</td>
    <td align="right">    34.36126</td>
    <td align="right">     -0.5486</td>
    <td align="right">    13.40408</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.00895</td>
    <td align="right">    33.86456</td>
    <td align="right">     -0.4606</td>
    <td align="right">    10.44416</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.10958</td>
    <td align="right">    32.47963</td>
    <td align="right">     -0.1140</td>
    <td align="right">     7.85633</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.27838</td>
    <td align="right">    38.49286</td>
    <td align="right">     -1.0662</td>
    <td align="right">    33.31132</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.79232</td>
    <td align="right">    45.11852</td>
    <td align="right">     -0.7961</td>
    <td align="right">    22.54209</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.93157</td>
    <td align="right">    46.04637</td>
    <td align="right">     -0.7317</td>
    <td align="right">    20.86370</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.72641</td>
    <td align="right">    46.14310</td>
    <td align="right">     -0.8077</td>
    <td align="right">    22.61897</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.22864</td>
    <td align="right">    45.15019</td>
    <td align="right">     -1.0325</td>
    <td align="right">    31.32837</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.25011</td>
    <td align="right">    42.73588</td>
    <td align="right">     -0.3229</td>
    <td align="right">     8.71075</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.68256</td>
    <td align="right">    38.88909</td>
    <td align="right">     -0.5368</td>
    <td align="right">    12.53239</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.23993</td>
    <td align="right">    33.37990</td>
    <td align="right">     -0.7234</td>
    <td align="right">    18.00481</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.63041</td>
    <td align="right">    39.25009</td>
    <td align="right">     -0.6495</td>
    <td align="right">    18.12476</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.23993</td>
    <td align="right">    32.47963</td>
    <td align="right">     -1.0662</td>
    <td align="right">     7.85633</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.93157</td>
    <td align="right">    46.14310</td>
    <td align="right">     -0.1140</td>
    <td align="right">    33.31132</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.79439</td>
    <td align="right">    35.88001</td>
    <td align="right">     -0.5638</td>
    <td align="right">    13.25469</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.94664</td>
    <td align="right">    36.51278</td>
    <td align="right">     -0.5072</td>
    <td align="right">    11.21211</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.32785</td>
    <td align="right">    35.95918</td>
    <td align="right">     -0.4082</td>
    <td align="right">     9.12363</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.29010</td>
    <td align="right">    34.50828</td>
    <td align="right">     -0.1518</td>
    <td align="right">     6.57696</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.56068</td>
    <td align="right">    40.00749</td>
    <td align="right">     -1.1035</td>
    <td align="right">    32.15071</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.32221</td>
    <td align="right">    45.62768</td>
    <td align="right">     -0.7816</td>
    <td align="right">    19.10168</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.52059</td>
    <td align="right">    45.99557</td>
    <td align="right">     -0.6962</td>
    <td align="right">    16.24838</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.50207</td>
    <td align="right">    46.04265</td>
    <td align="right">     -0.7046</td>
    <td align="right">    16.36054</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.16164</td>
    <td align="right">    44.79477</td>
    <td align="right">     -0.8475</td>
    <td align="right">    21.43410</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.12867</td>
    <td align="right">    42.71014</td>
    <td align="right">     -0.1405</td>
    <td align="right">     6.36005</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.42812</td>
    <td align="right">    39.69012</td>
    <td align="right">     -0.3472</td>
    <td align="right">     8.49549</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.76620</td>
    <td align="right">    34.70531</td>
    <td align="right">     -0.5663</td>
    <td align="right">    12.54893</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.15402</td>
    <td align="right">    40.23421</td>
    <td align="right">     -0.5697</td>
    <td align="right">    14.45308</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.76620</td>
    <td align="right">    34.50828</td>
    <td align="right">     -1.1035</td>
    <td align="right">     6.36005</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.52059</td>
    <td align="right">    46.04265</td>
    <td align="right">     -0.1405</td>
    <td align="right">    32.15071</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.72701</td>
    <td align="right">    34.28308</td>
    <td align="right">     -0.5738</td>
    <td align="right">    12.93543</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.89384</td>
    <td align="right">    34.94904</td>
    <td align="right">     -0.5073</td>
    <td align="right">    10.87619</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.05986</td>
    <td align="right">    34.59332</td>
    <td align="right">     -0.4575</td>
    <td align="right">     9.72411</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.58063</td>
    <td align="right">    32.17517</td>
    <td align="right">     -0.0284</td>
    <td align="right">     6.62421</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.74755</td>
    <td align="right">    37.99270</td>
    <td align="right">     -0.9580</td>
    <td align="right">    26.91473</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.17960</td>
    <td align="right">    44.64456</td>
    <td align="right">     -0.7346</td>
    <td align="right">    18.74600</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.56734</td>
    <td align="right">    44.96851</td>
    <td align="right">     -0.5909</td>
    <td align="right">    14.51524</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.47478</td>
    <td align="right">    44.77014</td>
    <td align="right">     -0.6102</td>
    <td align="right">    14.99157</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.27515</td>
    <td align="right">    43.09598</td>
    <td align="right">     -0.7151</td>
    <td align="right">    18.26915</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.85357</td>
    <td align="right">    41.74968</td>
    <td align="right">     -0.1712</td>
    <td align="right">     6.66214</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.11975</td>
    <td align="right">    38.74673</td>
    <td align="right">     -0.4040</td>
    <td align="right">     8.91716</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.65212</td>
    <td align="right">    33.35505</td>
    <td align="right">     -0.5918</td>
    <td align="right">    12.95574</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.10156</td>
    <td align="right">    38.81080</td>
    <td align="right">     -0.5300</td>
    <td align="right">    13.55160</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.65212</td>
    <td align="right">    32.17517</td>
    <td align="right">     -0.9580</td>
    <td align="right">     6.62421</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.56734</td>
    <td align="right">    44.96851</td>
    <td align="right">     -0.0284</td>
    <td align="right">    26.91473</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.47415</td>
    <td align="right">    33.18695</td>
    <td align="right">     -0.5672</td>
    <td align="right">    14.57718</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.70287</td>
    <td align="right">    33.96306</td>
    <td align="right">     -0.4869</td>
    <td align="right">    11.99505</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.49499</td>
    <td align="right">    34.08160</td>
    <td align="right">     -0.5520</td>
    <td align="right">    12.56026</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.79657</td>
    <td align="right">    32.46193</td>
    <td align="right">     -0.1840</td>
    <td align="right">     7.89292</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.57206</td>
    <td align="right">    39.67633</td>
    <td align="right">     -1.3206</td>
    <td align="right">    42.42733</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.13307</td>
    <td align="right">    46.97714</td>
    <td align="right">     -1.0736</td>
    <td align="right">    30.96541</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.67273</td>
    <td align="right">    47.29026</td>
    <td align="right">     -0.8829</td>
    <td align="right">    23.46114</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.01785</td>
    <td align="right">    46.15875</td>
    <td align="right">     -0.7455</td>
    <td align="right">    19.29786</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.05828</td>
    <td align="right">    43.11993</td>
    <td align="right">     -0.7346</td>
    <td align="right">    20.25274</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.81819</td>
    <td align="right">    40.73892</td>
    <td align="right">     -0.1338</td>
    <td align="right">     7.71342</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.95247</td>
    <td align="right">    37.81906</td>
    <td align="right">     -0.3939</td>
    <td align="right">    10.17172</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.29231</td>
    <td align="right">    32.61623</td>
    <td align="right">     -0.6273</td>
    <td align="right">    15.02328</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.58608</td>
    <td align="right">    39.05335</td>
    <td align="right">     -0.6448</td>
    <td align="right">    18.11779</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.29231</td>
    <td align="right">    32.46193</td>
    <td align="right">     -1.3206</td>
    <td align="right">     7.71342</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.05828</td>
    <td align="right">    47.29026</td>
    <td align="right">     -0.1338</td>
    <td align="right">    42.42733</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.71282</td>
    <td align="right">    34.09605</td>
    <td align="right">     -0.5792</td>
    <td align="right">    13.20075</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.92018</td>
    <td align="right">    34.67592</td>
    <td align="right">     -0.4988</td>
    <td align="right">    10.99928</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.01460</td>
    <td align="right">    34.45215</td>
    <td align="right">     -0.4683</td>
    <td align="right">    10.01569</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.05720</td>
    <td align="right">    32.92254</td>
    <td align="right">     -0.1536</td>
    <td align="right">     7.02615</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.34434</td>
    <td align="right">    38.67602</td>
    <td align="right">     -1.0858</td>
    <td align="right">    32.50194</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.95408</td>
    <td align="right">    45.07440</td>
    <td align="right">     -0.7954</td>
    <td align="right">    20.74586</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.20910</td>
    <td align="right">    45.68655</td>
    <td align="right">     -0.6918</td>
    <td align="right">    17.74181</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.05622</td>
    <td align="right">    45.81363</td>
    <td align="right">     -0.7442</td>
    <td align="right">    18.80445</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.66805</td>
    <td align="right">    44.47195</td>
    <td align="right">     -0.9130</td>
    <td align="right">    24.95347</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.64603</td>
    <td align="right">    42.00366</td>
    <td align="right">     -0.2180</td>
    <td align="right">     6.88141</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.06465</td>
    <td align="right">    38.64312</td>
    <td align="right">     -0.4180</td>
    <td align="right">     9.23151</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.61727</td>
    <td align="right">    33.21946</td>
    <td align="right">     -0.6072</td>
    <td align="right">    13.37112</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.86177</td>
    <td align="right">    39.18138</td>
    <td align="right">     -0.5996</td>
    <td align="right">    15.51015</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.61727</td>
    <td align="right">    32.92254</td>
    <td align="right">     -1.0858</td>
    <td align="right">     6.88141</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.20910</td>
    <td align="right">    45.81363</td>
    <td align="right">     -0.1536</td>
    <td align="right">    32.50194</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.03858</td>
    <td align="right">    34.56920</td>
    <td align="right">     -0.4785</td>
    <td align="right">    11.73135</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.27658</td>
    <td align="right">    34.96392</td>
    <td align="right">     -0.4009</td>
    <td align="right">     9.56854</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.88139</td>
    <td align="right">    34.09964</td>
    <td align="right">     -0.2506</td>
    <td align="right">     7.37667</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.96102</td>
    <td align="right">    32.34942</td>
    <td align="right">     0.03217</td>
    <td align="right">     6.21033</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.10346</td>
    <td align="right">    37.93866</td>
    <td align="right">     -0.8829</td>
    <td align="right">    23.29948</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.61821</td>
    <td align="right">    43.82947</td>
    <td align="right">     -0.6380</td>
    <td align="right">    14.63737</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.69067</td>
    <td align="right">    44.73669</td>
    <td align="right">     -0.5991</td>
    <td align="right">    13.55195</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.63631</td>
    <td align="right">    44.77474</td>
    <td align="right">     -0.6193</td>
    <td align="right">    13.93110</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.26295</td>
    <td align="right">    43.64858</td>
    <td align="right">     -0.7827</td>
    <td align="right">    19.40940</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.27728</td>
    <td align="right">    41.81490</td>
    <td align="right">     -0.0938</td>
    <td align="right">     6.45211</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.48652</td>
    <td align="right">    38.73664</td>
    <td align="right">     -0.3244</td>
    <td align="right">     8.56266</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.79059</td>
    <td align="right">    33.76333</td>
    <td align="right">     -0.5460</td>
    <td align="right">    12.50414</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.42708</td>
    <td align="right">    38.79991</td>
    <td align="right">     -0.4666</td>
    <td align="right">    12.29737</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.79059</td>
    <td align="right">    32.34942</td>
    <td align="right">     -0.8829</td>
    <td align="right">     6.21033</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.69067</td>
    <td align="right">    44.77474</td>
    <td align="right">     0.03217</td>
    <td align="right">    23.29948</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.76023</td>
    <td align="right">    32.91441</td>
    <td align="right">     -0.5410</td>
    <td align="right">    12.35650</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.99586</td>
    <td align="right">    33.21574</td>
    <td align="right">     -0.4580</td>
    <td align="right">    10.00382</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.28775</td>
    <td align="right">    32.99211</td>
    <td align="right">     -0.3709</td>
    <td align="right">     8.38435</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.68325</td>
    <td align="right">    31.23691</td>
    <td align="right">     0.02693</td>
    <td align="right">     6.79994</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    22.78364</td>
    <td align="right">    37.08423</td>
    <td align="right">     -0.9016</td>
    <td align="right">    25.39130</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.13840</td>
    <td align="right">    43.90476</td>
    <td align="right">     -0.7042</td>
    <td align="right">    18.47303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.41244</td>
    <td align="right">    44.62804</td>
    <td align="right">     -0.6030</td>
    <td align="right">    15.94285</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.16745</td>
    <td align="right">    44.77273</td>
    <td align="right">     -0.6731</td>
    <td align="right">    17.57119</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.88933</td>
    <td align="right">    43.27691</td>
    <td align="right">     -0.8101</td>
    <td align="right">    22.29915</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.71324</td>
    <td align="right">    41.10914</td>
    <td align="right">     -0.1956</td>
    <td align="right">     6.94598</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    21.04080</td>
    <td align="right">    37.63630</td>
    <td align="right">     -0.4181</td>
    <td align="right">     9.33240</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.54612</td>
    <td align="right">    32.28557</td>
    <td align="right">     -0.6047</td>
    <td align="right">    13.54914</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.03949</td>
    <td align="right">    37.95575</td>
    <td align="right">     -0.5225</td>
    <td align="right">    13.95316</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.54612</td>
    <td align="right">    31.23691</td>
    <td align="right">     -0.9016</td>
    <td align="right">     6.79994</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.41244</td>
    <td align="right">    44.77273</td>
    <td align="right">     0.02693</td>
    <td align="right">    25.39130</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.53503</td>
    <td align="right">    31.90306</td>
    <td align="right">     -0.3318</td>
    <td align="right">     9.99932</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.80441</td>
    <td align="right">    32.28836</td>
    <td align="right">     -0.2418</td>
    <td align="right">     8.79077</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.75048</td>
    <td align="right">    32.53351</td>
    <td align="right">     -0.2566</td>
    <td align="right">     7.61871</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.94272</td>
    <td align="right">    30.87742</td>
    <td align="right">     0.08472</td>
    <td align="right">     7.23620</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.78455</td>
    <td align="right">    37.47061</td>
    <td align="right">     -0.9283</td>
    <td align="right">    26.00638</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.15375</td>
    <td align="right">    44.26612</td>
    <td align="right">     -0.7373</td>
    <td align="right">    18.58668</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.32821</td>
    <td align="right">    45.07335</td>
    <td align="right">     -0.6590</td>
    <td align="right">    16.58684</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.37265</td>
    <td align="right">    44.44699</td>
    <td align="right">     -0.6164</td>
    <td align="right">    15.66745</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.27950</td>
    <td align="right">    42.28911</td>
    <td align="right">     -0.6578</td>
    <td align="right">    18.28350</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.40094</td>
    <td align="right">    39.87103</td>
    <td align="right">     -0.0128</td>
    <td align="right">     7.31080</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.74827</td>
    <td align="right">    36.68496</td>
    <td align="right">     -0.2325</td>
    <td align="right">     8.30268</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.13555</td>
    <td align="right">    31.60205</td>
    <td align="right">     -0.4469</td>
    <td align="right">    11.05579</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.43956</td>
    <td align="right">    37.48628</td>
    <td align="right">     -0.4224</td>
    <td align="right">    12.99941</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.13555</td>
    <td align="right">    30.87742</td>
    <td align="right">     -0.9283</td>
    <td align="right">     7.23620</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.37265</td>
    <td align="right">    45.07335</td>
    <td align="right">     0.08472</td>
    <td align="right">    26.00638</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.84346</td>
    <td align="right">    33.28322</td>
    <td align="right">     -0.5144</td>
    <td align="right">    11.95562</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.12066</td>
    <td align="right">    33.65189</td>
    <td align="right">     -0.4175</td>
    <td align="right">     9.92814</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.34146</td>
    <td align="right">    33.28027</td>
    <td align="right">     -0.3500</td>
    <td align="right">     8.31308</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.44555</td>
    <td align="right">    31.92688</td>
    <td align="right">     -0.0255</td>
    <td align="right">     6.87666</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.59551</td>
    <td align="right">    37.92276</td>
    <td align="right">     -0.9541</td>
    <td align="right">    27.77371</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.04069</td>
    <td align="right">    44.53572</td>
    <td align="right">     -0.7184</td>
    <td align="right">    19.01714</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.17056</td>
    <td align="right">    45.50575</td>
    <td align="right">     -0.6590</td>
    <td align="right">    17.55603</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.98341</td>
    <td align="right">    45.62562</td>
    <td align="right">     -0.7235</td>
    <td align="right">    18.94716</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.57878</td>
    <td align="right">    44.33259</td>
    <td align="right">     -0.9054</td>
    <td align="right">    25.45178</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.70341</td>
    <td align="right">    41.66835</td>
    <td align="right">     -0.1891</td>
    <td align="right">     6.91037</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.08531</td>
    <td align="right">    38.06911</td>
    <td align="right">     -0.4006</td>
    <td align="right">     9.24905</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.59893</td>
    <td align="right">    32.62925</td>
    <td align="right">     -0.5908</td>
    <td align="right">    13.23533</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.96499</td>
    <td align="right">    38.57488</td>
    <td align="right">     -0.5391</td>
    <td align="right">    14.64526</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.59893</td>
    <td align="right">    31.92688</td>
    <td align="right">     -0.9541</td>
    <td align="right">     6.87666</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.17056</td>
    <td align="right">    45.62562</td>
    <td align="right">     -0.0255</td>
    <td align="right">    27.77371</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.260766E+10</td>
    <td align="right">0.698955E+09</td>
    <td align="right">       55.28</td>
    <td align="right">0.242047E+10</td>
    <td align="right">0.187187E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
    <td align="right">28-APR-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    30669.61</td>
    <td align="right">28-APR-15:10</td>
    <td align="right">    30380.02</td>
    <td align="right">28-APR-15:20</td>
    <td align="right">    14559.56</td>
    <td align="right">28-APR-08:00</td>
    <td align="right">     7460.49</td>
    <td align="right">28-APR-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.419206E+10</td>
    <td align="right">0.108580E+10</td>
    <td align="right">       75.03</td>
    <td align="right">0.334165E+10</td>
    <td align="right">0.850410E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-MAY-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    45026.60</td>
    <td align="right">22-MAY-15:10</td>
    <td align="right">    41236.84</td>
    <td align="right">22-MAY-15:10</td>
    <td align="right">     8431.90</td>
    <td align="right">23-MAY-16:00</td>
    <td align="right">    10819.07</td>
    <td align="right">22-MAY-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.131047E+11</td>
    <td align="right">0.334695E+10</td>
    <td align="right">      185.89</td>
    <td align="right">0.996636E+10</td>
    <td align="right">0.313835E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">12-JUN-11:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    67163.90</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">    58476.74</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">    28497.00</td>
    <td align="right">25-JUN-18:02</td>
    <td align="right">    17205.51</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.224357E+11</td>
    <td align="right">0.575314E+10</td>
    <td align="right">      300.16</td>
    <td align="right">0.169400E+11</td>
    <td align="right">0.549569E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-JUL-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    65033.04</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">    65033.04</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">    17041.85</td>
    <td align="right">24-JUL-16:00</td>
    <td align="right">    17796.01</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.299004E+11</td>
    <td align="right">0.757139E+10</td>
    <td align="right">      361.19</td>
    <td align="right">0.222049E+11</td>
    <td align="right">0.769546E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-AUG-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    59691.47</td>
    <td align="right">14-AUG-13:00</td>
    <td align="right">    56192.86</td>
    <td align="right">14-AUG-16:00</td>
    <td align="right">    22074.87</td>
    <td align="right">08-AUG-13:00</td>
    <td align="right">    14553.98</td>
    <td align="right">14-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.155040E+11</td>
    <td align="right">0.396297E+10</td>
    <td align="right">      227.22</td>
    <td align="right">0.120204E+11</td>
    <td align="right">0.348354E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">11-SEP-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    58014.97</td>
    <td align="right">13-SEP-15:30</td>
    <td align="right">    47651.23</td>
    <td align="right">13-SEP-15:30</td>
    <td align="right">    17754.11</td>
    <td align="right">12-SEP-13:00</td>
    <td align="right">    13913.56</td>
    <td align="right">13-SEP-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.934057E+09</td>
    <td align="right">0.265978E+09</td>
    <td align="right">       36.50</td>
    <td align="right">0.864289E+09</td>
    <td align="right"> 69767615.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    16105.41</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">    16105.41</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">     5178.03</td>
    <td align="right">17-OCT-15:00</td>
    <td align="right">     4372.32</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 28528055.26</td>
    <td align="right">  8357107.18</td>
    <td align="right">        1.33</td>
    <td align="right"> 19961432.18</td>
    <td align="right">  8566623.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     9767.83</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">     7204.67</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">     2563.15</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">     2792.81</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.887070E+11</td>
    <td align="right">0.226936E+11</td>
    <td align="right">     1242.60</td>
    <td align="right">0.677781E+11</td>
    <td align="right">0.209290E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.299004E+11</td>
    <td align="right">0.757139E+10</td>
    <td align="right">      361.19</td>
    <td align="right">0.222049E+11</td>
    <td align="right">0.769546E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67163.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65033.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28497.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17796.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.248792E+10</td>
    <td align="right">0.655496E+09</td>
    <td align="right">       58.97</td>
    <td align="right">0.236369E+10</td>
    <td align="right">0.124238E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">28-APR-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    29559.62</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">    28727.57</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">     9714.55</td>
    <td align="right">28-APR-08:00</td>
    <td align="right">     7096.06</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.357696E+10</td>
    <td align="right">0.920243E+09</td>
    <td align="right">       75.71</td>
    <td align="right">0.289321E+10</td>
    <td align="right">0.683748E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-MAY-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    40922.39</td>
    <td align="right">22-MAY-15:00</td>
    <td align="right">    37133.24</td>
    <td align="right">22-MAY-15:00</td>
    <td align="right">     7217.78</td>
    <td align="right">23-MAY-16:00</td>
    <td align="right">     9866.56</td>
    <td align="right">22-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.111520E+11</td>
    <td align="right">0.283503E+10</td>
    <td align="right">      190.28</td>
    <td align="right">0.855022E+10</td>
    <td align="right">0.260173E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">12-JUN-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    60230.11</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">    52142.07</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">    30112.28</td>
    <td align="right">25-JUN-18:02</td>
    <td align="right">    15421.17</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.189029E+11</td>
    <td align="right">0.482599E+10</td>
    <td align="right">      307.94</td>
    <td align="right">0.143761E+11</td>
    <td align="right">0.452678E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-JUL-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    53725.12</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">    53725.12</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">    15449.61</td>
    <td align="right">24-JUL-16:00</td>
    <td align="right">    14303.56</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249287E+11</td>
    <td align="right">0.629793E+10</td>
    <td align="right">      377.80</td>
    <td align="right">0.186256E+11</td>
    <td align="right">0.630310E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    49960.51</td>
    <td align="right">17-AUG-15:00</td>
    <td align="right">    47523.92</td>
    <td align="right">14-AUG-16:00</td>
    <td align="right">    15972.36</td>
    <td align="right">08-AUG-13:00</td>
    <td align="right">    12380.41</td>
    <td align="right">14-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.131401E+11</td>
    <td align="right">0.334262E+10</td>
    <td align="right">      235.40</td>
    <td align="right">0.102440E+11</td>
    <td align="right">0.289608E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    49064.09</td>
    <td align="right">13-SEP-14:50</td>
    <td align="right">    40252.29</td>
    <td align="right">13-SEP-14:50</td>
    <td align="right">    15783.80</td>
    <td align="right">12-SEP-14:00</td>
    <td align="right">    11763.78</td>
    <td align="right">13-SEP-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.767048E+09</td>
    <td align="right">0.217427E+09</td>
    <td align="right">       35.83</td>
    <td align="right">0.719240E+09</td>
    <td align="right"> 47808025.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    13980.54</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">    13980.54</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">     3564.92</td>
    <td align="right">17-OCT-15:00</td>
    <td align="right">     3736.86</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 19471743.03</td>
    <td align="right">  5739556.54</td>
    <td align="right">        1.33</td>
    <td align="right"> 13376070.02</td>
    <td align="right">  6095673.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     6858.49</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">     4963.28</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">     1895.22</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">     1975.92</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.749750E+11</td>
    <td align="right">0.191005E+11</td>
    <td align="right">     1283.26</td>
    <td align="right">0.577854E+11</td>
    <td align="right">0.171896E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.249287E+11</td>
    <td align="right">0.629793E+10</td>
    <td align="right">      377.80</td>
    <td align="right">0.186256E+11</td>
    <td align="right">0.630310E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60230.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53725.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30112.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15421.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257629E+10</td>
    <td align="right">0.684238E+09</td>
    <td align="right">       58.01</td>
    <td align="right">0.242399E+10</td>
    <td align="right">0.152302E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">28-APR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    32107.31</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">    31099.43</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">     7641.17</td>
    <td align="right">28-APR-08:00</td>
    <td align="right">     7708.20</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.387653E+10</td>
    <td align="right">0.100049E+10</td>
    <td align="right">       72.17</td>
    <td align="right">0.310794E+10</td>
    <td align="right">0.768585E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-MAY-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    47660.79</td>
    <td align="right">22-MAY-15:00</td>
    <td align="right">    43041.06</td>
    <td align="right">22-MAY-15:00</td>
    <td align="right">     8061.19</td>
    <td align="right">23-MAY-16:00</td>
    <td align="right">    11490.28</td>
    <td align="right">22-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.121170E+11</td>
    <td align="right">0.308787E+10</td>
    <td align="right">      184.76</td>
    <td align="right">0.923312E+10</td>
    <td align="right">0.288383E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">12-JUN-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    74033.18</td>
    <td align="right">13-JUN-15:40</td>
    <td align="right">    62385.02</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">    26216.62</td>
    <td align="right">25-JUN-17:52</td>
    <td align="right">    18862.15</td>
    <td align="right">13-JUN-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.200721E+11</td>
    <td align="right">0.514913E+10</td>
    <td align="right">      296.94</td>
    <td align="right">0.152310E+11</td>
    <td align="right">0.484117E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-JUL-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    63518.97</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">    63518.97</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">    17074.58</td>
    <td align="right">24-JUL-16:00</td>
    <td align="right">    16908.42</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.254889E+11</td>
    <td align="right">0.650442E+10</td>
    <td align="right">      372.23</td>
    <td align="right">0.188293E+11</td>
    <td align="right">0.665958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-AUG-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    55044.21</td>
    <td align="right">14-AUG-16:00</td>
    <td align="right">    55044.21</td>
    <td align="right">14-AUG-16:00</td>
    <td align="right">    16850.91</td>
    <td align="right">18-AUG-16:00</td>
    <td align="right">    13917.31</td>
    <td align="right">14-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128778E+11</td>
    <td align="right">0.331151E+10</td>
    <td align="right">      221.38</td>
    <td align="right">0.988262E+10</td>
    <td align="right">0.299522E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">11-SEP-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    51326.15</td>
    <td align="right">13-SEP-14:50</td>
    <td align="right">    42155.45</td>
    <td align="right">13-SEP-14:50</td>
    <td align="right">    16363.55</td>
    <td align="right">12-SEP-14:00</td>
    <td align="right">    12308.95</td>
    <td align="right">13-SEP-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.697454E+09</td>
    <td align="right">0.200085E+09</td>
    <td align="right">       33.50</td>
    <td align="right">0.641941E+09</td>
    <td align="right"> 55512777.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    14122.15</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">    14122.15</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">     3684.75</td>
    <td align="right">17-OCT-15:00</td>
    <td align="right">     3831.97</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 20422692.32</td>
    <td align="right">  6041193.82</td>
    <td align="right">        1.33</td>
    <td align="right"> 13836100.92</td>
    <td align="right">  6586591.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     7248.24</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">     5160.02</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">     2088.22</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">     2098.28</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.777265E+11</td>
    <td align="right">0.199438E+11</td>
    <td align="right">     1240.32</td>
    <td align="right">0.593637E+11</td>
    <td align="right">0.183628E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.254889E+11</td>
    <td align="right">0.650442E+10</td>
    <td align="right">      372.23</td>
    <td align="right">0.188293E+11</td>
    <td align="right">0.665958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74033.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">    63518.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26216.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18862.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      275.54</td>
    <td align="right">        0.00</td>
    <td align="right">      275.54</td>
    <td align="right">        3.44</td>
    <td align="right">     1935.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      430.27</td>
    <td align="right">        0.00</td>
    <td align="right">      430.27</td>
    <td align="right">       13.57</td>
    <td align="right">     1852.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      595.42</td>
    <td align="right">        0.00</td>
    <td align="right">      595.42</td>
    <td align="right">       73.22</td>
    <td align="right">     1538.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      969.39</td>
    <td align="right">        4.29</td>
    <td align="right">      965.10</td>
    <td align="right">      365.25</td>
    <td align="right">     1250.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1211.93</td>
    <td align="right">       58.36</td>
    <td align="right">     1153.57</td>
    <td align="right">      420.99</td>
    <td align="right">     1018.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1339.69</td>
    <td align="right">       83.86</td>
    <td align="right">     1255.82</td>
    <td align="right">      682.05</td>
    <td align="right">      775.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1270.77</td>
    <td align="right">       72.32</td>
    <td align="right">     1198.45</td>
    <td align="right">      738.38</td>
    <td align="right">      709.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      998.93</td>
    <td align="right">       15.58</td>
    <td align="right">      983.35</td>
    <td align="right">      606.33</td>
    <td align="right">      802.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      760.37</td>
    <td align="right">        0.16</td>
    <td align="right">      760.21</td>
    <td align="right">      377.11</td>
    <td align="right">     1049.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      487.24</td>
    <td align="right">        0.00</td>
    <td align="right">      487.24</td>
    <td align="right">       95.63</td>
    <td align="right">     1393.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      292.76</td>
    <td align="right">        0.00</td>
    <td align="right">      292.76</td>
    <td align="right">        4.95</td>
    <td align="right">     1714.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      199.37</td>
    <td align="right">        0.00</td>
    <td align="right">      199.37</td>
    <td align="right">        0.00</td>
    <td align="right">     2048.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      737.34</td>
    <td align="right">       19.68</td>
    <td align="right">      717.66</td>
    <td align="right">      283.12</td>
    <td align="right">     1338.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.37</td>
    <td align="right">        0.00</td>
    <td align="right">      199.37</td>
    <td align="right">        0.00</td>
    <td align="right">      709.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1339.69</td>
    <td align="right">       83.86</td>
    <td align="right">     1255.82</td>
    <td align="right">      738.38</td>
    <td align="right">     2048.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      375.51</td>
    <td align="right">      150.87</td>
    <td align="right">      224.64</td>
    <td align="right">      134.21</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      559.89</td>
    <td align="right">      206.83</td>
    <td align="right">      353.06</td>
    <td align="right">      257.78</td>
    <td align="right">     1153.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      585.11</td>
    <td align="right">      115.31</td>
    <td align="right">      469.80</td>
    <td align="right">      224.51</td>
    <td align="right">      953.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1571.19</td>
    <td align="right">      738.40</td>
    <td align="right">      832.80</td>
    <td align="right">     1322.26</td>
    <td align="right">      765.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1651.66</td>
    <td align="right">      720.13</td>
    <td align="right">      931.53</td>
    <td align="right">     1341.44</td>
    <td align="right">      660.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1634.84</td>
    <td align="right">      652.79</td>
    <td align="right">      982.04</td>
    <td align="right">     1429.67</td>
    <td align="right">      514.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1668.86</td>
    <td align="right">      709.13</td>
    <td align="right">      959.73</td>
    <td align="right">     1543.01</td>
    <td align="right">      470.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1581.07</td>
    <td align="right">      755.40</td>
    <td align="right">      825.66</td>
    <td align="right">     1521.04</td>
    <td align="right">      505.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1424.02</td>
    <td align="right">      757.32</td>
    <td align="right">      666.70</td>
    <td align="right">     1322.10</td>
    <td align="right">      645.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      687.30</td>
    <td align="right">      284.83</td>
    <td align="right">      402.47</td>
    <td align="right">      457.83</td>
    <td align="right">      875.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      358.34</td>
    <td align="right">      122.14</td>
    <td align="right">      236.19</td>
    <td align="right">      131.60</td>
    <td align="right">     1072.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.58</td>
    <td align="right">       98.75</td>
    <td align="right">      166.82</td>
    <td align="right">       76.23</td>
    <td align="right">     1291.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1031.77</td>
    <td align="right">      443.23</td>
    <td align="right">      588.54</td>
    <td align="right">      815.43</td>
    <td align="right">      840.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.58</td>
    <td align="right">       98.75</td>
    <td align="right">      166.82</td>
    <td align="right">       76.23</td>
    <td align="right">      470.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1668.86</td>
    <td align="right">      757.32</td>
    <td align="right">      982.04</td>
    <td align="right">     1543.01</td>
    <td align="right">     1291.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1563.92</td>
    <td align="right">     1012.24</td>
    <td align="right">      551.68</td>
    <td align="right">     1376.10</td>
    <td align="right">     1701.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1910.66</td>
    <td align="right">     1165.94</td>
    <td align="right">      744.71</td>
    <td align="right">     1655.01</td>
    <td align="right">     1704.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1181.48</td>
    <td align="right">      344.17</td>
    <td align="right">      837.32</td>
    <td align="right">      697.39</td>
    <td align="right">     1462.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2453.18</td>
    <td align="right">     1108.94</td>
    <td align="right">     1344.24</td>
    <td align="right">     2037.39</td>
    <td align="right">     1259.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2028.50</td>
    <td align="right">      660.21</td>
    <td align="right">     1368.29</td>
    <td align="right">     1311.25</td>
    <td align="right">     1104.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1868.70</td>
    <td align="right">      452.13</td>
    <td align="right">     1416.57</td>
    <td align="right">     1241.49</td>
    <td align="right">      846.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2024.68</td>
    <td align="right">      633.84</td>
    <td align="right">     1390.84</td>
    <td align="right">     1513.44</td>
    <td align="right">      775.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2372.78</td>
    <td align="right">     1067.33</td>
    <td align="right">     1305.45</td>
    <td align="right">     2118.20</td>
    <td align="right">      832.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2805.08</td>
    <td align="right">     1643.68</td>
    <td align="right">     1161.40</td>
    <td align="right">     2761.80</td>
    <td align="right">     1056.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1926.96</td>
    <td align="right">     1126.40</td>
    <td align="right">      800.56</td>
    <td align="right">     1800.87</td>
    <td align="right">     1356.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1365.57</td>
    <td align="right">      830.59</td>
    <td align="right">      534.99</td>
    <td align="right">     1199.10</td>
    <td align="right">     1590.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1082.21</td>
    <td align="right">      693.23</td>
    <td align="right">      388.97</td>
    <td align="right">      935.94</td>
    <td align="right">     1905.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1879.10</td>
    <td align="right">      891.42</td>
    <td align="right">      987.68</td>
    <td align="right">     1550.36</td>
    <td align="right">     1297.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1082.21</td>
    <td align="right">      344.17</td>
    <td align="right">      388.97</td>
    <td align="right">      697.39</td>
    <td align="right">      775.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2805.08</td>
    <td align="right">     1643.68</td>
    <td align="right">     1416.57</td>
    <td align="right">     2761.80</td>
    <td align="right">     1905.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      365.16</td>
    <td align="right">      120.68</td>
    <td align="right">      244.49</td>
    <td align="right">      141.55</td>
    <td align="right">     1217.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      646.50</td>
    <td align="right">      272.99</td>
    <td align="right">      373.51</td>
    <td align="right">      371.03</td>
    <td align="right">     1175.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      584.56</td>
    <td align="right">      111.84</td>
    <td align="right">      472.73</td>
    <td align="right">      232.30</td>
    <td align="right">      968.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1379.34</td>
    <td align="right">      547.93</td>
    <td align="right">      831.41</td>
    <td align="right">     1126.68</td>
    <td align="right">      811.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1618.00</td>
    <td align="right">      657.82</td>
    <td align="right">      960.18</td>
    <td align="right">     1315.79</td>
    <td align="right">      698.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1747.21</td>
    <td align="right">      719.10</td>
    <td align="right">     1028.11</td>
    <td align="right">     1578.24</td>
    <td align="right">      549.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1779.47</td>
    <td align="right">      784.43</td>
    <td align="right">      995.04</td>
    <td align="right">     1706.46</td>
    <td align="right">      505.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1494.80</td>
    <td align="right">      647.17</td>
    <td align="right">      847.63</td>
    <td align="right">     1447.12</td>
    <td align="right">      544.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1199.30</td>
    <td align="right">      537.81</td>
    <td align="right">      661.49</td>
    <td align="right">     1091.84</td>
    <td align="right">      689.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      639.79</td>
    <td align="right">      230.08</td>
    <td align="right">      409.71</td>
    <td align="right">      422.86</td>
    <td align="right">      903.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      346.23</td>
    <td align="right">      101.08</td>
    <td align="right">      245.15</td>
    <td align="right">      133.86</td>
    <td align="right">     1102.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      195.96</td>
    <td align="right">       41.34</td>
    <td align="right">      154.62</td>
    <td align="right">       33.62</td>
    <td align="right">     1342.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1000.75</td>
    <td align="right">      397.85</td>
    <td align="right">      602.90</td>
    <td align="right">      801.64</td>
    <td align="right">      873.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      195.96</td>
    <td align="right">       41.34</td>
    <td align="right">      154.62</td>
    <td align="right">       33.62</td>
    <td align="right">      505.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1779.47</td>
    <td align="right">      784.43</td>
    <td align="right">     1028.11</td>
    <td align="right">     1706.46</td>
    <td align="right">     1342.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       91.84</td>
    <td align="right">        0.00</td>
    <td align="right">       91.84</td>
    <td align="right">        1.11</td>
    <td align="right">      664.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      143.42</td>
    <td align="right">        0.00</td>
    <td align="right">      143.42</td>
    <td align="right">        4.17</td>
    <td align="right">      634.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      198.46</td>
    <td align="right">        0.00</td>
    <td align="right">      198.46</td>
    <td align="right">       28.14</td>
    <td align="right">      516.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      323.11</td>
    <td align="right">        1.43</td>
    <td align="right">      321.68</td>
    <td align="right">      136.31</td>
    <td align="right">      411.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.96</td>
    <td align="right">       19.45</td>
    <td align="right">      384.51</td>
    <td align="right">      156.41</td>
    <td align="right">      337.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      446.54</td>
    <td align="right">       27.95</td>
    <td align="right">      418.59</td>
    <td align="right">      243.69</td>
    <td align="right">      257.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      423.57</td>
    <td align="right">       24.10</td>
    <td align="right">      399.46</td>
    <td align="right">      257.82</td>
    <td align="right">      239.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      332.96</td>
    <td align="right">        5.19</td>
    <td align="right">      327.77</td>
    <td align="right">      211.19</td>
    <td align="right">      272.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      253.45</td>
    <td align="right">        0.05</td>
    <td align="right">      253.39</td>
    <td align="right">      128.12</td>
    <td align="right">      365.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      162.41</td>
    <td align="right">        0.00</td>
    <td align="right">      162.41</td>
    <td align="right">       29.88</td>
    <td align="right">      496.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       97.58</td>
    <td align="right">        0.00</td>
    <td align="right">       97.58</td>
    <td align="right">        1.02</td>
    <td align="right">      615.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       66.45</td>
    <td align="right">        0.00</td>
    <td align="right">       66.45</td>
    <td align="right">        0.00</td>
    <td align="right">      726.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      245.77</td>
    <td align="right">        6.56</td>
    <td align="right">      239.21</td>
    <td align="right">      100.31</td>
    <td align="right">      460.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       66.45</td>
    <td align="right">        0.00</td>
    <td align="right">       66.45</td>
    <td align="right">        0.00</td>
    <td align="right">      239.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      446.54</td>
    <td align="right">       27.95</td>
    <td align="right">      418.59</td>
    <td align="right">      257.82</td>
    <td align="right">      726.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       91.85</td>
    <td align="right">        0.00</td>
    <td align="right">       91.85</td>
    <td align="right">        1.11</td>
    <td align="right">      664.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      143.42</td>
    <td align="right">        0.00</td>
    <td align="right">      143.42</td>
    <td align="right">        4.17</td>
    <td align="right">      634.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      198.47</td>
    <td align="right">        0.00</td>
    <td align="right">      198.47</td>
    <td align="right">       28.14</td>
    <td align="right">      516.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      323.13</td>
    <td align="right">        1.43</td>
    <td align="right">      321.70</td>
    <td align="right">      136.31</td>
    <td align="right">      411.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.97</td>
    <td align="right">       19.45</td>
    <td align="right">      384.52</td>
    <td align="right">      156.41</td>
    <td align="right">      337.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      446.56</td>
    <td align="right">       27.95</td>
    <td align="right">      418.60</td>
    <td align="right">      243.70</td>
    <td align="right">      257.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      423.59</td>
    <td align="right">       24.10</td>
    <td align="right">      399.48</td>
    <td align="right">      257.83</td>
    <td align="right">      239.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      332.97</td>
    <td align="right">        5.19</td>
    <td align="right">      327.78</td>
    <td align="right">      211.20</td>
    <td align="right">      272.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      253.46</td>
    <td align="right">        0.05</td>
    <td align="right">      253.40</td>
    <td align="right">      128.13</td>
    <td align="right">      365.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      162.41</td>
    <td align="right">        0.00</td>
    <td align="right">      162.41</td>
    <td align="right">       29.87</td>
    <td align="right">      496.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       97.59</td>
    <td align="right">        0.00</td>
    <td align="right">       97.59</td>
    <td align="right">        1.02</td>
    <td align="right">      615.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       66.46</td>
    <td align="right">        0.00</td>
    <td align="right">       66.46</td>
    <td align="right">        0.00</td>
    <td align="right">      726.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      245.78</td>
    <td align="right">        6.56</td>
    <td align="right">      239.22</td>
    <td align="right">      100.31</td>
    <td align="right">      460.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       66.46</td>
    <td align="right">        0.00</td>
    <td align="right">       66.46</td>
    <td align="right">        0.00</td>
    <td align="right">      239.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      446.56</td>
    <td align="right">       27.95</td>
    <td align="right">      418.60</td>
    <td align="right">      257.83</td>
    <td align="right">      726.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       91.85</td>
    <td align="right">        0.00</td>
    <td align="right">       91.85</td>
    <td align="right">        1.11</td>
    <td align="right">      664.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      143.42</td>
    <td align="right">        0.00</td>
    <td align="right">      143.42</td>
    <td align="right">        4.17</td>
    <td align="right">      634.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      198.47</td>
    <td align="right">        0.00</td>
    <td align="right">      198.47</td>
    <td align="right">       28.14</td>
    <td align="right">      516.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      323.13</td>
    <td align="right">        1.43</td>
    <td align="right">      321.70</td>
    <td align="right">      136.31</td>
    <td align="right">      411.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.97</td>
    <td align="right">       19.45</td>
    <td align="right">      384.52</td>
    <td align="right">      156.41</td>
    <td align="right">      337.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      446.56</td>
    <td align="right">       27.95</td>
    <td align="right">      418.60</td>
    <td align="right">      243.70</td>
    <td align="right">      257.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      423.59</td>
    <td align="right">       24.10</td>
    <td align="right">      399.48</td>
    <td align="right">      257.83</td>
    <td align="right">      239.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      332.97</td>
    <td align="right">        5.19</td>
    <td align="right">      327.78</td>
    <td align="right">      211.20</td>
    <td align="right">      272.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      253.46</td>
    <td align="right">        0.05</td>
    <td align="right">      253.40</td>
    <td align="right">      128.13</td>
    <td align="right">      365.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      162.41</td>
    <td align="right">        0.00</td>
    <td align="right">      162.41</td>
    <td align="right">       29.87</td>
    <td align="right">      496.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       97.59</td>
    <td align="right">        0.00</td>
    <td align="right">       97.59</td>
    <td align="right">        1.02</td>
    <td align="right">      615.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       66.46</td>
    <td align="right">        0.00</td>
    <td align="right">       66.46</td>
    <td align="right">        0.00</td>
    <td align="right">      726.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      245.78</td>
    <td align="right">        6.56</td>
    <td align="right">      239.22</td>
    <td align="right">      100.31</td>
    <td align="right">      460.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       66.46</td>
    <td align="right">        0.00</td>
    <td align="right">       66.46</td>
    <td align="right">        0.00</td>
    <td align="right">      239.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      446.56</td>
    <td align="right">       27.95</td>
    <td align="right">      418.60</td>
    <td align="right">      257.83</td>
    <td align="right">      726.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      361.22</td>
    <td align="right">      145.13</td>
    <td align="right">      216.10</td>
    <td align="right">      128.06</td>
    <td align="right">     1189.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      538.59</td>
    <td align="right">      198.96</td>
    <td align="right">      339.63</td>
    <td align="right">      246.13</td>
    <td align="right">     1140.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      562.84</td>
    <td align="right">      110.92</td>
    <td align="right">      451.92</td>
    <td align="right">      224.32</td>
    <td align="right">      925.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1511.41</td>
    <td align="right">      710.30</td>
    <td align="right">      801.11</td>
    <td align="right">     1294.53</td>
    <td align="right">      746.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1588.82</td>
    <td align="right">      692.73</td>
    <td align="right">      896.09</td>
    <td align="right">     1313.85</td>
    <td align="right">      650.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1572.63</td>
    <td align="right">      627.95</td>
    <td align="right">      944.68</td>
    <td align="right">     1400.04</td>
    <td align="right">      504.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1605.36</td>
    <td align="right">      682.14</td>
    <td align="right">      923.21</td>
    <td align="right">     1501.68</td>
    <td align="right">      469.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1520.90</td>
    <td align="right">      726.66</td>
    <td align="right">      794.25</td>
    <td align="right">     1473.89</td>
    <td align="right">      510.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1369.83</td>
    <td align="right">      728.50</td>
    <td align="right">      641.34</td>
    <td align="right">     1272.44</td>
    <td align="right">      663.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      661.14</td>
    <td align="right">      273.99</td>
    <td align="right">      387.15</td>
    <td align="right">      434.16</td>
    <td align="right">      899.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      344.70</td>
    <td align="right">      117.50</td>
    <td align="right">      227.21</td>
    <td align="right">      121.59</td>
    <td align="right">     1102.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      255.47</td>
    <td align="right">       95.00</td>
    <td align="right">      160.48</td>
    <td align="right">       69.45</td>
    <td align="right">     1313.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      992.51</td>
    <td align="right">      426.36</td>
    <td align="right">      566.15</td>
    <td align="right">      791.94</td>
    <td align="right">      841.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      255.47</td>
    <td align="right">       95.00</td>
    <td align="right">      160.48</td>
    <td align="right">       69.45</td>
    <td align="right">      469.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1605.36</td>
    <td align="right">      728.50</td>
    <td align="right">      944.68</td>
    <td align="right">     1501.68</td>
    <td align="right">     1313.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.28</td>
    <td align="right">        5.74</td>
    <td align="right">        8.54</td>
    <td align="right">        5.06</td>
    <td align="right">       47.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.30</td>
    <td align="right">        7.87</td>
    <td align="right">       13.43</td>
    <td align="right">        9.73</td>
    <td align="right">       45.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.25</td>
    <td align="right">        4.39</td>
    <td align="right">       17.87</td>
    <td align="right">        8.87</td>
    <td align="right">       36.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       59.76</td>
    <td align="right">       28.08</td>
    <td align="right">       31.68</td>
    <td align="right">       51.18</td>
    <td align="right">       29.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       62.82</td>
    <td align="right">       27.39</td>
    <td align="right">       35.43</td>
    <td align="right">       51.95</td>
    <td align="right">       25.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       62.18</td>
    <td align="right">       24.83</td>
    <td align="right">       37.35</td>
    <td align="right">       55.36</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.47</td>
    <td align="right">       26.97</td>
    <td align="right">       36.50</td>
    <td align="right">       59.38</td>
    <td align="right">       18.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       60.14</td>
    <td align="right">       28.73</td>
    <td align="right">       31.40</td>
    <td align="right">       58.28</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       54.16</td>
    <td align="right">       28.80</td>
    <td align="right">       25.36</td>
    <td align="right">       50.31</td>
    <td align="right">       26.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.14</td>
    <td align="right">       10.83</td>
    <td align="right">       15.31</td>
    <td align="right">       17.17</td>
    <td align="right">       35.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.63</td>
    <td align="right">        4.65</td>
    <td align="right">        8.98</td>
    <td align="right">        4.81</td>
    <td align="right">       43.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.10</td>
    <td align="right">        3.76</td>
    <td align="right">        6.35</td>
    <td align="right">        2.75</td>
    <td align="right">       51.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.24</td>
    <td align="right">       16.86</td>
    <td align="right">       22.39</td>
    <td align="right">       31.31</td>
    <td align="right">       33.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.10</td>
    <td align="right">        3.76</td>
    <td align="right">        6.35</td>
    <td align="right">        2.75</td>
    <td align="right">       18.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       63.47</td>
    <td align="right">       28.80</td>
    <td align="right">       37.35</td>
    <td align="right">       59.38</td>
    <td align="right">       51.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      521.30</td>
    <td align="right">      337.41</td>
    <td align="right">      183.89</td>
    <td align="right">      465.97</td>
    <td align="right">      577.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      636.87</td>
    <td align="right">      388.64</td>
    <td align="right">      248.23</td>
    <td align="right">      562.30</td>
    <td align="right">      581.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      393.82</td>
    <td align="right">      114.72</td>
    <td align="right">      279.10</td>
    <td align="right">      246.26</td>
    <td align="right">      480.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      817.71</td>
    <td align="right">      369.64</td>
    <td align="right">      448.07</td>
    <td align="right">      701.36</td>
    <td align="right">      417.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      676.16</td>
    <td align="right">      220.07</td>
    <td align="right">      456.09</td>
    <td align="right">      460.98</td>
    <td align="right">      361.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      622.89</td>
    <td align="right">      150.71</td>
    <td align="right">      472.18</td>
    <td align="right">      438.29</td>
    <td align="right">      274.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      674.88</td>
    <td align="right">      211.28</td>
    <td align="right">      463.61</td>
    <td align="right">      521.81</td>
    <td align="right">      258.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      790.92</td>
    <td align="right">      355.77</td>
    <td align="right">      435.15</td>
    <td align="right">      717.27</td>
    <td align="right">      287.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      935.01</td>
    <td align="right">      547.88</td>
    <td align="right">      387.13</td>
    <td align="right">      926.96</td>
    <td align="right">      376.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      642.31</td>
    <td align="right">      375.46</td>
    <td align="right">      266.85</td>
    <td align="right">      604.10</td>
    <td align="right">      481.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      455.18</td>
    <td align="right">      276.86</td>
    <td align="right">      178.33</td>
    <td align="right">      403.23</td>
    <td align="right">      558.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      360.73</td>
    <td align="right">      231.07</td>
    <td align="right">      129.66</td>
    <td align="right">      314.80</td>
    <td align="right">      657.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      626.36</td>
    <td align="right">      297.13</td>
    <td align="right">      329.22</td>
    <td align="right">      529.06</td>
    <td align="right">      442.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      360.73</td>
    <td align="right">      114.72</td>
    <td align="right">      129.66</td>
    <td align="right">      246.26</td>
    <td align="right">      258.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      935.01</td>
    <td align="right">      547.88</td>
    <td align="right">      472.18</td>
    <td align="right">      926.96</td>
    <td align="right">      657.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      521.30</td>
    <td align="right">      337.41</td>
    <td align="right">      183.89</td>
    <td align="right">      465.97</td>
    <td align="right">      577.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      636.87</td>
    <td align="right">      388.64</td>
    <td align="right">      248.23</td>
    <td align="right">      562.30</td>
    <td align="right">      581.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      393.82</td>
    <td align="right">      114.72</td>
    <td align="right">      279.10</td>
    <td align="right">      246.26</td>
    <td align="right">      480.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      817.71</td>
    <td align="right">      369.64</td>
    <td align="right">      448.07</td>
    <td align="right">      701.36</td>
    <td align="right">      417.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      676.16</td>
    <td align="right">      220.07</td>
    <td align="right">      456.09</td>
    <td align="right">      460.98</td>
    <td align="right">      361.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      622.89</td>
    <td align="right">      150.71</td>
    <td align="right">      472.18</td>
    <td align="right">      438.29</td>
    <td align="right">      274.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      674.88</td>
    <td align="right">      211.28</td>
    <td align="right">      463.61</td>
    <td align="right">      521.81</td>
    <td align="right">      258.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      790.92</td>
    <td align="right">      355.77</td>
    <td align="right">      435.15</td>
    <td align="right">      717.27</td>
    <td align="right">      287.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      935.01</td>
    <td align="right">      547.88</td>
    <td align="right">      387.13</td>
    <td align="right">      926.96</td>
    <td align="right">      376.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      642.31</td>
    <td align="right">      375.46</td>
    <td align="right">      266.85</td>
    <td align="right">      604.10</td>
    <td align="right">      481.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      455.18</td>
    <td align="right">      276.86</td>
    <td align="right">      178.33</td>
    <td align="right">      403.23</td>
    <td align="right">      558.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      360.73</td>
    <td align="right">      231.07</td>
    <td align="right">      129.66</td>
    <td align="right">      314.80</td>
    <td align="right">      657.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      626.36</td>
    <td align="right">      297.13</td>
    <td align="right">      329.22</td>
    <td align="right">      529.06</td>
    <td align="right">      442.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      360.73</td>
    <td align="right">      114.72</td>
    <td align="right">      129.66</td>
    <td align="right">      246.26</td>
    <td align="right">      258.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      935.01</td>
    <td align="right">      547.88</td>
    <td align="right">      472.18</td>
    <td align="right">      926.96</td>
    <td align="right">      657.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      521.27</td>
    <td align="right">      337.39</td>
    <td align="right">      183.88</td>
    <td align="right">      465.94</td>
    <td align="right">      577.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      636.83</td>
    <td align="right">      388.62</td>
    <td align="right">      248.22</td>
    <td align="right">      562.26</td>
    <td align="right">      581.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      393.80</td>
    <td align="right">      114.71</td>
    <td align="right">      279.08</td>
    <td align="right">      246.25</td>
    <td align="right">      480.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      817.66</td>
    <td align="right">      369.62</td>
    <td align="right">      448.05</td>
    <td align="right">      701.31</td>
    <td align="right">      417.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      676.12</td>
    <td align="right">      220.05</td>
    <td align="right">      456.06</td>
    <td align="right">      460.95</td>
    <td align="right">      361.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      622.85</td>
    <td align="right">      150.70</td>
    <td align="right">      472.15</td>
    <td align="right">      438.26</td>
    <td align="right">      274.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      674.84</td>
    <td align="right">      211.26</td>
    <td align="right">      463.58</td>
    <td align="right">      521.77</td>
    <td align="right">      258.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      790.87</td>
    <td align="right">      355.75</td>
    <td align="right">      435.12</td>
    <td align="right">      717.22</td>
    <td align="right">      287.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      934.95</td>
    <td align="right">      547.85</td>
    <td align="right">      387.11</td>
    <td align="right">      926.90</td>
    <td align="right">      376.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      642.27</td>
    <td align="right">      375.44</td>
    <td align="right">      266.83</td>
    <td align="right">      604.06</td>
    <td align="right">      481.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      455.15</td>
    <td align="right">      276.84</td>
    <td align="right">      178.32</td>
    <td align="right">      403.21</td>
    <td align="right">      558.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      360.71</td>
    <td align="right">      231.06</td>
    <td align="right">      129.65</td>
    <td align="right">      314.78</td>
    <td align="right">      657.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      626.32</td>
    <td align="right">      297.11</td>
    <td align="right">      329.20</td>
    <td align="right">      529.02</td>
    <td align="right">      441.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      360.71</td>
    <td align="right">      114.71</td>
    <td align="right">      129.65</td>
    <td align="right">      246.25</td>
    <td align="right">      258.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      934.95</td>
    <td align="right">      547.85</td>
    <td align="right">      472.15</td>
    <td align="right">      926.90</td>
    <td align="right">      657.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      351.27</td>
    <td align="right">      116.09</td>
    <td align="right">      235.19</td>
    <td align="right">      138.04</td>
    <td align="right">     1206.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      621.90</td>
    <td align="right">      262.60</td>
    <td align="right">      359.30</td>
    <td align="right">      362.01</td>
    <td align="right">     1167.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      562.32</td>
    <td align="right">      107.58</td>
    <td align="right">      454.74</td>
    <td align="right">      236.64</td>
    <td align="right">      941.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1326.86</td>
    <td align="right">      527.08</td>
    <td align="right">      799.78</td>
    <td align="right">     1114.06</td>
    <td align="right">      787.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1556.44</td>
    <td align="right">      632.79</td>
    <td align="right">      923.65</td>
    <td align="right">     1296.27</td>
    <td align="right">      686.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1680.73</td>
    <td align="right">      691.74</td>
    <td align="right">      989.00</td>
    <td align="right">     1546.45</td>
    <td align="right">      541.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1711.77</td>
    <td align="right">      754.58</td>
    <td align="right">      957.19</td>
    <td align="right">     1662.16</td>
    <td align="right">      504.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1437.93</td>
    <td align="right">      622.55</td>
    <td align="right">      815.38</td>
    <td align="right">     1406.90</td>
    <td align="right">      546.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1153.67</td>
    <td align="right">      517.35</td>
    <td align="right">      636.33</td>
    <td align="right">     1055.12</td>
    <td align="right">      700.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      615.44</td>
    <td align="right">      221.32</td>
    <td align="right">      394.12</td>
    <td align="right">      405.29</td>
    <td align="right">      925.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      333.06</td>
    <td align="right">       97.23</td>
    <td align="right">      235.83</td>
    <td align="right">      127.29</td>
    <td align="right">     1130.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      188.50</td>
    <td align="right">       39.77</td>
    <td align="right">      148.73</td>
    <td align="right">       31.03</td>
    <td align="right">     1361.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      962.68</td>
    <td align="right">      382.71</td>
    <td align="right">      579.97</td>
    <td align="right">      783.26</td>
    <td align="right">      873.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      188.50</td>
    <td align="right">       39.77</td>
    <td align="right">      148.73</td>
    <td align="right">       31.03</td>
    <td align="right">      504.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1711.77</td>
    <td align="right">      754.58</td>
    <td align="right">      989.00</td>
    <td align="right">     1662.16</td>
    <td align="right">     1361.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.89</td>
    <td align="right">        4.59</td>
    <td align="right">        9.30</td>
    <td align="right">        5.46</td>
    <td align="right">       47.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.59</td>
    <td align="right">       10.38</td>
    <td align="right">       14.21</td>
    <td align="right">       14.31</td>
    <td align="right">       46.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.23</td>
    <td align="right">        4.25</td>
    <td align="right">       17.98</td>
    <td align="right">        9.36</td>
    <td align="right">       37.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       52.46</td>
    <td align="right">       20.84</td>
    <td align="right">       31.62</td>
    <td align="right">       44.05</td>
    <td align="right">       31.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       61.54</td>
    <td align="right">       25.02</td>
    <td align="right">       36.52</td>
    <td align="right">       51.25</td>
    <td align="right">       27.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       66.45</td>
    <td align="right">       27.35</td>
    <td align="right">       39.10</td>
    <td align="right">       61.14</td>
    <td align="right">       21.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       67.68</td>
    <td align="right">       29.84</td>
    <td align="right">       37.85</td>
    <td align="right">       65.72</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       56.85</td>
    <td align="right">       24.61</td>
    <td align="right">       32.24</td>
    <td align="right">       55.63</td>
    <td align="right">       21.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       45.61</td>
    <td align="right">       20.46</td>
    <td align="right">       25.16</td>
    <td align="right">       41.72</td>
    <td align="right">       27.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.33</td>
    <td align="right">        8.75</td>
    <td align="right">       15.58</td>
    <td align="right">       16.02</td>
    <td align="right">       36.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.17</td>
    <td align="right">        3.84</td>
    <td align="right">        9.32</td>
    <td align="right">        5.03</td>
    <td align="right">       44.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.45</td>
    <td align="right">        1.57</td>
    <td align="right">        5.88</td>
    <td align="right">        1.23</td>
    <td align="right">       53.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       38.06</td>
    <td align="right">       15.13</td>
    <td align="right">       22.93</td>
    <td align="right">       30.97</td>
    <td align="right">       34.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.45</td>
    <td align="right">        1.57</td>
    <td align="right">        5.88</td>
    <td align="right">        1.23</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       67.68</td>
    <td align="right">       29.84</td>
    <td align="right">       39.10</td>
    <td align="right">       65.72</td>
    <td align="right">       53.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      275.54</td>
    <td align="right">        0.00</td>
    <td align="right">      275.54</td>
    <td align="right">        1.71</td>
    <td align="right">     2071.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      430.27</td>
    <td align="right">        0.00</td>
    <td align="right">      430.27</td>
    <td align="right">        7.66</td>
    <td align="right">     1997.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      595.42</td>
    <td align="right">        0.00</td>
    <td align="right">      595.42</td>
    <td align="right">       59.09</td>
    <td align="right">     1653.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      969.39</td>
    <td align="right">        4.29</td>
    <td align="right">      965.10</td>
    <td align="right">      351.47</td>
    <td align="right">     1327.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1211.93</td>
    <td align="right">       58.36</td>
    <td align="right">     1153.57</td>
    <td align="right">      405.93</td>
    <td align="right">     1084.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1339.69</td>
    <td align="right">       83.86</td>
    <td align="right">     1255.82</td>
    <td align="right">      673.11</td>
    <td align="right">      816.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1270.77</td>
    <td align="right">       72.32</td>
    <td align="right">     1198.45</td>
    <td align="right">      730.89</td>
    <td align="right">      747.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      998.93</td>
    <td align="right">       15.58</td>
    <td align="right">      983.35</td>
    <td align="right">      600.23</td>
    <td align="right">      851.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      760.37</td>
    <td align="right">        0.16</td>
    <td align="right">      760.21</td>
    <td align="right">      362.01</td>
    <td align="right">     1125.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      487.24</td>
    <td align="right">        0.00</td>
    <td align="right">      487.24</td>
    <td align="right">       77.56</td>
    <td align="right">     1520.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      292.76</td>
    <td align="right">        0.00</td>
    <td align="right">      292.76</td>
    <td align="right">        2.20</td>
    <td align="right">     1872.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      199.37</td>
    <td align="right">        0.00</td>
    <td align="right">      199.37</td>
    <td align="right">        0.00</td>
    <td align="right">     2208.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      737.34</td>
    <td align="right">       19.68</td>
    <td align="right">      717.66</td>
    <td align="right">      274.02</td>
    <td align="right">     1436.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.37</td>
    <td align="right">        0.00</td>
    <td align="right">      199.37</td>
    <td align="right">        0.00</td>
    <td align="right">      747.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1339.69</td>
    <td align="right">       83.86</td>
    <td align="right">     1255.82</td>
    <td align="right">      730.89</td>
    <td align="right">     2208.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      375.51</td>
    <td align="right">      150.87</td>
    <td align="right">      224.64</td>
    <td align="right">      127.82</td>
    <td align="right">     1274.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      559.89</td>
    <td align="right">      206.83</td>
    <td align="right">      353.06</td>
    <td align="right">      246.03</td>
    <td align="right">     1228.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      585.11</td>
    <td align="right">      115.31</td>
    <td align="right">      469.80</td>
    <td align="right">      213.14</td>
    <td align="right">     1010.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1571.19</td>
    <td align="right">      738.40</td>
    <td align="right">      832.80</td>
    <td align="right">     1312.83</td>
    <td align="right">      800.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1651.66</td>
    <td align="right">      720.13</td>
    <td align="right">      931.53</td>
    <td align="right">     1333.32</td>
    <td align="right">      690.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1634.84</td>
    <td align="right">      652.79</td>
    <td align="right">      982.04</td>
    <td align="right">     1428.25</td>
    <td align="right">      533.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1668.86</td>
    <td align="right">      709.13</td>
    <td align="right">      959.73</td>
    <td align="right">     1542.28</td>
    <td align="right">      487.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1581.07</td>
    <td align="right">      755.40</td>
    <td align="right">      825.66</td>
    <td align="right">     1519.66</td>
    <td align="right">      525.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1424.02</td>
    <td align="right">      757.32</td>
    <td align="right">      666.70</td>
    <td align="right">     1313.98</td>
    <td align="right">      678.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      687.30</td>
    <td align="right">      284.83</td>
    <td align="right">      402.47</td>
    <td align="right">      443.68</td>
    <td align="right">      938.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      358.34</td>
    <td align="right">      122.14</td>
    <td align="right">      236.19</td>
    <td align="right">      123.60</td>
    <td align="right">     1153.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.58</td>
    <td align="right">       98.75</td>
    <td align="right">      166.82</td>
    <td align="right">       70.52</td>
    <td align="right">     1379.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1031.77</td>
    <td align="right">      443.23</td>
    <td align="right">      588.54</td>
    <td align="right">      808.25</td>
    <td align="right">      890.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.58</td>
    <td align="right">       98.75</td>
    <td align="right">      166.82</td>
    <td align="right">       70.52</td>
    <td align="right">      487.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1668.86</td>
    <td align="right">      757.32</td>
    <td align="right">      982.04</td>
    <td align="right">     1542.28</td>
    <td align="right">     1379.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1563.92</td>
    <td align="right">     1012.24</td>
    <td align="right">      551.68</td>
    <td align="right">     1355.06</td>
    <td align="right">     1811.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1910.66</td>
    <td align="right">     1165.94</td>
    <td align="right">      744.71</td>
    <td align="right">     1629.81</td>
    <td align="right">     1816.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1181.48</td>
    <td align="right">      344.17</td>
    <td align="right">      837.32</td>
    <td align="right">      676.00</td>
    <td align="right">     1554.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2453.18</td>
    <td align="right">     1108.94</td>
    <td align="right">     1344.24</td>
    <td align="right">     2023.50</td>
    <td align="right">     1325.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2028.50</td>
    <td align="right">      660.21</td>
    <td align="right">     1368.29</td>
    <td align="right">     1297.41</td>
    <td align="right">     1163.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1868.70</td>
    <td align="right">      452.13</td>
    <td align="right">     1416.57</td>
    <td align="right">     1232.95</td>
    <td align="right">      885.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2024.68</td>
    <td align="right">      633.84</td>
    <td align="right">     1390.84</td>
    <td align="right">     1506.07</td>
    <td align="right">      812.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2372.78</td>
    <td align="right">     1067.33</td>
    <td align="right">     1305.45</td>
    <td align="right">     2110.59</td>
    <td align="right">      875.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2805.08</td>
    <td align="right">     1643.68</td>
    <td align="right">     1161.40</td>
    <td align="right">     2748.66</td>
    <td align="right">     1119.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1926.96</td>
    <td align="right">     1126.40</td>
    <td align="right">      800.56</td>
    <td align="right">     1779.14</td>
    <td align="right">     1459.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1365.57</td>
    <td align="right">      830.59</td>
    <td align="right">      534.99</td>
    <td align="right">     1178.12</td>
    <td align="right">     1713.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1082.21</td>
    <td align="right">      693.23</td>
    <td align="right">      388.97</td>
    <td align="right">      916.73</td>
    <td align="right">     2035.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1879.10</td>
    <td align="right">      891.42</td>
    <td align="right">      987.68</td>
    <td align="right">     1534.25</td>
    <td align="right">     1378.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1082.21</td>
    <td align="right">      344.17</td>
    <td align="right">      388.97</td>
    <td align="right">      676.00</td>
    <td align="right">      812.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2805.08</td>
    <td align="right">     1643.68</td>
    <td align="right">     1416.57</td>
    <td align="right">     2748.66</td>
    <td align="right">     2035.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      365.16</td>
    <td align="right">      120.68</td>
    <td align="right">      244.49</td>
    <td align="right">      136.45</td>
    <td align="right">     1292.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      646.50</td>
    <td align="right">      272.99</td>
    <td align="right">      373.51</td>
    <td align="right">      362.42</td>
    <td align="right">     1254.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      584.56</td>
    <td align="right">      111.84</td>
    <td align="right">      472.73</td>
    <td align="right">      222.99</td>
    <td align="right">     1029.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1379.34</td>
    <td align="right">      547.93</td>
    <td align="right">      831.41</td>
    <td align="right">     1118.88</td>
    <td align="right">      855.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1618.00</td>
    <td align="right">      657.82</td>
    <td align="right">      960.18</td>
    <td align="right">     1308.65</td>
    <td align="right">      736.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1747.21</td>
    <td align="right">      719.10</td>
    <td align="right">     1028.11</td>
    <td align="right">     1575.76</td>
    <td align="right">      574.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1779.47</td>
    <td align="right">      784.43</td>
    <td align="right">      995.04</td>
    <td align="right">     1704.12</td>
    <td align="right">      529.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1494.80</td>
    <td align="right">      647.17</td>
    <td align="right">      847.63</td>
    <td align="right">     1443.74</td>
    <td align="right">      572.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1199.30</td>
    <td align="right">      537.81</td>
    <td align="right">      661.49</td>
    <td align="right">     1083.20</td>
    <td align="right">      731.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      639.79</td>
    <td align="right">      230.08</td>
    <td align="right">      409.71</td>
    <td align="right">      411.19</td>
    <td align="right">      972.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      346.23</td>
    <td align="right">      101.08</td>
    <td align="right">      245.15</td>
    <td align="right">      128.10</td>
    <td align="right">     1186.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      195.96</td>
    <td align="right">       41.34</td>
    <td align="right">      154.62</td>
    <td align="right">       31.04</td>
    <td align="right">     1433.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1000.75</td>
    <td align="right">      397.85</td>
    <td align="right">      602.90</td>
    <td align="right">      795.42</td>
    <td align="right">      929.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      195.96</td>
    <td align="right">       41.34</td>
    <td align="right">      154.62</td>
    <td align="right">       31.04</td>
    <td align="right">      529.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1779.47</td>
    <td align="right">      784.43</td>
    <td align="right">     1028.11</td>
    <td align="right">     1704.12</td>
    <td align="right">     1433.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.738017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.738017E+09</td>
    <td align="right">  9215907.37</td>
    <td align="right">0.518404E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104092E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104092E+10</td>
    <td align="right"> 32834715.22</td>
    <td align="right">0.448095E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.159478E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.159478E+10</td>
    <td align="right">0.196105E+09</td>
    <td align="right">0.411973E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.251265E+10</td>
    <td align="right"> 11106771.44</td>
    <td align="right">0.250154E+10</td>
    <td align="right">0.946718E+09</td>
    <td align="right">0.324097E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.324603E+10</td>
    <td align="right">0.156303E+09</td>
    <td align="right">0.308972E+10</td>
    <td align="right">0.112758E+10</td>
    <td align="right">0.272815E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.347247E+10</td>
    <td align="right">0.217373E+09</td>
    <td align="right">0.325510E+10</td>
    <td align="right">0.176787E+10</td>
    <td align="right">0.200895E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.340362E+10</td>
    <td align="right">0.193692E+09</td>
    <td align="right">0.320993E+10</td>
    <td align="right">0.197769E+10</td>
    <td align="right">0.189964E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.267553E+10</td>
    <td align="right"> 41722964.25</td>
    <td align="right">0.263380E+10</td>
    <td align="right">0.162401E+10</td>
    <td align="right">0.214969E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197088E+10</td>
    <td align="right">   419769.86</td>
    <td align="right">0.197046E+10</td>
    <td align="right">0.977478E+09</td>
    <td align="right">0.272115E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.130504E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.130504E+10</td>
    <td align="right">0.256136E+09</td>
    <td align="right">0.373198E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.758838E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.758838E+09</td>
    <td align="right"> 12818616.13</td>
    <td align="right">0.444451E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.533993E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.533993E+09</td>
    <td align="right">     1483.86</td>
    <td align="right">0.548619E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.232528E+11</td>
    <td align="right">0.620617E+09</td>
    <td align="right">0.226321E+11</td>
    <td align="right">0.892845E+10</td>
    <td align="right">0.421959E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.533993E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.533993E+09</td>
    <td align="right">     1483.86</td>
    <td align="right">0.189964E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.347247E+10</td>
    <td align="right">0.217373E+09</td>
    <td align="right">0.325510E+10</td>
    <td align="right">0.197769E+10</td>
    <td align="right">0.548619E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100578E+10</td>
    <td align="right">0.404092E+09</td>
    <td align="right">0.601684E+09</td>
    <td align="right">0.359469E+09</td>
    <td align="right">0.321555E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135450E+10</td>
    <td align="right">0.500366E+09</td>
    <td align="right">0.854130E+09</td>
    <td align="right">0.623629E+09</td>
    <td align="right">0.279035E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156715E+10</td>
    <td align="right">0.308844E+09</td>
    <td align="right">0.125830E+10</td>
    <td align="right">0.601316E+09</td>
    <td align="right">0.255517E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.407253E+10</td>
    <td align="right">0.191392E+10</td>
    <td align="right">0.215861E+10</td>
    <td align="right">0.342729E+10</td>
    <td align="right">0.198403E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.442382E+10</td>
    <td align="right">0.192880E+10</td>
    <td align="right">0.249502E+10</td>
    <td align="right">0.359291E+10</td>
    <td align="right">0.176994E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.423749E+10</td>
    <td align="right">0.169204E+10</td>
    <td align="right">0.254545E+10</td>
    <td align="right">0.370571E+10</td>
    <td align="right">0.133427E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.446986E+10</td>
    <td align="right">0.189933E+10</td>
    <td align="right">0.257053E+10</td>
    <td align="right">0.413279E+10</td>
    <td align="right">0.125913E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.423472E+10</td>
    <td align="right">0.202327E+10</td>
    <td align="right">0.221146E+10</td>
    <td align="right">0.407396E+10</td>
    <td align="right">0.135298E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.369106E+10</td>
    <td align="right">0.196296E+10</td>
    <td align="right">0.172809E+10</td>
    <td align="right">0.342688E+10</td>
    <td align="right">0.167410E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184085E+10</td>
    <td align="right">0.762889E+09</td>
    <td align="right">0.107797E+10</td>
    <td align="right">0.122625E+10</td>
    <td align="right">0.234492E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.928810E+09</td>
    <td align="right">0.316597E+09</td>
    <td align="right">0.612213E+09</td>
    <td align="right">0.341099E+09</td>
    <td align="right">0.278049E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.711323E+09</td>
    <td align="right">0.264502E+09</td>
    <td align="right">0.446820E+09</td>
    <td align="right">0.204174E+09</td>
    <td align="right">0.345914E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.325379E+11</td>
    <td align="right">0.139776E+11</td>
    <td align="right">0.185603E+11</td>
    <td align="right">0.257155E+11</td>
    <td align="right">0.265201E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.711323E+09</td>
    <td align="right">0.264502E+09</td>
    <td align="right">0.446820E+09</td>
    <td align="right">0.204174E+09</td>
    <td align="right">0.125913E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.446986E+10</td>
    <td align="right">0.202327E+10</td>
    <td align="right">0.257053E+10</td>
    <td align="right">0.413279E+10</td>
    <td align="right">0.345914E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.418881E+10</td>
    <td align="right">0.271119E+10</td>
    <td align="right">0.147763E+10</td>
    <td align="right">0.368575E+10</td>
    <td align="right">0.455845E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.462226E+10</td>
    <td align="right">0.282065E+10</td>
    <td align="right">0.180161E+10</td>
    <td align="right">0.400379E+10</td>
    <td align="right">0.412404E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.316448E+10</td>
    <td align="right">0.921817E+09</td>
    <td align="right">0.224267E+10</td>
    <td align="right">0.186790E+10</td>
    <td align="right">0.391679E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.635864E+10</td>
    <td align="right">0.287437E+10</td>
    <td align="right">0.348427E+10</td>
    <td align="right">0.528091E+10</td>
    <td align="right">0.326500E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.543315E+10</td>
    <td align="right">0.176831E+10</td>
    <td align="right">0.366484E+10</td>
    <td align="right">0.351206E+10</td>
    <td align="right">0.295833E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.484366E+10</td>
    <td align="right">0.117192E+10</td>
    <td align="right">0.367174E+10</td>
    <td align="right">0.321793E+10</td>
    <td align="right">0.219518E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.542290E+10</td>
    <td align="right">0.169767E+10</td>
    <td align="right">0.372523E+10</td>
    <td align="right">0.405359E+10</td>
    <td align="right">0.207634E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.635526E+10</td>
    <td align="right">0.285875E+10</td>
    <td align="right">0.349652E+10</td>
    <td align="right">0.567338E+10</td>
    <td align="right">0.222958E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.727078E+10</td>
    <td align="right">0.426042E+10</td>
    <td align="right">0.301036E+10</td>
    <td align="right">0.715859E+10</td>
    <td align="right">0.273791E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.516116E+10</td>
    <td align="right">0.301695E+10</td>
    <td align="right">0.214421E+10</td>
    <td align="right">0.482345E+10</td>
    <td align="right">0.363418E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.353957E+10</td>
    <td align="right">0.215288E+10</td>
    <td align="right">0.138669E+10</td>
    <td align="right">0.310807E+10</td>
    <td align="right">0.412194E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.289858E+10</td>
    <td align="right">0.185675E+10</td>
    <td align="right">0.104183E+10</td>
    <td align="right">0.250681E+10</td>
    <td align="right">0.510345E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.592593E+11</td>
    <td align="right">0.281117E+11</td>
    <td align="right">0.311476E+11</td>
    <td align="right">0.488922E+11</td>
    <td align="right">0.409212E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.289858E+10</td>
    <td align="right">0.921817E+09</td>
    <td align="right">0.104183E+10</td>
    <td align="right">0.186790E+10</td>
    <td align="right">0.207634E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.727078E+10</td>
    <td align="right">0.426042E+10</td>
    <td align="right">0.372523E+10</td>
    <td align="right">0.715859E+10</td>
    <td align="right">0.510345E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.978057E+09</td>
    <td align="right">0.323223E+09</td>
    <td align="right">0.654834E+09</td>
    <td align="right">0.379141E+09</td>
    <td align="right">0.326047E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156402E+10</td>
    <td align="right">0.660420E+09</td>
    <td align="right">0.903600E+09</td>
    <td align="right">0.897606E+09</td>
    <td align="right">0.284260E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156570E+10</td>
    <td align="right">0.299547E+09</td>
    <td align="right">0.126615E+10</td>
    <td align="right">0.622185E+09</td>
    <td align="right">0.259309E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.357525E+10</td>
    <td align="right">0.142023E+10</td>
    <td align="right">0.215502E+10</td>
    <td align="right">0.292035E+10</td>
    <td align="right">0.210307E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.433365E+10</td>
    <td align="right">0.176190E+10</td>
    <td align="right">0.257176E+10</td>
    <td align="right">0.352421E+10</td>
    <td align="right">0.187025E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.452876E+10</td>
    <td align="right">0.186390E+10</td>
    <td align="right">0.266486E+10</td>
    <td align="right">0.409079E+10</td>
    <td align="right">0.142305E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.476614E+10</td>
    <td align="right">0.210101E+10</td>
    <td align="right">0.266513E+10</td>
    <td align="right">0.457058E+10</td>
    <td align="right">0.135267E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.400367E+10</td>
    <td align="right">0.173339E+10</td>
    <td align="right">0.227028E+10</td>
    <td align="right">0.387596E+10</td>
    <td align="right">0.145753E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.310859E+10</td>
    <td align="right">0.139400E+10</td>
    <td align="right">0.171459E+10</td>
    <td align="right">0.283005E+10</td>
    <td align="right">0.178700E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171360E+10</td>
    <td align="right">0.616237E+09</td>
    <td align="right">0.109736E+10</td>
    <td align="right">0.113259E+10</td>
    <td align="right">0.242066E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.897427E+09</td>
    <td align="right">0.261990E+09</td>
    <td align="right">0.635438E+09</td>
    <td align="right">0.346969E+09</td>
    <td align="right">0.285638E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.524861E+09</td>
    <td align="right">0.110736E+09</td>
    <td align="right">0.414124E+09</td>
    <td align="right"> 90042850.21</td>
    <td align="right">0.359545E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.315597E+11</td>
    <td align="right">0.125466E+11</td>
    <td align="right">0.190131E+11</td>
    <td align="right">0.252805E+11</td>
    <td align="right">0.275622E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.524861E+09</td>
    <td align="right">0.110736E+09</td>
    <td align="right">0.414124E+09</td>
    <td align="right"> 90042850.21</td>
    <td align="right">0.135267E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.476614E+10</td>
    <td align="right">0.210101E+10</td>
    <td align="right">0.266513E+10</td>
    <td align="right">0.457058E+10</td>
    <td align="right">0.359545E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.245994E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.245994E+09</td>
    <td align="right">  2978336.16</td>
    <td align="right">0.177880E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.346956E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346956E+09</td>
    <td align="right"> 10077270.94</td>
    <td align="right">0.153502E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.531568E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.531568E+09</td>
    <td align="right"> 75375153.99</td>
    <td align="right">0.138428E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.837509E+09</td>
    <td align="right">  3702081.98</td>
    <td align="right">0.833807E+09</td>
    <td align="right">0.353315E+09</td>
    <td align="right">0.106709E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108196E+10</td>
    <td align="right"> 52098463.52</td>
    <td align="right">0.102986E+10</td>
    <td align="right">0.418933E+09</td>
    <td align="right">0.905136E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115744E+10</td>
    <td align="right"> 72454290.05</td>
    <td align="right">0.108498E+10</td>
    <td align="right">0.631655E+09</td>
    <td align="right">0.667661E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.113449E+10</td>
    <td align="right"> 64560950.53</td>
    <td align="right">0.106993E+10</td>
    <td align="right">0.690551E+09</td>
    <td align="right">0.640479E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.891800E+09</td>
    <td align="right"> 13906996.75</td>
    <td align="right">0.877893E+09</td>
    <td align="right">0.565652E+09</td>
    <td align="right">0.730811E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.656930E+09</td>
    <td align="right">   139916.67</td>
    <td align="right">0.656790E+09</td>
    <td align="right">0.332091E+09</td>
    <td align="right">0.947927E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.434991E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.434991E+09</td>
    <td align="right"> 80018277.67</td>
    <td align="right">0.132962E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.252934E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.252934E+09</td>
    <td align="right">  2654771.68</td>
    <td align="right">0.159600E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.177989E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.177989E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.194679E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.775055E+10</td>
    <td align="right">0.206863E+09</td>
    <td align="right">0.754369E+10</td>
    <td align="right">0.316330E+10</td>
    <td align="right">0.145296E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.177989E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.177989E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.640479E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115744E+10</td>
    <td align="right"> 72454290.05</td>
    <td align="right">0.108498E+10</td>
    <td align="right">0.690551E+09</td>
    <td align="right">0.194679E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.246003E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.246003E+09</td>
    <td align="right">  2977959.99</td>
    <td align="right">0.177891E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.346969E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346969E+09</td>
    <td align="right"> 10076148.04</td>
    <td align="right">0.153512E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.531587E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.531587E+09</td>
    <td align="right"> 75371275.66</td>
    <td align="right">0.138437E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.837543E+09</td>
    <td align="right">  3702181.50</td>
    <td align="right">0.833840E+09</td>
    <td align="right">0.353321E+09</td>
    <td align="right">0.106716E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108200E+10</td>
    <td align="right"> 52099863.94</td>
    <td align="right">0.102990E+10</td>
    <td align="right">0.418939E+09</td>
    <td align="right">0.905195E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115748E+10</td>
    <td align="right"> 72456237.64</td>
    <td align="right">0.108502E+10</td>
    <td align="right">0.631668E+09</td>
    <td align="right">0.667703E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.113453E+10</td>
    <td align="right"> 64562685.94</td>
    <td align="right">0.106997E+10</td>
    <td align="right">0.690570E+09</td>
    <td align="right">0.640519E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.891836E+09</td>
    <td align="right"> 13907370.57</td>
    <td align="right">0.877929E+09</td>
    <td align="right">0.565670E+09</td>
    <td align="right">0.730854E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.656956E+09</td>
    <td align="right">   139920.43</td>
    <td align="right">0.656817E+09</td>
    <td align="right">0.332100E+09</td>
    <td align="right">0.947983E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435008E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.435008E+09</td>
    <td align="right"> 80017116.13</td>
    <td align="right">0.132970E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.252943E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.252943E+09</td>
    <td align="right">  2654259.74</td>
    <td align="right">0.159610E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.177996E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.177996E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.194691E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.775085E+10</td>
    <td align="right">0.206868E+09</td>
    <td align="right">0.754398E+10</td>
    <td align="right">0.316336E+10</td>
    <td align="right">0.145305E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.177996E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.177996E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.640519E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115748E+10</td>
    <td align="right"> 72456237.64</td>
    <td align="right">0.108502E+10</td>
    <td align="right">0.690570E+09</td>
    <td align="right">0.194691E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.246003E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.246003E+09</td>
    <td align="right">  2977959.99</td>
    <td align="right">0.177891E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.346969E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346969E+09</td>
    <td align="right"> 10076148.04</td>
    <td align="right">0.153512E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.531587E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.531587E+09</td>
    <td align="right"> 75371275.66</td>
    <td align="right">0.138437E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.837543E+09</td>
    <td align="right">  3702181.50</td>
    <td align="right">0.833840E+09</td>
    <td align="right">0.353321E+09</td>
    <td align="right">0.106716E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108200E+10</td>
