    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      706.17</td>
    <td align="right">       17.16</td>
    <td align="right">      434.33</td>
    <td align="right">       18.29</td>
    <td align="right">        0.33</td>
    <td align="right">       24.61</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      271.50</td>
    <td align="right">       20.30</td>
    <td align="right">      186.50</td>
    <td align="right">       19.11</td>
    <td align="right">        0.33</td>
    <td align="right">       24.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       99.17</td>
    <td align="right">       15.98</td>
    <td align="right">       36.00</td>
    <td align="right">       16.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       46.00</td>
    <td align="right">       16.81</td>
    <td align="right">       14.67</td>
    <td align="right">       18.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.33</td>
    <td align="right">       17.50</td>
    <td align="right">        3.50</td>
    <td align="right">       17.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.50</td>
    <td align="right">       17.98</td>
    <td align="right">        0.17</td>
    <td align="right">       20.23</td>
    <td align="right">        0.17</td>
    <td align="right">       27.29</td>
    <td align="right">        0.17</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.93</td>
    <td align="right">        1.83</td>
    <td align="right">       27.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       28.05</td>
    <td align="right">        2.33</td>
    <td align="right">       28.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.28</td>
    <td align="right">        0.33</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.33</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.45</td>
    <td align="right">        0.33</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.67</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.00</td>
    <td align="right">       16.62</td>
    <td align="right">        6.33</td>
    <td align="right">       16.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       52.67</td>
    <td align="right">       16.61</td>
    <td align="right">       16.50</td>
    <td align="right">       16.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      253.83</td>
    <td align="right">       16.55</td>
    <td align="right">       77.17</td>
    <td align="right">       17.14</td>
    <td align="right">        5.00</td>
    <td align="right">       27.89</td>
    <td align="right">        5.00</td>
    <td align="right">       27.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       99.17</td>
    <td align="right">       20.30</td>
    <td align="right">       36.00</td>
    <td align="right">       20.23</td>
    <td align="right">        2.33</td>
    <td align="right">       28.05</td>
    <td align="right">        2.33</td>
    <td align="right">       28.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      146.67</td>
    <td align="right">       16.52</td>
    <td align="right">       75.00</td>
    <td align="right">       18.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       67.83</td>
    <td align="right">       17.13</td>
    <td align="right">       30.33</td>
    <td align="right">       18.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       28.17</td>
    <td align="right">       18.01</td>
    <td align="right">        7.83</td>
    <td align="right">       18.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.50</td>
    <td align="right">       18.41</td>
    <td align="right">        2.00</td>
    <td align="right">       19.47</td>
    <td align="right">        0.33</td>
    <td align="right">       27.47</td>
    <td align="right">        0.33</td>
    <td align="right">       27.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       25.13</td>
    <td align="right">        0.67</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.17</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">       25.32</td>
    <td align="right">       11.50</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.17</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       24.79</td>
    <td align="right">        2.50</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       40.50</td>
    <td align="right">       17.23</td>
    <td align="right">       15.83</td>
    <td align="right">       18.46</td>
    <td align="right">        2.17</td>
    <td align="right">       24.81</td>
    <td align="right">        2.17</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       99.67</td>
    <td align="right">       16.97</td>
    <td align="right">       44.17</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      392.83</td>
    <td align="right">       16.98</td>
    <td align="right">      175.17</td>
    <td align="right">       18.36</td>
    <td align="right">       17.33</td>
    <td align="right">       25.21</td>
    <td align="right">       17.17</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      146.67</td>
    <td align="right">       20.23</td>
    <td align="right">       75.00</td>
    <td align="right">       19.47</td>
    <td align="right">       11.50</td>
    <td align="right">       27.47</td>
    <td align="right">       11.50</td>
    <td align="right">       27.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       99.50</td>
    <td align="right">       16.00</td>
    <td align="right">       37.67</td>
    <td align="right">       16.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       46.67</td>
    <td align="right">       16.90</td>
    <td align="right">       15.67</td>
    <td align="right">       18.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.17</td>
    <td align="right">       17.47</td>
    <td align="right">        4.00</td>
    <td align="right">       17.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.17</td>
    <td align="right">       17.85</td>
    <td align="right">        0.17</td>
    <td align="right">       20.24</td>
    <td align="right">        0.83</td>
    <td align="right">       28.08</td>
    <td align="right">        0.67</td>
    <td align="right">       28.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.59</td>
    <td align="right">        0.67</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       28.36</td>
    <td align="right">        1.50</td>
    <td align="right">       28.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       28.05</td>
    <td align="right">        2.50</td>
    <td align="right">       28.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.72</td>
    <td align="right">        0.50</td>
    <td align="right">       27.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.33</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.68</td>
    <td align="right">        0.33</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.67</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.50</td>
    <td align="right">       16.57</td>
    <td align="right">        6.17</td>
    <td align="right">       16.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       52.50</td>
    <td align="right">       16.58</td>
    <td align="right">       16.67</td>
    <td align="right">       16.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      253.67</td>
    <td align="right">       16.55</td>
    <td align="right">       80.33</td>
    <td align="right">       17.11</td>
    <td align="right">       10.67</td>
    <td align="right">       28.05</td>
    <td align="right">        6.17</td>
    <td align="right">       28.06</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       99.50</td>
    <td align="right">       20.25</td>
    <td align="right">       37.67</td>
    <td align="right">       20.24</td>
    <td align="right">        4.50</td>
    <td align="right">       28.36</td>
    <td align="right">        2.50</td>
    <td align="right">       28.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.72</td>
    <td align="right">      226.17</td>
    <td align="right">       20.50</td>
    <td align="right">      226.17</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.83</td>
    <td align="right">       22.46</td>
    <td align="right">       92.67</td>
    <td align="right">       20.80</td>
    <td align="right">       92.67</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      470.67</td>
    <td align="right">       23.17</td>
    <td align="right">       19.33</td>
    <td align="right">       20.80</td>
    <td align="right">       19.33</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      333.50</td>
    <td align="right">       23.40</td>
    <td align="right">       39.50</td>
    <td align="right">       24.45</td>
    <td align="right">        1.17</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      106.33</td>
    <td align="right">       23.44</td>
    <td align="right">      224.83</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.67</td>
    <td align="right">       23.31</td>
    <td align="right">      362.50</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.00</td>
    <td align="right">       23.29</td>
    <td align="right">      429.50</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.83</td>
    <td align="right">       23.62</td>
    <td align="right">      458.33</td>
    <td align="right">       24.32</td>
    <td align="right">        0.50</td>
    <td align="right">       24.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       62.00</td>
    <td align="right">       23.52</td>
    <td align="right">      221.17</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      285.33</td>
    <td align="right">       23.72</td>
    <td align="right">       11.33</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      385.17</td>
    <td align="right">       23.10</td>
    <td align="right">       51.50</td>
    <td align="right">       22.32</td>
    <td align="right">       26.50</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.54</td>
    <td align="right">       67.33</td>
    <td align="right">       20.54</td>
    <td align="right">       67.33</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3119.33</td>
    <td align="right">       22.82</td>
    <td align="right">     2204.17</td>
    <td align="right">       23.61</td>
    <td align="right">      433.67</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.83</td>
    <td align="right">       21.72</td>
    <td align="right">       11.33</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.72</td>
    <td align="right">      458.33</td>
    <td align="right">       24.55</td>
    <td align="right">      226.17</td>
    <td align="right">       24.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.76</td>
    <td align="right">      378.83</td>
    <td align="right">       20.33</td>
    <td align="right">      378.83</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.30</td>
    <td align="right">      225.67</td>
    <td align="right">       20.46</td>
    <td align="right">      225.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      510.50</td>
    <td align="right">       22.28</td>
    <td align="right">       91.50</td>
    <td align="right">       20.73</td>
    <td align="right">       91.50</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      404.00</td>
    <td align="right">       22.79</td>
    <td align="right">       53.17</td>
    <td align="right">       22.62</td>
    <td align="right">       27.67</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      192.33</td>
    <td align="right">       23.43</td>
    <td align="right">      160.50</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       50.33</td>
    <td align="right">       23.39</td>
    <td align="right">      305.00</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.17</td>
    <td align="right">       23.41</td>
    <td align="right">      413.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       15.67</td>
    <td align="right">       23.22</td>
    <td align="right">      392.67</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      177.67</td>
    <td align="right">       23.49</td>
    <td align="right">      164.50</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      457.50</td>
    <td align="right">       23.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      448.83</td>
    <td align="right">       22.02</td>
    <td align="right">      136.83</td>
    <td align="right">       20.68</td>
    <td align="right">      134.50</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.20</td>
    <td align="right">      262.67</td>
    <td align="right">       20.40</td>
    <td align="right">      262.67</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3725.00</td>
    <td align="right">       22.08</td>
    <td align="right">     2584.67</td>
    <td align="right">       22.62</td>
    <td align="right">     1120.83</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.17</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      510.50</td>
    <td align="right">       23.49</td>
    <td align="right">      413.33</td>
    <td align="right">       24.38</td>
    <td align="right">      378.83</td>
    <td align="right">       20.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.14</td>
    <td align="right">      460.50</td>
    <td align="right">       19.98</td>
    <td align="right">      460.50</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.57</td>
    <td align="right">      329.33</td>
    <td align="right">       20.09</td>
    <td align="right">      329.33</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.55</td>
    <td align="right">      198.17</td>
    <td align="right">       20.54</td>
    <td align="right">      198.17</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      419.00</td>
    <td align="right">       22.11</td>
    <td align="right">      103.83</td>
    <td align="right">       21.30</td>
    <td align="right">       76.33</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      245.50</td>
    <td align="right">       23.06</td>
    <td align="right">      140.00</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       99.83</td>
    <td align="right">       23.02</td>
    <td align="right">      285.00</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       59.83</td>
    <td align="right">       23.22</td>
    <td align="right">      370.00</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       84.67</td>
    <td align="right">       23.13</td>
    <td align="right">      340.83</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      256.33</td>
    <td align="right">       22.93</td>
    <td align="right">      123.50</td>
    <td align="right">       24.17</td>
    <td align="right">        2.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      490.67</td>
    <td align="right">       22.14</td>
    <td align="right">       70.33</td>
    <td align="right">       20.54</td>
    <td align="right">       70.33</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      481.50</td>
    <td align="right">       21.13</td>
    <td align="right">      242.83</td>
    <td align="right">       20.05</td>
    <td align="right">      242.83</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.39</td>
    <td align="right">      419.83</td>
    <td align="right">       20.13</td>
    <td align="right">      419.83</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4104.33</td>
    <td align="right">       21.48</td>
    <td align="right">     3084.17</td>
    <td align="right">       21.84</td>
    <td align="right">     1800.00</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       59.83</td>
    <td align="right">       20.14</td>
    <td align="right">       70.33</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.22</td>
    <td align="right">      460.50</td>
    <td align="right">       24.26</td>
    <td align="right">      460.50</td>
    <td align="right">       21.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.51</td>
    <td align="right">      495.67</td>
    <td align="right">       18.48</td>
    <td align="right">      495.67</td>
    <td align="right">       18.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.15</td>
    <td align="right">      432.67</td>
    <td align="right">       19.05</td>
    <td align="right">      432.67</td>
    <td align="right">       19.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.36</td>
    <td align="right">      376.17</td>
    <td align="right">       19.99</td>
    <td align="right">      376.17</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      439.83</td>
    <td align="right">       20.97</td>
    <td align="right">      208.17</td>
    <td align="right">       20.45</td>
    <td align="right">      182.83</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      330.83</td>
    <td align="right">       22.29</td>
    <td align="right">      128.83</td>
    <td align="right">       23.72</td>
    <td align="right">       17.00</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      169.83</td>
    <td align="right">       22.67</td>
    <td align="right">      280.67</td>
    <td align="right">       24.16</td>
    <td align="right">       17.67</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      119.00</td>
    <td align="right">       23.21</td>
    <td align="right">      345.67</td>
    <td align="right">       24.21</td>
    <td align="right">       23.50</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      165.17</td>
    <td align="right">       22.81</td>
    <td align="right">      290.17</td>
    <td align="right">       24.08</td>
    <td align="right">        9.50</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      322.33</td>
    <td align="right">       22.02</td>
    <td align="right">      133.00</td>
    <td align="right">       23.42</td>
    <td align="right">       28.17</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.84</td>
    <td align="right">      208.33</td>
    <td align="right">       19.82</td>
    <td align="right">      208.33</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.85</td>
    <td align="right">      347.00</td>
    <td align="right">       19.19</td>
    <td align="right">      347.00</td>
    <td align="right">       19.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.09</td>
    <td align="right">      497.00</td>
    <td align="right">       19.09</td>
    <td align="right">      497.00</td>
    <td align="right">       19.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4505.00</td>
    <td align="right">       20.46</td>
    <td align="right">     3743.33</td>
    <td align="right">       20.77</td>
    <td align="right">     2635.50</td>
    <td align="right">       19.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      119.00</td>
    <td align="right">       18.51</td>
    <td align="right">      128.83</td>
    <td align="right">       18.48</td>
    <td align="right">        9.50</td>
    <td align="right">       18.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.21</td>
    <td align="right">      497.00</td>
    <td align="right">       24.21</td>
    <td align="right">      497.00</td>
    <td align="right">       25.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.43</td>
    <td align="right">      490.83</td>
    <td align="right">       19.40</td>
    <td align="right">      490.83</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.73</td>
    <td align="right">      412.17</td>
    <td align="right">       19.59</td>
    <td align="right">      412.17</td>
    <td align="right">       19.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      513.00</td>
    <td align="right">       20.52</td>
    <td align="right">      325.83</td>
    <td align="right">       20.05</td>
    <td align="right">      325.83</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      423.67</td>
    <td align="right">       21.09</td>
    <td align="right">      179.67</td>
    <td align="right">       20.91</td>
    <td align="right">      144.50</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      320.67</td>
    <td align="right">       22.15</td>
    <td align="right">      134.00</td>
    <td align="right">       24.35</td>
    <td align="right">       14.17</td>
    <td align="right">       23.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      195.67</td>
    <td align="right">       22.48</td>
    <td align="right">      273.67</td>
    <td align="right">       24.20</td>
    <td align="right">       19.50</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      159.50</td>
    <td align="right">       23.14</td>
    <td align="right">      326.83</td>
    <td align="right">       24.32</td>
    <td align="right">       35.17</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      199.17</td>
    <td align="right">       22.45</td>
    <td align="right">      280.17</td>
    <td align="right">       24.07</td>
    <td align="right">       11.17</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      300.00</td>
    <td align="right">       21.79</td>
    <td align="right">      153.50</td>
    <td align="right">       23.77</td>
    <td align="right">       23.17</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      500.33</td>
    <td align="right">       20.85</td>
    <td align="right">      173.33</td>
    <td align="right">       19.93</td>
    <td align="right">      173.33</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.01</td>
    <td align="right">      340.17</td>
    <td align="right">       19.52</td>
    <td align="right">      340.17</td>
    <td align="right">       19.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.61</td>
    <td align="right">      497.00</td>
    <td align="right">       19.61</td>
    <td align="right">      497.00</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4554.00</td>
    <td align="right">       20.72</td>
    <td align="right">     3587.17</td>
    <td align="right">       21.17</td>
    <td align="right">     2487.00</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      159.50</td>
    <td align="right">       19.43</td>
    <td align="right">      134.00</td>
    <td align="right">       19.40</td>
    <td align="right">       11.17</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      513.00</td>
    <td align="right">       23.14</td>
    <td align="right">      497.00</td>
    <td align="right">       24.35</td>
    <td align="right">      497.00</td>
    <td align="right">       25.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      494.17</td>
    <td align="right">       19.31</td>
    <td align="right">      439.00</td>
    <td align="right">       18.95</td>
    <td align="right">      439.00</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      439.83</td>
    <td align="right">       19.82</td>
    <td align="right">      362.33</td>
    <td align="right">       19.41</td>
    <td align="right">      356.83</td>
    <td align="right">       19.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      474.67</td>
    <td align="right">       20.66</td>
    <td align="right">      304.33</td>
    <td align="right">       20.10</td>
    <td align="right">      294.17</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      403.00</td>
    <td align="right">       21.17</td>
    <td align="right">      205.33</td>
    <td align="right">       21.06</td>
    <td align="right">      158.33</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      316.17</td>
    <td align="right">       22.24</td>
    <td align="right">      138.83</td>
    <td align="right">       23.86</td>
    <td align="right">       19.33</td>
    <td align="right">       21.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      194.50</td>
    <td align="right">       22.60</td>
    <td align="right">      260.83</td>
    <td align="right">       24.16</td>
    <td align="right">       19.17</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      136.50</td>
    <td align="right">       23.12</td>
    <td align="right">      327.33</td>
    <td align="right">       24.25</td>
    <td align="right">       26.33</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      170.50</td>
    <td align="right">       22.79</td>
    <td align="right">      293.67</td>
    <td align="right">       24.18</td>
    <td align="right">       12.17</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      271.83</td>
    <td align="right">       22.17</td>
    <td align="right">      187.50</td>
    <td align="right">       24.04</td>
    <td align="right">       29.17</td>
    <td align="right">       22.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      408.17</td>
    <td align="right">       21.16</td>
    <td align="right">      188.33</td>
    <td align="right">       20.98</td>
    <td align="right">      144.33</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      470.33</td>
    <td align="right">       20.31</td>
    <td align="right">      296.50</td>
    <td align="right">       19.58</td>
    <td align="right">      285.83</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      485.00</td>
    <td align="right">       19.69</td>
    <td align="right">      418.33</td>
    <td align="right">       19.26</td>
    <td align="right">      418.33</td>
    <td align="right">       19.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4264.67</td>
    <td align="right">       20.83</td>
    <td align="right">     3422.33</td>
    <td align="right">       21.26</td>
    <td align="right">     2203.00</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      136.50</td>
    <td align="right">       19.31</td>
    <td align="right">      138.83</td>
    <td align="right">       18.95</td>
    <td align="right">       12.17</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      494.17</td>
    <td align="right">       23.12</td>
    <td align="right">      439.00</td>
    <td align="right">       24.25</td>
    <td align="right">      439.00</td>
    <td align="right">       25.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.48</td>
    <td align="right">      491.83</td>
    <td align="right">       19.45</td>
    <td align="right">      491.83</td>
    <td align="right">       19.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.33</td>
    <td align="right">       19.79</td>
    <td align="right">      410.17</td>
    <td align="right">       19.64</td>
    <td align="right">      410.17</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      509.67</td>
    <td align="right">       20.51</td>
    <td align="right">      347.67</td>
    <td align="right">       20.11</td>
    <td align="right">      347.67</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      421.00</td>
    <td align="right">       20.95</td>
    <td align="right">      202.50</td>
    <td align="right">       20.82</td>
    <td align="right">      166.00</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      381.17</td>
    <td align="right">       21.84</td>
    <td align="right">      111.00</td>
    <td align="right">       23.84</td>
    <td align="right">       21.67</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      247.33</td>
    <td align="right">       22.19</td>
    <td align="right">      213.67</td>
    <td align="right">       24.13</td>
    <td align="right">       20.50</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      217.33</td>
    <td align="right">       22.70</td>
    <td align="right">      261.67</td>
    <td align="right">       24.29</td>
    <td align="right">       35.67</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      246.17</td>
    <td align="right">       22.23</td>
    <td align="right">      219.50</td>
    <td align="right">       24.09</td>
    <td align="right">       12.67</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.00</td>
    <td align="right">       21.62</td>
    <td align="right">      128.50</td>
    <td align="right">       23.51</td>
    <td align="right">       29.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      484.00</td>
    <td align="right">       20.75</td>
    <td align="right">      200.67</td>
    <td align="right">       20.03</td>
    <td align="right">      191.83</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      486.83</td>
    <td align="right">       20.03</td>
    <td align="right">      332.33</td>
    <td align="right">       19.51</td>
    <td align="right">      332.33</td>
    <td align="right">       19.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.65</td>
    <td align="right">      484.33</td>
    <td align="right">       19.61</td>
    <td align="right">      484.33</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4796.83</td>
    <td align="right">       20.72</td>
    <td align="right">     3403.83</td>
    <td align="right">       20.94</td>
    <td align="right">     2543.67</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      217.33</td>
    <td align="right">       19.48</td>
    <td align="right">      111.00</td>
    <td align="right">       19.45</td>
    <td align="right">       12.67</td>
    <td align="right">       19.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      509.67</td>
    <td align="right">       22.70</td>
    <td align="right">      491.83</td>
    <td align="right">       24.29</td>
    <td align="right">      491.83</td>
    <td align="right">       25.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.71</td>
    <td align="right">      497.67</td>
    <td align="right">       18.69</td>
    <td align="right">      497.67</td>
    <td align="right">       18.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.32</td>
    <td align="right">      445.00</td>
    <td align="right">       19.29</td>
    <td align="right">      445.00</td>
    <td align="right">       19.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.46</td>
    <td align="right">      399.67</td>
    <td align="right">       20.24</td>
    <td align="right">      399.67</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      476.00</td>
    <td align="right">       21.02</td>
    <td align="right">      231.50</td>
    <td align="right">       20.45</td>
    <td align="right">      225.17</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      439.17</td>
    <td align="right">       22.31</td>
    <td align="right">       54.50</td>
    <td align="right">       23.24</td>
    <td align="right">       17.00</td>
    <td align="right">       21.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      186.33</td>
    <td align="right">       22.89</td>
    <td align="right">      211.67</td>
    <td align="right">       24.18</td>
    <td align="right">       14.33</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       85.67</td>
    <td align="right">       23.55</td>
    <td align="right">      348.67</td>
    <td align="right">       24.18</td>
    <td align="right">       18.33</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       74.33</td>
    <td align="right">       23.32</td>
    <td align="right">      341.00</td>
    <td align="right">       24.15</td>
    <td align="right">        8.50</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      266.33</td>
    <td align="right">       22.68</td>
    <td align="right">      124.67</td>
    <td align="right">       24.12</td>
    <td align="right">        2.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       21.69</td>
    <td align="right">       82.33</td>
    <td align="right">       20.53</td>
    <td align="right">       82.33</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.62</td>
    <td align="right">      287.17</td>
    <td align="right">       19.76</td>
    <td align="right">      287.17</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.64</td>
    <td align="right">      497.00</td>
    <td align="right">       19.64</td>
    <td align="right">      497.00</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4485.83</td>
    <td align="right">       20.79</td>
    <td align="right">     3520.83</td>
    <td align="right">       20.99</td>
    <td align="right">     2494.67</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       74.33</td>
    <td align="right">       18.71</td>
    <td align="right">       54.50</td>
    <td align="right">       18.69</td>
    <td align="right">        2.50</td>
    <td align="right">       18.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.55</td>
    <td align="right">      497.67</td>
    <td align="right">       24.18</td>
    <td align="right">      497.67</td>
    <td align="right">       24.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.64</td>
    <td align="right">      492.67</td>
    <td align="right">       19.62</td>
    <td align="right">      492.67</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.94</td>
    <td align="right">      421.83</td>
    <td align="right">       19.86</td>
    <td align="right">      421.83</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.63</td>
    <td align="right">      356.00</td>
    <td align="right">       20.34</td>
    <td align="right">      356.00</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      456.50</td>
    <td align="right">       21.17</td>
    <td align="right">      181.17</td>
    <td align="right">       20.80</td>
    <td align="right">      163.17</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.17</td>
    <td align="right">       22.19</td>
    <td align="right">       79.83</td>
    <td align="right">       24.56</td>
    <td align="right">        6.17</td>
    <td align="right">       22.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      181.83</td>
    <td align="right">       22.60</td>
    <td align="right">      264.33</td>
    <td align="right">       24.25</td>
    <td align="right">       14.33</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      105.50</td>
    <td align="right">       23.40</td>
    <td align="right">      356.00</td>
    <td align="right">       24.35</td>
    <td align="right">       24.00</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      110.67</td>
    <td align="right">       23.06</td>
    <td align="right">      337.00</td>
    <td align="right">       24.20</td>
    <td align="right">       12.50</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      244.83</td>
    <td align="right">       22.39</td>
    <td align="right">      177.33</td>
    <td align="right">       24.33</td>
    <td align="right">        2.83</td>
    <td align="right">       23.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      499.83</td>
    <td align="right">       21.63</td>
    <td align="right">       43.00</td>
    <td align="right">       20.67</td>
    <td align="right">       43.00</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.61</td>
    <td align="right">      287.50</td>
    <td align="right">       20.03</td>
    <td align="right">      287.50</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.96</td>
    <td align="right">      497.00</td>
    <td align="right">       19.96</td>
    <td align="right">      497.00</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4440.33</td>
    <td align="right">       20.98</td>
    <td align="right">     3493.67</td>
    <td align="right">       21.50</td>
    <td align="right">     2321.00</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      105.50</td>
    <td align="right">       19.64</td>
    <td align="right">       43.00</td>
    <td align="right">       19.62</td>
    <td align="right">        2.83</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.40</td>
    <td align="right">      497.00</td>
    <td align="right">       24.56</td>
    <td align="right">      497.00</td>
    <td align="right">       25.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       15.92</td>
    <td align="right">      489.83</td>
    <td align="right">       15.80</td>
    <td align="right">      489.83</td>
    <td align="right">       15.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       17.61</td>
    <td align="right">      409.17</td>
    <td align="right">       17.21</td>
    <td align="right">      409.17</td>
    <td align="right">       17.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      512.00</td>
    <td align="right">       19.31</td>
    <td align="right">      360.83</td>
    <td align="right">       18.45</td>
    <td align="right">      360.83</td>
    <td align="right">       18.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      456.33</td>
    <td align="right">       20.40</td>
    <td align="right">      251.00</td>
    <td align="right">       19.69</td>
    <td align="right">      233.00</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      448.83</td>
    <td align="right">       21.74</td>
    <td align="right">       70.33</td>
    <td align="right">       22.42</td>
    <td align="right">       29.00</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      273.67</td>
    <td align="right">       22.44</td>
    <td align="right">      194.50</td>
    <td align="right">       24.08</td>
    <td align="right">       43.67</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      150.83</td>
    <td align="right">       23.26</td>
    <td align="right">      340.00</td>
    <td align="right">       24.18</td>
    <td align="right">       67.00</td>
    <td align="right">       24.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      124.33</td>
    <td align="right">       23.17</td>
    <td align="right">      374.00</td>
    <td align="right">       24.23</td>
    <td align="right">       58.00</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      244.00</td>
    <td align="right">       22.12</td>
    <td align="right">      211.83</td>
    <td align="right">       24.30</td>
    <td align="right">       25.00</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      432.00</td>
    <td align="right">       21.41</td>
    <td align="right">       84.50</td>
    <td align="right">       21.12</td>
    <td align="right">       52.67</td>
    <td align="right">       18.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      470.83</td>
    <td align="right">       19.59</td>
    <td align="right">      285.33</td>
    <td align="right">       18.44</td>
    <td align="right">      275.67</td>
    <td align="right">       18.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.50</td>
    <td align="right">       17.73</td>
    <td align="right">      444.50</td>
    <td align="right">       17.32</td>
    <td align="right">      444.50</td>
    <td align="right">       17.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4564.33</td>
    <td align="right">       19.74</td>
    <td align="right">     3515.83</td>
    <td align="right">       19.86</td>
    <td align="right">     2488.33</td>
    <td align="right">       18.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      124.33</td>
    <td align="right">       15.92</td>
    <td align="right">       70.33</td>
    <td align="right">       15.80</td>
    <td align="right">       25.00</td>
    <td align="right">       15.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      512.00</td>
    <td align="right">       23.26</td>
    <td align="right">      489.83</td>
    <td align="right">       24.30</td>
    <td align="right">      489.83</td>
    <td align="right">       24.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.67</td>
    <td align="right">      493.17</td>
    <td align="right">       19.64</td>
    <td align="right">      493.17</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.01</td>
    <td align="right">      424.67</td>
    <td align="right">       19.91</td>
    <td align="right">      424.67</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.62</td>
    <td align="right">      362.67</td>
    <td align="right">       20.36</td>
    <td align="right">      362.67</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      452.67</td>
    <td align="right">       21.10</td>
    <td align="right">      184.83</td>
    <td align="right">       20.72</td>
    <td align="right">      166.50</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      432.33</td>
    <td align="right">       21.89</td>
    <td align="right">       62.17</td>
    <td align="right">       24.00</td>
    <td align="right">       11.00</td>
    <td align="right">       21.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      238.50</td>
    <td align="right">       22.45</td>
    <td align="right">      204.33</td>
    <td align="right">       24.26</td>
    <td align="right">       15.50</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      124.33</td>
    <td align="right">       23.15</td>
    <td align="right">      310.33</td>
    <td align="right">       24.34</td>
    <td align="right">       21.67</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      118.17</td>
    <td align="right">       22.80</td>
    <td align="right">      320.50</td>
    <td align="right">       24.23</td>
    <td align="right">        9.33</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.17</td>
    <td align="right">       22.22</td>
    <td align="right">      147.67</td>
    <td align="right">       24.19</td>
    <td align="right">        6.33</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      485.83</td>
    <td align="right">       21.47</td>
    <td align="right">       71.00</td>
    <td align="right">       20.93</td>
    <td align="right">       63.67</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      486.00</td>
    <td align="right">       20.58</td>
    <td align="right">      283.17</td>
    <td align="right">       20.00</td>
    <td align="right">      282.67</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.98</td>
    <td align="right">      485.83</td>
    <td align="right">       19.95</td>
    <td align="right">      485.83</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4594.00</td>
    <td align="right">       20.96</td>
    <td align="right">     3350.33</td>
    <td align="right">       21.35</td>
    <td align="right">     2343.00</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      118.17</td>
    <td align="right">       19.67</td>
    <td align="right">       62.17</td>
    <td align="right">       19.64</td>
    <td align="right">        6.33</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.15</td>
    <td align="right">      493.17</td>
    <td align="right">       24.34</td>
    <td align="right">      493.17</td>
    <td align="right">       25.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.01</td>
    <td align="right">      489.17</td>
    <td align="right">       18.96</td>
    <td align="right">      489.17</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.55</td>
    <td align="right">      402.50</td>
    <td align="right">       19.36</td>
    <td align="right">      402.50</td>
    <td align="right">       19.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.72</td>
    <td align="right">      311.17</td>
    <td align="right">       20.21</td>
    <td align="right">      311.17</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      432.83</td>
    <td align="right">       21.37</td>
    <td align="right">      148.33</td>
    <td align="right">       20.72</td>
    <td align="right">      125.33</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      297.33</td>
    <td align="right">       22.67</td>
    <td align="right">      134.17</td>
    <td align="right">       24.08</td>
    <td align="right">        4.50</td>
    <td align="right">       21.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      128.33</td>
    <td align="right">       23.05</td>
    <td align="right">      313.00</td>
    <td align="right">       24.21</td>
    <td align="right">       13.83</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       64.50</td>
    <td align="right">       23.84</td>
    <td align="right">      389.67</td>
    <td align="right">       24.23</td>
    <td align="right">       22.50</td>
    <td align="right">       25.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       91.67</td>
    <td align="right">       23.21</td>
    <td align="right">      339.83</td>
    <td align="right">       24.12</td>
    <td align="right">        8.83</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      273.33</td>
    <td align="right">       22.48</td>
    <td align="right">      134.50</td>
    <td align="right">       24.01</td>
    <td align="right">        7.33</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      497.17</td>
    <td align="right">       21.48</td>
    <td align="right">      114.50</td>
    <td align="right">       20.22</td>
    <td align="right">      114.50</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.42</td>
    <td align="right">      294.83</td>
    <td align="right">       19.48</td>
    <td align="right">      294.83</td>
    <td align="right">       19.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.53</td>
    <td align="right">      497.00</td>
    <td align="right">       19.53</td>
    <td align="right">      497.00</td>
    <td align="right">       19.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4241.17</td>
    <td align="right">       20.80</td>
    <td align="right">     3568.67</td>
    <td align="right">       21.26</td>
    <td align="right">     2291.50</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       64.50</td>
    <td align="right">       19.01</td>
    <td align="right">      114.50</td>
    <td align="right">       18.96</td>
    <td align="right">        4.50</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.84</td>
    <td align="right">      497.00</td>
    <td align="right">       24.23</td>
    <td align="right">      497.00</td>
    <td align="right">       25.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.45</td>
    <td align="right">      414.67</td>
    <td align="right">       19.41</td>
    <td align="right">      414.67</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       19.76</td>
    <td align="right">      338.50</td>
    <td align="right">       19.57</td>
    <td align="right">      338.50</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      431.50</td>
    <td align="right">       20.65</td>
    <td align="right">      243.50</td>
    <td align="right">       20.11</td>
    <td align="right">      243.50</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.83</td>
    <td align="right">       21.29</td>
    <td align="right">      120.67</td>
    <td align="right">       21.11</td>
    <td align="right">       94.00</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      281.67</td>
    <td align="right">       22.20</td>
    <td align="right">      104.83</td>
    <td align="right">       24.64</td>
    <td align="right">        8.00</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      176.17</td>
    <td align="right">       22.59</td>
    <td align="right">      207.67</td>
    <td align="right">       24.29</td>
    <td align="right">       16.67</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      144.83</td>
    <td align="right">       23.25</td>
    <td align="right">      257.50</td>
    <td align="right">       24.43</td>
    <td align="right">       32.33</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      174.33</td>
    <td align="right">       22.58</td>
    <td align="right">      211.50</td>
    <td align="right">       24.16</td>
    <td align="right">       10.67</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      263.67</td>
    <td align="right">       22.04</td>
    <td align="right">      112.33</td>
    <td align="right">       24.22</td>
    <td align="right">        9.67</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      424.00</td>
    <td align="right">       21.20</td>
    <td align="right">       87.00</td>
    <td align="right">       20.35</td>
    <td align="right">       86.50</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       20.23</td>
    <td align="right">      263.00</td>
    <td align="right">       19.62</td>
    <td align="right">      263.00</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       19.68</td>
    <td align="right">      420.00</td>
    <td align="right">       19.67</td>
    <td align="right">      420.00</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3912.00</td>
    <td align="right">       20.88</td>
    <td align="right">     2781.17</td>
    <td align="right">       21.24</td>
    <td align="right">     1937.50</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      144.83</td>
    <td align="right">       19.45</td>
    <td align="right">       87.00</td>
    <td align="right">       19.41</td>
    <td align="right">        8.00</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      431.50</td>
    <td align="right">       23.25</td>
    <td align="right">      420.00</td>
    <td align="right">       24.64</td>
    <td align="right">      420.00</td>
    <td align="right">       26.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      491.00</td>
    <td align="right">       19.73</td>
    <td align="right">      412.00</td>
    <td align="right">       19.25</td>
    <td align="right">      412.00</td>
    <td align="right">       19.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      437.00</td>
    <td align="right">       20.28</td>
    <td align="right">      316.83</td>
    <td align="right">       19.69</td>
    <td align="right">      310.67</td>
    <td align="right">       19.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      466.17</td>
    <td align="right">       21.04</td>
    <td align="right">      244.50</td>
    <td align="right">       20.38</td>
    <td align="right">      232.67</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      392.00</td>
    <td align="right">       21.53</td>
    <td align="right">      156.00</td>
    <td align="right">       21.53</td>
    <td align="right">      106.50</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      286.67</td>
    <td align="right">       22.58</td>
    <td align="right">      140.83</td>
    <td align="right">       24.20</td>
    <td align="right">        4.83</td>
    <td align="right">       22.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      152.83</td>
    <td align="right">       22.89</td>
    <td align="right">      285.17</td>
    <td align="right">       24.20</td>
    <td align="right">       12.50</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       86.50</td>
    <td align="right">       23.53</td>
    <td align="right">      366.83</td>
    <td align="right">       24.28</td>
    <td align="right">       22.17</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      106.50</td>
    <td align="right">       23.10</td>
    <td align="right">      342.33</td>
    <td align="right">       24.20</td>
    <td align="right">        9.67</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      235.67</td>
    <td align="right">       22.67</td>
    <td align="right">      195.17</td>
    <td align="right">       24.40</td>
    <td align="right">       16.00</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      383.83</td>
    <td align="right">       21.75</td>
    <td align="right">      120.00</td>
    <td align="right">       22.52</td>
    <td align="right">       59.67</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      457.33</td>
    <td align="right">       20.84</td>
    <td align="right">      245.67</td>
    <td align="right">       19.97</td>
    <td align="right">      230.83</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      473.00</td>
    <td align="right">       20.14</td>
    <td align="right">      398.17</td>
    <td align="right">       19.70</td>
    <td align="right">      398.17</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3968.50</td>
    <td align="right">       21.17</td>
    <td align="right">     3223.50</td>
    <td align="right">       21.79</td>
    <td align="right">     1815.67</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       86.50</td>
    <td align="right">       19.73</td>
    <td align="right">      120.00</td>
    <td align="right">       19.25</td>
    <td align="right">        4.83</td>
    <td align="right">       19.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      491.00</td>
    <td align="right">       23.53</td>
    <td align="right">      412.00</td>
    <td align="right">       24.40</td>
    <td align="right">      412.00</td>
    <td align="right">       25.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.69</td>
    <td align="right">      486.83</td>
    <td align="right">       19.64</td>
    <td align="right">      486.83</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.00</td>
    <td align="right">       20.02</td>
    <td align="right">      388.33</td>
    <td align="right">       19.82</td>
    <td align="right">      388.33</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      505.67</td>
    <td align="right">       20.73</td>
    <td align="right">      289.17</td>
    <td align="right">       20.26</td>
    <td align="right">      289.17</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      417.50</td>
    <td align="right">       21.21</td>
    <td align="right">      154.17</td>
    <td align="right">       21.24</td>
    <td align="right">      116.33</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      371.00</td>
    <td align="right">       22.10</td>
    <td align="right">       99.00</td>
    <td align="right">       24.34</td>
    <td align="right">        7.00</td>
    <td align="right">       23.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      225.67</td>
    <td align="right">       22.47</td>
    <td align="right">      221.50</td>
    <td align="right">       24.24</td>
    <td align="right">       15.67</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      178.50</td>
    <td align="right">       22.98</td>
    <td align="right">      281.00</td>
    <td align="right">       24.32</td>
    <td align="right">       32.33</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      196.67</td>
    <td align="right">       22.45</td>
    <td align="right">      249.17</td>
    <td align="right">       24.14</td>
    <td align="right">       11.50</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      328.67</td>
    <td align="right">       21.94</td>
    <td align="right">      123.00</td>
    <td align="right">       24.08</td>
    <td align="right">        9.67</td>
    <td align="right">       21.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      474.83</td>
    <td align="right">       21.15</td>
    <td align="right">      119.17</td>
    <td align="right">       20.52</td>
    <td align="right">      110.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      484.33</td>
    <td align="right">       20.36</td>
    <td align="right">      293.33</td>
    <td align="right">       19.75</td>
    <td align="right">      291.00</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.88</td>
    <td align="right">      476.00</td>
    <td align="right">       19.82</td>
    <td align="right">      476.00</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4633.83</td>
    <td align="right">       20.95</td>
    <td align="right">     3180.67</td>
    <td align="right">       21.27</td>
    <td align="right">     2233.83</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      178.50</td>
    <td align="right">       19.69</td>
    <td align="right">       99.00</td>
    <td align="right">       19.64</td>
    <td align="right">        7.00</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      505.67</td>
    <td align="right">       22.98</td>
    <td align="right">      486.83</td>
    <td align="right">       24.34</td>
    <td align="right">      486.83</td>
    <td align="right">       25.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.72270</td>
    <td align="right">    11.51754</td>
    <td align="right">     -0.4752</td>
    <td align="right">    12.06204</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.45498</td>
    <td align="right">    15.19177</td>
    <td align="right">     -0.2594</td>
    <td align="right">     8.29722</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.23450</td>
    <td align="right">    20.05477</td>
    <td align="right">     -0.0089</td>
    <td align="right">     6.18211</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.62793</td>
    <td align="right">    27.06445</td>
    <td align="right">     0.16414</td>
    <td align="right">     6.37949</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.07213</td>
    <td align="right">    39.22674</td>
    <td align="right">     -0.4980</td>
    <td align="right">    10.96296</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.09221</td>
    <td align="right">    44.79639</td>
    <td align="right">     -0.4001</td>
    <td align="right">     8.85800</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.21022</td>
    <td align="right">    46.96725</td>
    <td align="right">     -0.3395</td>
    <td align="right">     7.96163</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22792</td>
    <td align="right">    46.69283</td>
    <td align="right">     -0.3284</td>
    <td align="right">     7.76904</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.14096</td>
    <td align="right">    36.39128</td>
    <td align="right">     -0.4569</td>
    <td align="right">    10.16431</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.91043</td>
    <td align="right">    26.06009</td>
    <td align="right">     0.23482</td>
    <td align="right">     6.44563</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.31133</td>
    <td align="right">    22.04651</td>
    <td align="right">     0.02826</td>
    <td align="right">     7.02856</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.53215</td>
    <td align="right">    13.63586</td>
    <td align="right">     -0.2491</td>
    <td align="right">     7.92876</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.46871</td>
    <td align="right">    29.25997</td>
    <td align="right">     -0.2160</td>
    <td align="right">     8.33748</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.72270</td>
    <td align="right">    11.51754</td>
    <td align="right">     -0.4980</td>
    <td align="right">     6.18211</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22792</td>
    <td align="right">    46.96725</td>
    <td align="right">     0.23482</td>
    <td align="right">    12.06204</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.75700</td>
    <td align="right">    12.64999</td>
    <td align="right">     -0.7132</td>
    <td align="right">    17.96676</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.29583</td>
    <td align="right">    16.77448</td>
    <td align="right">     -0.5392</td>
    <td align="right">    13.20051</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.27663</td>
    <td align="right">    21.96131</td>
    <td align="right">     -0.2488</td>
    <td align="right">     8.04922</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.00391</td>
    <td align="right">    28.87756</td>
    <td align="right">     -0.0011</td>
    <td align="right">     6.76218</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.85391</td>
    <td align="right">    40.61589</td>
    <td align="right">     -0.6035</td>
    <td align="right">    13.50505</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03137</td>
    <td align="right">    45.75037</td>
    <td align="right">     -0.4620</td>
    <td align="right">    10.00944</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.17932</td>
    <td align="right">    47.69953</td>
    <td align="right">     -0.3909</td>
    <td align="right">     8.59562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12227</td>
    <td align="right">    47.56938</td>
    <td align="right">     -0.4112</td>
    <td align="right">     8.88837</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.92609</td>
    <td align="right">    37.76852</td>
    <td align="right">     -0.5822</td>
    <td align="right">    13.26408</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.16841</td>
    <td align="right">    28.51586</td>
    <td align="right">     0.03035</td>
    <td align="right">     5.84803</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.17404</td>
    <td align="right">    24.08837</td>
    <td align="right">     -0.2626</td>
    <td align="right">     9.66763</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.20152</td>
    <td align="right">    15.26024</td>
    <td align="right">     -0.5734</td>
    <td align="right">    13.83242</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.84430</td>
    <td align="right">    30.74849</td>
    <td align="right">     -0.3960</td>
    <td align="right">    10.78011</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.75700</td>
    <td align="right">    12.64999</td>
    <td align="right">     -0.7132</td>
    <td align="right">     5.84803</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17932</td>
    <td align="right">    47.69953</td>
    <td align="right">     0.03035</td>
    <td align="right">    17.96676</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.14193</td>
    <td align="right">    13.05504</td>
    <td align="right">     -0.9008</td>
    <td align="right">    24.83993</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.56911</td>
    <td align="right">    17.44895</td>
    <td align="right">     -0.7443</td>
    <td align="right">    19.49402</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.55041</td>
    <td align="right">    22.77312</td>
    <td align="right">     -0.4389</td>
    <td align="right">    11.25705</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.36627</td>
    <td align="right">    29.86038</td>
    <td align="right">     -0.1545</td>
    <td align="right">     8.65859</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.58748</td>
    <td align="right">    41.19295</td>
    <td align="right">     -0.6865</td>
    <td align="right">    16.68249</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.86331</td>
    <td align="right">    46.21165</td>
    <td align="right">     -0.5046</td>
    <td align="right">    11.52102</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.05694</td>
    <td align="right">    48.13118</td>
    <td align="right">     -0.4162</td>
    <td align="right">     9.25215</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.94669</td>
    <td align="right">    48.07891</td>
    <td align="right">     -0.4623</td>
    <td align="right">    10.10656</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.47013</td>
    <td align="right">    38.86961</td>
    <td align="right">     -0.7394</td>
    <td align="right">    18.88648</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.16753</td>
    <td align="right">    30.00839</td>
    <td align="right">     -0.2139</td>
    <td align="right">     7.70197</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.16695</td>
    <td align="right">    25.00515</td>
    <td align="right">     -0.5231</td>
    <td align="right">    15.01847</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.39877</td>
    <td align="right">    15.64973</td>
    <td align="right">     -0.8051</td>
    <td align="right">    21.08482</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.28801</td>
    <td align="right">    31.47658</td>
    <td align="right">     -0.5479</td>
    <td align="right">    14.49390</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.14193</td>
    <td align="right">    13.05504</td>
    <td align="right">     -0.9008</td>
    <td align="right">     7.70197</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05694</td>
    <td align="right">    48.13118</td>
    <td align="right">     -0.1545</td>
    <td align="right">    24.83993</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.50938</td>
    <td align="right">    13.46569</td>
    <td align="right">     -1.3391</td>
    <td align="right">    42.92673</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.15193</td>
    <td align="right">    18.10555</td>
    <td align="right">     -1.1234</td>
    <td align="right">    34.51183</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.36628</td>
    <td align="right">    23.84322</td>
    <td align="right">     -0.7400</td>
    <td align="right">    19.31500</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.25628</td>
    <td align="right">    31.47840</td>
    <td align="right">     -0.4115</td>
    <td align="right">    13.37558</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.88625</td>
    <td align="right">    43.20067</td>
    <td align="right">     -0.8873</td>
    <td align="right">    25.22652</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.57369</td>
    <td align="right">    48.50566</td>
    <td align="right">     -0.5591</td>
    <td align="right">    14.74383</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.84936</td>
    <td align="right">    51.36468</td>
    <td align="right">     -0.4341</td>
    <td align="right">    10.53033</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.59438</td>
    <td align="right">    50.91766</td>
    <td align="right">     -0.5346</td>
    <td align="right">    12.75969</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.68254</td>
    <td align="right">    40.88911</td>
    <td align="right">     -0.9772</td>
    <td align="right">    29.37019</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.84578</td>
    <td align="right">    32.26041</td>
    <td align="right">     -0.5156</td>
    <td align="right">    12.99560</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.85680</td>
    <td align="right">    26.61980</td>
    <td align="right">     -0.8530</td>
    <td align="right">    25.28023</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.08838</td>
    <td align="right">    16.27708</td>
    <td align="right">     -1.1733</td>
    <td align="right">    35.80487</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.32360</td>
    <td align="right">    33.20538</td>
    <td align="right">     -0.7931</td>
    <td align="right">    22.96452</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.50938</td>
    <td align="right">    13.46569</td>
    <td align="right">     -1.3391</td>
    <td align="right">    10.53033</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.84936</td>
    <td align="right">    51.36468</td>
    <td align="right">     -0.4115</td>
    <td align="right">    42.92673</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.44183</td>
    <td align="right">    12.47298</td>
    <td align="right">     -1.1529</td>
    <td align="right">    34.99203</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.74558</td>
    <td align="right">    17.29149</td>
    <td align="right">     -0.9869</td>
    <td align="right">    28.63495</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.54424</td>
    <td align="right">    23.07255</td>
    <td align="right">     -0.6722</td>
    <td align="right">    17.25329</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.46412</td>
    <td align="right">    30.56092</td>
    <td align="right">     -0.3303</td>
    <td align="right">    12.17579</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.86307</td>
    <td align="right">    42.80928</td>
    <td align="right">     -0.8127</td>
    <td align="right">    23.62650</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.36660</td>
    <td align="right">    48.26122</td>
    <td align="right">     -0.5308</td>
    <td align="right">    15.68007</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.71704</td>
    <td align="right">    50.85924</td>
    <td align="right">     -0.3776</td>
    <td align="right">    11.28292</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.33110</td>
    <td align="right">    50.83668</td>
    <td align="right">     -0.5299</td>
    <td align="right">    13.90860</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.62767</td>
    <td align="right">    40.37274</td>
    <td align="right">     -0.9144</td>
    <td align="right">    28.28951</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.86289</td>
    <td align="right">    31.61089</td>
    <td align="right">     -0.4832</td>
    <td align="right">    11.58276</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.02691</td>
    <td align="right">    26.04058</td>
    <td align="right">     -0.8122</td>
    <td align="right">    22.91627</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.62345</td>
    <td align="right">    15.38471</td>
    <td align="right">     -1.0654</td>
    <td align="right">    31.29494</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.48268</td>
    <td align="right">    32.59539</td>
    <td align="right">     -0.7204</td>
    <td align="right">    20.89358</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.44183</td>
    <td align="right">    12.47298</td>
    <td align="right">     -1.1529</td>
    <td align="right">    11.28292</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.71704</td>
    <td align="right">    50.85924</td>
    <td align="right">     -0.3303</td>
    <td align="right">    34.99203</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.37775</td>
    <td align="right">    12.74389</td>
    <td align="right">     -1.0796</td>
    <td align="right">    34.02835</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.94985</td>
    <td align="right">    17.14922</td>
    <td align="right">     -0.8733</td>
    <td align="right">    26.52476</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.92934</td>
    <td align="right">    22.72470</td>
    <td align="right">     -0.5665</td>
    <td align="right">    16.57538</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.66384</td>
    <td align="right">    30.34709</td>
    <td align="right">     -0.2915</td>
    <td align="right">    12.95676</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.91447</td>
    <td align="right">    42.87520</td>
    <td align="right">     -0.8556</td>
    <td align="right">    24.59437</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.45329</td>
    <td align="right">    48.54070</td>
    <td align="right">     -0.5788</td>
    <td align="right">    15.72554</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.78436</td>
    <td align="right">    51.20396</td>
    <td align="right">     -0.4312</td>
    <td align="right">    11.17439</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.59667</td>
    <td align="right">    50.41120</td>
    <td align="right">     -0.4908</td>
    <td align="right">    12.73360</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.05032</td>
    <td align="right">    39.60503</td>
    <td align="right">     -0.7906</td>
    <td align="right">    24.82692</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.72616</td>
    <td align="right">    30.19924</td>
    <td align="right">     -0.2669</td>
    <td align="right">    11.04511</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.46179</td>
    <td align="right">    25.57134</td>
    <td align="right">     -0.6743</td>
    <td align="right">    20.57346</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.80241</td>
    <td align="right">    15.40373</td>
    <td align="right">     -0.9553</td>
    <td align="right">    29.26672</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.74087</td>
    <td align="right">    32.36194</td>
    <td align="right">     -0.6531</td>
    <td align="right">    19.94152</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.37775</td>
    <td align="right">    12.74389</td>
    <td align="right">     -1.0796</td>
    <td align="right">    11.04511</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.78436</td>
    <td align="right">    51.20396</td>
    <td align="right">     -0.2669</td>
    <td align="right">    34.02835</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.49521</td>
    <td align="right">    12.29849</td>
    <td align="right">     -1.1446</td>
    <td align="right">    34.68042</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.82548</td>
    <td align="right">    17.03828</td>
    <td align="right">     -0.9726</td>
    <td align="right">    28.23889</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.56021</td>
    <td align="right">    22.94921</td>
    <td align="right">     -0.6786</td>
    <td align="right">    17.61763</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.35612</td>
    <td align="right">    30.66918</td>
    <td align="right">     -0.3489</td>
    <td align="right">    13.26381</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.37297</td>
    <td align="right">    43.88648</td>
    <td align="right">     -0.9705</td>
    <td align="right">    29.68384</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.01576</td>
    <td align="right">    49.25355</td>
    <td align="right">     -0.6404</td>
    <td align="right">    19.07733</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.33523</td>
    <td align="right">    51.99145</td>
    <td align="right">     -0.4944</td>
    <td align="right">    14.57958</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.05103</td>
    <td align="right">    51.62334</td>
    <td align="right">     -0.6064</td>
    <td align="right">    16.78096</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.27047</td>
    <td align="right">    41.15400</td>
    <td align="right">     -1.0275</td>
    <td align="right">    32.83171</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.86794</td>
    <td align="right">    31.46650</td>
    <td align="right">     -0.4845</td>
    <td align="right">    12.80091</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.06443</td>
    <td align="right">    25.86488</td>
    <td align="right">     -0.8051</td>
    <td align="right">    22.85665</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.66581</td>
    <td align="right">    15.22602</td>
    <td align="right">     -1.0566</td>
    <td align="right">    30.97585</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.33644</td>
    <td align="right">    32.92092</td>
    <td align="right">     -0.7677</td>
    <td align="right">    22.72471</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.49521</td>
    <td align="right">    12.29849</td>
    <td align="right">     -1.1446</td>
    <td align="right">    12.80091</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.33523</td>
    <td align="right">    51.99145</td>
    <td align="right">     -0.3489</td>
    <td align="right">    34.68042</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.71083</td>
    <td align="right">    14.52282</td>
    <td align="right">     -1.2721</td>
    <td align="right">    40.43690</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.32853</td>
    <td align="right">    19.05291</td>
    <td align="right">     -1.0778</td>
    <td align="right">    32.28254</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.47015</td>
    <td align="right">    24.92144</td>
    <td align="right">     -0.7340</td>
    <td align="right">    18.11283</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.07884</td>
    <td align="right">    33.00416</td>
    <td align="right">     -0.4859</td>
    <td align="right">    12.70745</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.52443</td>
    <td align="right">    45.21800</td>
    <td align="right">     -1.0659</td>
    <td align="right">    31.15241</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.56993</td>
    <td align="right">    49.15491</td>
    <td align="right">     -0.6203</td>
    <td align="right">    15.06789</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.95655</td>
    <td align="right">    51.14755</td>
    <td align="right">     -0.4523</td>
    <td align="right">     9.94638</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.92981</td>
    <td align="right">    50.20321</td>
    <td align="right">     -0.4602</td>
    <td align="right">    10.07621</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.28884</td>
    <td align="right">    40.06699</td>
    <td align="right">     -0.7860</td>
    <td align="right">    20.83419</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.68497</td>
    <td align="right">    31.49751</td>
    <td align="right">     -0.3013</td>
    <td align="right">     8.12674</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.62867</td>
    <td align="right">    26.60420</td>
    <td align="right">     -0.6403</td>
    <td align="right">    17.73749</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.64604</td>
    <td align="right">    17.00664</td>
    <td align="right">     -1.0109</td>
    <td align="right">    28.69227</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.58586</td>
    <td align="right">    33.65968</td>
    <td align="right">     -0.7402</td>
    <td align="right">    20.35474</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.71083</td>
    <td align="right">    14.52282</td>
    <td align="right">     -1.2721</td>
    <td align="right">     8.12674</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95655</td>
    <td align="right">    51.14755</td>
    <td align="right">     -0.3013</td>
    <td align="right">    40.43690</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.65721</td>
    <td align="right">    13.13176</td>
    <td align="right">     -1.0878</td>
    <td align="right">    32.03659</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.96305</td>
    <td align="right">    17.85684</td>
    <td align="right">     -0.9343</td>
    <td align="right">    25.74325</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.64417</td>
    <td align="right">    23.76494</td>
    <td align="right">     -0.6666</td>
    <td align="right">    16.08255</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.34116</td>
    <td align="right">    31.55492</td>
    <td align="right">     -0.3902</td>
    <td align="right">    11.33840</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.69129</td>
    <td align="right">    43.96417</td>
    <td align="right">     -0.9277</td>
    <td align="right">    26.52080</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.47517</td>
    <td align="right">    48.18167</td>
    <td align="right">     -0.5532</td>
    <td align="right">    14.95033</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.95525</td>
    <td align="right">    49.97666</td>
    <td align="right">     -0.3529</td>
    <td align="right">     9.51952</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.79455</td>
    <td align="right">    49.61825</td>
    <td align="right">     -0.4137</td>
    <td align="right">    10.16862</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.25481</td>
    <td align="right">    39.23518</td>
    <td align="right">     -0.7135</td>
    <td align="right">    19.98016</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.63682</td>
    <td align="right">    30.62643</td>
    <td align="right">     -0.2796</td>
    <td align="right">     7.52795</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.61887</td>
    <td align="right">    25.93516</td>
    <td align="right">     -0.6357</td>
    <td align="right">    16.40182</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.98406</td>
    <td align="right">    15.89571</td>
    <td align="right">     -0.9429</td>
    <td align="right">    25.67246</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.76589</td>
    <td align="right">    32.60618</td>
    <td align="right">     -0.6565</td>
    <td align="right">    17.94216</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.65721</td>
    <td align="right">    13.13176</td>
    <td align="right">     -1.0878</td>
    <td align="right">     7.52795</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95525</td>
    <td align="right">    49.97666</td>
    <td align="right">     -0.2796</td>
    <td align="right">    32.03659</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    15.92472</td>
    <td align="right">    13.82295</td>
    <td align="right">     -1.7059</td>
    <td align="right">    57.31340</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    17.61622</td>
    <td align="right">    17.96870</td>
    <td align="right">     -1.2996</td>
    <td align="right">    40.42379</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    19.33773</td>
    <td align="right">    23.80615</td>
    <td align="right">     -0.8811</td>
    <td align="right">    25.84143</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.60756</td>
    <td align="right">    31.69966</td>
    <td align="right">     -0.5275</td>
    <td align="right">    16.37957</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.00351</td>
    <td align="right">    45.98425</td>
    <td align="right">     -1.1690</td>
    <td align="right">    36.01067</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.13014</td>
    <td align="right">    51.62589</td>
    <td align="right">     -0.7109</td>
    <td align="right">    19.18610</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.80997</td>
    <td align="right">    54.72078</td>
    <td align="right">     -0.4429</td>
    <td align="right">    10.60196</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87943</td>
    <td align="right">    52.66148</td>
    <td align="right">     -0.4004</td>
    <td align="right">    10.14857</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.24194</td>
    <td align="right">    39.13767</td>
    <td align="right">     -0.6978</td>
    <td align="right">    21.68808</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.81238</td>
    <td align="right">    29.35855</td>
    <td align="right">     -0.1876</td>
    <td align="right">     8.94729</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.77919</td>
    <td align="right">    25.54142</td>
    <td align="right">     -0.7348</td>
    <td align="right">    23.08268</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    17.75756</td>
    <td align="right">    16.26342</td>
    <td align="right">     -1.2891</td>
    <td align="right">    41.12549</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    20.76457</td>
    <td align="right">    33.69186</td>
    <td align="right">     -0.8346</td>
    <td align="right">    25.80896</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    15.92472</td>
    <td align="right">    13.82295</td>
    <td align="right">     -1.7059</td>
    <td align="right">     8.94729</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87943</td>
    <td align="right">    54.72078</td>
    <td align="right">     -0.1876</td>
    <td align="right">    57.31340</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.68401</td>
    <td align="right">    12.96557</td>
    <td align="right">     -1.0859</td>
    <td align="right">    31.96766</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.02337</td>
    <td align="right">    17.62073</td>
    <td align="right">     -0.9237</td>
    <td align="right">    25.44254</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.63738</td>
    <td align="right">    23.64376</td>
    <td align="right">     -0.6775</td>
    <td align="right">    16.37072</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.29711</td>
    <td align="right">    31.51158</td>
    <td align="right">     -0.3907</td>
    <td align="right">    11.69232</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.21459</td>
    <td align="right">    44.99109</td>
    <td align="right">     -1.0850</td>
    <td align="right">    32.64466</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.21258</td>
    <td align="right">    48.94202</td>
    <td align="right">     -0.6398</td>
    <td align="right">    17.27106</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.77749</td>
    <td align="right">    50.52736</td>
    <td align="right">     -0.4093</td>
    <td align="right">    10.58481</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.70876</td>
    <td align="right">    49.91731</td>
    <td align="right">     -0.4353</td>
    <td align="right">    10.67925</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.96807</td>
    <td align="right">    39.78700</td>
    <td align="right">     -0.8056</td>
    <td align="right">    23.09985</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.54598</td>
    <td align="right">    30.58992</td>
    <td align="right">     -0.2979</td>
    <td align="right">     8.22186</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.61761</td>
    <td align="right">    25.79385</td>
    <td align="right">     -0.6353</td>
    <td align="right">    16.59728</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.99765</td>
    <td align="right">    15.75371</td>
    <td align="right">     -0.9405</td>
    <td align="right">    25.64081</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.65359</td>
    <td align="right">    32.80169</td>
    <td align="right">     -0.6926</td>
    <td align="right">    19.14422</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.68401</td>
    <td align="right">    12.96557</td>
    <td align="right">     -1.0859</td>
    <td align="right">     8.22186</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.77749</td>
    <td align="right">    50.52736</td>
    <td align="right">     -0.2979</td>
    <td align="right">    32.64466</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.01604</td>
    <td align="right">    13.39931</td>
    <td align="right">     -1.1845</td>
    <td align="right">    36.49295</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.55914</td>
    <td align="right">    17.99819</td>
    <td align="right">     -0.9877</td>
    <td align="right">    28.69652</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.72952</td>
    <td align="right">    23.50709</td>
    <td align="right">     -0.6217</td>
    <td align="right">    15.51229</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.64745</td>
    <td align="right">    31.02147</td>
    <td align="right">     -0.3034</td>
    <td align="right">    10.71588</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.23075</td>
    <td align="right">    42.57226</td>
    <td align="right">     -0.7823</td>
    <td align="right">    20.57002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.81947</td>
    <td align="right">    47.85856</td>
    <td align="right">     -0.4941</td>
    <td align="right">    12.01893</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.04803</td>
    <td align="right">    50.62748</td>
    <td align="right">     -0.3867</td>
    <td align="right">     8.94068</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85907</td>
    <td align="right">    50.06843</td>
    <td align="right">     -0.4597</td>
    <td align="right">    10.23860</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.15926</td>
    <td align="right">    39.98228</td>
    <td align="right">     -0.8159</td>
    <td align="right">    22.34518</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.50176</td>
    <td align="right">    31.32112</td>
    <td align="right">     -0.3385</td>
    <td align="right">     9.16734</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.41974</td>
    <td align="right">    25.98501</td>
    <td align="right">     -0.6844</td>
    <td align="right">    19.86450</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.53753</td>
    <td align="right">    16.12287</td>
    <td align="right">     -1.0230</td>
    <td align="right">    29.49883</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.72851</td>
    <td align="right">    32.66391</td>
    <td align="right">     -0.6713</td>
    <td align="right">    18.58479</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.01604</td>
    <td align="right">    13.39931</td>
    <td align="right">     -1.1845</td>
    <td align="right">     8.94068</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04803</td>
    <td align="right">    50.62748</td>
    <td align="right">     -0.3034</td>
    <td align="right">    36.49295</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.47648</td>
    <td align="right">    11.95844</td>
    <td align="right">     -1.0986</td>
    <td align="right">    32.88487</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.78492</td>
    <td align="right">    16.69402</td>
    <td align="right">     -0.9336</td>
    <td align="right">    26.33742</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    20.67558</td>
    <td align="right">    22.36870</td>
    <td align="right">     -0.6148</td>
    <td align="right">    15.28950</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.59909</td>
    <td align="right">    29.72870</td>
    <td align="right">     -0.2839</td>
    <td align="right">    10.90294</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    22.89281</td>
    <td align="right">    42.45063</td>
    <td align="right">     -0.8075</td>
    <td align="right">    23.23204</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.37881</td>
    <td align="right">    47.95117</td>
    <td align="right">     -0.5444</td>
    <td align="right">    15.43483</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.73491</td>
    <td align="right">    50.47647</td>
    <td align="right">     -0.3932</td>
    <td align="right">    11.53934</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.35514</td>
    <td align="right">    50.40148</td>
    <td align="right">     -0.5381</td>
    <td align="right">    13.73155</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.75326</td>
    <td align="right">    39.73222</td>
    <td align="right">     -0.8664</td>
    <td align="right">    25.90507</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.21450</td>
    <td align="right">    30.32110</td>
    <td align="right">     -0.3811</td>
    <td align="right">     9.10611</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.24355</td>
    <td align="right">    24.80443</td>
    <td align="right">     -0.7243</td>
    <td align="right">    19.60365</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.70498</td>
    <td align="right">    14.76624</td>
    <td align="right">     -0.9948</td>
    <td align="right">    28.23816</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    21.57955</td>
    <td align="right">    31.91145</td>
    <td align="right">     -0.6803</td>
    <td align="right">    19.29476</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.47648</td>
    <td align="right">    11.95844</td>
    <td align="right">     -1.0986</td>
    <td align="right">     9.10611</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.73491</td>
    <td align="right">    50.47647</td>
    <td align="right">     -0.2839</td>
    <td align="right">    32.88487</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.83294</td>
    <td align="right">    12.52344</td>
    <td align="right">     -0.9341</td>
    <td align="right">    28.42155</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.43197</td>
    <td align="right">    16.73601</td>
    <td align="right">     -0.7248</td>
    <td align="right">    21.15129</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.33325</td>
    <td align="right">    22.16490</td>
    <td align="right">     -0.4433</td>
    <td align="right">    13.22222</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.02439</td>
    <td align="right">    29.76703</td>
    <td align="right">     -0.1907</td>
    <td align="right">    10.61823</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.22942</td>
    <td align="right">    42.22889</td>
    <td align="right">     -0.7589</td>
    <td align="right">    20.24806</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.69286</td>
    <td align="right">    47.86191</td>
    <td align="right">     -0.5156</td>
    <td align="right">    12.94141</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.98582</td>
    <td align="right">    50.41270</td>
    <td align="right">     -0.3831</td>
    <td align="right">     9.41074</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85412</td>
    <td align="right">    49.54028</td>
    <td align="right">     -0.4180</td>
    <td align="right">    10.22907</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.46066</td>
    <td align="right">    38.68653</td>
    <td align="right">     -0.6478</td>
    <td align="right">    18.98350</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.34630</td>
    <td align="right">    29.08695</td>
    <td align="right">     -0.0999</td>
    <td align="right">     8.66528</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.07867</td>
    <td align="right">    24.75930</td>
    <td align="right">     -0.4967</td>
    <td align="right">    16.07797</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.33590</td>
    <td align="right">    14.96315</td>
    <td align="right">     -0.7898</td>
    <td align="right">    23.16194</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.14777</td>
    <td align="right">    31.69004</td>
    <td align="right">     -0.5325</td>
    <td align="right">    16.05028</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.83294</td>
    <td align="right">    12.52344</td>
    <td align="right">     -0.9341</td>
    <td align="right">     8.66528</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.98582</td>
    <td align="right">    50.41270</td>
    <td align="right">     -0.0999</td>
    <td align="right">    28.42155</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.71274</td>
    <td align="right">    12.05460</td>
    <td align="right">     -1.0472</td>
    <td align="right">    30.62981</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.05914</td>
    <td align="right">    16.70970</td>
    <td align="right">     -0.8735</td>
    <td align="right">    24.14443</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.79841</td>
    <td align="right">    22.46952</td>
    <td align="right">     -0.5875</td>
    <td align="right">    14.68862</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.60611</td>
    <td align="right">    30.17967</td>
    <td align="right">     -0.2691</td>
    <td align="right">    11.05246</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.61867</td>
    <td align="right">    43.33589</td>
    <td align="right">     -0.8915</td>
    <td align="right">    25.82323</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.24122</td>
    <td align="right">    48.54416</td>
    <td align="right">     -0.5800</td>
    <td align="right">    16.21076</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.55447</td>
    <td align="right">    51.10060</td>
    <td align="right">     -0.4408</td>
    <td align="right">    12.36860</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.31548</td>
    <td align="right">    50.71862</td>
    <td align="right">     -0.5308</td>
    <td align="right">    13.82429</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.61141</td>
    <td align="right">    40.37080</td>
    <td align="right">     -0.9023</td>
    <td align="right">    27.10353</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.30447</td>
    <td align="right">    30.61860</td>
    <td align="right">     -0.3509</td>
    <td align="right">     9.55378</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.41107</td>
    <td align="right">    25.25950</td>
    <td align="right">     -0.6799</td>
    <td align="right">    18.58577</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.90110</td>
    <td align="right">    14.93686</td>
    <td align="right">     -0.9501</td>
    <td align="right">    26.44201</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.60759</td>
    <td align="right">    32.32524</td>
    <td align="right">     -0.6740</td>
    <td align="right">    19.15381</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.71274</td>
    <td align="right">    12.05460</td>
    <td align="right">     -1.0472</td>
    <td align="right">     9.55378</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.55447</td>
    <td align="right">    51.10060</td>
    <td align="right">     -0.2691</td>
    <td align="right">    30.62981</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.428275E+09</td>
    <td align="right">0.124803E+09</td>
    <td align="right">       14.33</td>
    <td align="right">0.382675E+09</td>
    <td align="right"> 45600083.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">    15295.85</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">    14349.56</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">     1646.11</td>
    <td align="right">25-MAR-16:40</td>
    <td align="right">     4315.64</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.746739E+10</td>
    <td align="right">0.197645E+10</td>
    <td align="right">       77.87</td>
    <td align="right">0.548467E+10</td>
    <td align="right">0.198272E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">15-APR-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    77236.98</td>
    <td align="right">18-APR-12:00</td>
    <td align="right">    55735.06</td>
    <td align="right">18-APR-15:10</td>
    <td align="right">    31405.85</td>
    <td align="right">18-APR-09:30</td>
    <td align="right">    20255.78</td>
    <td align="right">18-APR-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.218221E+11</td>
    <td align="right">0.572156E+10</td>
    <td align="right">      240.23</td>
    <td align="right">0.149917E+11</td>
    <td align="right">0.683040E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    77431.85</td>
    <td align="right">31-MAY-08:00</td>
    <td align="right">    63037.83</td>
    <td align="right">31-MAY-15:10</td>
    <td align="right">    34945.96</td>
    <td align="right">30-MAY-10:10</td>
    <td align="right">    20415.19</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.588884E+11</td>
    <td align="right">0.151117E+11</td>
    <td align="right">      362.13</td>
    <td align="right">0.395773E+11</td>
    <td align="right">0.193111E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-JUN-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   142453.52</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">    72391.43</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">    87331.81</td>
    <td align="right">26-JUN-04:03</td>
    <td align="right">    34095.78</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.833322E+11</td>
    <td align="right">0.208473E+11</td>
    <td align="right">      429.21</td>
    <td align="right">0.501893E+11</td>
    <td align="right">0.331428E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-08:70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   139637.18</td>
    <td align="right">07-JUL-04:01</td>
    <td align="right">    68906.84</td>
    <td align="right">26-JUL-16:00</td>
    <td align="right">    89037.54</td>
    <td align="right">20-JUL-04:01</td>
    <td align="right">    33605.59</td>
    <td align="right">07-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.820118E+11</td>
    <td align="right">0.206506E+11</td>
    <td align="right">      424.58</td>
    <td align="right">0.511546E+11</td>
    <td align="right">0.308572E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   149380.60</td>
    <td align="right">03-AUG-04:12</td>
    <td align="right">    82475.96</td>
    <td align="right">04-AUG-15:30</td>
    <td align="right">   106578.92</td>
    <td align="right">04-AUG-07:03</td>
    <td align="right">    37812.08</td>
    <td align="right">04-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.317033E+11</td>
    <td align="right">0.834828E+10</td>
    <td align="right">      245.40</td>
    <td align="right">0.265384E+11</td>
    <td align="right">0.516491E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   116083.45</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    77233.59</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">    52262.51</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    27949.04</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.286622E+10</td>
    <td align="right">0.787001E+09</td>
    <td align="right">       56.37</td>
    <td align="right">0.240286E+10</td>
    <td align="right">0.463363E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">20-OCT-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    40807.10</td>
    <td align="right">20-OCT-15:10</td>
    <td align="right">    40807.10</td>
    <td align="right">20-OCT-15:10</td>
    <td align="right">     9457.57</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">     9951.83</td>
    <td align="right">20-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.212812E+09</td>
    <td align="right"> 62783145.17</td>
    <td align="right">       10.19</td>
    <td align="right">0.180891E+09</td>
    <td align="right"> 31921463.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
    <td align="right">09-NOV-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    11145.29</td>
    <td align="right">09-NOV-05:03</td>
    <td align="right">    10299.89</td>
    <td align="right">03-NOV-14:30</td>
    <td align="right">     4045.20</td>
    <td align="right">09-NOV-05:03</td>
    <td align="right">     3226.97</td>
    <td align="right">09-NOV-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288732E+12</td>
    <td align="right">0.736306E+11</td>
    <td align="right">     1860.33</td>
    <td align="right">0.190902E+12</td>
    <td align="right">0.978300E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.833322E+11</td>
    <td align="right">0.208473E+11</td>
    <td align="right">      429.21</td>
    <td align="right">0.511546E+11</td>
    <td align="right">0.331428E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   149380.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">    82475.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">   106578.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37812.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.344328E+09</td>
    <td align="right">0.100583E+09</td>
    <td align="right">       14.33</td>
    <td align="right">0.299038E+09</td>
    <td align="right"> 45289985.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">    12867.49</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">    11988.91</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">     1537.61</td>
    <td align="right">28-MAR-15:10</td>
    <td align="right">     3632.44</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.707878E+10</td>
    <td align="right">0.186922E+10</td>
    <td align="right">       82.12</td>
    <td align="right">0.517527E+10</td>
    <td align="right">0.190351E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">15-APR-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    72840.20</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">    53966.09</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">    30050.01</td>
    <td align="right">18-APR-09:30</td>
    <td align="right">    19339.88</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.192070E+11</td>
    <td align="right">0.504542E+10</td>
    <td align="right">      252.64</td>
    <td align="right">0.130323E+11</td>
    <td align="right">0.617476E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    70144.75</td>
    <td align="right">30-MAY-16:00</td>
    <td align="right">    58203.75</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">    33159.78</td>
    <td align="right">30-MAY-10:00</td>
    <td align="right">    19131.83</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.516022E+11</td>
    <td align="right">0.132413E+11</td>
    <td align="right">      369.05</td>
    <td align="right">0.341986E+11</td>
    <td align="right">0.174035E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-JUN-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   120524.71</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">    67103.46</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">    73888.58</td>
    <td align="right">26-JUN-04:03</td>
    <td align="right">    28847.20</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.711821E+11</td>
    <td align="right">0.178057E+11</td>
    <td align="right">      437.35</td>
    <td align="right">0.420813E+11</td>
    <td align="right">0.291009E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-07:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   118141.91</td>
    <td align="right">07-JUL-04:01</td>
    <td align="right">    61069.27</td>
    <td align="right">03-JUL-15:20</td>
    <td align="right">    75105.57</td>
    <td align="right">20-JUL-04:01</td>
    <td align="right">    28432.46</td>
    <td align="right">07-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.676649E+11</td>
    <td align="right">0.170482E+11</td>
    <td align="right">      430.76</td>
    <td align="right">0.413598E+11</td>
    <td align="right">0.263052E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   126385.45</td>
    <td align="right">04-AUG-04:01</td>
    <td align="right">    71689.66</td>
    <td align="right">04-AUG-15:30</td>
    <td align="right">    89916.38</td>
    <td align="right">04-AUG-07:08</td>
    <td align="right">    33566.49</td>
    <td align="right">04-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.259492E+11</td>
    <td align="right">0.685343E+10</td>
    <td align="right">      246.67</td>
    <td align="right">0.214645E+11</td>
    <td align="right">0.448465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    87276.27</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    66677.13</td>
    <td align="right">07-SEP-15:10</td>
    <td align="right">    39347.98</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    23512.44</td>
    <td align="right">06-SEP-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.228707E+10</td>
    <td align="right">0.633244E+09</td>
    <td align="right">       57.67</td>
    <td align="right">0.187611E+10</td>
    <td align="right">0.410962E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    33802.18</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">    33802.18</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">     7564.00</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">     8281.14</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.154474E+09</td>
    <td align="right"> 45591514.99</td>
    <td align="right">        9.17</td>
    <td align="right">0.132754E+09</td>
    <td align="right"> 21719693.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     9210.11</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     8746.94</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">     1671.96</td>
    <td align="right">09-NOV-06:10</td>
    <td align="right">     2671.04</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.245470E+12</td>
    <td align="right">0.626427E+11</td>
    <td align="right">     1899.76</td>
    <td align="right">0.159620E+12</td>
    <td align="right">0.858504E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.711821E+11</td>
    <td align="right">0.178057E+11</td>
    <td align="right">      437.35</td>
    <td align="right">0.420813E+11</td>
    <td align="right">0.291009E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   126385.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71689.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">    89916.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33566.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.363315E+09</td>
    <td align="right">0.106300E+09</td>
    <td align="right">       14.33</td>
    <td align="right">0.311980E+09</td>
    <td align="right"> 51335531.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">    13861.76</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">    12857.42</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">     1708.43</td>
    <td align="right">28-MAR-15:10</td>
    <td align="right">     3917.70</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.780682E+10</td>
    <td align="right">0.205598E+10</td>
    <td align="right">       81.29</td>
    <td align="right">0.571696E+10</td>
    <td align="right">0.208987E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">15-APR-11:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    94397.35</td>
    <td align="right">18-APR-15:40</td>
    <td align="right">    62977.82</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">    36767.44</td>
    <td align="right">18-APR-15:40</td>
    <td align="right">    23627.30</td>
    <td align="right">18-APR-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.210175E+11</td>
    <td align="right">0.552546E+10</td>
    <td align="right">      253.24</td>
    <td align="right">0.143341E+11</td>
    <td align="right">0.668340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    87930.05</td>
    <td align="right">30-MAY-12:50</td>
    <td align="right">    69309.98</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">    34109.34</td>
    <td align="right">30-MAY-10:00</td>
    <td align="right">    22189.80</td>
    <td align="right">30-MAY-12:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.558896E+11</td>
    <td align="right">0.143697E+11</td>
    <td align="right">      368.26</td>
    <td align="right">0.378625E+11</td>
    <td align="right">0.180270E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-JUN-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   131481.71</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">    78913.83</td>
    <td align="right">26-JUN-15:50</td>
    <td align="right">    80587.00</td>
    <td align="right">26-JUN-04:03</td>
    <td align="right">    31469.72</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.784878E+11</td>
    <td align="right">0.196155E+11</td>
    <td align="right">      436.57</td>
    <td align="right">0.458153E+11</td>
    <td align="right">0.326724E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   137350.86</td>
    <td align="right">17-JUL-16:05</td>
    <td align="right">    72541.06</td>
    <td align="right">31-JUL-14:25</td>
    <td align="right">    81941.90</td>
    <td align="right">27-JUL-04:01</td>
    <td align="right">    33065.29</td>
    <td align="right">17-JUL-15:25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.712521E+11</td>
    <td align="right">0.180088E+11</td>
    <td align="right">      428.73</td>
    <td align="right">0.441004E+11</td>
    <td align="right">0.271517E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:13</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   137875.26</td>
    <td align="right">04-AUG-04:04</td>
    <td align="right">    83020.40</td>
    <td align="right">04-AUG-15:30</td>
    <td align="right">    94916.13</td>
    <td align="right">04-AUG-04:01</td>
    <td align="right">    36580.58</td>
    <td align="right">04-AUG-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.270990E+11</td>
    <td align="right">0.718840E+10</td>
    <td align="right">      244.30</td>
    <td align="right">0.224574E+11</td>
    <td align="right">0.464164E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    91621.89</td>
    <td align="right">11-SEP-04:01</td>
    <td align="right">    76405.97</td>
    <td align="right">07-SEP-14:50</td>
    <td align="right">    38324.25</td>
    <td align="right">11-SEP-10:10</td>
    <td align="right">    26152.44</td>
    <td align="right">06-SEP-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.229466E+10</td>
    <td align="right">0.639386E+09</td>
    <td align="right">       56.12</td>
    <td align="right">0.185422E+10</td>
    <td align="right">0.440440E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    32865.21</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">    32865.21</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">     7823.95</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">     8242.87</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.153898E+09</td>
    <td align="right"> 45680230.33</td>
    <td align="right">        9.11</td>
    <td align="right">0.126705E+09</td>
    <td align="right"> 27193215.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     9187.20</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     8129.89</td>
    <td align="right">03-NOV-14:10</td>
    <td align="right">     2253.60</td>
    <td align="right">09-NOV-06:00</td>
    <td align="right">     2680.19</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.264365E+12</td>
    <td align="right">0.675552E+11</td>
    <td align="right">     1891.96</td>
    <td align="right">0.172580E+12</td>
    <td align="right">0.917851E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.784878E+11</td>
    <td align="right">0.196155E+11</td>
    <td align="right">      436.57</td>
    <td align="right">0.458153E+11</td>
    <td align="right">0.326724E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   137875.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">    83020.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94916.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36580.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      387.84</td>
    <td align="right">        0.00</td>
    <td align="right">      387.84</td>
    <td align="right">        0.00</td>
    <td align="right">     3940.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      491.71</td>
    <td align="right">        0.00</td>
    <td align="right">      491.71</td>
    <td align="right">        3.55</td>
    <td align="right">     3232.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      736.92</td>
    <td align="right">        0.00</td>
    <td align="right">      736.92</td>
    <td align="right">       95.20</td>
    <td align="right">     2114.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      850.67</td>
    <td align="right">        4.14</td>
    <td align="right">      846.53</td>
    <td align="right">      287.45</td>
    <td align="right">     1460.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1109.24</td>
    <td align="right">       41.58</td>
    <td align="right">     1067.66</td>
    <td align="right">      653.81</td>
    <td align="right">      811.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1296.42</td>
    <td align="right">      117.51</td>
    <td align="right">     1178.90</td>
    <td align="right">     1072.19</td>
    <td align="right">      545.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1215.81</td>
    <td align="right">       81.15</td>
    <td align="right">     1134.66</td>
    <td align="right">     1079.38</td>
    <td align="right">      460.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1018.05</td>
    <td align="right">       17.95</td>
    <td align="right">     1000.10</td>
    <td align="right">      961.10</td>
    <td align="right">      550.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      780.62</td>
    <td align="right">        0.19</td>
    <td align="right">      780.43</td>
    <td align="right">      548.43</td>
    <td align="right">      971.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      580.41</td>
    <td align="right">        0.00</td>
    <td align="right">      580.41</td>
    <td align="right">      138.57</td>
    <td align="right">     1500.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      406.00</td>
    <td align="right">        0.00</td>
    <td align="right">      406.00</td>
    <td align="right">       22.14</td>
    <td align="right">     2383.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      263.36</td>
    <td align="right">        0.00</td>
    <td align="right">      263.36</td>
    <td align="right">        0.00</td>
    <td align="right">     3443.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      762.85</td>
    <td align="right">       21.96</td>
    <td align="right">      740.89</td>
    <td align="right">      407.60</td>
    <td align="right">     1777.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      263.36</td>
    <td align="right">        0.00</td>
    <td align="right">      263.36</td>
    <td align="right">        0.00</td>
    <td align="right">      460.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1296.42</td>
    <td align="right">      117.51</td>
    <td align="right">     1178.90</td>
    <td align="right">     1079.38</td>
    <td align="right">     3940.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      554.10</td>
    <td align="right">      228.04</td>
    <td align="right">      326.06</td>
    <td align="right">      114.45</td>
    <td align="right">     2442.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      734.41</td>
    <td align="right">      322.94</td>
    <td align="right">      411.46</td>
    <td align="right">      264.11</td>
    <td align="right">     1938.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      997.85</td>
    <td align="right">      396.10</td>
    <td align="right">      601.75</td>
    <td align="right">      535.14</td>
    <td align="right">     1271.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1225.28</td>
    <td align="right">      536.62</td>
    <td align="right">      688.66</td>
    <td align="right">      924.31</td>
    <td align="right">      905.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1538.61</td>
    <td align="right">      672.21</td>
    <td align="right">      866.40</td>
    <td align="right">     1402.84</td>
    <td align="right">      515.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1693.16</td>
    <td align="right">      737.22</td>
    <td align="right">      955.94</td>
    <td align="right">     1780.81</td>
    <td align="right">      356.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1711.33</td>
    <td align="right">      789.51</td>
    <td align="right">      921.82</td>
    <td align="right">     1870.06</td>
    <td align="right">      299.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1442.77</td>
    <td align="right">      621.98</td>
    <td align="right">      820.79</td>
    <td align="right">     1582.93</td>
    <td align="right">      348.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1286.96</td>
    <td align="right">      608.20</td>
    <td align="right">      678.76</td>
    <td align="right">     1266.69</td>
    <td align="right">      600.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      820.08</td>
    <td align="right">      342.54</td>
    <td align="right">      477.54</td>
    <td align="right">      525.02</td>
    <td align="right">      909.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      483.87</td>
    <td align="right">      157.18</td>
    <td align="right">      326.69</td>
    <td align="right">      145.48</td>
    <td align="right">     1486.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      374.82</td>
    <td align="right">      160.97</td>
    <td align="right">      213.85</td>
    <td align="right">       84.01</td>
    <td align="right">     2171.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1073.61</td>
    <td align="right">      465.12</td>
    <td align="right">      608.48</td>
    <td align="right">      877.98</td>
    <td align="right">     1099.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      374.82</td>
    <td align="right">      157.18</td>
    <td align="right">      213.85</td>
    <td align="right">       84.01</td>
    <td align="right">      299.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1711.33</td>
    <td align="right">      789.51</td>
    <td align="right">      955.94</td>
    <td align="right">     1870.06</td>
    <td align="right">     2442.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2411.46</td>
    <td align="right">     1650.05</td>
    <td align="right">      761.41</td>
    <td align="right">     1781.06</td>
    <td align="right">     3167.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2585.05</td>
    <td align="right">     1746.69</td>
    <td align="right">      838.36</td>
    <td align="right">     1930.96</td>
    <td align="right">     2591.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2249.95</td>
    <td align="right">     1185.19</td>
    <td align="right">     1064.75</td>
    <td align="right">     1649.85</td>
    <td align="right">     1920.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2026.07</td>
    <td align="right">      947.16</td>
    <td align="right">     1078.91</td>
    <td align="right">     1478.27</td>
    <td align="right">     1438.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1678.37</td>
    <td align="right">      454.84</td>
    <td align="right">     1223.54</td>
    <td align="right">     1171.93</td>
    <td align="right">      857.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1629.43</td>
    <td align="right">      331.54</td>
    <td align="right">     1297.89</td>
    <td align="right">     1363.47</td>
    <td align="right">      589.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1724.84</td>
    <td align="right">      434.38</td>
    <td align="right">     1290.46</td>
    <td align="right">     1517.87</td>
    <td align="right">      494.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1943.41</td>
    <td align="right">      696.78</td>
    <td align="right">     1246.63</td>
    <td align="right">     1881.25</td>
    <td align="right">      581.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2355.78</td>
    <td align="right">     1241.52</td>
    <td align="right">     1114.26</td>
    <td align="right">     2312.41</td>
    <td align="right">      974.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2460.36</td>
    <td align="right">     1543.87</td>
    <td align="right">      916.49</td>
    <td align="right">     2266.15</td>
    <td align="right">     1413.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1855.53</td>
    <td align="right">     1161.55</td>
    <td align="right">      693.98</td>
    <td align="right">     1470.68</td>
    <td align="right">     2074.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1978.00</td>
    <td align="right">     1498.12</td>
    <td align="right">      479.88</td>
    <td align="right">     1662.27</td>
    <td align="right">     2912.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2071.85</td>
    <td align="right">     1070.47</td>
    <td align="right">     1001.38</td>
    <td align="right">     1705.90</td>
    <td align="right">     1579.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1629.43</td>
    <td align="right">      331.54</td>
    <td align="right">      479.88</td>
    <td align="right">     1171.93</td>
    <td align="right">      494.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2585.05</td>
    <td align="right">     1746.69</td>
    <td align="right">     1297.89</td>
    <td align="right">     2312.41</td>
    <td align="right">     3167.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      549.53</td>
    <td align="right">      222.37</td>
    <td align="right">      327.15</td>
    <td align="right">      138.43</td>
    <td align="right">     2502.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      805.71</td>
    <td align="right">      397.03</td>
    <td align="right">      408.68</td>
    <td align="right">      356.81</td>
    <td align="right">     2011.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      961.91</td>
    <td align="right">      357.91</td>
    <td align="right">      604.00</td>
    <td align="right">      505.88</td>
    <td align="right">     1318.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1403.18</td>
    <td align="right">      693.90</td>
    <td align="right">      709.28</td>
    <td align="right">     1163.76</td>
    <td align="right">      946.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1406.98</td>
    <td align="right">      561.97</td>
    <td align="right">      845.01</td>
    <td align="right">     1295.71</td>
    <td align="right">      548.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1650.80</td>
    <td align="right">      715.25</td>
    <td align="right">      935.55</td>
    <td align="right">     1779.13</td>
    <td align="right">      386.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1772.49</td>
    <td align="right">      841.81</td>
    <td align="right">      930.68</td>
    <td align="right">     1985.61</td>
    <td align="right">      332.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1549.82</td>
    <td align="right">      711.25</td>
    <td align="right">      838.57</td>
    <td align="right">     1753.59</td>
    <td align="right">      378.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1254.70</td>
    <td align="right">      595.61</td>
    <td align="right">      659.08</td>
    <td align="right">     1265.31</td>
    <td align="right">      637.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      874.22</td>
    <td align="right">      388.66</td>
    <td align="right">      485.56</td>
    <td align="right">      615.88</td>
    <td align="right">      960.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      523.31</td>
    <td align="right">      193.54</td>
    <td align="right">      329.77</td>
    <td align="right">      208.21</td>
    <td align="right">     1520.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      402.48</td>
    <td align="right">      189.76</td>
    <td align="right">      212.72</td>
    <td align="right">      124.30</td>
    <td align="right">     2210.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1097.42</td>
    <td align="right">      489.18</td>
    <td align="right">      608.24</td>
    <td align="right">      935.57</td>
    <td align="right">     1142.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      402.48</td>
    <td align="right">      189.76</td>
    <td align="right">      212.72</td>
    <td align="right">      124.30</td>
    <td align="right">      332.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1772.49</td>
    <td align="right">      841.81</td>
    <td align="right">      935.55</td>
    <td align="right">     1985.61</td>
    <td align="right">     2502.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      129.27</td>
    <td align="right">        0.00</td>
    <td align="right">      129.27</td>
    <td align="right">        0.00</td>
    <td align="right">     1320.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      163.89</td>
    <td align="right">        0.00</td>
    <td align="right">      163.89</td>
    <td align="right">        1.03</td>
    <td align="right">     1080.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      245.63</td>
    <td align="right">        0.00</td>
    <td align="right">      245.63</td>
    <td align="right">       35.98</td>
    <td align="right">      703.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      283.54</td>
    <td align="right">        1.38</td>
    <td align="right">      282.16</td>
    <td align="right">      109.48</td>
    <td align="right">      476.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      369.73</td>
    <td align="right">       13.86</td>
    <td align="right">      355.87</td>
    <td align="right">      241.74</td>
    <td align="right">      257.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      432.12</td>
    <td align="right">       39.17</td>
    <td align="right">      392.95</td>
    <td align="right">      371.57</td>
    <td align="right">      179.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.25</td>
    <td align="right">       27.05</td>
    <td align="right">      378.20</td>
    <td align="right">      368.55</td>
    <td align="right">      155.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      339.33</td>
    <td align="right">        5.98</td>
    <td align="right">      333.35</td>
    <td align="right">      322.08</td>
    <td align="right">      194.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      260.19</td>
    <td align="right">        0.06</td>
    <td align="right">      260.13</td>
    <td align="right">      180.25</td>
    <td align="right">      352.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      193.46</td>
    <td align="right">        0.00</td>
    <td align="right">      193.46</td>
    <td align="right">       40.15</td>
    <td align="right">      550.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      135.33</td>
    <td align="right">        0.00</td>
    <td align="right">      135.33</td>
    <td align="right">        5.93</td>
    <td align="right">      846.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.78</td>
    <td align="right">        0.00</td>
    <td align="right">       87.78</td>
    <td align="right">        0.00</td>
    <td align="right">     1185.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      254.27</td>
    <td align="right">        7.32</td>
    <td align="right">      246.95</td>
    <td align="right">      140.57</td>
    <td align="right">      606.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.78</td>
    <td align="right">        0.00</td>
    <td align="right">       87.78</td>
    <td align="right">        0.00</td>
    <td align="right">      155.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      432.12</td>
    <td align="right">       39.17</td>
    <td align="right">      392.95</td>
    <td align="right">      371.57</td>
    <td align="right">     1320.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      129.28</td>
    <td align="right">        0.00</td>
    <td align="right">      129.28</td>
    <td align="right">        0.00</td>
    <td align="right">     1320.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      163.90</td>
    <td align="right">        0.00</td>
    <td align="right">      163.90</td>
    <td align="right">        1.03</td>
    <td align="right">     1080.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      245.64</td>
    <td align="right">        0.00</td>
    <td align="right">      245.64</td>
    <td align="right">       35.98</td>
    <td align="right">      703.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      283.55</td>
    <td align="right">        1.38</td>
    <td align="right">      282.18</td>
    <td align="right">      109.48</td>
    <td align="right">      476.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      369.74</td>
    <td align="right">       13.86</td>
    <td align="right">      355.88</td>
    <td align="right">      241.75</td>
    <td align="right">      257.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      432.13</td>
    <td align="right">       39.17</td>
    <td align="right">      392.97</td>
    <td align="right">      371.58</td>
    <td align="right">      179.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.27</td>
    <td align="right">       27.05</td>
    <td align="right">      378.22</td>
    <td align="right">      368.56</td>
    <td align="right">      155.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      339.35</td>
    <td align="right">        5.98</td>
    <td align="right">      333.36</td>
    <td align="right">      322.10</td>
    <td align="right">      194.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      260.20</td>
    <td align="right">        0.06</td>
    <td align="right">      260.14</td>
    <td align="right">      180.25</td>
    <td align="right">      352.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      193.47</td>
    <td align="right">        0.00</td>
    <td align="right">      193.47</td>
    <td align="right">       40.15</td>
    <td align="right">      550.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      135.33</td>
    <td align="right">        0.00</td>
    <td align="right">      135.33</td>
    <td align="right">        5.93</td>
    <td align="right">      846.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.78</td>
    <td align="right">        0.00</td>
    <td align="right">       87.78</td>
    <td align="right">        0.00</td>
    <td align="right">     1185.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      254.28</td>
    <td align="right">        7.32</td>
    <td align="right">      246.96</td>
    <td align="right">      140.58</td>
    <td align="right">      606.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.78</td>
    <td align="right">        0.00</td>
    <td align="right">       87.78</td>
    <td align="right">        0.00</td>
    <td align="right">      155.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      432.13</td>
    <td align="right">       39.17</td>
    <td align="right">      392.97</td>
    <td align="right">      371.58</td>
    <td align="right">     1320.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      129.28</td>
    <td align="right">        0.00</td>
    <td align="right">      129.28</td>
    <td align="right">        0.00</td>
    <td align="right">     1320.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      163.90</td>
    <td align="right">        0.00</td>
    <td align="right">      163.90</td>
    <td align="right">        1.03</td>
    <td align="right">     1080.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      245.64</td>
    <td align="right">        0.00</td>
    <td align="right">      245.64</td>
    <td align="right">       35.98</td>
    <td align="right">      703.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      283.55</td>
    <td align="right">        1.38</td>
    <td align="right">      282.18</td>
    <td align="right">      109.48</td>
    <td align="right">      476.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      369.74</td>
    <td align="right">       13.86</td>
    <td align="right">      355.88</td>
    <td align="right">      241.75</td>
    <td align="right">      257.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      432.13</td>
    <td align="right">       39.17</td>
    <td align="right">      392.97</td>
    <td align="right">      371.58</td>
    <td align="right">      179.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.27</td>
    <td align="right">       27.05</td>
    <td align="right">      378.22</td>
    <td align="right">      368.56</td>
    <td align="right">      155.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      339.35</td>
    <td align="right">        5.98</td>
    <td align="right">      333.36</td>
    <td align="right">      322.10</td>
    <td align="right">      194.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      260.20</td>
    <td align="right">        0.06</td>
    <td align="right">      260.14</td>
    <td align="right">      180.25</td>
    <td align="right">      352.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      193.47</td>
    <td align="right">        0.00</td>
    <td align="right">      193.47</td>
    <td align="right">       40.15</td>
    <td align="right">      550.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      135.33</td>
    <td align="right">        0.00</td>
    <td align="right">      135.33</td>
    <td align="right">        5.93</td>
    <td align="right">      846.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.78</td>
    <td align="right">        0.00</td>
    <td align="right">       87.78</td>
    <td align="right">        0.00</td>
    <td align="right">     1185.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      254.28</td>
    <td align="right">        7.32</td>
    <td align="right">      246.96</td>
    <td align="right">      140.58</td>
    <td align="right">      606.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.78</td>
    <td align="right">        0.00</td>
    <td align="right">       87.78</td>
    <td align="right">        0.00</td>
    <td align="right">      155.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      432.13</td>
    <td align="right">       39.17</td>
    <td align="right">      392.97</td>
    <td align="right">      371.58</td>
    <td align="right">     1320.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      533.01</td>
    <td align="right">      219.36</td>
    <td align="right">      313.65</td>
    <td align="right">      112.20</td>
    <td align="right">     2362.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      706.46</td>
    <td align="right">      310.65</td>
    <td align="right">      395.81</td>
    <td align="right">      258.51</td>
    <td align="right">     1881.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      959.88</td>
    <td align="right">      381.03</td>
    <td align="right">      578.86</td>
    <td align="right">      529.19</td>
    <td align="right">     1231.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1178.66</td>
    <td align="right">      516.20</td>
    <td align="right">      662.45</td>
    <td align="right">      919.41</td>
    <td align="right">      866.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1480.07</td>
    <td align="right">      646.63</td>
    <td align="right">      833.44</td>
    <td align="right">     1390.28</td>
    <td align="right">      489.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1628.73</td>
    <td align="right">      709.16</td>
    <td align="right">      919.57</td>
    <td align="right">     1735.58</td>
    <td align="right">      349.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1646.21</td>
    <td align="right">      759.47</td>
    <td align="right">      886.74</td>
    <td align="right">     1811.41</td>
    <td align="right">      303.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1387.87</td>
    <td align="right">      598.31</td>
    <td align="right">      789.56</td>
    <td align="right">     1521.26</td>
    <td align="right">      364.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1237.99</td>
    <td align="right">      585.06</td>
    <td align="right">      652.93</td>
    <td align="right">     1209.62</td>
    <td align="right">      638.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      788.87</td>
    <td align="right">      329.50</td>
    <td align="right">      459.37</td>
    <td align="right">      485.48</td>
    <td align="right">      966.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      465.46</td>
    <td align="right">      151.20</td>
    <td align="right">      314.26</td>
    <td align="right">      133.04</td>
    <td align="right">     1512.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      360.56</td>
    <td align="right">      154.84</td>
    <td align="right">      205.71</td>
    <td align="right">       79.76</td>
    <td align="right">     2144.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1032.76</td>
    <td align="right">      447.43</td>
    <td align="right">      585.33</td>
    <td align="right">      852.01</td>
    <td align="right">     1088.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      360.56</td>
    <td align="right">      151.20</td>
    <td align="right">      205.71</td>
    <td align="right">       79.76</td>
    <td align="right">      303.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1646.21</td>
    <td align="right">      759.47</td>
    <td align="right">      919.57</td>
    <td align="right">     1811.41</td>
    <td align="right">     2362.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.07</td>
    <td align="right">        8.67</td>
    <td align="right">       12.40</td>
    <td align="right">        4.44</td>
    <td align="right">       93.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.93</td>
    <td align="right">       12.28</td>
    <td align="right">       15.65</td>
    <td align="right">       10.22</td>
    <td align="right">       74.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.95</td>
    <td align="right">       15.07</td>
    <td align="right">       22.89</td>
    <td align="right">       20.92</td>
    <td align="right">       48.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       46.60</td>
    <td align="right">       20.41</td>
    <td align="right">       26.19</td>
    <td align="right">       36.35</td>
    <td align="right">       34.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       58.52</td>
    <td align="right">       25.57</td>
    <td align="right">       32.95</td>
    <td align="right">       54.97</td>
    <td align="right">       19.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       64.40</td>
    <td align="right">       28.04</td>
    <td align="right">       36.36</td>
    <td align="right">       68.62</td>
    <td align="right">       13.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       65.09</td>
    <td align="right">       30.03</td>
    <td align="right">       35.06</td>
    <td align="right">       71.62</td>
    <td align="right">       12.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.88</td>
    <td align="right">       23.66</td>
    <td align="right">       31.22</td>
    <td align="right">       60.15</td>
    <td align="right">       14.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       48.95</td>
    <td align="right">       23.13</td>
    <td align="right">       25.82</td>
    <td align="right">       47.83</td>
    <td align="right">       25.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.19</td>
    <td align="right">       13.03</td>
    <td align="right">       18.16</td>
    <td align="right">       19.20</td>
    <td align="right">       38.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.40</td>
    <td align="right">        5.98</td>
    <td align="right">       12.43</td>
    <td align="right">        5.26</td>
    <td align="right">       59.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.26</td>
    <td align="right">        6.12</td>
    <td align="right">        8.13</td>
    <td align="right">        3.15</td>
    <td align="right">       84.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       40.83</td>
    <td align="right">       17.69</td>
    <td align="right">       23.14</td>
    <td align="right">       33.69</td>
    <td align="right">       43.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.26</td>
    <td align="right">        5.98</td>
    <td align="right">        8.13</td>
    <td align="right">        3.15</td>
    <td align="right">       12.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       65.09</td>
    <td align="right">       30.03</td>
    <td align="right">       36.36</td>
    <td align="right">       71.62</td>
    <td align="right">       93.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      803.81</td>
    <td align="right">      550.01</td>
    <td align="right">      253.80</td>
    <td align="right">      632.14</td>
    <td align="right">      997.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      861.67</td>
    <td align="right">      582.22</td>
    <td align="right">      279.45</td>
    <td align="right">      680.01</td>
    <td align="right">      841.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      749.97</td>
    <td align="right">      395.06</td>
    <td align="right">      354.91</td>
    <td align="right">      577.11</td>
    <td align="right">      619.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      675.35</td>
    <td align="right">      315.71</td>
    <td align="right">      359.63</td>
    <td align="right">      516.69</td>
    <td align="right">      463.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      559.45</td>
    <td align="right">      151.61</td>
    <td align="right">      407.84</td>
    <td align="right">      418.94</td>
    <td align="right">      270.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      543.14</td>
    <td align="right">      110.51</td>
    <td align="right">      432.63</td>
    <td align="right">      470.47</td>
    <td align="right">      190.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      574.94</td>
    <td align="right">      144.79</td>
    <td align="right">      430.15</td>
    <td align="right">      514.42</td>
    <td align="right">      167.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      647.79</td>
    <td align="right">      232.26</td>
    <td align="right">      415.54</td>
    <td align="right">      628.26</td>
    <td align="right">      208.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      785.25</td>
    <td align="right">      413.83</td>
    <td align="right">      371.42</td>
    <td align="right">      771.69</td>
    <td align="right">      354.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      820.11</td>
    <td align="right">      514.61</td>
    <td align="right">      305.49</td>
    <td align="right">      757.88</td>
    <td align="right">      519.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      618.50</td>
    <td align="right">      387.17</td>
    <td align="right">      231.32</td>
    <td align="right">      496.75</td>
    <td align="right">      716.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      659.32</td>
    <td align="right">      499.36</td>
    <td align="right">      159.96</td>
    <td align="right">      570.53</td>
    <td align="right">      954.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      690.60</td>
    <td align="right">      356.81</td>
    <td align="right">      333.79</td>
    <td align="right">      585.71</td>
    <td align="right">      523.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      543.14</td>
    <td align="right">      110.51</td>
    <td align="right">      159.96</td>
    <td align="right">      418.94</td>
    <td align="right">      167.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      861.67</td>
    <td align="right">      582.22</td>
    <td align="right">      432.63</td>
    <td align="right">      771.69</td>
    <td align="right">      997.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      803.81</td>
    <td align="right">      550.01</td>
    <td align="right">      253.80</td>
    <td align="right">      632.14</td>
    <td align="right">      997.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      861.67</td>
    <td align="right">      582.22</td>
    <td align="right">      279.45</td>
    <td align="right">      680.01</td>
    <td align="right">      841.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      749.97</td>
    <td align="right">      395.06</td>
    <td align="right">      354.91</td>
    <td align="right">      577.11</td>
    <td align="right">      619.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      675.35</td>
    <td align="right">      315.71</td>
    <td align="right">      359.63</td>
    <td align="right">      516.69</td>
    <td align="right">      463.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      559.45</td>
    <td align="right">      151.61</td>
    <td align="right">      407.84</td>
    <td align="right">      418.94</td>
    <td align="right">      270.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      543.14</td>
    <td align="right">      110.51</td>
    <td align="right">      432.63</td>
    <td align="right">      470.47</td>
    <td align="right">      190.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      574.94</td>
    <td align="right">      144.79</td>
    <td align="right">      430.15</td>
    <td align="right">      514.42</td>
    <td align="right">      167.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      647.79</td>
    <td align="right">      232.26</td>
    <td align="right">      415.54</td>
    <td align="right">      628.26</td>
    <td align="right">      208.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      785.25</td>
    <td align="right">      413.83</td>
    <td align="right">      371.42</td>
    <td align="right">      771.69</td>
    <td align="right">      354.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      820.11</td>
    <td align="right">      514.61</td>
    <td align="right">      305.49</td>
    <td align="right">      757.88</td>
    <td align="right">      519.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      618.50</td>
    <td align="right">      387.17</td>
    <td align="right">      231.32</td>
    <td align="right">      496.75</td>
    <td align="right">      716.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      659.32</td>
    <td align="right">      499.36</td>
    <td align="right">      159.96</td>
    <td align="right">      570.53</td>
    <td align="right">      954.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      690.60</td>
    <td align="right">      356.81</td>
    <td align="right">      333.79</td>
    <td align="right">      585.71</td>
    <td align="right">      523.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      543.14</td>
    <td align="right">      110.51</td>
    <td align="right">      159.96</td>
    <td align="right">      418.94</td>
    <td align="right">      167.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      861.67</td>
    <td align="right">      582.22</td>
    <td align="right">      432.63</td>
    <td align="right">      771.69</td>
    <td align="right">      997.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      803.75</td>
    <td align="right">      549.97</td>
    <td align="right">      253.78</td>
    <td align="right">      632.10</td>
    <td align="right">      997.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      861.61</td>
    <td align="right">      582.18</td>
    <td align="right">      279.43</td>
    <td align="right">      679.96</td>
    <td align="right">      840.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      749.92</td>
    <td align="right">      395.03</td>
    <td align="right">      354.89</td>
    <td align="right">      577.07</td>
    <td align="right">      618.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      675.31</td>
    <td align="right">      315.69</td>
    <td align="right">      359.61</td>
    <td align="right">      516.66</td>
    <td align="right">      463.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      559.42</td>
    <td align="right">      151.60</td>
    <td align="right">      407.82</td>
    <td align="right">      418.91</td>
    <td align="right">      270.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      543.10</td>
    <td align="right">      110.50</td>
    <td align="right">      432.60</td>
    <td align="right">      470.44</td>
    <td align="right">      190.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      574.90</td>
    <td align="right">      144.78</td>
    <td align="right">      430.12</td>
    <td align="right">      514.39</td>
    <td align="right">      167.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      647.75</td>
    <td align="right">      232.24</td>
    <td align="right">      415.51</td>
    <td align="right">      628.22</td>
    <td align="right">      208.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      785.20</td>
    <td align="right">      413.80</td>
    <td align="right">      371.39</td>
    <td align="right">      771.64</td>
    <td align="right">      354.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      820.05</td>
    <td align="right">      514.58</td>
    <td align="right">      305.47</td>
    <td align="right">      757.83</td>
    <td align="right">      519.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      618.46</td>
    <td align="right">      387.15</td>
    <td align="right">      231.31</td>
    <td align="right">      496.72</td>
    <td align="right">      715.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      659.28</td>
    <td align="right">      499.33</td>
    <td align="right">      159.95</td>
    <td align="right">      570.50</td>
    <td align="right">      954.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      690.56</td>
    <td align="right">      356.79</td>
    <td align="right">      333.77</td>
    <td align="right">      585.68</td>
    <td align="right">      523.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      543.10</td>
    <td align="right">      110.50</td>
    <td align="right">      159.95</td>
    <td align="right">      418.91</td>
    <td align="right">      167.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      861.61</td>
    <td align="right">      582.18</td>
    <td align="right">      432.60</td>
    <td align="right">      771.64</td>
    <td align="right">      997.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      528.62</td>
    <td align="right">      213.91</td>
    <td align="right">      314.71</td>
    <td align="right">      138.45</td>
    <td align="right">     2414.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      775.05</td>
    <td align="right">      381.92</td>
    <td align="right">      393.14</td>
    <td align="right">      354.37</td>
    <td align="right">     1948.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      925.31</td>
    <td align="right">      344.29</td>
    <td align="right">      581.02</td>
    <td align="right">      506.88</td>
    <td align="right">     1277.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1349.79</td>
    <td align="right">      667.50</td>
    <td align="right">      682.29</td>
    <td align="right">     1154.04</td>
    <td align="right">      915.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1353.45</td>
    <td align="right">      540.58</td>
    <td align="right">      812.87</td>
    <td align="right">     1288.15</td>
    <td align="right">      519.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1587.99</td>
    <td align="right">      688.03</td>
    <td align="right">      899.96</td>
    <td align="right">     1732.44</td>
    <td align="right">      379.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1705.05</td>
    <td align="right">      809.78</td>
    <td align="right">      895.27</td>
    <td align="right">     1917.77</td>
    <td align="right">      341.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1490.85</td>
    <td align="right">      684.18</td>
    <td align="right">      806.67</td>
    <td align="right">     1682.33</td>
    <td align="right">      400.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1206.96</td>
    <td align="right">      572.95</td>
    <td align="right">      634.01</td>
    <td align="right">     1209.84</td>
    <td align="right">      674.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      840.96</td>
    <td align="right">      373.88</td>
    <td align="right">      467.08</td>
    <td align="right">      583.79</td>
    <td align="right">     1018.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      503.40</td>
    <td align="right">      186.17</td>
    <td align="right">      317.23</td>
    <td align="right">      197.16</td>
    <td align="right">     1543.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      387.17</td>
    <td align="right">      182.54</td>
    <td align="right">      204.63</td>
    <td align="right">      121.28</td>
    <td align="right">     2178.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1055.67</td>
    <td align="right">      470.57</td>
    <td align="right">      585.10</td>
    <td align="right">      909.93</td>
    <td align="right">     1130.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      387.17</td>
    <td align="right">      182.54</td>
    <td align="right">      204.63</td>
    <td align="right">      121.28</td>
    <td align="right">      341.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1705.05</td>
    <td align="right">      809.78</td>
    <td align="right">      899.96</td>
    <td align="right">     1917.77</td>
    <td align="right">     2414.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.90</td>
    <td align="right">        8.46</td>
    <td align="right">       12.44</td>
    <td align="right">        5.47</td>
    <td align="right">       95.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.64</td>
    <td align="right">       15.10</td>
    <td align="right">       15.54</td>
    <td align="right">       14.01</td>
    <td align="right">       77.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.59</td>
    <td align="right">       13.61</td>
    <td align="right">       22.97</td>
    <td align="right">       20.04</td>
    <td align="right">       50.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       53.37</td>
    <td align="right">       26.39</td>
    <td align="right">       26.98</td>
    <td align="right">       45.63</td>
    <td align="right">       36.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       53.51</td>
    <td align="right">       21.37</td>
    <td align="right">       32.14</td>
    <td align="right">       50.93</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       62.79</td>
    <td align="right">       27.20</td>
    <td align="right">       35.58</td>
    <td align="right">       68.50</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       67.42</td>
    <td align="right">       32.02</td>
    <td align="right">       35.40</td>
    <td align="right">       75.83</td>
    <td align="right">       13.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.95</td>
    <td align="right">       27.05</td>
    <td align="right">       31.89</td>
    <td align="right">       66.52</td>
    <td align="right">       15.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       47.72</td>
    <td align="right">       22.65</td>
    <td align="right">       25.07</td>
    <td align="right">       47.84</td>
    <td align="right">       26.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       33.25</td>
    <td align="right">       14.78</td>
    <td align="right">       18.47</td>
    <td align="right">       23.08</td>
    <td align="right">       40.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.90</td>
    <td align="right">        7.36</td>
    <td align="right">       12.54</td>
    <td align="right">        7.80</td>
    <td align="right">       61.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.31</td>
    <td align="right">        7.22</td>
    <td align="right">        8.09</td>
    <td align="right">        4.80</td>
    <td align="right">       86.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.74</td>
    <td align="right">       18.61</td>
    <td align="right">       23.13</td>
    <td align="right">       35.98</td>
    <td align="right">       44.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.31</td>
    <td align="right">        7.22</td>
    <td align="right">        8.09</td>
    <td align="right">        4.80</td>
    <td align="right">       13.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       67.42</td>
    <td align="right">       32.02</td>
    <td align="right">       35.58</td>
    <td align="right">       75.83</td>
    <td align="right">       95.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      387.84</td>
    <td align="right">        0.00</td>
    <td align="right">      387.84</td>
    <td align="right">        0.00</td>
    <td align="right">     4061.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      491.71</td>
    <td align="right">        0.00</td>
    <td align="right">      491.71</td>
    <td align="right">        2.65</td>
    <td align="right">     3351.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      736.92</td>
    <td align="right">        0.00</td>
    <td align="right">      736.92</td>
    <td align="right">       86.71</td>
    <td align="right">     2220.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      850.67</td>
    <td align="right">        4.14</td>
    <td align="right">      846.53</td>
    <td align="right">      280.30</td>
    <td align="right">     1548.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1109.24</td>
    <td align="right">       41.58</td>
    <td align="right">     1067.66</td>
    <td align="right">      646.36</td>
    <td align="right">      858.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1296.42</td>
    <td align="right">      117.51</td>
    <td align="right">     1178.90</td>
    <td align="right">     1068.27</td>
    <td align="right">      575.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1215.81</td>
    <td align="right">       81.15</td>
    <td align="right">     1134.66</td>
    <td align="right">     1077.30</td>
    <td align="right">      483.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1018.05</td>
    <td align="right">       17.95</td>
    <td align="right">     1000.10</td>
    <td align="right">      955.42</td>
    <td align="right">      585.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      780.62</td>
    <td align="right">        0.19</td>
    <td align="right">      780.43</td>
    <td align="right">      535.80</td>
    <td align="right">     1046.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      580.41</td>
    <td align="right">        0.00</td>
    <td align="right">      580.41</td>
    <td align="right">      118.15</td>
    <td align="right">     1630.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      406.00</td>
    <td align="right">        0.00</td>
    <td align="right">      406.00</td>
    <td align="right">       16.32</td>
    <td align="right">     2520.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      263.36</td>
    <td align="right">        0.00</td>
    <td align="right">      263.36</td>
    <td align="right">        0.00</td>
    <td align="right">     3575.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      762.85</td>
    <td align="right">       21.96</td>
    <td align="right">      740.89</td>
    <td align="right">      401.36</td>
    <td align="right">     1864.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      263.36</td>
    <td align="right">        0.00</td>
    <td align="right">      263.36</td>
    <td align="right">        0.00</td>
    <td align="right">      483.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1296.42</td>
    <td align="right">      117.51</td>
    <td align="right">     1178.90</td>
    <td align="right">     1077.30</td>
    <td align="right">     4061.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      554.10</td>
    <td align="right">      228.04</td>
    <td align="right">      326.06</td>
    <td align="right">      111.16</td>
    <td align="right">     2499.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      734.41</td>
    <td align="right">      322.94</td>
    <td align="right">      411.46</td>
    <td align="right">      258.85</td>
    <td align="right">     1995.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      997.85</td>
    <td align="right">      396.10</td>
    <td align="right">      601.75</td>
    <td align="right">      525.14</td>
    <td align="right">     1325.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1225.28</td>
    <td align="right">      536.62</td>
    <td align="right">      688.66</td>
    <td align="right">      917.82</td>
    <td align="right">      949.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1538.61</td>
    <td align="right">      672.21</td>
    <td align="right">      866.40</td>
    <td align="right">     1401.68</td>
    <td align="right">      534.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1693.16</td>
    <td align="right">      737.22</td>
    <td align="right">      955.94</td>
    <td align="right">     1783.50</td>
    <td align="right">      369.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1711.33</td>
    <td align="right">      789.51</td>
    <td align="right">      921.82</td>
    <td align="right">     1874.11</td>
    <td align="right">      309.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1442.77</td>
    <td align="right">      621.98</td>
    <td align="right">      820.79</td>
    <td align="right">     1582.20</td>
    <td align="right">      363.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1286.96</td>
    <td align="right">      608.20</td>
    <td align="right">      678.76</td>
    <td align="right">     1259.49</td>
    <td align="right">      635.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      820.08</td>
    <td align="right">      342.54</td>
    <td align="right">      477.54</td>
    <td align="right">      505.15</td>
    <td align="right">      975.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      483.87</td>
    <td align="right">      157.18</td>
    <td align="right">      326.69</td>
    <td align="right">      137.35</td>
    <td align="right">     1557.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      374.82</td>
    <td align="right">      160.97</td>
    <td align="right">      213.85</td>
    <td align="right">       81.40</td>
    <td align="right">     2240.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1073.61</td>
    <td align="right">      465.12</td>
    <td align="right">      608.48</td>
    <td align="right">      873.15</td>
    <td align="right">     1142.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      374.82</td>
    <td align="right">      157.18</td>
    <td align="right">      213.85</td>
    <td align="right">       81.40</td>
    <td align="right">      309.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1711.33</td>
    <td align="right">      789.51</td>
    <td align="right">      955.94</td>
    <td align="right">     1874.11</td>
    <td align="right">     2499.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2411.46</td>
    <td align="right">     1650.05</td>
    <td align="right">      761.41</td>
    <td align="right">     1764.33</td>
    <td align="right">     3258.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2585.05</td>
    <td align="right">     1746.69</td>
    <td align="right">      838.36</td>
    <td align="right">     1912.58</td>
    <td align="right">     2692.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2249.95</td>
    <td align="right">     1185.19</td>
    <td align="right">     1064.75</td>
    <td align="right">     1633.50</td>
    <td align="right">     2014.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2026.07</td>
    <td align="right">      947.16</td>
    <td align="right">     1078.91</td>
    <td align="right">     1468.67</td>
    <td align="right">     1519.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1678.37</td>
    <td align="right">      454.84</td>
    <td align="right">     1223.54</td>
    <td align="right">     1162.90</td>
    <td align="right">      900.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1629.43</td>
    <td align="right">      331.54</td>
    <td align="right">     1297.89</td>
    <td align="right">     1359.82</td>
    <td align="right">      620.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1724.84</td>
    <td align="right">      434.38</td>
    <td align="right">     1290.46</td>
    <td align="right">     1515.51</td>
    <td align="right">      517.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1943.41</td>
    <td align="right">      696.78</td>
    <td align="right">     1246.63</td>
    <td align="right">     1874.30</td>
    <td align="right">      614.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2355.78</td>
    <td align="right">     1241.52</td>
    <td align="right">     1114.26</td>
    <td align="right">     2298.34</td>
    <td align="right">     1041.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2460.36</td>
    <td align="right">     1543.87</td>
    <td align="right">      916.49</td>
    <td align="right">     2234.73</td>
    <td align="right">     1525.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1855.53</td>
    <td align="right">     1161.55</td>
    <td align="right">      693.98</td>
    <td align="right">     1443.66</td>
    <td align="right">     2191.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1978.00</td>
    <td align="right">     1498.12</td>
    <td align="right">      479.88</td>
    <td align="right">     1644.31</td>
    <td align="right">     3031.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2071.85</td>
    <td align="right">     1070.47</td>
    <td align="right">     1001.38</td>
    <td align="right">     1691.46</td>
    <td align="right">     1655.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1629.43</td>
    <td align="right">      331.54</td>
    <td align="right">      479.88</td>
    <td align="right">     1162.90</td>
    <td align="right">      517.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2585.05</td>
    <td align="right">     1746.69</td>
    <td align="right">     1297.89</td>
    <td align="right">     2298.34</td>
    <td align="right">     3258.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      549.53</td>
    <td align="right">      222.37</td>
    <td align="right">      327.15</td>
    <td align="right">      137.45</td>
    <td align="right">     2556.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      805.71</td>
    <td align="right">      397.03</td>
    <td align="right">      408.68</td>
    <td align="right">      354.61</td>
    <td align="right">     2069.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      961.91</td>
    <td align="right">      357.91</td>
    <td align="right">      604.00</td>
    <td align="right">      500.42</td>
    <td align="right">     1376.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1403.18</td>
    <td align="right">      693.90</td>
    <td align="right">      709.28</td>
    <td align="right">     1161.27</td>
    <td align="right">      997.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1406.98</td>
    <td align="right">      561.97</td>
    <td align="right">      845.01</td>
    <td align="right">     1292.72</td>
    <td align="right">      575.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1650.80</td>
    <td align="right">      715.25</td>
    <td align="right">      935.55</td>
    <td align="right">     1777.85</td>
    <td align="right">      406.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1772.49</td>
    <td align="right">      841.81</td>
    <td align="right">      930.68</td>
    <td align="right">     1984.60</td>
    <td align="right">      348.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1549.82</td>
    <td align="right">      711.25</td>
    <td align="right">      838.57</td>
    <td align="right">     1749.16</td>
    <td align="right">      399.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1254.70</td>
    <td align="right">      595.61</td>
    <td align="right">      659.08</td>
    <td align="right">     1257.34</td>
    <td align="right">      679.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      874.22</td>
    <td align="right">      388.66</td>
    <td align="right">      485.56</td>
    <td align="right">      602.17</td>
    <td align="right">     1033.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      523.31</td>
    <td align="right">      193.54</td>
    <td align="right">      329.77</td>
    <td align="right">      201.61</td>
    <td align="right">     1590.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      402.48</td>
    <td align="right">      189.76</td>
    <td align="right">      212.72</td>
    <td align="right">      122.34</td>
    <td align="right">     2274.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1097.42</td>
    <td align="right">      489.18</td>
    <td align="right">      608.24</td>
    <td align="right">      931.30</td>
    <td align="right">     1188.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      402.48</td>
    <td align="right">      189.76</td>
    <td align="right">      212.72</td>
    <td align="right">      122.34</td>
    <td align="right">      348.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1772.49</td>
    <td align="right">      841.81</td>
    <td align="right">      935.55</td>
    <td align="right">     1984.60</td>
    <td align="right">     2556.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.103880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.105548E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.118954E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118954E+10</td>
    <td align="right">  8588537.74</td>
    <td align="right">0.781961E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.197376E+10</td>
    <td align="right">0.254986E+09</td>
    <td align="right">0.566378E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.220493E+10</td>
    <td align="right"> 10724316.24</td>
    <td align="right">0.219421E+10</td>
    <td align="right">0.745068E+09</td>
    <td align="right">0.378457E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.297099E+10</td>
    <td align="right">0.111373E+09</td>
    <td align="right">0.285962E+10</td>
    <td align="right">0.175116E+10</td>
    <td align="right">0.217327E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.336031E+10</td>
    <td align="right">0.304591E+09</td>
    <td align="right">0.305572E+10</td>
    <td align="right">0.277911E+10</td>
    <td align="right">0.141440E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.325642E+10</td>
    <td align="right">0.217350E+09</td>
    <td align="right">0.303907E+10</td>
    <td align="right">0.289101E+10</td>
    <td align="right">0.123459E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.272674E+10</td>
    <td align="right"> 48068877.88</td>
    <td align="right">0.267867E+10</td>
    <td align="right">0.257420E+10</td>
    <td align="right">0.147487E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.202336E+10</td>
    <td align="right">   483140.08</td>
    <td align="right">0.202288E+10</td>
    <td align="right">0.142152E+10</td>
    <td align="right">0.251791E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.155457E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.155457E+10</td>
    <td align="right">0.371158E+09</td>
    <td align="right">0.401775E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105236E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.105236E+10</td>
    <td align="right"> 57382877.83</td>
    <td align="right">0.617693E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.705376E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.705376E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.922249E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.240571E+11</td>
    <td align="right">0.692590E+09</td>
    <td align="right">0.233646E+11</td>
    <td align="right">0.128542E+11</td>
    <td align="right">0.560549E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.705376E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.705376E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.123459E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.336031E+10</td>
    <td align="right">0.304591E+09</td>
    <td align="right">0.305572E+10</td>
    <td align="right">0.289101E+10</td>
    <td align="right">0.105548E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.148409E+10</td>
    <td align="right">0.610783E+09</td>
    <td align="right">0.873311E+09</td>
    <td align="right">0.306539E+09</td>
    <td align="right">0.654329E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177667E+10</td>
    <td align="right">0.781260E+09</td>
    <td align="right">0.995415E+09</td>
    <td align="right">0.638937E+09</td>
    <td align="right">0.469008E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.267264E+10</td>
    <td align="right">0.106091E+10</td>
    <td align="right">0.161173E+10</td>
    <td align="right">0.143332E+10</td>
    <td align="right">0.340478E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.317593E+10</td>
    <td align="right">0.139093E+10</td>
    <td align="right">0.178500E+10</td>
    <td align="right">0.239580E+10</td>
    <td align="right">0.234643E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.412102E+10</td>
    <td align="right">0.180045E+10</td>
    <td align="right">0.232057E+10</td>
    <td align="right">0.375736E+10</td>
    <td align="right">0.137955E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.438866E+10</td>
    <td align="right">0.191087E+10</td>
    <td align="right">0.247780E+10</td>
    <td align="right">0.461587E+10</td>
    <td align="right">0.922948E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.458362E+10</td>
    <td align="right">0.211462E+10</td>
    <td align="right">0.246899E+10</td>
    <td align="right">0.500876E+10</td>
    <td align="right">0.803441E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.386431E+10</td>
    <td align="right">0.166590E+10</td>
    <td align="right">0.219841E+10</td>
    <td align="right">0.423972E+10</td>
    <td align="right">0.933197E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.333580E+10</td>
    <td align="right">0.157646E+10</td>
    <td align="right">0.175934E+10</td>
    <td align="right">0.328325E+10</td>
    <td align="right">0.155668E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.219649E+10</td>
    <td align="right">0.917447E+09</td>
    <td align="right">0.127904E+10</td>
    <td align="right">0.140622E+10</td>
    <td align="right">0.243615E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125419E+10</td>
    <td align="right">0.407408E+09</td>
    <td align="right">0.846783E+09</td>
    <td align="right">0.377075E+09</td>
    <td align="right">0.385374E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100392E+10</td>
    <td align="right">0.431143E+09</td>
    <td align="right">0.572780E+09</td>
    <td align="right">0.225015E+09</td>
    <td align="right">0.581672E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.338573E+11</td>
    <td align="right">0.146682E+11</td>
    <td align="right">0.191892E+11</td>
    <td align="right">0.276879E+11</td>
    <td align="right">0.346870E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.100392E+10</td>
    <td align="right">0.407408E+09</td>
    <td align="right">0.572780E+09</td>
    <td align="right">0.225015E+09</td>
    <td align="right">0.803441E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.458362E+10</td>
    <td align="right">0.211462E+10</td>
    <td align="right">0.247780E+10</td>
    <td align="right">0.500876E+10</td>
    <td align="right">0.654329E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.645886E+10</td>
    <td align="right">0.441950E+10</td>
    <td align="right">0.203936E+10</td>
    <td align="right">0.477038E+10</td>
    <td align="right">0.848415E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.625374E+10</td>
    <td align="right">0.422559E+10</td>
    <td align="right">0.202815E+10</td>
    <td align="right">0.467137E+10</td>
    <td align="right">0.626920E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.602626E+10</td>
    <td align="right">0.317442E+10</td>
    <td align="right">0.285183E+10</td>
    <td align="right">0.441897E+10</td>
    <td align="right">0.514369E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.525158E+10</td>
    <td align="right">0.245504E+10</td>
    <td align="right">0.279654E+10</td>
    <td align="right">0.383168E+10</td>
    <td align="right">0.372810E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.449536E+10</td>
    <td align="right">0.121823E+10</td>
    <td align="right">0.327712E+10</td>
    <td align="right">0.313890E+10</td>
    <td align="right">0.229747E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.422348E+10</td>
    <td align="right">0.859355E+09</td>
    <td align="right">0.336412E+10</td>
    <td align="right">0.353412E+10</td>
    <td align="right">0.152804E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.461981E+10</td>
    <td align="right">0.116343E+10</td>
    <td align="right">0.345638E+10</td>
    <td align="right">0.406547E+10</td>
    <td align="right">0.132332E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.520523E+10</td>
    <td align="right">0.186625E+10</td>
    <td align="right">0.333897E+10</td>
    <td align="right">0.503875E+10</td>
    <td align="right">0.155622E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.610619E+10</td>
    <td align="right">0.321802E+10</td>
    <td align="right">0.288817E+10</td>
    <td align="right">0.599378E+10</td>
    <td align="right">0.252686E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.658984E+10</td>
    <td align="right">0.413510E+10</td>
    <td align="right">0.245474E+10</td>
    <td align="right">0.606965E+10</td>
    <td align="right">0.378712E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.480953E+10</td>
    <td align="right">0.301073E+10</td>
    <td align="right">0.179880E+10</td>
    <td align="right">0.381201E+10</td>
    <td align="right">0.537792E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.529787E+10</td>
    <td align="right">0.401255E+10</td>
    <td align="right">0.128531E+10</td>
    <td align="right">0.445222E+10</td>
    <td align="right">0.780157E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.653377E+11</td>
    <td align="right">0.337582E+11</td>
    <td align="right">0.315795E+11</td>
    <td align="right">0.537973E+11</td>
    <td align="right">0.498236E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.422348E+10</td>
    <td align="right">0.859355E+09</td>
    <td align="right">0.128531E+10</td>
    <td align="right">0.313890E+10</td>
    <td align="right">0.132332E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.658984E+10</td>
    <td align="right">0.441950E+10</td>
    <td align="right">0.345638E+10</td>
    <td align="right">0.606965E+10</td>
    <td align="right">0.848415E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.147185E+10</td>
    <td align="right">0.595602E+09</td>
    <td align="right">0.876252E+09</td>
    <td align="right">0.370782E+09</td>
    <td align="right">0.670279E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.194918E+10</td>
    <td align="right">0.960486E+09</td>
    <td align="right">0.988690E+09</td>
    <td align="right">0.863199E+09</td>
    <td align="right">0.486700E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.257637E+10</td>
    <td align="right">0.958624E+09</td>
    <td align="right">0.161774E+10</td>
    <td align="right">0.135494E+10</td>
    <td align="right">0.353130E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.363704E+10</td>
    <td align="right">0.179859E+10</td>
    <td align="right">0.183844E+10</td>
    <td align="right">0.301647E+10</td>
    <td align="right">0.245416E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.376845E+10</td>
    <td align="right">0.150517E+10</td>
    <td align="right">0.226329E+10</td>
    <td align="right">0.347043E+10</td>
    <td align="right">0.146907E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.427887E+10</td>
    <td align="right">0.185392E+10</td>
    <td align="right">0.242495E+10</td>
    <td align="right">0.461150E+10</td>
    <td align="right">0.100225E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.474743E+10</td>
    <td align="right">0.225470E+10</td>
    <td align="right">0.249273E+10</td>
    <td align="right">0.531826E+10</td>
    <td align="right">0.891767E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.415103E+10</td>
    <td align="right">0.190500E+10</td>
    <td align="right">0.224603E+10</td>
    <td align="right">0.469681E+10</td>
    <td align="right">0.101383E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.325217E+10</td>
    <td align="right">0.154383E+10</td>
    <td align="right">0.170834E+10</td>
    <td align="right">0.327967E+10</td>
    <td align="right">0.165238E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.234152E+10</td>
    <td align="right">0.104100E+10</td>
    <td align="right">0.130052E+10</td>
    <td align="right">0.164958E+10</td>
    <td align="right">0.257327E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.135642E+10</td>
    <td align="right">0.501647E+09</td>
    <td align="right">0.854776E+09</td>
    <td align="right">0.539682E+09</td>
    <td align="right">0.394022E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107800E+10</td>
    <td align="right">0.508250E+09</td>
    <td align="right">0.569750E+09</td>
    <td align="right">0.332927E+09</td>
    <td align="right">0.591997E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.346083E+11</td>
    <td align="right">0.154268E+11</td>
    <td align="right">0.191815E+11</td>
    <td align="right">0.295043E+11</td>
    <td align="right">0.360180E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107800E+10</td>
    <td align="right">0.501647E+09</td>
    <td align="right">0.569750E+09</td>
    <td align="right">0.332927E+09</td>
    <td align="right">0.891767E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.474743E+10</td>
    <td align="right">0.225470E+10</td>
    <td align="right">0.249273E+10</td>
    <td align="right">0.531826E+10</td>
    <td align="right">0.670279E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.346249E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346249E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.353568E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.396495E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.396495E+09</td>
    <td align="right">  2502072.35</td>
    <td align="right">0.261411E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.657890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.657890E+09</td>
    <td align="right"> 96379042.03</td>
    <td align="right">0.188544E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.734943E+09</td>
    <td align="right">  3574602.95</td>
    <td align="right">0.731368E+09</td>
    <td align="right">0.283764E+09</td>
    <td align="right">0.123459E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.990284E+09</td>
    <td align="right"> 37122578.93</td>
    <td align="right">0.953162E+09</td>
    <td align="right">0.647489E+09</td>
    <td align="right">0.690702E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112005E+10</td>
    <td align="right">0.101525E+09</td>
    <td align="right">0.101852E+10</td>
    <td align="right">0.963109E+09</td>
    <td align="right">0.464785E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108542E+10</td>
    <td align="right"> 72446561.39</td>
    <td align="right">0.101297E+10</td>
    <td align="right">0.987117E+09</td>
    <td align="right">0.415357E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.908869E+09</td>
    <td align="right"> 16022201.22</td>
    <td align="right">0.892847E+09</td>
    <td align="right">0.862665E+09</td>
    <td align="right">0.520979E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.674421E+09</td>
    <td align="right">   161039.07</td>
    <td align="right">0.674260E+09</td>
    <td align="right">0.467202E+09</td>
    <td align="right">0.913269E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.518164E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.518164E+09</td>
    <td align="right">0.107526E+09</td>
    <td align="right">0.147341E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.350769E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.350769E+09</td>
    <td align="right"> 15381249.48</td>
    <td align="right">0.219298E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235114E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235114E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.317460E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.801867E+10</td>
    <td align="right">0.230852E+09</td>
    <td align="right">0.778782E+10</td>
    <td align="right">0.443313E+10</td>
    <td align="right">0.191159E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235114E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235114E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.415357E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.112005E+10</td>
    <td align="right">0.101525E+09</td>
    <td align="right">0.101852E+10</td>
    <td align="right">0.987117E+09</td>
    <td align="right">0.353568E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.346262E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346262E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.353591E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.396510E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.396510E+09</td>
    <td align="right">  2501638.78</td>
    <td align="right">0.261428E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.657916E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.657916E+09</td>
    <td align="right"> 96378340.39</td>
    <td align="right">0.188556E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.734973E+09</td>
    <td align="right">  3574699.04</td>
    <td align="right">0.731398E+09</td>
    <td align="right">0.283772E+09</td>
    <td align="right">0.123467E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.990323E+09</td>
    <td align="right"> 37123576.80</td>
    <td align="right">0.953200E+09</td>
    <td align="right">0.647508E+09</td>
    <td align="right">0.690746E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112009E+10</td>
    <td align="right">0.101528E+09</td>
    <td align="right">0.101857E+10</td>
    <td align="right">0.963145E+09</td>
    <td align="right">0.464813E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108546E+10</td>
    <td align="right"> 72448508.77</td>
    <td align="right">0.101302E+10</td>
    <td align="right">0.987156E+09</td>
    <td align="right">0.415380E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.908905E+09</td>
    <td align="right"> 16022631.90</td>
    <td align="right">0.892882E+09</td>
    <td align="right">0.862699E+09</td>
    <td align="right">0.521009E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.674448E+09</td>
    <td align="right">   161043.40</td>
    <td align="right">0.674287E+09</td>
    <td align="right">0.467220E+09</td>
    <td align="right">0.913324E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.518185E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.518185E+09</td>
    <td align="right">0.107526E+09</td>
    <td align="right">0.147350E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.350782E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.350782E+09</td>
    <td align="right"> 15380589.48</td>
    <td align="right">0.219312E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235123E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235123E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.317480E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.801899E+10</td>
    <td align="right">0.230859E+09</td>
    <td align="right">0.778813E+10</td>
    <td align="right">0.443329E+10</td>
    <td align="right">0.191171E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235123E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235123E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.415380E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.112009E+10</td>
    <td align="right">0.101528E+09</td>
    <td align="right">0.101857E+10</td>
    <td align="right">0.987156E+09</td>
    <td align="right">0.353591E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
