    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6909.740</td>
    <td align="right">    6909.740</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1818</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     6909.74</td>
    <td align="right">     5835.42</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.21039023</td>
    <td align="right">    0.178028</td>
    <td align="right">       12.80</td>
    <td align="right">       11.43</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6909.74</td>
    <td align="right">        3.80</td>
    <td align="right">  0.00505843</td>
    <td align="right">        3.80</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00766785</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00766785</td>
    <td align="right">     48.6775</td>
    <td align="right">     4106.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  101841.048</td>
    <td align="right">   81533.598</td>
    <td align="right">    5.732895</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.8959</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1818</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.732895</td>
    <td align="right">  6.77501270</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 08:00:00</td>
    <td align="right">   102084.71</td>
    <td align="right">    99700.59</td>
    <td align="right">      0.9976</td>
    <td align="right">  6.77501270</td>
    <td align="right">    5.732895</td>
    <td align="right">       25.63</td>
    <td align="right">       16.86</td>
    <td align="right">  0.00863707</td>
    <td align="right">     47764.1</td>
    <td align="right">       10.85</td>
    <td align="right">       10.85</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32335.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   13466.439</td>
    <td align="right">    88618.28</td>
    <td align="right">       31.30</td>
    <td align="right">  0.00820219</td>
    <td align="right">       18.40</td>
    <td align="right">  1.26400000</td>
    <td align="right">     22.0482</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00876196</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00873781</td>
    <td align="right">     46.1477</td>
    <td align="right">    76523.68</td>
    <td align="right">        0.00</td>
    <td align="right">   104959.91</td>
    <td align="right">    82272.44</td>
    <td align="right">  6.50677985</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.31</td>
    <td align="right">       13.97</td>
    <td align="right">  0.00981183</td>
    <td align="right">     39176.9</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9064.073</td>
    <td align="right">    9064.073</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1818</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.732895</td>
    <td align="right">  6.77501270</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     9064.07</td>
    <td align="right">     9064.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.03250381</td>
    <td align="right">    1.719868</td>
    <td align="right">        3.80</td>
    <td align="right">        3.80</td>
    <td align="right">  0.00505843</td>
    <td align="right">     16505.0</td>
    <td align="right">       12.80</td>
    <td align="right">       11.43</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9064.07</td>
    <td align="right">        3.80</td>
    <td align="right">  0.00505843</td>
    <td align="right">        3.80</td>
    <td align="right">  1.26400000</td>
    <td align="right">     73.4940</td>
    <td align="right">       21.01</td>
    <td align="right">  0.00784861</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00776623</td>
    <td align="right">     49.2932</td>
    <td align="right">    25112.49</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   79908.358</td>
    <td align="right">   63989.532</td>
    <td align="right">    4.343182</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.9177</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1818</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.343182</td>
    <td align="right">  5.13267943</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 08:00:00</td>
    <td align="right">    79790.77</td>
    <td align="right">    77850.43</td>
    <td align="right">      1.0015</td>
    <td align="right">  5.13267943</td>
    <td align="right">    4.343182</td>
    <td align="right">       26.23</td>
    <td align="right">       17.08</td>
    <td align="right">  0.00864880</td>
    <td align="right">     48408.1</td>
    <td align="right">       10.85</td>
    <td align="right">       10.85</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32335.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   10202.035</td>
    <td align="right">    69588.74</td>
    <td align="right">       31.30</td>
    <td align="right">  0.00820219</td>
    <td align="right">       18.40</td>
    <td align="right">  1.30614000</td>
    <td align="right">     30.0733</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00884525</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00880063</td>
    <td align="right">     46.4748</td>
    <td align="right">    57752.73</td>
    <td align="right">        0.00</td>
    <td align="right">    82355.53</td>
    <td align="right">    64569.84</td>
    <td align="right">  4.92946900</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.86</td>
    <td align="right">       13.75</td>
    <td align="right">  0.00976428</td>
    <td align="right">     38600.9</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13925.566</td>
    <td align="right">   13925.566</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1818</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.343182</td>
    <td align="right">  5.13267943</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    13925.57</td>
    <td align="right">    13819.64</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.53980383</td>
    <td align="right">    1.302955</td>
    <td align="right">        4.00</td>
    <td align="right">        3.95</td>
    <td align="right">  0.00508990</td>
    <td align="right">     16785.3</td>
    <td align="right">       12.80</td>
    <td align="right">       11.43</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    13925.57</td>
    <td align="right">        3.80</td>
    <td align="right">  0.00505843</td>
    <td align="right">        3.80</td>
    <td align="right">  1.30614000</td>
    <td align="right">    100.2445</td>
    <td align="right">       20.88</td>
    <td align="right">  0.00776608</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00776608</td>
    <td align="right">     49.2923</td>
    <td align="right">    30550.19</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   91185.759</td>
    <td align="right">   72952.631</td>
    <td align="right">    5.079855</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.9128</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1818</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.079855</td>
    <td align="right">  6.00326407</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:10:00</td>
    <td align="right">    91302.69</td>
    <td align="right">    89056.80</td>
    <td align="right">      0.9987</td>
    <td align="right">  6.00326407</td>
    <td align="right">    5.079855</td>
    <td align="right">       25.79</td>
    <td align="right">       16.93</td>
    <td align="right">  0.00864616</td>
    <td align="right">     47951.4</td>
    <td align="right">       10.85</td>
    <td align="right">       10.85</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32335.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   11932.463</td>
    <td align="right">    79370.23</td>
    <td align="right">       31.30</td>
    <td align="right">  0.00820219</td>
    <td align="right">       18.40</td>
    <td align="right">  1.24464000</td>
    <td align="right">     24.5015</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00879032</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00877179</td>
    <td align="right">     46.3246</td>
    <td align="right">    68586.13</td>
    <td align="right">        0.00</td>
    <td align="right">    93978.30</td>
    <td align="right">    73620.44</td>
    <td align="right">  5.76558590</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.19</td>
    <td align="right">       13.91</td>
    <td align="right">  0.00979451</td>
    <td align="right">     39007.8</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11212.400</td>
    <td align="right">   11212.400</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1818</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.079855</td>
    <td align="right">  6.00326407</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN.DIEGO-BROWN.FIELD.MUNI.AP_CA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    11212.40</td>
    <td align="right">    11212.40</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.80097922</td>
    <td align="right">    1.523956</td>
    <td align="right">        3.80</td>
    <td align="right">        3.80</td>
    <td align="right">  0.00505843</td>
    <td align="right">     16505.0</td>
    <td align="right">       12.80</td>
    <td align="right">       11.43</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11212.40</td>
    <td align="right">        3.80</td>
    <td align="right">  0.00505843</td>
    <td align="right">        3.80</td>
    <td align="right">  1.24464000</td>
    <td align="right">     81.6716</td>
    <td align="right">       19.10</td>
    <td align="right">  0.00764879</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00789475</td>
    <td align="right">     50.0977</td>
    <td align="right">    30725.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.26</td>
    <td align="right">        5.73</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.31</td>
    <td align="right">        4.34</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.24</td>
    <td align="right">        5.08</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     3300.83</td>
    <td align="right">      783.50</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     2112.50</td>
    <td align="right">     1844.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     1814.83</td>
    <td align="right">     2766.33</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     1472.17</td>
    <td align="right">     3965.50</td>
    <td align="right">      198.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     1678.17</td>
    <td align="right">     3780.67</td>
    <td align="right">      136.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     2102.00</td>
    <td align="right">     3192.17</td>
    <td align="right">      127.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     1540.33</td>
    <td align="right">     4101.67</td>
    <td align="right">      241.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      981.50</td>
    <td align="right">     4034.67</td>
    <td align="right">       28.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     1424.50</td>
    <td align="right">     3807.00</td>
    <td align="right">       12.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     1593.33</td>
    <td align="right">     3495.33</td>
    <td align="right">       77.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     1345.50</td>
    <td align="right">     3866.33</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     1426.33</td>
    <td align="right">     3519.67</td>
    <td align="right">       41.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     1151.00</td>
    <td align="right">     3350.33</td>
    <td align="right">       37.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     2201.83</td>
    <td align="right">     2765.17</td>
    <td align="right">       31.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     1466.17</td>
    <td align="right">     3845.17</td>
    <td align="right">       66.67</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4185.00</td>
    <td align="right">     5030.17</td>
    <td align="right">      377.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        7.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        5.50</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        2.50</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        4.00</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      122.33</td>
    <td align="right">       27.67</td>
    <td align="right">      122.33</td>
    <td align="right">       27.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.67</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.50</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      130.17</td>
    <td align="right">       66.00</td>
    <td align="right">      122.33</td>
    <td align="right">       47.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       22.18</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       1.672</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       22.18</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.912</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       22.18</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.950</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.68</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.104</td>
    <td align="right">       0.103</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.96</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.710</td>
    <td align="right">       0.109</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.68</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.555</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.96</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.968</td>
    <td align="right">       0.109</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.68</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.830</td>
    <td align="right">       0.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.96</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.441</td>
    <td align="right">       0.059</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.68</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.143</td>
    <td align="right">       1.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.96</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.553</td>
    <td align="right">       0.059</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.68</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.974</td>
    <td align="right">       0.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.60</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.624</td>
    <td align="right">       0.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.68</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.470</td>
    <td align="right">       0.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.96</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.836</td>
    <td align="right">       0.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       22.18</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       22.18</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       22.18</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.68</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.96</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.68</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.96</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.68</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.96</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.68</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.96</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.68</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.60</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.68</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.96</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1904.53</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   193140.60</td>
    <td align="right">29-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1378.96</td>
    <td align="right">    15066.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   107848.05</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      412.64</td>
    <td align="right">     3234.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    39332.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      562.72</td>
    <td align="right">     2681.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49183.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">      562.72</td>
    <td align="right">     2681.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49183.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">      237.68</td>
    <td align="right">     2910.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16852.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">      237.68</td>
    <td align="right">     2910.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16852.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      301.56</td>
    <td align="right">     2704.95</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29623.06</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      641.28</td>
    <td align="right">    12061.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36185.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity</td>
    <td align="right">      164.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22155.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      400.88</td>
    <td align="right">      501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    92028.78</td>
    <td align="right">29-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">       33.79</td>
    <td align="right">      501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2424.90</td>
    <td align="right">11-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">Transformer:ExteriorEquipment:Electricity</td>
    <td align="right">       33.79</td>
    <td align="right">      501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2424.90</td>
    <td align="right">11-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     1904.53</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   193140.60</td>
    <td align="right">29-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     1904.53</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   193140.60</td>
    <td align="right">29-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     1904.53</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   193140.60</td>
    <td align="right">29-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     1904.53</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   193140.60</td>
    <td align="right">29-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     1904.53</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   193140.60</td>
    <td align="right">29-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     1904.53</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   193140.60</td>
    <td align="right">29-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    66293.70</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       87.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19277.40</td>
    <td align="right">18-AUG-15:20</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       87.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19277.40</td>
    <td align="right">18-AUG-15:20</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      124.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      124.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      260.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    75984.40</td>
    <td align="right">16-OCT-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">WIRED_LTG_ELECTRICITY</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1382.04</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_INT_EQUIP</td>
    <td align="right">      651.50</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36509.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">       97.02</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">    44755.98</td>
    <td align="right">03-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       80.49</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">     9959.95</td>
    <td align="right">08-FEB-12:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       80.49</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">     9959.95</td>
    <td align="right">08-FEB-12:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">       80.49</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">     9959.95</td>
    <td align="right">08-FEB-12:20</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">       16.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    42752.55</td>
    <td align="right">03-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">       16.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    42752.55</td>
    <td align="right">03-JAN-07:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       45.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5359.65</td>
    <td align="right">31-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       45.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5359.65</td>
    <td align="right">31-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       45.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5359.65</td>
    <td align="right">31-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     2499.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   419954.00</td>
    <td align="right">18-AUG-15:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1394.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   167350.02</td>
    <td align="right">29-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      356.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32351.22</td>
    <td align="right">02-OCT-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       13.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    55658.52</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     1381.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   167350.02</td>
    <td align="right">29-SEP-15:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      356.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32351.22</td>
    <td align="right">02-OCT-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       54.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13933.66</td>
    <td align="right">18-AUG-13:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">        4.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6170.17</td>
    <td align="right">03-JAN-05:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       49.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13933.66</td>
    <td align="right">18-AUG-13:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       22.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3698.22</td>
    <td align="right">16-OCT-15:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2028.17</td>
    <td align="right">02-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       21.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3698.22</td>
    <td align="right">16-OCT-15:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       32.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4195.71</td>
    <td align="right">17-OCT-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2597.97</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       31.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4195.71</td>
    <td align="right">17-OCT-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      190.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20238.85</td>
    <td align="right">02-OCT-04:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      190.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20238.85</td>
    <td align="right">02-OCT-04:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      191.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22430.89</td>
    <td align="right">31-JUL-14:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8069.21</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      191.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22430.89</td>
    <td align="right">31-JUL-14:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       43.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6686.86</td>
    <td align="right">29-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5043.08</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       42.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6686.86</td>
    <td align="right">29-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       41.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6416.54</td>
    <td align="right">19-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4359.17</td>
    <td align="right">03-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       41.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6416.54</td>
    <td align="right">19-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       63.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11720.67</td>
    <td align="right">16-OCT-12:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5906.89</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       63.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11720.67</td>
    <td align="right">16-OCT-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       45.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8193.38</td>
    <td align="right">29-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4465.84</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       45.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8193.38</td>
    <td align="right">29-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       34.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5092.51</td>
    <td align="right">29-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2741.03</td>
    <td align="right">03-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       34.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5092.51</td>
    <td align="right">29-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       37.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5447.91</td>
    <td align="right">16-OCT-09:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1843.37</td>
    <td align="right">03-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       37.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5447.91</td>
    <td align="right">16-OCT-09:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       50.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12556.70</td>
    <td align="right">16-OCT-11:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5611.67</td>
    <td align="right">30-MAR-06:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       46.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12556.70</td>
    <td align="right">16-OCT-11:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       39.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6696.68</td>
    <td align="right">29-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1727.52</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       39.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6696.68</td>
    <td align="right">29-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       40.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6047.36</td>
    <td align="right">29-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3676.76</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       40.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6047.36</td>
    <td align="right">29-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       42.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6441.87</td>
    <td align="right">19-JUL-08:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2712.14</td>
    <td align="right">03-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       42.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6441.87</td>
    <td align="right">19-JUL-08:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       62.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10618.82</td>
    <td align="right">16-OCT-12:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3568.52</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       62.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10618.82</td>
    <td align="right">16-OCT-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       45.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7847.95</td>
    <td align="right">29-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2743.95</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       45.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7847.95</td>
    <td align="right">29-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       45.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5359.65</td>
    <td align="right">31-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       45.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5359.65</td>
    <td align="right">31-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">       45.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5359.65</td>
    <td align="right">31-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     1059.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   272425.36</td>
    <td align="right">18-AUG-15:50</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">       32.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    73715.10</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     1027.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   272425.36</td>
    <td align="right">18-AUG-15:50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -356.080</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.799</td>
    <td align="right">     111.087</td>
    <td align="right">     301.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -89.363</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -190.426</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.956</td>
    <td align="right">     111.087</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -80.214</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.026</td>
    <td align="right">    -191.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.389</td>
    <td align="right">     111.087</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -79.860</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.843</td>
    <td align="right">     -42.800</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.268</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">       9.503</td>
    <td align="right">       0.000</td>
    <td align="right">       0.059</td>
    <td align="right">      12.819</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.836</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.962</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.494</td>
    <td align="right">     -41.336</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.589</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      25.980</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       2.498</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.634</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.347</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.597</td>
    <td align="right">     -63.152</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.152</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      49.716</td>
    <td align="right">       0.000</td>
    <td align="right">       0.045</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.613</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.276</td>
    <td align="right">      -6.574</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.565</td>
    <td align="right">     -45.340</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.734</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      30.209</td>
    <td align="right">       0.000</td>
    <td align="right">       0.047</td>
    <td align="right">       2.848</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.416</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.367</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.066</td>
    <td align="right">     -34.559</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.183</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      10.156</td>
    <td align="right">       0.000</td>
    <td align="right">       0.033</td>
    <td align="right">       3.962</td>
    <td align="right">       0.000</td>
    <td align="right">     -34.085</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.863</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">     -37.128</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.565</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      26.360</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.605</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.935</td>
    <td align="right">      -2.034</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.131</td>
    <td align="right">     -46.334</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.263</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      50.871</td>
    <td align="right">       0.000</td>
    <td align="right">       0.530</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -33.985</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.814</td>
    <td align="right">      -5.769</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.033</td>
    <td align="right">     -39.378</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.656</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      30.810</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.697</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.961</td>
    <td align="right">      -3.205</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.078</td>
    <td align="right">     -40.452</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.121</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">       9.387</td>
    <td align="right">       0.000</td>
    <td align="right">       0.047</td>
    <td align="right">      13.226</td>
    <td align="right">       0.000</td>
    <td align="right">     -35.096</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.416</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.061</td>
    <td align="right">     -42.594</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.387</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      25.877</td>
    <td align="right">       0.000</td>
    <td align="right">       0.032</td>
    <td align="right">       6.057</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.614</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.926</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.055</td>
    <td align="right">     -62.707</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.050</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      49.530</td>
    <td align="right">       0.000</td>
    <td align="right">       0.037</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -34.513</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.660</td>
    <td align="right">      -4.897</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.058</td>
    <td align="right">     -45.255</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.664</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      30.215</td>
    <td align="right">       0.000</td>
    <td align="right">       0.037</td>
    <td align="right">       4.270</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.732</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.976</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">       4.925</td>
    <td align="right">     -49.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.041</td>
    <td align="right">      52.509</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.382</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       0.726</td>
    <td align="right">     -21.892</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.063</td>
    <td align="right">      29.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.001</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">       0.403</td>
    <td align="right">     -31.942</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.046</td>
    <td align="right">      37.962</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.468</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       6.054</td>
    <td align="right">    -102.927</td>
    <td align="right">       7.043</td>
    <td align="right">   -1278.779</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     168.777</td>
    <td align="right">     562.720</td>
    <td align="right">     816.244</td>
    <td align="right">     348.613</td>
    <td align="right">       0.000</td>
    <td align="right">       1.097</td>
    <td align="right">     165.257</td>
    <td align="right">       0.000</td>
    <td align="right">    -333.827</td>
    <td align="right">       0.000</td>
    <td align="right">     -88.356</td>
    <td align="right">    -271.917</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -55983.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3498.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51426.63</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">16-OCT-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -34596.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30362.84</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -37726.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33492.61</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">04-OCT-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8112.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8044.44</td>
    <td align="right">        0.00</td>
    <td align="right">     -807.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">30-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7045.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.64</td>
    <td align="right">      317.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7140.99</td>
    <td align="right">        0.00</td>
    <td align="right">     -483.28</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">19-NOV-13:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14303.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.47</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">    11189.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2552.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -79.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">20-AUG-16:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12913.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.42</td>
    <td align="right">       71.98</td>
    <td align="right">      317.76</td>
    <td align="right">     7359.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5351.41</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -203.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">06-OCT-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6257.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6456.40</td>
    <td align="right">        0.00</td>
    <td align="right">    -1020.96</td>
    <td align="right">        0.00</td>
    <td align="right">      -70.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">30-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6834.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.64</td>
    <td align="right">      317.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6966.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -520.09</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">16-OCT-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12556.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.88</td>
    <td align="right">     2046.80</td>
    <td align="right">     1338.56</td>
    <td align="right">    12953.75</td>
    <td align="right">        0.00</td>
    <td align="right">     9051.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13097.57</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">15-OCT-15:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10463.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.27</td>
    <td align="right">       71.98</td>
    <td align="right">      317.76</td>
    <td align="right">     7488.22</td>
    <td align="right">        0.00</td>
    <td align="right">       56.75</td>
    <td align="right">     2511.72</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">30-SEP-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8008.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.59</td>
    <td align="right">      501.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8202.05</td>
    <td align="right">        0.00</td>
    <td align="right">     -806.86</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">15-OCT-09:43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8478.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.43</td>
    <td align="right">       71.99</td>
    <td align="right">      317.77</td>
    <td align="right">     4789.68</td>
    <td align="right">        0.00</td>
    <td align="right">      133.82</td>
    <td align="right">     3147.80</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">15-OCT-13:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13120.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.17</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">     9316.87</td>
    <td align="right">        0.00</td>
    <td align="right">      192.83</td>
    <td align="right">     2970.97</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">15-OCT-15:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12071.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.74</td>
    <td align="right">       71.98</td>
    <td align="right">      317.76</td>
    <td align="right">     7745.44</td>
    <td align="right">        0.00</td>
    <td align="right">       79.42</td>
    <td align="right">     3841.29</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">31-JUL-14:25</td>
    <td align="right">        0.00</td>
    <td align="right">   -14691.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">    14690.51</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">30-SEP-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">    -3921.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3925.75</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">02-OCT-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">    -5629.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5802.90</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -173.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">30-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">    11666.29</td>
    <td align="right">        0.00</td>
    <td align="right">  -200912.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2681.39</td>
    <td align="right">    12385.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   182032.12</td>
    <td align="right">        0.00</td>
    <td align="right">    -7832.31</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.76</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18038.03</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22271.56</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5371.76</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1385.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -739.27</td>
    <td align="right">    -4139.95</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5289.52</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.29</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -894.21</td>
    <td align="right">        0.00</td>
    <td align="right">     -505.16</td>
    <td align="right">    -4455.12</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6368.15</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1358.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -763.11</td>
    <td align="right">    -5138.89</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6020.09</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.28</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -919.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -503.40</td>
    <td align="right">    -5162.07</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3865.89</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1721.88</td>
    <td align="right">        0.00</td>
    <td align="right">     -514.00</td>
    <td align="right">    -2522.47</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">03-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4238.04</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.29</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2179.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -223.88</td>
    <td align="right">    -2399.58</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">03-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5935.03</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.49</td>
    <td align="right">      682.27</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8731.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -970.62</td>
    <td align="right">        0.00</td>
    <td align="right">   -15232.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4497.87</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.28</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1151.87</td>
    <td align="right">        0.00</td>
    <td align="right">     -347.61</td>
    <td align="right">    -3563.35</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4273.49</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1651.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -733.67</td>
    <td align="right">    -2780.73</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5001.70</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.29</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1060.77</td>
    <td align="right">        0.00</td>
    <td align="right">     -500.54</td>
    <td align="right">    -4005.36</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5289.60</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1607.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -753.16</td>
    <td align="right">    -3821.87</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5193.92</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.28</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1092.86</td>
    <td align="right">        0.00</td>
    <td align="right">     -496.27</td>
    <td align="right">    -4169.75</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">05-JUN-04:01</td>
    <td align="right">     9958.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -386.62</td>
    <td align="right">    -9571.63</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">17-JAN-05:02</td>
    <td align="right">     3462.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -726.63</td>
    <td align="right">    -2735.72</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">09-JAN-05:01</td>
    <td align="right">     8599.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -856.70</td>
    <td align="right">    -7742.77</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">   -10614.32</td>
    <td align="right">    17057.34</td>
    <td align="right">    78026.26</td>
    <td align="right">   -17057.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5362.78</td>
    <td align="right">    16406.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15761.66</td>
    <td align="right">        0.00</td>
    <td align="right">   -10246.26</td>
    <td align="right">   -63172.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      6.2601</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.7329</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      4.9732</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.3432</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      5.4296</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.0799</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      1.8780</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.8780</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.4920</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.4920</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.6289</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.6289</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.8386</td>
    <td align="right">      3.8386</td>
    <td align="right">      1.1516</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.2976</td>
    <td align="right">      2.2976</td>
    <td align="right">      0.6893</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.5052</td>
    <td align="right">      2.5052</td>
    <td align="right">      0.7516</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6771</td>
    <td align="right">      0.6771</td>
    <td align="right">      0.2031</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6721</td>
    <td align="right">      0.6721</td>
    <td align="right">      0.2016</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8111</td>
    <td align="right">      0.8111</td>
    <td align="right">      0.2433</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7641</td>
    <td align="right">      0.7641</td>
    <td align="right">      0.2292</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5350</td>
    <td align="right">      0.5350</td>
    <td align="right">      0.1605</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5935</td>
    <td align="right">      0.5935</td>
    <td align="right">      0.1781</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6645</td>
    <td align="right">      0.6645</td>
    <td align="right">      0.1993</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6285</td>
    <td align="right">      0.6285</td>
    <td align="right">      0.1885</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5747</td>
    <td align="right">      0.5747</td>
    <td align="right">      0.1724</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6791</td>
    <td align="right">      0.6791</td>
    <td align="right">      0.2037</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7191</td>
    <td align="right">      0.7191</td>
    <td align="right">      0.2157</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7027</td>
    <td align="right">      0.7027</td>
    <td align="right">      0.2108</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      6.2601</td>
    <td align="right">      5.7329</td>
    <td align="right">      6.2601</td>
    <td align="right">      1.8780</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      4.9732</td>
    <td align="right">      4.3432</td>
    <td align="right">      4.9732</td>
    <td align="right">      1.4920</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      5.4296</td>
    <td align="right">      5.0799</td>
    <td align="right">      5.4296</td>
    <td align="right">      1.6289</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.1516</td>
    <td align="right">      1.1516</td>
    <td align="right">      1.1516</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6893</td>
    <td align="right">      0.6893</td>
    <td align="right">      0.6893</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7516</td>
    <td align="right">      0.7516</td>
    <td align="right">      0.7516</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2031</td>
    <td align="right">      0.2031</td>
    <td align="right">      0.2031</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2016</td>
    <td align="right">      0.2016</td>
    <td align="right">      0.2016</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2433</td>
    <td align="right">      0.2433</td>
    <td align="right">      0.2433</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2292</td>
    <td align="right">      0.2292</td>
    <td align="right">      0.2292</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1605</td>
    <td align="right">      0.1605</td>
    <td align="right">      0.1605</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1781</td>
    <td align="right">      0.1781</td>
    <td align="right">      0.1781</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1993</td>
    <td align="right">      0.1993</td>
    <td align="right">      0.1993</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1885</td>
    <td align="right">      0.1885</td>
    <td align="right">      0.1885</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1724</td>
    <td align="right">      0.1724</td>
    <td align="right">      0.1724</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2037</td>
    <td align="right">      0.2037</td>
    <td align="right">      0.2037</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2157</td>
    <td align="right">      0.2157</td>
    <td align="right">      0.2157</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2108</td>
    <td align="right">      0.2108</td>
    <td align="right">      0.2108</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      1.8780</td>
    <td align="right">      1.8780</td>
    <td align="right">      1.8780</td>
    <td align="right">      1.8780</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.4920</td>
    <td align="right">      1.4920</td>
    <td align="right">      1.4920</td>
    <td align="right">      1.4920</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.6289</td>
    <td align="right">      1.6289</td>
    <td align="right">      1.6289</td>
    <td align="right">      1.6289</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** San Diego-Brown Field Muni AP CA USA TMY3 WMO#=722904</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      122.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       47.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      169.50</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">       18.93</td>
    <td align="right">    66293.70</td>
    <td align="right">       16.53</td>
    <td align="right">    42752.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">      260.25</td>
    <td align="right">    75984.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">      562.72</td>
    <td align="right">    49183.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      124.54</td>
    <td align="right">     7921.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      641.28</td>
    <td align="right">    36185.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      164.75</td>
    <td align="right">    22155.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">       33.79</td>
    <td align="right">     2424.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">       87.91</td>
    <td align="right">    19277.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.15</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.49</td>
    <td align="right">     9959.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">     1904.53</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">       97.02</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      816.24</td>
    <td align="right">     2001.55</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      112.95</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       52.24</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       17.64</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      163.83</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      382.27</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      382.27</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       16.16</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       19.47</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       28.11</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        1.77</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        4.02</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       40.78</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        7.92</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       2992.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4487.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1154.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">       2357.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.464651E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.222398E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.467293E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.365546E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.157451E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 2739737.284</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right"> 3923288.357</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.113865E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.829222E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.350889E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.165251E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.467293E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEIECC::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME IECC</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME IECC_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.464651E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.222398E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.467293E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.365546E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.157451E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 2739737.284</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right"> 3923288.357</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.113865E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.829222E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.350889E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.165251E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.467293E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2009::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2009</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2009_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.464651E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.222398E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.467293E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.365546E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.157451E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 2739737.284</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right"> 3923288.357</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.113865E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.829222E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.350889E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.165251E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.467293E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.464651E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.222398E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.467293E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.365546E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.157451E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 2739737.284</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right"> 3923288.357</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.113865E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.829222E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.350889E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.165251E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.467293E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.464651E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.222398E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.467293E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.365546E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.157451E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 2739737.284</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right"> 3923288.357</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.113865E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.829222E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.350889E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.165251E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.467293E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.464651E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.222398E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.467293E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.365546E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.157451E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 2739737.284</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right"> 3923288.357</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.113865E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.829222E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.350889E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.165251E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.467293E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.464651E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.222398E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.467293E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.365546E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.157451E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 2739737.284</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right"> 3923288.357</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.113865E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.829222E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.350889E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.165251E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.467293E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE3C::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 3C</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 3C_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.464651E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.222398E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.467293E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.365546E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.157451E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 2739737.284</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right"> 3923288.357</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.113865E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.829222E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.350889E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.165251E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.467293E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_CA_SANDIEGO::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_CA_SANDIEGO</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_CA_SANDIEGO_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.464651E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.222398E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.467293E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.365546E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.157451E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 2739737.284</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right"> 3923288.357</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.113865E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.829222E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.350889E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.165251E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.467293E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.268416E+11</td>
    <td align="right">    46496.13</td>
    <td align="right">25-JAN-05:02</td>
    <td align="right">       16.00</td>
    <td align="right">       11.05</td>
    <td align="right">0.197910E+10</td>
    <td align="right">     2606.78</td>
    <td align="right">10-JAN-14:09</td>
    <td align="right">       16.83</td>
    <td align="right">       11.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.245170E+11</td>
    <td align="right">    45502.19</td>
    <td align="right">01-FEB-05:02</td>
    <td align="right">       15.33</td>
    <td align="right">        8.86</td>
    <td align="right">0.179640E+10</td>
    <td align="right">     2606.89</td>
    <td align="right">01-FEB-14:09</td>
    <td align="right">       19.00</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.288640E+11</td>
    <td align="right">    44519.65</td>
    <td align="right">24-MAR-04:02</td>
    <td align="right">       12.17</td>
    <td align="right">       12.17</td>
    <td align="right">0.214691E+10</td>
    <td align="right">     2606.74</td>
    <td align="right">27-MAR-13:09</td>
    <td align="right">       14.17</td>
    <td align="right">       12.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.281395E+11</td>
    <td align="right">    48212.11</td>
    <td align="right">27-APR-04:02</td>
    <td align="right">       15.00</td>
    <td align="right">       14.40</td>
    <td align="right">0.190704E+10</td>
    <td align="right">     2606.85</td>
    <td align="right">13-APR-09:00</td>
    <td align="right">       23.00</td>
    <td align="right">       15.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.303288E+11</td>
    <td align="right">    48739.47</td>
    <td align="right">25-MAY-04:02</td>
    <td align="right">       15.83</td>
    <td align="right">       13.62</td>
    <td align="right">0.206773E+10</td>
    <td align="right">     2606.79</td>
    <td align="right">03-MAY-13:39</td>
    <td align="right">       23.33</td>
    <td align="right">       16.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.318649E+11</td>
    <td align="right">    51400.33</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">       17.83</td>
    <td align="right">       15.37</td>
    <td align="right">0.206130E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">02-JUN-09:00</td>
    <td align="right">       22.00</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.319947E+11</td>
    <td align="right">    53560.61</td>
    <td align="right">28-JUL-04:03</td>
    <td align="right">       17.83</td>
    <td align="right">       17.30</td>
    <td align="right">0.191559E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       19.33</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.350345E+11</td>
    <td align="right">    53559.45</td>
    <td align="right">17-AUG-04:03</td>
    <td align="right">       18.00</td>
    <td align="right">       17.35</td>
    <td align="right">0.215118E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">18-AUG-13:00</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.308091E+11</td>
    <td align="right">    55254.38</td>
    <td align="right">30-SEP-04:03</td>
    <td align="right">       23.88</td>
    <td align="right">       13.88</td>
    <td align="right">0.191037E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">29-SEP-13:30</td>
    <td align="right">       35.00</td>
    <td align="right">       18.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.319162E+11</td>
    <td align="right">    55987.09</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">       19.02</td>
    <td align="right">       17.67</td>
    <td align="right">0.198489E+10</td>
    <td align="right">     2606.82</td>
    <td align="right">27-OCT-09:00</td>
    <td align="right">       22.00</td>
    <td align="right">       11.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.284129E+11</td>
    <td align="right">    46847.21</td>
    <td align="right">10-NOV-05:02</td>
    <td align="right">       15.00</td>
    <td align="right">       13.80</td>
    <td align="right">0.196512E+10</td>
    <td align="right">     2607.07</td>
    <td align="right">30-NOV-14:00</td>
    <td align="right">       21.00</td>
    <td align="right">       13.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.273549E+11</td>
    <td align="right">    45462.96</td>
    <td align="right">18-DEC-05:03</td>
    <td align="right">       17.83</td>
    <td align="right">        6.67</td>
    <td align="right">0.190976E+10</td>
    <td align="right">     2607.15</td>
    <td align="right">20-DEC-14:00</td>
    <td align="right">       19.00</td>
    <td align="right">       12.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.356078E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.237954E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.245170E+11</td>
    <td align="right">    44519.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.17</td>
    <td align="right">        6.67</td>
    <td align="right">0.179640E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.17</td>
    <td align="right">       11.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.350345E+11</td>
    <td align="right">    55987.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.88</td>
    <td align="right">       17.67</td>
    <td align="right">0.215118E+10</td>
    <td align="right">     2607.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.210136E+10</td>
    <td align="right">     6254.07</td>
    <td align="right">18-JAN-14:20</td>
    <td align="right">       24.07</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        8.83</td>
    <td align="right">        8.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.194512E+10</td>
    <td align="right">     6310.58</td>
    <td align="right">01-FEB-13:10</td>
    <td align="right">       23.17</td>
    <td align="right">       14.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       13.23</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.283707E+10</td>
    <td align="right">     8195.73</td>
    <td align="right">23-MAR-14:00</td>
    <td align="right">       23.00</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        7.63</td>
    <td align="right">        6.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.454990E+10</td>
    <td align="right">    10250.48</td>
    <td align="right">26-APR-13:40</td>
    <td align="right">       26.33</td>
    <td align="right">       16.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        9.63</td>
    <td align="right">        8.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.460372E+10</td>
    <td align="right">     9573.46</td>
    <td align="right">03-MAY-13:30</td>
    <td align="right">       23.50</td>
    <td align="right">       15.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       15.20</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.577220E+10</td>
    <td align="right">     9586.47</td>
    <td align="right">21-JUN-13:30</td>
    <td align="right">       23.50</td>
    <td align="right">       16.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       13.07</td>
    <td align="right">       12.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.683310E+10</td>
    <td align="right">    14692.00</td>
    <td align="right">31-JUL-14:25</td>
    <td align="right">       26.50</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.43</td>
    <td align="right">       15.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.695302E+10</td>
    <td align="right">    14675.01</td>
    <td align="right">18-AUG-13:45</td>
    <td align="right">       25.83</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.07</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.491001E+10</td>
    <td align="right">    11603.20</td>
    <td align="right">29-SEP-13:30</td>
    <td align="right">       35.00</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.07</td>
    <td align="right">       14.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.424036E+10</td>
    <td align="right">    11637.90</td>
    <td align="right">16-OCT-13:10</td>
    <td align="right">       33.75</td>
    <td align="right">       16.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       18.42</td>
    <td align="right">       17.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.232983E+10</td>
    <td align="right">     5881.31</td>
    <td align="right">10-NOV-13:10</td>
    <td align="right">       20.83</td>
    <td align="right">       16.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       14.77</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.201690E+10</td>
    <td align="right">     5792.17</td>
    <td align="right">19-DEC-13:10</td>
    <td align="right">       25.50</td>
    <td align="right">       11.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       10.63</td>
    <td align="right">        5.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.490926E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.194512E+10</td>
    <td align="right">     5792.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.83</td>
    <td align="right">       11.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.63</td>
    <td align="right">        5.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.695302E+10</td>
    <td align="right">    14692.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.42</td>
    <td align="right">       17.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100034E+10</td>
    <td align="right">     2152.97</td>
    <td align="right">21-JAN-05:10</td>
    <td align="right">       13.83</td>
    <td align="right">       13.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        8.83</td>
    <td align="right">        8.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101807E+10</td>
    <td align="right">     1963.15</td>
    <td align="right">17-FEB-06:10</td>
    <td align="right">       11.98</td>
    <td align="right">       11.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       13.23</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.115468E+10</td>
    <td align="right">     2181.18</td>
    <td align="right">25-MAR-04:10</td>
    <td align="right">       11.17</td>
    <td align="right">        9.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        7.63</td>
    <td align="right">        6.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.174080E+10</td>
    <td align="right">     2404.06</td>
    <td align="right">28-APR-04:10</td>
    <td align="right">       14.00</td>
    <td align="right">       12.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        9.63</td>
    <td align="right">        8.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.187712E+10</td>
    <td align="right">     2400.54</td>
    <td align="right">04-MAY-04:10</td>
    <td align="right">       13.17</td>
    <td align="right">       11.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       15.20</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.238051E+10</td>
    <td align="right">     2901.78</td>
    <td align="right">30-JUN-04:13</td>
    <td align="right">       17.00</td>
    <td align="right">       16.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       13.07</td>
    <td align="right">       12.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.274413E+10</td>
    <td align="right">     3358.38</td>
    <td align="right">31-JUL-04:12</td>
    <td align="right">       17.00</td>
    <td align="right">       16.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.43</td>
    <td align="right">       15.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.295308E+10</td>
    <td align="right">     2879.20</td>
    <td align="right">01-AUG-04:13</td>
    <td align="right">       17.00</td>
    <td align="right">       15.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.07</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.236920E+10</td>
    <td align="right">     3921.06</td>
    <td align="right">30-SEP-04:12</td>
    <td align="right">       23.87</td>
    <td align="right">       13.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.07</td>
    <td align="right">       14.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.231702E+10</td>
    <td align="right">     3855.65</td>
    <td align="right">02-OCT-04:12</td>
    <td align="right">       19.03</td>
    <td align="right">       17.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       18.42</td>
    <td align="right">       17.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126982E+10</td>
    <td align="right">     2055.04</td>
    <td align="right">02-NOV-04:10</td>
    <td align="right">       12.83</td>
    <td align="right">       10.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       14.77</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106756E+10</td>
    <td align="right">     1901.18</td>
    <td align="right">08-DEC-05:10</td>
    <td align="right">       12.85</td>
    <td align="right">       12.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       10.63</td>
    <td align="right">        5.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218923E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.100034E+10</td>
    <td align="right">     1901.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.17</td>
    <td align="right">        9.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.63</td>
    <td align="right">        5.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.295308E+10</td>
    <td align="right">     3921.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.87</td>
    <td align="right">       17.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.42</td>
    <td align="right">       17.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.186579E+10</td>
    <td align="right">     3329.05</td>
    <td align="right">21-JAN-05:08</td>
    <td align="right">       13.83</td>
    <td align="right">       13.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        8.83</td>
    <td align="right">        8.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.175074E+10</td>
    <td align="right">     3067.95</td>
    <td align="right">02-FEB-05:08</td>
    <td align="right">       12.83</td>
    <td align="right">       11.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       13.23</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195296E+10</td>
    <td align="right">     3342.94</td>
    <td align="right">25-MAR-04:08</td>
    <td align="right">       11.17</td>
    <td align="right">        9.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        7.63</td>
    <td align="right">        6.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247814E+10</td>
    <td align="right">     3627.82</td>
    <td align="right">27-APR-04:08</td>
    <td align="right">       15.00</td>
    <td align="right">       14.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        9.63</td>
    <td align="right">        8.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.266160E+10</td>
    <td align="right">     3591.32</td>
    <td align="right">03-MAY-04:08</td>
    <td align="right">       14.83</td>
    <td align="right">       14.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       15.20</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.314619E+10</td>
    <td align="right">     3862.89</td>
    <td align="right">24-JUN-04:08</td>
    <td align="right">       16.00</td>
    <td align="right">       13.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       13.07</td>
    <td align="right">       12.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.348299E+10</td>
    <td align="right">     4148.58</td>
    <td align="right">31-JUL-04:12</td>
    <td align="right">       17.00</td>
    <td align="right">       16.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.43</td>
    <td align="right">       15.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.380513E+10</td>
    <td align="right">     3779.69</td>
    <td align="right">19-AUG-04:07</td>
    <td align="right">       18.83</td>
    <td align="right">       17.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.07</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.319118E+10</td>
    <td align="right">     4474.64</td>
    <td align="right">30-SEP-04:12</td>
    <td align="right">       23.87</td>
    <td align="right">       13.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.07</td>
    <td align="right">       14.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.326344E+10</td>
    <td align="right">     5629.65</td>
    <td align="right">02-OCT-04:12</td>
    <td align="right">       19.03</td>
    <td align="right">       17.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       18.42</td>
    <td align="right">       17.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.228717E+10</td>
    <td align="right">     3265.93</td>
    <td align="right">02-NOV-04:08</td>
    <td align="right">       12.83</td>
    <td align="right">       10.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       14.77</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.205661E+10</td>
    <td align="right">     3178.84</td>
    <td align="right">08-DEC-05:08</td>
    <td align="right">       12.85</td>
    <td align="right">       12.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       10.63</td>
    <td align="right">        5.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.319419E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.175074E+10</td>
    <td align="right">     3067.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.17</td>
    <td align="right">        9.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.63</td>
    <td align="right">        5.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.380513E+10</td>
    <td align="right">     5629.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.87</td>
    <td align="right">       17.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.42</td>
    <td align="right">       17.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129774E+11</td>
    <td align="right">    27321.03</td>
    <td align="right">25-JAN-05:02</td>
    <td align="right">       16.00</td>
    <td align="right">       11.05</td>
    <td align="right">0.194702E+10</td>
    <td align="right">     2606.73</td>
    <td align="right">10-JAN-14:09</td>
    <td align="right">       16.83</td>
    <td align="right">       11.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120111E+11</td>
    <td align="right">    26583.05</td>
    <td align="right">01-FEB-05:02</td>
    <td align="right">       15.33</td>
    <td align="right">        8.86</td>
    <td align="right">0.177393E+10</td>
    <td align="right">     2606.84</td>
    <td align="right">01-FEB-14:09</td>
    <td align="right">       19.00</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.140003E+11</td>
    <td align="right">    26652.43</td>
    <td align="right">24-MAR-04:02</td>
    <td align="right">       12.17</td>
    <td align="right">       12.17</td>
    <td align="right">0.212744E+10</td>
    <td align="right">     2607.94</td>
    <td align="right">31-MAR-09:09</td>
    <td align="right">       12.50</td>
    <td align="right">        9.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.151922E+11</td>
    <td align="right">    29440.81</td>
    <td align="right">27-APR-04:02</td>
    <td align="right">       15.00</td>
    <td align="right">       14.40</td>
    <td align="right">0.189591E+10</td>
    <td align="right">     2606.74</td>
    <td align="right">13-APR-09:00</td>
    <td align="right">       23.00</td>
    <td align="right">       15.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164254E+11</td>
    <td align="right">    29617.92</td>
    <td align="right">25-MAY-04:02</td>
    <td align="right">       15.83</td>
    <td align="right">       13.62</td>
    <td align="right">0.205742E+10</td>
    <td align="right">     2606.73</td>
    <td align="right">03-MAY-13:50</td>
    <td align="right">       23.17</td>
    <td align="right">       16.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180540E+11</td>
    <td align="right">    32686.73</td>
    <td align="right">30-JUN-04:03</td>
    <td align="right">       17.00</td>
    <td align="right">       16.37</td>
    <td align="right">0.205590E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       21.17</td>
    <td align="right">       15.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.187976E+11</td>
    <td align="right">    33504.68</td>
    <td align="right">28-JUL-04:03</td>
    <td align="right">       17.83</td>
    <td align="right">       17.30</td>
    <td align="right">0.191201E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       19.33</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.203006E+11</td>
    <td align="right">    33446.54</td>
    <td align="right">16-AUG-04:03</td>
    <td align="right">       18.00</td>
    <td align="right">       17.35</td>
    <td align="right">0.214791E+10</td>
    <td align="right">     2606.58</td>
    <td align="right">18-AUG-13:00</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173377E+11</td>
    <td align="right">    34232.53</td>
    <td align="right">30-SEP-04:03</td>
    <td align="right">       23.88</td>
    <td align="right">       13.88</td>
    <td align="right">0.190369E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">21-SEP-09:09</td>
    <td align="right">       19.33</td>
    <td align="right">       17.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.177561E+11</td>
    <td align="right">    34603.38</td>
    <td align="right">16-OCT-04:03</td>
    <td align="right">       19.83</td>
    <td align="right">        9.54</td>
    <td align="right">0.197731E+10</td>
    <td align="right">     2606.75</td>
    <td align="right">31-OCT-13:09</td>
    <td align="right">       26.83</td>
    <td align="right">       16.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142153E+11</td>
    <td align="right">    27301.73</td>
    <td align="right">10-NOV-05:02</td>
    <td align="right">       15.00</td>
    <td align="right">       13.80</td>
    <td align="right">0.195032E+10</td>
    <td align="right">     2606.87</td>
    <td align="right">30-NOV-14:00</td>
    <td align="right">       21.00</td>
    <td align="right">       13.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133578E+11</td>
    <td align="right">    26504.44</td>
    <td align="right">06-DEC-05:02</td>
    <td align="right">       13.67</td>
    <td align="right">        6.90</td>
    <td align="right">0.188923E+10</td>
    <td align="right">     2606.98</td>
    <td align="right">20-DEC-14:00</td>
    <td align="right">       19.00</td>
    <td align="right">       12.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.190425E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.236381E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120111E+11</td>
    <td align="right">    26504.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.17</td>
    <td align="right">        6.90</td>
    <td align="right">0.177393E+10</td>
    <td align="right">     2606.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.50</td>
    <td align="right">        9.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.203006E+11</td>
    <td align="right">    34603.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.88</td>
    <td align="right">       17.35</td>
    <td align="right">0.214791E+10</td>
    <td align="right">     2607.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.83</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120333E+11</td>
    <td align="right">    15454.13</td>
    <td align="right">19-JAN-15:50</td>
    <td align="right">       19.17</td>
    <td align="right">       14.82</td>
    <td align="right">0.187146E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">27-JAN-14:09</td>
    <td align="right">       16.83</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114271E+11</td>
    <td align="right">    16146.18</td>
    <td align="right">02-FEB-15:40</td>
    <td align="right">       18.33</td>
    <td align="right">       13.23</td>
    <td align="right">0.171550E+10</td>
    <td align="right">     2606.84</td>
    <td align="right">01-FEB-14:09</td>
    <td align="right">       19.00</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136320E+11</td>
    <td align="right">    18170.09</td>
    <td align="right">23-MAR-15:40</td>
    <td align="right">       21.33</td>
    <td align="right">       17.26</td>
    <td align="right">0.206410E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">01-MAR-14:09</td>
    <td align="right">       18.00</td>
    <td align="right">       14.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.156182E+11</td>
    <td align="right">    29301.64</td>
    <td align="right">27-APR-04:02</td>
    <td align="right">       15.00</td>
    <td align="right">       14.40</td>
    <td align="right">0.187298E+10</td>
    <td align="right">     2606.69</td>
    <td align="right">13-APR-09:00</td>
    <td align="right">       23.00</td>
    <td align="right">       15.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168426E+11</td>
    <td align="right">    29749.64</td>
    <td align="right">25-MAY-04:02</td>
    <td align="right">       15.83</td>
    <td align="right">       13.62</td>
    <td align="right">0.203753E+10</td>
    <td align="right">     2606.73</td>
    <td align="right">03-MAY-13:39</td>
    <td align="right">       23.33</td>
    <td align="right">       16.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.191846E+11</td>
    <td align="right">    32152.61</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">       17.83</td>
    <td align="right">       15.37</td>
    <td align="right">0.204479E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       21.17</td>
    <td align="right">       15.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.205397E+11</td>
    <td align="right">    32645.14</td>
    <td align="right">25-JUL-04:01</td>
    <td align="right">       18.00</td>
    <td align="right">       17.35</td>
    <td align="right">0.190417E+10</td>
    <td align="right">     2606.57</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       19.33</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217596E+11</td>
    <td align="right">    33069.54</td>
    <td align="right">10-AUG-04:01</td>
    <td align="right">       18.00</td>
    <td align="right">       16.69</td>
    <td align="right">0.213765E+10</td>
    <td align="right">     2607.70</td>
    <td align="right">18-AUG-13:00</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.175992E+11</td>
    <td align="right">    37154.95</td>
    <td align="right">30-SEP-04:03</td>
    <td align="right">       23.88</td>
    <td align="right">       13.88</td>
    <td align="right">0.188802E+10</td>
    <td align="right">     2606.58</td>
    <td align="right">29-SEP-13:39</td>
    <td align="right">       34.67</td>
    <td align="right">       17.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.172860E+11</td>
    <td align="right">    37727.58</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">       19.02</td>
    <td align="right">       17.67</td>
    <td align="right">0.195173E+10</td>
    <td align="right">     2606.73</td>
    <td align="right">31-OCT-13:09</td>
    <td align="right">       26.83</td>
    <td align="right">       16.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.130223E+11</td>
    <td align="right">    15966.44</td>
    <td align="right">10-NOV-15:00</td>
    <td align="right">       19.00</td>
    <td align="right">       15.88</td>
    <td align="right">0.189877E+10</td>
    <td align="right">     2606.86</td>
    <td align="right">30-NOV-14:00</td>
    <td align="right">       21.00</td>
    <td align="right">       13.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.122946E+11</td>
    <td align="right">    15416.76</td>
    <td align="right">07-DEC-15:50</td>
    <td align="right">       18.17</td>
    <td align="right">       15.01</td>
    <td align="right">0.181814E+10</td>
    <td align="right">     2606.97</td>
    <td align="right">20-DEC-14:00</td>
    <td align="right">       19.00</td>
    <td align="right">       12.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.191239E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.232048E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114271E+11</td>
    <td align="right">    15416.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">       13.23</td>
    <td align="right">0.171550E+10</td>
    <td align="right">     2606.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.83</td>
    <td align="right">       12.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217596E+11</td>
    <td align="right">    37727.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.88</td>
    <td align="right">       17.67</td>
    <td align="right">0.213765E+10</td>
    <td align="right">     2607.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.67</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240302E+10</td>
    <td align="right">     3316.12</td>
    <td align="right">18-JAN-14:50</td>
    <td align="right">       23.27</td>
    <td align="right">       14.79</td>
    <td align="right">0.361333E+09</td>
    <td align="right">      549.49</td>
    <td align="right">18-JAN-14:00</td>
    <td align="right">       23.00</td>
    <td align="right">       14.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.222995E+10</td>
    <td align="right">     3190.81</td>
    <td align="right">03-FEB-15:00</td>
    <td align="right">       23.00</td>
    <td align="right">        8.80</td>
    <td align="right">0.334599E+09</td>
    <td align="right">      549.53</td>
    <td align="right">01-FEB-14:09</td>
    <td align="right">       19.00</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.275109E+10</td>
    <td align="right">     3969.96</td>
    <td align="right">23-MAR-14:50</td>
    <td align="right">       22.17</td>
    <td align="right">       17.38</td>
    <td align="right">0.402179E+09</td>
    <td align="right">      549.49</td>
    <td align="right">10-MAR-14:00</td>
    <td align="right">       22.00</td>
    <td align="right">       13.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.341961E+10</td>
    <td align="right">     5161.85</td>
    <td align="right">26-APR-14:00</td>
    <td align="right">       26.00</td>
    <td align="right">       16.72</td>
    <td align="right">0.378648E+09</td>
    <td align="right">      549.50</td>
    <td align="right">13-APR-13:50</td>
    <td align="right">       20.17</td>
    <td align="right">       15.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.382679E+10</td>
    <td align="right">     5322.44</td>
    <td align="right">04-MAY-13:40</td>
    <td align="right">       23.00</td>
    <td align="right">       16.65</td>
    <td align="right">0.415320E+09</td>
    <td align="right">      549.52</td>
    <td align="right">03-MAY-13:39</td>
    <td align="right">       23.33</td>
    <td align="right">       16.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.458585E+10</td>
    <td align="right">     5209.69</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">       23.00</td>
    <td align="right">       17.84</td>
    <td align="right">0.423103E+09</td>
    <td align="right">      549.48</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       21.17</td>
    <td align="right">       15.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.506781E+10</td>
    <td align="right">     6307.27</td>
    <td align="right">31-JUL-14:30</td>
    <td align="right">       26.50</td>
    <td align="right">       20.64</td>
    <td align="right">0.396316E+09</td>
    <td align="right">      549.48</td>
    <td align="right">07-JUL-09:20</td>
    <td align="right">       21.33</td>
    <td align="right">       16.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.525847E+10</td>
    <td align="right">     6001.46</td>
    <td align="right">17-AUG-15:10</td>
    <td align="right">       26.42</td>
    <td align="right">       20.66</td>
    <td align="right">0.443274E+09</td>
    <td align="right">      549.76</td>
    <td align="right">18-AUG-13:00</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.413616E+10</td>
    <td align="right">     7971.38</td>
    <td align="right">30-SEP-04:01</td>
    <td align="right">       23.88</td>
    <td align="right">       13.88</td>
    <td align="right">0.387029E+09</td>
    <td align="right">      549.49</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">       34.00</td>
    <td align="right">       17.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.403061E+10</td>
    <td align="right">     8113.79</td>
    <td align="right">04-OCT-04:01</td>
    <td align="right">       20.00</td>
    <td align="right">       18.02</td>
    <td align="right">0.397224E+09</td>
    <td align="right">      549.51</td>
    <td align="right">31-OCT-13:09</td>
    <td align="right">       26.83</td>
    <td align="right">       16.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.263829E+10</td>
    <td align="right">     3130.33</td>
    <td align="right">10-NOV-14:10</td>
    <td align="right">       19.83</td>
    <td align="right">       15.68</td>
    <td align="right">0.373015E+09</td>
    <td align="right">      549.49</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">       23.00</td>
    <td align="right">       10.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.245228E+10</td>
    <td align="right">     3402.04</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.20</td>
    <td align="right">0.350085E+09</td>
    <td align="right">      549.47</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.427999E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.466213E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.222995E+10</td>
    <td align="right">     3130.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.83</td>
    <td align="right">        8.80</td>
    <td align="right">0.334599E+09</td>
    <td align="right">      549.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.00</td>
    <td align="right">       10.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.525847E+10</td>
    <td align="right">     8113.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.50</td>
    <td align="right">       20.66</td>
    <td align="right">0.443274E+09</td>
    <td align="right">      549.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.00</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.237670E+10</td>
    <td align="right">     3051.09</td>
    <td align="right">20-JAN-09:40</td>
    <td align="right">       18.33</td>
    <td align="right">       14.50</td>
    <td align="right">0.231010E+09</td>
    <td align="right">      347.86</td>
    <td align="right">20-JAN-10:39</td>
    <td align="right">       20.33</td>
    <td align="right">       15.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.214305E+10</td>
    <td align="right">     2933.17</td>
    <td align="right">01-FEB-10:10</td>
    <td align="right">       23.83</td>
    <td align="right">       12.68</td>
    <td align="right">0.212982E+09</td>
    <td align="right">      347.88</td>
    <td align="right">01-FEB-10:50</td>
    <td align="right">       23.17</td>
    <td align="right">       13.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.270358E+10</td>
    <td align="right">     4904.62</td>
    <td align="right">23-MAR-09:20</td>
    <td align="right">       20.00</td>
    <td align="right">       15.33</td>
    <td align="right">0.257091E+09</td>
    <td align="right">      347.88</td>
    <td align="right">23-MAR-09:00</td>
    <td align="right">       22.00</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.347485E+10</td>
    <td align="right">     5848.23</td>
    <td align="right">26-APR-09:00</td>
    <td align="right">       23.00</td>
    <td align="right">       16.65</td>
    <td align="right">0.245064E+09</td>
    <td align="right">      347.90</td>
    <td align="right">13-APR-09:00</td>
    <td align="right">       23.00</td>
    <td align="right">       15.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.364720E+10</td>
    <td align="right">     5111.65</td>
    <td align="right">04-MAY-09:00</td>
    <td align="right">       20.00</td>
    <td align="right">       14.56</td>
    <td align="right">0.263424E+09</td>
    <td align="right">      347.89</td>
    <td align="right">03-MAY-13:39</td>
    <td align="right">       23.33</td>
    <td align="right">       16.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.428299E+10</td>
    <td align="right">     5932.28</td>
    <td align="right">30-JUN-09:10</td>
    <td align="right">       22.33</td>
    <td align="right">       18.11</td>
    <td align="right">0.266154E+09</td>
    <td align="right">      347.88</td>
    <td align="right">02-JUN-09:00</td>
    <td align="right">       22.00</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.490217E+10</td>
    <td align="right">     6416.54</td>
    <td align="right">19-JUL-09:00</td>
    <td align="right">       26.00</td>
    <td align="right">       20.45</td>
    <td align="right">0.251972E+09</td>
    <td align="right">      347.87</td>
    <td align="right">06-JUL-09:50</td>
    <td align="right">       21.67</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.517289E+10</td>
    <td align="right">     6247.67</td>
    <td align="right">14-AUG-09:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.19</td>
    <td align="right">0.282370E+09</td>
    <td align="right">      348.06</td>
    <td align="right">18-AUG-13:00</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.389493E+10</td>
    <td align="right">     7045.78</td>
    <td align="right">30-SEP-04:01</td>
    <td align="right">       23.88</td>
    <td align="right">       13.88</td>
    <td align="right">0.244387E+09</td>
    <td align="right">      347.88</td>
    <td align="right">12-SEP-09:30</td>
    <td align="right">       22.00</td>
    <td align="right">       16.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.372521E+10</td>
    <td align="right">     6706.32</td>
    <td align="right">02-OCT-04:01</td>
    <td align="right">       19.02</td>
    <td align="right">       17.67</td>
    <td align="right">0.251817E+09</td>
    <td align="right">      347.90</td>
    <td align="right">27-OCT-09:00</td>
    <td align="right">       22.00</td>
    <td align="right">       11.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.258956E+10</td>
    <td align="right">     3107.29</td>
    <td align="right">19-NOV-09:52</td>
    <td align="right">       26.00</td>
    <td align="right">       13.87</td>
    <td align="right">0.234980E+09</td>
    <td align="right">      347.86</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">       14.33</td>
    <td align="right">       12.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.242300E+10</td>
    <td align="right">     2936.10</td>
    <td align="right">05-DEC-09:40</td>
    <td align="right">       25.33</td>
    <td align="right">       12.63</td>
    <td align="right">0.222651E+09</td>
    <td align="right">      347.87</td>
    <td align="right">05-DEC-10:20</td>
    <td align="right">       25.33</td>
    <td align="right">       13.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.413361E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.296390E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.214305E+10</td>
    <td align="right">     2933.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.33</td>
    <td align="right">       12.63</td>
    <td align="right">0.212982E+09</td>
    <td align="right">      347.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.33</td>
    <td align="right">       11.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.517289E+10</td>
    <td align="right">     7045.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       20.45</td>
    <td align="right">0.282370E+09</td>
    <td align="right">      348.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.535382E+10</td>
    <td align="right">    10945.69</td>
    <td align="right">18-JAN-13:30</td>
    <td align="right">       25.30</td>
    <td align="right">       14.74</td>
    <td align="right">0.397796E+09</td>
    <td align="right">      549.98</td>
    <td align="right">26-JAN-14:09</td>
    <td align="right">       16.83</td>
    <td align="right">       11.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.405437E+10</td>
    <td align="right">     9474.14</td>
    <td align="right">02-FEB-13:05</td>
    <td align="right">       18.83</td>
    <td align="right">       13.30</td>
    <td align="right">0.353313E+09</td>
    <td align="right">      549.54</td>
    <td align="right">01-FEB-14:09</td>
    <td align="right">       19.00</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.427177E+10</td>
    <td align="right">     8835.51</td>
    <td align="right">23-MAR-13:30</td>
    <td align="right">       22.50</td>
    <td align="right">       17.05</td>
    <td align="right">0.414002E+09</td>
    <td align="right">      549.52</td>
    <td align="right">01-MAR-14:09</td>
    <td align="right">       18.00</td>
    <td align="right">       14.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.452841E+10</td>
    <td align="right">     7527.03</td>
    <td align="right">26-APR-13:00</td>
    <td align="right">       27.00</td>
    <td align="right">       17.11</td>
    <td align="right">0.379052E+09</td>
    <td align="right">      549.51</td>
    <td align="right">13-APR-13:50</td>
    <td align="right">       20.17</td>
    <td align="right">       15.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.430618E+10</td>
    <td align="right">     6033.96</td>
    <td align="right">04-MAY-13:10</td>
    <td align="right">       23.00</td>
    <td align="right">       16.65</td>
    <td align="right">0.409312E+09</td>
    <td align="right">      549.53</td>
    <td align="right">03-MAY-13:39</td>
    <td align="right">       23.33</td>
    <td align="right">       16.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.492789E+10</td>
    <td align="right">     5425.84</td>
    <td align="right">27-JUN-13:10</td>
    <td align="right">       23.83</td>
    <td align="right">       18.66</td>
    <td align="right">0.416591E+09</td>
    <td align="right">      549.48</td>
    <td align="right">07-JUN-13:00</td>
    <td align="right">       19.00</td>
    <td align="right">       14.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.553935E+10</td>
    <td align="right">     7176.69</td>
    <td align="right">31-JUL-12:40</td>
    <td align="right">       28.00</td>
    <td align="right">       21.18</td>
    <td align="right">0.391707E+09</td>
    <td align="right">      549.47</td>
    <td align="right">07-JUL-13:09</td>
    <td align="right">       22.83</td>
    <td align="right">       17.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.638154E+10</td>
    <td align="right">     8228.19</td>
    <td align="right">30-AUG-13:00</td>
    <td align="right">       24.00</td>
    <td align="right">       18.11</td>
    <td align="right">0.440095E+09</td>
    <td align="right">      550.65</td>
    <td align="right">18-AUG-13:00</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.603953E+10</td>
    <td align="right">    11471.59</td>
    <td align="right">29-SEP-13:10</td>
    <td align="right">       35.67</td>
    <td align="right">       18.12</td>
    <td align="right">0.388029E+09</td>
    <td align="right">      579.74</td>
    <td align="right">29-SEP-13:20</td>
    <td align="right">       35.33</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.674575E+10</td>
    <td align="right">    14122.84</td>
    <td align="right">15-OCT-12:42</td>
    <td align="right">       32.00</td>
    <td align="right">       15.98</td>
    <td align="right">0.404974E+09</td>
    <td align="right">      592.05</td>
    <td align="right">16-OCT-13:09</td>
    <td align="right">       33.75</td>
    <td align="right">       16.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.544329E+10</td>
    <td align="right">    14303.30</td>
    <td align="right">19-NOV-13:12</td>
    <td align="right">       26.33</td>
    <td align="right">       15.01</td>
    <td align="right">0.398158E+09</td>
    <td align="right">      549.61</td>
    <td align="right">30-NOV-14:50</td>
    <td align="right">       21.33</td>
    <td align="right">       12.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.555954E+10</td>
    <td align="right">    11001.25</td>
    <td align="right">19-DEC-13:20</td>
    <td align="right">       25.00</td>
    <td align="right">       10.98</td>
    <td align="right">0.385380E+09</td>
    <td align="right">      549.93</td>
    <td align="right">19-DEC-14:09</td>
    <td align="right">       22.83</td>
    <td align="right">        9.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.631514E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.477841E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.405437E+10</td>
    <td align="right">     5425.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.83</td>
    <td align="right">       10.98</td>
    <td align="right">0.353313E+09</td>
    <td align="right">      549.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.83</td>
    <td align="right">        9.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.674575E+10</td>
    <td align="right">    14303.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.67</td>
    <td align="right">       21.18</td>
    <td align="right">0.440095E+09</td>
    <td align="right">      592.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.33</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.251511E+10</td>
    <td align="right">     4678.86</td>
    <td align="right">18-JAN-15:00</td>
    <td align="right">       23.00</td>
    <td align="right">       14.77</td>
    <td align="right">0.221875E+09</td>
    <td align="right">      347.85</td>
    <td align="right">18-JAN-14:00</td>
    <td align="right">       23.00</td>
    <td align="right">       14.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.237471E+10</td>
    <td align="right">     5144.91</td>
    <td align="right">22-FEB-15:40</td>
    <td align="right">       16.60</td>
    <td align="right">       12.16</td>
    <td align="right">0.203131E+09</td>
    <td align="right">      347.85</td>
    <td align="right">09-FEB-14:00</td>
    <td align="right">       15.00</td>
    <td align="right">       11.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.299840E+10</td>
    <td align="right">     6833.41</td>
    <td align="right">23-MAR-15:50</td>
    <td align="right">       21.17</td>
    <td align="right">       17.22</td>
    <td align="right">0.242826E+09</td>
    <td align="right">      347.85</td>
    <td align="right">10-MAR-14:00</td>
    <td align="right">       22.00</td>
    <td align="right">       13.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.384198E+10</td>
    <td align="right">     9118.66</td>
    <td align="right">30-APR-15:52</td>
    <td align="right">       22.00</td>
    <td align="right">       15.82</td>
    <td align="right">0.227590E+09</td>
    <td align="right">      347.85</td>
    <td align="right">13-APR-13:00</td>
    <td align="right">       20.00</td>
    <td align="right">       15.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.404309E+10</td>
    <td align="right">     6873.76</td>
    <td align="right">03-MAY-15:50</td>
    <td align="right">       21.17</td>
    <td align="right">       15.05</td>
    <td align="right">0.248370E+09</td>
    <td align="right">      347.87</td>
    <td align="right">03-MAY-13:39</td>
    <td align="right">       23.33</td>
    <td align="right">       16.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.479791E+10</td>
    <td align="right">     7992.99</td>
    <td align="right">18-JUN-15:12</td>
    <td align="right">       22.67</td>
    <td align="right">       17.70</td>
    <td align="right">0.254216E+09</td>
    <td align="right">      347.83</td>
    <td align="right">20-JUN-13:00</td>
    <td align="right">       22.00</td>
    <td align="right">       15.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.528282E+10</td>
    <td align="right">     8167.87</td>
    <td align="right">31-JUL-15:25</td>
    <td align="right">       25.00</td>
    <td align="right">       20.19</td>
    <td align="right">0.240681E+09</td>
    <td align="right">      350.75</td>
    <td align="right">31-JUL-15:30</td>
    <td align="right">       25.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.554045E+10</td>
    <td align="right">    12912.50</td>
    <td align="right">20-AUG-16:12</td>
    <td align="right">       21.60</td>
    <td align="right">       17.27</td>
    <td align="right">0.268595E+09</td>
    <td align="right">      356.38</td>
    <td align="right">17-AUG-15:39</td>
    <td align="right">       25.57</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.442847E+10</td>
    <td align="right">     8193.38</td>
    <td align="right">29-SEP-15:30</td>
    <td align="right">       32.50</td>
    <td align="right">       17.15</td>
    <td align="right">0.232629E+09</td>
    <td align="right">      347.85</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">       34.00</td>
    <td align="right">       17.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.410460E+10</td>
    <td align="right">     9064.45</td>
    <td align="right">15-OCT-15:23</td>
    <td align="right">       30.50</td>
    <td align="right">       15.16</td>
    <td align="right">0.237767E+09</td>
    <td align="right">      347.85</td>
    <td align="right">25-OCT-13:00</td>
    <td align="right">       24.00</td>
    <td align="right">       11.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.284514E+10</td>
    <td align="right">     4833.33</td>
    <td align="right">10-NOV-14:50</td>
    <td align="right">       19.17</td>
    <td align="right">       15.85</td>
    <td align="right">0.226655E+09</td>
    <td align="right">      347.90</td>
    <td align="right">30-NOV-14:00</td>
    <td align="right">       21.00</td>
    <td align="right">       13.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.256711E+10</td>
    <td align="right">     4713.45</td>
    <td align="right">19-DEC-15:30</td>
    <td align="right">       21.50</td>
    <td align="right">        8.90</td>
    <td align="right">0.214330E+09</td>
    <td align="right">      347.91</td>
    <td align="right">20-DEC-14:00</td>
    <td align="right">       19.00</td>
    <td align="right">       12.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.453398E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.281867E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.237471E+10</td>
    <td align="right">     4678.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.60</td>
    <td align="right">        8.90</td>
    <td align="right">0.203131E+09</td>
    <td align="right">      347.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">       11.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.554045E+10</td>
    <td align="right">    12912.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.50</td>
    <td align="right">       20.19</td>
    <td align="right">0.268595E+09</td>
    <td align="right">      356.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.00</td>
    <td align="right">       20.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.218923E+10</td>
    <td align="right">     2568.50</td>
    <td align="right">18-JAN-14:10</td>
    <td align="right">       24.33</td>
    <td align="right">       14.80</td>
    <td align="right">0.373580E+09</td>
    <td align="right">      549.49</td>
    <td align="right">18-JAN-14:00</td>
    <td align="right">       23.00</td>
    <td align="right">       14.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.196518E+10</td>
    <td align="right">     2157.67</td>
    <td align="right">01-FEB-13:30</td>
    <td align="right">       21.50</td>
    <td align="right">       15.25</td>
    <td align="right">0.339811E+09</td>
    <td align="right">      548.67</td>
    <td align="right">01-FEB-14:00</td>
    <td align="right">       19.00</td>
    <td align="right">       14.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.228872E+10</td>
    <td align="right">     2450.51</td>
    <td align="right">23-MAR-15:20</td>
    <td align="right">       21.67</td>
    <td align="right">       17.33</td>
    <td align="right">0.406574E+09</td>
    <td align="right">      549.47</td>
    <td align="right">24-MAR-13:09</td>
    <td align="right">       19.00</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.256877E+10</td>
    <td align="right">     3249.02</td>
    <td align="right">26-APR-14:00</td>
    <td align="right">       26.00</td>
    <td align="right">       16.72</td>
    <td align="right">0.380389E+09</td>
    <td align="right">      549.49</td>
    <td align="right">13-APR-13:00</td>
    <td align="right">       20.00</td>
    <td align="right">       15.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.290372E+10</td>
    <td align="right">     3646.30</td>
    <td align="right">04-MAY-15:20</td>
    <td align="right">       22.00</td>
    <td align="right">       16.21</td>
    <td align="right">0.419655E+09</td>
    <td align="right">      549.50</td>
    <td align="right">03-MAY-13:39</td>
    <td align="right">       23.33</td>
    <td align="right">       16.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.337000E+10</td>
    <td align="right">     4269.57</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">       17.00</td>
    <td align="right">       16.37</td>
    <td align="right">0.426302E+09</td>
    <td align="right">      549.48</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       21.17</td>
    <td align="right">       15.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.378887E+10</td>
    <td align="right">     5864.68</td>
    <td align="right">21-JUL-04:01</td>
    <td align="right">       17.00</td>
    <td align="right">       16.37</td>
    <td align="right">0.399458E+09</td>
    <td align="right">      549.48</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       19.33</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.401163E+10</td>
    <td align="right">     5456.31</td>
    <td align="right">10-AUG-04:01</td>
    <td align="right">       18.00</td>
    <td align="right">       16.69</td>
    <td align="right">0.447825E+09</td>
    <td align="right">      549.48</td>
    <td align="right">18-AUG-13:00</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.330835E+10</td>
    <td align="right">     6253.79</td>
    <td align="right">30-SEP-04:01</td>
    <td align="right">       23.88</td>
    <td align="right">       13.88</td>
    <td align="right">0.394701E+09</td>
    <td align="right">      549.49</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">       34.00</td>
    <td align="right">       17.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.346752E+10</td>
    <td align="right">     6258.47</td>
    <td align="right">06-OCT-04:01</td>
    <td align="right">       19.00</td>
    <td align="right">       17.07</td>
    <td align="right">0.408017E+09</td>
    <td align="right">      549.50</td>
    <td align="right">31-OCT-13:09</td>
    <td align="right">       26.83</td>
    <td align="right">       16.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.241322E+10</td>
    <td align="right">     2490.36</td>
    <td align="right">10-NOV-13:20</td>
    <td align="right">       20.67</td>
    <td align="right">       16.22</td>
    <td align="right">0.388021E+09</td>
    <td align="right">      549.48</td>
    <td align="right">28-NOV-14:50</td>
    <td align="right">       23.33</td>
    <td align="right">       10.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.228324E+10</td>
    <td align="right">     2389.38</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.20</td>
    <td align="right">0.363444E+09</td>
    <td align="right">      549.47</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.345585E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.474778E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.196518E+10</td>
    <td align="right">     2157.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.00</td>
    <td align="right">       13.20</td>
    <td align="right">0.339811E+09</td>
    <td align="right">      548.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.00</td>
    <td align="right">       10.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.401163E+10</td>
    <td align="right">     6258.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       17.33</td>
    <td align="right">0.447825E+09</td>
    <td align="right">      549.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.00</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240323E+10</td>
    <td align="right">     2721.97</td>
    <td align="right">20-JAN-09:40</td>
    <td align="right">       18.33</td>
    <td align="right">       14.50</td>
    <td align="right">0.236189E+09</td>
    <td align="right">      347.86</td>
    <td align="right">20-JAN-10:39</td>
    <td align="right">       20.33</td>
    <td align="right">       15.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.208860E+10</td>
    <td align="right">     2503.35</td>
    <td align="right">01-FEB-09:50</td>
    <td align="right">       23.67</td>
    <td align="right">       12.39</td>
    <td align="right">0.213385E+09</td>
    <td align="right">      347.87</td>
    <td align="right">22-FEB-10:20</td>
    <td align="right">       15.67</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251162E+10</td>
    <td align="right">     3814.29</td>
    <td align="right">23-MAR-09:00</td>
    <td align="right">       19.00</td>
    <td align="right">       14.75</td>
    <td align="right">0.256282E+09</td>
    <td align="right">      347.87</td>
    <td align="right">23-MAR-09:50</td>
    <td align="right">       21.50</td>
    <td align="right">       16.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296651E+10</td>
    <td align="right">     4595.06</td>
    <td align="right">26-APR-08:40</td>
    <td align="right">       22.67</td>
    <td align="right">       16.57</td>
    <td align="right">0.244049E+09</td>
    <td align="right">      347.90</td>
    <td align="right">13-APR-09:00</td>
    <td align="right">       23.00</td>
    <td align="right">       15.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.313361E+10</td>
    <td align="right">     4097.58</td>
    <td align="right">04-MAY-09:00</td>
    <td align="right">       20.00</td>
    <td align="right">       14.56</td>
    <td align="right">0.262577E+09</td>
    <td align="right">      347.88</td>
    <td align="right">24-MAY-09:00</td>
    <td align="right">       21.00</td>
    <td align="right">       11.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.352275E+10</td>
    <td align="right">     4559.04</td>
    <td align="right">30-JUN-09:10</td>
    <td align="right">       22.33</td>
    <td align="right">       18.11</td>
    <td align="right">0.265625E+09</td>
    <td align="right">      347.87</td>
    <td align="right">02-JUN-09:00</td>
    <td align="right">       22.00</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.409056E+10</td>
    <td align="right">     5949.93</td>
    <td align="right">20-JUL-04:01</td>
    <td align="right">       17.00</td>
    <td align="right">       17.00</td>
    <td align="right">0.253001E+09</td>
    <td align="right">      347.86</td>
    <td align="right">10-JUL-09:09</td>
    <td align="right">       21.00</td>
    <td align="right">       15.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.441534E+10</td>
    <td align="right">     5231.50</td>
    <td align="right">15-AUG-09:10</td>
    <td align="right">       25.33</td>
    <td align="right">       20.31</td>
    <td align="right">0.283966E+09</td>
    <td align="right">      347.87</td>
    <td align="right">18-AUG-13:00</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.343480E+10</td>
    <td align="right">     6833.93</td>
    <td align="right">30-SEP-04:01</td>
    <td align="right">       23.88</td>
    <td align="right">       13.88</td>
    <td align="right">0.246855E+09</td>
    <td align="right">      347.87</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">       34.00</td>
    <td align="right">       17.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.349111E+10</td>
    <td align="right">     6533.38</td>
    <td align="right">02-OCT-04:01</td>
    <td align="right">       19.02</td>
    <td align="right">       17.67</td>
    <td align="right">0.255956E+09</td>
    <td align="right">      347.90</td>
    <td align="right">27-OCT-09:00</td>
    <td align="right">       22.00</td>
    <td align="right">       11.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.259663E+10</td>
    <td align="right">     2792.99</td>
    <td align="right">19-NOV-09:22</td>
    <td align="right">       25.00</td>
    <td align="right">       13.20</td>
    <td align="right">0.241584E+09</td>
    <td align="right">      347.86</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">       14.33</td>
    <td align="right">       12.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.247288E+10</td>
    <td align="right">     2648.84</td>
    <td align="right">05-DEC-09:30</td>
    <td align="right">       25.00</td>
    <td align="right">       12.42</td>
    <td align="right">0.228392E+09</td>
    <td align="right">      347.87</td>
    <td align="right">05-DEC-10:20</td>
    <td align="right">       25.33</td>
    <td align="right">       13.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.371276E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.298786E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.208860E+10</td>
    <td align="right">     2503.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.00</td>
    <td align="right">       12.39</td>
    <td align="right">0.213385E+09</td>
    <td align="right">      347.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.33</td>
    <td align="right">       11.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.441534E+10</td>
    <td align="right">     6833.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.33</td>
    <td align="right">       20.31</td>
    <td align="right">0.283966E+09</td>
    <td align="right">      347.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.00</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.400256E+10</td>
    <td align="right">     9282.23</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">       26.00</td>
    <td align="right">       14.67</td>
    <td align="right">0.393024E+09</td>
    <td align="right">      557.09</td>
    <td align="right">18-JAN-13:09</td>
    <td align="right">       25.77</td>
    <td align="right">       14.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.274976E+10</td>
    <td align="right">     8910.42</td>
    <td align="right">01-FEB-12:10</td>
    <td align="right">       25.67</td>
    <td align="right">       14.51</td>
    <td align="right">0.341100E+09</td>
    <td align="right">      549.52</td>
    <td align="right">01-FEB-10:00</td>
    <td align="right">       23.00</td>
    <td align="right">       13.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.259395E+10</td>
    <td align="right">     6203.86</td>
    <td align="right">23-MAR-13:50</td>
    <td align="right">       22.83</td>
    <td align="right">       17.19</td>
    <td align="right">0.388865E+09</td>
    <td align="right">      549.50</td>
    <td align="right">10-MAR-14:00</td>
    <td align="right">       22.00</td>
    <td align="right">       13.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.289411E+10</td>
    <td align="right">     6928.20</td>
    <td align="right">26-APR-12:00</td>
    <td align="right">       26.00</td>
    <td align="right">       17.26</td>
    <td align="right">0.362780E+09</td>
    <td align="right">      549.50</td>
    <td align="right">13-APR-13:50</td>
    <td align="right">       20.17</td>
    <td align="right">       15.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.288189E+10</td>
    <td align="right">     3837.89</td>
    <td align="right">04-MAY-13:30</td>
    <td align="right">       23.00</td>
    <td align="right">       16.65</td>
    <td align="right">0.384197E+09</td>
    <td align="right">      549.52</td>
    <td align="right">03-MAY-13:39</td>
    <td align="right">       23.33</td>
    <td align="right">       16.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.330536E+10</td>
    <td align="right">     3735.12</td>
    <td align="right">29-JUN-11:10</td>
    <td align="right">       24.83</td>
    <td align="right">       19.54</td>
    <td align="right">0.397968E+09</td>
    <td align="right">      549.47</td>
    <td align="right">22-JUN-13:50</td>
    <td align="right">       22.17</td>
    <td align="right">       16.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.395829E+10</td>
    <td align="right">     9096.69</td>
    <td align="right">31-JUL-12:00</td>
    <td align="right">       28.00</td>
    <td align="right">       21.18</td>
    <td align="right">0.385643E+09</td>
    <td align="right">      549.47</td>
    <td align="right">06-JUL-13:00</td>
    <td align="right">       22.00</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.473723E+10</td>
    <td align="right">     9162.10</td>
    <td align="right">18-AUG-12:00</td>
    <td align="right">       28.00</td>
    <td align="right">       21.18</td>
    <td align="right">0.437173E+09</td>
    <td align="right">      549.47</td>
    <td align="right">29-AUG-13:50</td>
    <td align="right">       24.33</td>
    <td align="right">       17.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.460654E+10</td>
    <td align="right">    12321.95</td>
    <td align="right">29-SEP-12:00</td>
    <td align="right">       36.00</td>
    <td align="right">       18.18</td>
    <td align="right">0.388418E+09</td>
    <td align="right">      767.02</td>
    <td align="right">29-SEP-12:09</td>
    <td align="right">       36.00</td>
    <td align="right">       18.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.587218E+10</td>
    <td align="right">    12556.70</td>
    <td align="right">16-OCT-11:50</td>
    <td align="right">       36.17</td>
    <td align="right">       17.62</td>
    <td align="right">0.410841E+09</td>
    <td align="right">      784.20</td>
    <td align="right">16-OCT-12:09</td>
    <td align="right">       35.68</td>
    <td align="right">       17.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421445E+10</td>
    <td align="right">    11483.56</td>
    <td align="right">19-NOV-12:02</td>
    <td align="right">       26.17</td>
    <td align="right">       15.35</td>
    <td align="right">0.395295E+09</td>
    <td align="right">      549.77</td>
    <td align="right">28-NOV-14:09</td>
    <td align="right">       24.67</td>
    <td align="right">       10.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.451706E+10</td>
    <td align="right">     9502.56</td>
    <td align="right">19-DEC-13:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.56</td>
    <td align="right">0.381734E+09</td>
    <td align="right">      574.48</td>
    <td align="right">19-DEC-13:09</td>
    <td align="right">       25.50</td>
    <td align="right">       11.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.463334E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.466704E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.259395E+10</td>
    <td align="right">     3735.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.83</td>
    <td align="right">       11.56</td>
    <td align="right">0.341100E+09</td>
    <td align="right">      549.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.17</td>
    <td align="right">       10.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.587218E+10</td>
    <td align="right">    12556.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.17</td>
    <td align="right">       21.18</td>
    <td align="right">0.437173E+09</td>
    <td align="right">      784.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.00</td>
    <td align="right">       18.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.245777E+10</td>
    <td align="right">     3476.51</td>
    <td align="right">18-JAN-15:30</td>
    <td align="right">       22.50</td>
    <td align="right">       15.10</td>
    <td align="right">0.227951E+09</td>
    <td align="right">      347.85</td>
    <td align="right">18-JAN-14:00</td>
    <td align="right">       23.00</td>
    <td align="right">       14.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.222373E+10</td>
    <td align="right">     3926.05</td>
    <td align="right">22-FEB-16:30</td>
    <td align="right">       15.00</td>
    <td align="right">       12.16</td>
    <td align="right">0.206994E+09</td>
    <td align="right">      347.83</td>
    <td align="right">03-FEB-14:00</td>
    <td align="right">       23.00</td>
    <td align="right">        8.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.264143E+10</td>
    <td align="right">     4906.82</td>
    <td align="right">23-MAR-16:00</td>
    <td align="right">       21.00</td>
    <td align="right">       17.18</td>
    <td align="right">0.246505E+09</td>
    <td align="right">      347.84</td>
    <td align="right">10-MAR-14:00</td>
    <td align="right">       22.00</td>
    <td align="right">       13.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.316229E+10</td>
    <td align="right">     5486.95</td>
    <td align="right">26-APR-16:00</td>
    <td align="right">       22.00</td>
    <td align="right">       16.40</td>
    <td align="right">0.231819E+09</td>
    <td align="right">      347.83</td>
    <td align="right">27-APR-13:00</td>
    <td align="right">       20.20</td>
    <td align="right">       15.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.336934E+10</td>
    <td align="right">     5073.91</td>
    <td align="right">03-MAY-16:00</td>
    <td align="right">       21.00</td>
    <td align="right">       14.98</td>
    <td align="right">0.253471E+09</td>
    <td align="right">      347.86</td>
    <td align="right">03-MAY-13:50</td>
    <td align="right">       23.17</td>
    <td align="right">       16.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.384532E+10</td>
    <td align="right">     5905.00</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">       17.83</td>
    <td align="right">       15.37</td>
    <td align="right">0.258646E+09</td>
    <td align="right">      347.83</td>
    <td align="right">20-JUN-13:00</td>
    <td align="right">       22.00</td>
    <td align="right">       15.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.428903E+10</td>
    <td align="right">     7006.01</td>
    <td align="right">24-JUL-04:01</td>
    <td align="right">       17.00</td>
    <td align="right">       17.00</td>
    <td align="right">0.247335E+09</td>
    <td align="right">      347.83</td>
    <td align="right">05-JUL-13:09</td>
    <td align="right">       22.00</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.457079E+10</td>
    <td align="right">     6873.96</td>
    <td align="right">21-AUG-04:01</td>
    <td align="right">       17.00</td>
    <td align="right">       15.73</td>
    <td align="right">0.276582E+09</td>
    <td align="right">      347.84</td>
    <td align="right">18-AUG-13:00</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.378061E+10</td>
    <td align="right">     7312.39</td>
    <td align="right">30-SEP-04:01</td>
    <td align="right">       23.88</td>
    <td align="right">       13.88</td>
    <td align="right">0.241902E+09</td>
    <td align="right">      347.84</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">       34.00</td>
    <td align="right">       17.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.367844E+10</td>
    <td align="right">    10463.71</td>
    <td align="right">15-OCT-15:52</td>
    <td align="right">       30.00</td>
    <td align="right">       14.86</td>
    <td align="right">0.248323E+09</td>
    <td align="right">      347.85</td>
    <td align="right">17-OCT-13:00</td>
    <td align="right">       28.00</td>
    <td align="right">       16.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.278762E+10</td>
    <td align="right">     3939.53</td>
    <td align="right">07-NOV-15:30</td>
    <td align="right">       19.00</td>
    <td align="right">       14.50</td>
    <td align="right">0.235849E+09</td>
    <td align="right">      347.89</td>
    <td align="right">30-NOV-14:00</td>
    <td align="right">       21.00</td>
    <td align="right">       13.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.257185E+10</td>
    <td align="right">     3768.81</td>
    <td align="right">19-DEC-15:30</td>
    <td align="right">       21.50</td>
    <td align="right">        8.90</td>
    <td align="right">0.221419E+09</td>
    <td align="right">      347.89</td>
    <td align="right">20-DEC-14:00</td>
    <td align="right">       19.00</td>
    <td align="right">       12.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.393782E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.289680E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.222373E+10</td>
    <td align="right">     3476.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        8.90</td>
    <td align="right">0.206994E+09</td>
    <td align="right">      347.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.00</td>
    <td align="right">        8.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.457079E+10</td>
    <td align="right">    10463.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       17.18</td>
    <td align="right">0.276582E+09</td>
    <td align="right">      347.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.00</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.242289E+10</td>
    <td align="right">     3267.64</td>
    <td align="right">24-JAN-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       15.43</td>
    <td align="right">0.380299E+09</td>
    <td align="right">      549.49</td>
    <td align="right">18-JAN-14:00</td>
    <td align="right">       23.00</td>
    <td align="right">       14.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.225925E+10</td>
    <td align="right">     3105.11</td>
    <td align="right">03-FEB-15:00</td>
    <td align="right">       23.00</td>
    <td align="right">        8.80</td>
    <td align="right">0.350863E+09</td>
    <td align="right">      549.53</td>
    <td align="right">01-FEB-14:09</td>
    <td align="right">       19.00</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.267547E+10</td>
    <td align="right">     3544.08</td>
    <td align="right">23-MAR-15:20</td>
    <td align="right">       21.67</td>
    <td align="right">       17.33</td>
    <td align="right">0.419903E+09</td>
    <td align="right">      549.49</td>
    <td align="right">09-MAR-14:20</td>
    <td align="right">       18.00</td>
    <td align="right">       14.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.316167E+10</td>
    <td align="right">     4442.47</td>
    <td align="right">26-APR-14:00</td>
    <td align="right">       26.00</td>
    <td align="right">       16.72</td>
    <td align="right">0.388422E+09</td>
    <td align="right">      549.51</td>
    <td align="right">13-APR-09:00</td>
    <td align="right">       23.00</td>
    <td align="right">       15.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.355448E+10</td>
    <td align="right">     4664.09</td>
    <td align="right">04-MAY-14:10</td>
    <td align="right">       22.83</td>
    <td align="right">       16.61</td>
    <td align="right">0.424844E+09</td>
    <td align="right">      549.52</td>
    <td align="right">03-MAY-13:50</td>
    <td align="right">       23.17</td>
    <td align="right">       16.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.418057E+10</td>
    <td align="right">     6422.60</td>
    <td align="right">21-JUN-04:01</td>
    <td align="right">       17.00</td>
    <td align="right">       14.50</td>
    <td align="right">0.429189E+09</td>
    <td align="right">      549.49</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       21.17</td>
    <td align="right">       15.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.452301E+10</td>
    <td align="right">     6363.14</td>
    <td align="right">21-JUL-04:01</td>
    <td align="right">       17.00</td>
    <td align="right">       16.37</td>
    <td align="right">0.400466E+09</td>
    <td align="right">      549.48</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       19.33</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.476002E+10</td>
    <td align="right">     6577.15</td>
    <td align="right">08-AUG-04:01</td>
    <td align="right">       18.00</td>
    <td align="right">       17.35</td>
    <td align="right">0.448874E+09</td>
    <td align="right">      549.48</td>
    <td align="right">18-AUG-13:00</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.386519E+10</td>
    <td align="right">     8008.13</td>
    <td align="right">30-SEP-04:03</td>
    <td align="right">       23.88</td>
    <td align="right">       13.88</td>
    <td align="right">0.395458E+09</td>
    <td align="right">      549.49</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">       34.00</td>
    <td align="right">       17.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.390675E+10</td>
    <td align="right">     7674.97</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">       19.02</td>
    <td align="right">       17.67</td>
    <td align="right">0.407929E+09</td>
    <td align="right">      549.52</td>
    <td align="right">31-OCT-13:09</td>
    <td align="right">       26.83</td>
    <td align="right">       16.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.265154E+10</td>
    <td align="right">     3059.42</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       17.00</td>
    <td align="right">       13.46</td>
    <td align="right">0.392070E+09</td>
    <td align="right">      549.53</td>
    <td align="right">30-NOV-14:00</td>
    <td align="right">       21.00</td>
    <td align="right">       13.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.249103E+10</td>
    <td align="right">     3306.38</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.20</td>
    <td align="right">0.370715E+09</td>
    <td align="right">      549.55</td>
    <td align="right">20-DEC-14:00</td>
    <td align="right">       19.00</td>
    <td align="right">       12.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.404519E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.480903E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.225925E+10</td>
    <td align="right">     3059.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.00</td>
    <td align="right">        8.80</td>
    <td align="right">0.350863E+09</td>
    <td align="right">      549.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.00</td>
    <td align="right">       12.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.476002E+10</td>
    <td align="right">     8008.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       17.67</td>
    <td align="right">0.448874E+09</td>
    <td align="right">      549.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.00</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.266929E+10</td>
    <td align="right">     3647.15</td>
    <td align="right">20-JAN-09:20</td>
    <td align="right">       17.67</td>
    <td align="right">       14.23</td>
    <td align="right">0.172722E+09</td>
    <td align="right">      338.72</td>
    <td align="right">27-JAN-09:09</td>
    <td align="right">       12.33</td>
    <td align="right">        9.06</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.242042E+10</td>
    <td align="right">     3469.94</td>
    <td align="right">01-FEB-10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       12.52</td>
    <td align="right">0.158182E+09</td>
    <td align="right">      338.72</td>
    <td align="right">15-FEB-08:00</td>
    <td align="right">       14.00</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.295050E+10</td>
    <td align="right">     5349.79</td>
    <td align="right">23-MAR-09:00</td>
    <td align="right">       19.00</td>
    <td align="right">       14.75</td>
    <td align="right">0.189887E+09</td>
    <td align="right">      338.72</td>
    <td align="right">23-MAR-10:09</td>
    <td align="right">       22.00</td>
    <td align="right">       16.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.354834E+10</td>
    <td align="right">     6105.99</td>
    <td align="right">26-APR-08:30</td>
    <td align="right">       22.50</td>
    <td align="right">       16.53</td>
    <td align="right">0.179451E+09</td>
    <td align="right">      338.76</td>
    <td align="right">13-APR-10:09</td>
    <td align="right">       22.83</td>
    <td align="right">       15.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.370362E+10</td>
    <td align="right">     5382.58</td>
    <td align="right">18-MAY-08:30</td>
    <td align="right">       18.50</td>
    <td align="right">       14.06</td>
    <td align="right">0.193099E+09</td>
    <td align="right">      338.77</td>
    <td align="right">24-MAY-10:39</td>
    <td align="right">       21.00</td>
    <td align="right">       14.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.418295E+10</td>
    <td align="right">     5965.17</td>
    <td align="right">30-JUN-08:40</td>
    <td align="right">       21.33</td>
    <td align="right">       17.66</td>
    <td align="right">0.195360E+09</td>
    <td align="right">      338.73</td>
    <td align="right">02-JUN-10:09</td>
    <td align="right">       22.00</td>
    <td align="right">       15.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469376E+10</td>
    <td align="right">     8202.24</td>
    <td align="right">04-JUL-08:32</td>
    <td align="right">       21.00</td>
    <td align="right">       15.50</td>
    <td align="right">0.185668E+09</td>
    <td align="right">      338.72</td>
    <td align="right">10-JUL-07:19</td>
    <td align="right">       18.33</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.500196E+10</td>
    <td align="right">     6913.82</td>
    <td align="right">13-AUG-08:53</td>
    <td align="right">       24.00</td>
    <td align="right">       19.31</td>
    <td align="right">0.207474E+09</td>
    <td align="right">      338.72</td>
    <td align="right">22-AUG-10:20</td>
    <td align="right">       21.33</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.391519E+10</td>
    <td align="right">     7617.80</td>
    <td align="right">30-SEP-04:01</td>
    <td align="right">       23.88</td>
    <td align="right">       13.88</td>
    <td align="right">0.179911E+09</td>
    <td align="right">      338.72</td>
    <td align="right">20-SEP-10:20</td>
    <td align="right">       21.67</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.389233E+10</td>
    <td align="right">     8478.64</td>
    <td align="right">15-OCT-09:43</td>
    <td align="right">       31.33</td>
    <td align="right">       16.40</td>
    <td align="right">0.185439E+09</td>
    <td align="right">      338.76</td>
    <td align="right">27-OCT-10:30</td>
    <td align="right">       22.00</td>
    <td align="right">       13.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.287386E+10</td>
    <td align="right">     3350.21</td>
    <td align="right">13-NOV-09:10</td>
    <td align="right">       17.17</td>
    <td align="right">       13.54</td>
    <td align="right">0.175458E+09</td>
    <td align="right">      338.72</td>
    <td align="right">20-NOV-08:50</td>
    <td align="right">       12.67</td>
    <td align="right">       11.74</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.274136E+10</td>
    <td align="right">     3528.38</td>
    <td align="right">05-DEC-09:20</td>
    <td align="right">       24.67</td>
    <td align="right">       12.20</td>
    <td align="right">0.167547E+09</td>
    <td align="right">      338.71</td>
    <td align="right">19-DEC-09:00</td>
    <td align="right">       23.00</td>
    <td align="right">        9.82</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.425936E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.219020E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.242042E+10</td>
    <td align="right">     3350.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.17</td>
    <td align="right">       12.20</td>
    <td align="right">0.158182E+09</td>
    <td align="right">      338.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.33</td>
    <td align="right">        9.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.500196E+10</td>
    <td align="right">     8478.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.33</td>
    <td align="right">       19.31</td>
    <td align="right">0.207474E+09</td>
    <td align="right">      338.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       16.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.575632E+10</td>
    <td align="right">    10071.87</td>
    <td align="right">18-JAN-13:30</td>
    <td align="right">       25.30</td>
    <td align="right">       14.74</td>
    <td align="right">0.406934E+09</td>
    <td align="right">      572.41</td>
    <td align="right">27-JAN-14:09</td>
    <td align="right">       16.83</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.433557E+10</td>
    <td align="right">     9218.79</td>
    <td align="right">02-FEB-13:10</td>
    <td align="right">       18.83</td>
    <td align="right">       13.30</td>
    <td align="right">0.362733E+09</td>
    <td align="right">      549.54</td>
    <td align="right">01-FEB-14:09</td>
    <td align="right">       19.00</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.434964E+10</td>
    <td align="right">     8399.71</td>
    <td align="right">23-MAR-13:10</td>
    <td align="right">       22.17</td>
    <td align="right">       16.91</td>
    <td align="right">0.427385E+09</td>
    <td align="right">      549.51</td>
    <td align="right">01-MAR-14:09</td>
    <td align="right">       18.00</td>
    <td align="right">       14.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.433658E+10</td>
    <td align="right">     6832.02</td>
    <td align="right">26-APR-13:00</td>
    <td align="right">       27.00</td>
    <td align="right">       17.11</td>
    <td align="right">0.387221E+09</td>
    <td align="right">      549.52</td>
    <td align="right">13-APR-09:00</td>
    <td align="right">       23.00</td>
    <td align="right">       15.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.408017E+10</td>
    <td align="right">     5355.74</td>
    <td align="right">04-MAY-13:10</td>
    <td align="right">       23.00</td>
    <td align="right">       16.65</td>
    <td align="right">0.418816E+09</td>
    <td align="right">      549.53</td>
    <td align="right">03-MAY-13:50</td>
    <td align="right">       23.17</td>
    <td align="right">       16.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.453039E+10</td>
    <td align="right">     7466.49</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">       17.00</td>
    <td align="right">       16.37</td>
    <td align="right">0.423877E+09</td>
    <td align="right">      549.49</td>
    <td align="right">23-JUN-09:30</td>
    <td align="right">       21.50</td>
    <td align="right">       15.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.500069E+10</td>
    <td align="right">     7824.56</td>
    <td align="right">25-JUL-04:01</td>
    <td align="right">       18.00</td>
    <td align="right">       17.35</td>
    <td align="right">0.396893E+09</td>
    <td align="right">      549.48</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       19.33</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.589060E+10</td>
    <td align="right">     7965.95</td>
    <td align="right">16-AUG-04:01</td>
    <td align="right">       18.00</td>
    <td align="right">       17.35</td>
    <td align="right">0.446342E+09</td>
    <td align="right">      549.48</td>
    <td align="right">18-AUG-13:00</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.583028E+10</td>
    <td align="right">    10419.44</td>
    <td align="right">29-SEP-13:10</td>
    <td align="right">       35.67</td>
    <td align="right">       18.12</td>
    <td align="right">0.395429E+09</td>
    <td align="right">      593.96</td>
    <td align="right">29-SEP-13:20</td>
    <td align="right">       35.33</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.674859E+10</td>
    <td align="right">    13120.37</td>
    <td align="right">15-OCT-13:42</td>
    <td align="right">       31.17</td>
    <td align="right">       15.31</td>
    <td align="right">0.413335E+09</td>
    <td align="right">      605.74</td>
    <td align="right">16-OCT-13:09</td>
    <td align="right">       33.75</td>
    <td align="right">       16.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.582314E+10</td>
    <td align="right">    12652.34</td>
    <td align="right">19-NOV-12:02</td>
    <td align="right">       26.17</td>
    <td align="right">       15.35</td>
    <td align="right">0.406385E+09</td>
    <td align="right">      561.06</td>
    <td align="right">30-NOV-14:09</td>
    <td align="right">       22.67</td>
    <td align="right">       10.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.602382E+10</td>
    <td align="right">    10159.48</td>
    <td align="right">19-DEC-13:20</td>
    <td align="right">       25.00</td>
    <td align="right">       10.98</td>
    <td align="right">0.395029E+09</td>
    <td align="right">      571.08</td>
    <td align="right">19-DEC-14:09</td>
    <td align="right">       22.83</td>
    <td align="right">        9.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.627058E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.488038E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.408017E+10</td>
    <td align="right">     5355.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.00</td>
    <td align="right">       10.98</td>
    <td align="right">0.362733E+09</td>
    <td align="right">      549.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.83</td>
    <td align="right">        9.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.674859E+10</td>
    <td align="right">    13120.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.67</td>
    <td align="right">       18.12</td>
    <td align="right">0.446342E+09</td>
    <td align="right">      605.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.33</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.275127E+10</td>
    <td align="right">     4613.21</td>
    <td align="right">26-JAN-15:30</td>
    <td align="right">       16.00</td>
    <td align="right">       12.29</td>
    <td align="right">0.228926E+09</td>
    <td align="right">      347.85</td>
    <td align="right">18-JAN-14:00</td>
    <td align="right">       23.00</td>
    <td align="right">       14.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.258236E+10</td>
    <td align="right">     5075.28</td>
    <td align="right">22-FEB-15:40</td>
    <td align="right">       16.60</td>
    <td align="right">       12.16</td>
    <td align="right">0.209485E+09</td>
    <td align="right">      347.85</td>
    <td align="right">09-FEB-14:00</td>
    <td align="right">       15.00</td>
    <td align="right">       11.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.313163E+10</td>
    <td align="right">     6550.95</td>
    <td align="right">23-MAR-15:50</td>
    <td align="right">       21.17</td>
    <td align="right">       17.22</td>
    <td align="right">0.249958E+09</td>
    <td align="right">      347.85</td>
    <td align="right">10-MAR-14:00</td>
    <td align="right">       22.00</td>
    <td align="right">       13.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.378424E+10</td>
    <td align="right">     7019.04</td>
    <td align="right">26-APR-16:00</td>
    <td align="right">       22.00</td>
    <td align="right">       16.40</td>
    <td align="right">0.232104E+09</td>
    <td align="right">      347.85</td>
    <td align="right">13-APR-13:00</td>
    <td align="right">       20.00</td>
    <td align="right">       15.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.396455E+10</td>
    <td align="right">     6452.12</td>
    <td align="right">03-MAY-15:50</td>
    <td align="right">       21.17</td>
    <td align="right">       15.05</td>
    <td align="right">0.253460E+09</td>
    <td align="right">      347.87</td>
    <td align="right">03-MAY-13:50</td>
    <td align="right">       23.17</td>
    <td align="right">       16.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.456024E+10</td>
    <td align="right">     9382.04</td>
    <td align="right">25-JUN-16:22</td>
    <td align="right">       21.00</td>
    <td align="right">       16.51</td>
    <td align="right">0.258567E+09</td>
    <td align="right">      347.83</td>
    <td align="right">20-JUN-13:00</td>
    <td align="right">       22.00</td>
    <td align="right">       15.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.492894E+10</td>
    <td align="right">    11692.49</td>
    <td align="right">23-JUL-16:42</td>
    <td align="right">       24.00</td>
    <td align="right">       18.81</td>
    <td align="right">0.244100E+09</td>
    <td align="right">      347.83</td>
    <td align="right">05-JUL-13:00</td>
    <td align="right">       22.00</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.522578E+10</td>
    <td align="right">    11099.26</td>
    <td align="right">20-AUG-16:02</td>
    <td align="right">       21.80</td>
    <td align="right">       17.33</td>
    <td align="right">0.273016E+09</td>
    <td align="right">      347.84</td>
    <td align="right">18-AUG-13:00</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.429537E+10</td>
    <td align="right">     7947.00</td>
    <td align="right">30-SEP-04:01</td>
    <td align="right">       23.88</td>
    <td align="right">       13.88</td>
    <td align="right">0.238223E+09</td>
    <td align="right">      347.85</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">       34.00</td>
    <td align="right">       17.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.411006E+10</td>
    <td align="right">    12071.61</td>
    <td align="right">15-OCT-15:42</td>
    <td align="right">       30.17</td>
    <td align="right">       14.96</td>
    <td align="right">0.244583E+09</td>
    <td align="right">      347.85</td>
    <td align="right">17-OCT-13:00</td>
    <td align="right">       28.00</td>
    <td align="right">       16.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.307323E+10</td>
    <td align="right">     4835.27</td>
    <td align="right">07-NOV-15:30</td>
    <td align="right">       19.00</td>
    <td align="right">       14.50</td>
    <td align="right">0.234278E+09</td>
    <td align="right">      347.90</td>
    <td align="right">30-NOV-14:00</td>
    <td align="right">       21.00</td>
    <td align="right">       13.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.284700E+10</td>
    <td align="right">     4674.19</td>
    <td align="right">19-DEC-15:30</td>
    <td align="right">       21.50</td>
    <td align="right">        8.90</td>
    <td align="right">0.221976E+09</td>
    <td align="right">      347.91</td>
    <td align="right">20-DEC-14:00</td>
    <td align="right">       19.00</td>
    <td align="right">       12.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.452547E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.288867E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.258236E+10</td>
    <td align="right">     4613.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.00</td>
    <td align="right">        8.90</td>
    <td align="right">0.209485E+09</td>
    <td align="right">      347.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">       11.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.522578E+10</td>
    <td align="right">    12071.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.17</td>
    <td align="right">       18.81</td>
    <td align="right">0.273016E+09</td>
    <td align="right">      347.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.00</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        8.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       13.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        7.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        9.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       15.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       13.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       18.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       14.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
