    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.67</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.50</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.17</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.30</td>
    <td align="right">        0.17</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.41</td>
    <td align="right">        0.67</td>
    <td align="right">       27.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.67</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.17</td>
    <td align="right">       27.35</td>
    <td align="right">        1.17</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.41</td>
    <td align="right">        0.67</td>
    <td align="right">       27.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.50</td>
    <td align="right">        0.83</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.28</td>
    <td align="right">        0.50</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       24.75</td>
    <td align="right">        2.67</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.33</td>
    <td align="right">       25.61</td>
    <td align="right">       13.33</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.64</td>
    <td align="right">        1.50</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       26.58</td>
    <td align="right">        1.67</td>
    <td align="right">       26.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.67</td>
    <td align="right">       25.85</td>
    <td align="right">       20.67</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.33</td>
    <td align="right">       27.64</td>
    <td align="right">       13.33</td>
    <td align="right">       27.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.50</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.36</td>
    <td align="right">        0.67</td>
    <td align="right">       27.36</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.28</td>
    <td align="right">        0.50</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.78</td>
    <td align="right">        0.50</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.50</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.83</td>
    <td align="right">       27.44</td>
    <td align="right">        1.83</td>
    <td align="right">       27.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.78</td>
    <td align="right">        0.67</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      158.00</td>
    <td align="right">       23.55</td>
    <td align="right">      163.17</td>
    <td align="right">       24.49</td>
    <td align="right">        6.50</td>
    <td align="right">       23.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       95.00</td>
    <td align="right">       23.42</td>
    <td align="right">      160.33</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       89.00</td>
    <td align="right">       23.39</td>
    <td align="right">      210.83</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       45.17</td>
    <td align="right">       23.27</td>
    <td align="right">      291.50</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       35.17</td>
    <td align="right">       23.27</td>
    <td align="right">      301.50</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.00</td>
    <td align="right">       23.14</td>
    <td align="right">      357.67</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        8.50</td>
    <td align="right">       23.20</td>
    <td align="right">      407.33</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.17</td>
    <td align="right">       23.19</td>
    <td align="right">      439.33</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       11.50</td>
    <td align="right">       23.19</td>
    <td align="right">      372.67</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       54.50</td>
    <td align="right">       23.48</td>
    <td align="right">      272.50</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       95.00</td>
    <td align="right">       23.61</td>
    <td align="right">      213.00</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      167.50</td>
    <td align="right">       23.56</td>
    <td align="right">      111.00</td>
    <td align="right">       24.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      783.50</td>
    <td align="right">       23.47</td>
    <td align="right">     3300.83</td>
    <td align="right">       24.42</td>
    <td align="right">        6.50</td>
    <td align="right">       23.78</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.17</td>
    <td align="right">       23.14</td>
    <td align="right">      111.00</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      167.50</td>
    <td align="right">       23.61</td>
    <td align="right">      439.33</td>
    <td align="right">       24.62</td>
    <td align="right">        6.50</td>
    <td align="right">       23.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      300.17</td>
    <td align="right">       23.34</td>
    <td align="right">       34.33</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      246.67</td>
    <td align="right">       23.37</td>
    <td align="right">       33.00</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      238.17</td>
    <td align="right">       23.43</td>
    <td align="right">       73.33</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      127.67</td>
    <td align="right">       23.33</td>
    <td align="right">      161.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      117.83</td>
    <td align="right">       23.39</td>
    <td align="right">      169.33</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       55.00</td>
    <td align="right">       23.28</td>
    <td align="right">      302.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.83</td>
    <td align="right">       23.33</td>
    <td align="right">      353.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.83</td>
    <td align="right">       23.31</td>
    <td align="right">      377.67</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       43.83</td>
    <td align="right">       23.34</td>
    <td align="right">      298.00</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      129.17</td>
    <td align="right">       23.52</td>
    <td align="right">      185.50</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      216.17</td>
    <td align="right">       23.54</td>
    <td align="right">       96.33</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      328.00</td>
    <td align="right">       23.47</td>
    <td align="right">       28.33</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1844.33</td>
    <td align="right">       23.41</td>
    <td align="right">     2112.50</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.83</td>
    <td align="right">       23.28</td>
    <td align="right">       28.33</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      328.00</td>
    <td align="right">       23.54</td>
    <td align="right">      377.67</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      395.83</td>
    <td align="right">       22.73</td>
    <td align="right">       17.83</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      329.50</td>
    <td align="right">       22.79</td>
    <td align="right">       25.33</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      331.83</td>
    <td align="right">       22.90</td>
    <td align="right">       63.50</td>
    <td align="right">       24.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      194.67</td>
    <td align="right">       23.01</td>
    <td align="right">      151.33</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      180.17</td>
    <td align="right">       23.09</td>
    <td align="right">      167.83</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      110.50</td>
    <td align="right">       23.21</td>
    <td align="right">      271.00</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.50</td>
    <td align="right">       23.19</td>
    <td align="right">      326.83</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       71.83</td>
    <td align="right">       23.17</td>
    <td align="right">      341.33</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      134.17</td>
    <td align="right">       23.18</td>
    <td align="right">      244.67</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      218.67</td>
    <td align="right">       23.23</td>
    <td align="right">      144.67</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      326.67</td>
    <td align="right">       23.02</td>
    <td align="right">       49.00</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      412.00</td>
    <td align="right">       22.82</td>
    <td align="right">       11.50</td>
    <td align="right">       23.47</td>
    <td align="right">        2.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2766.33</td>
    <td align="right">       22.95</td>
    <td align="right">     1814.83</td>
    <td align="right">       24.19</td>
    <td align="right">        2.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       60.50</td>
    <td align="right">       22.73</td>
    <td align="right">       11.50</td>
    <td align="right">       23.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.00</td>
    <td align="right">       23.23</td>
    <td align="right">      341.33</td>
    <td align="right">       24.28</td>
    <td align="right">        2.00</td>
    <td align="right">       21.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      471.17</td>
    <td align="right">       21.75</td>
    <td align="right">       67.83</td>
    <td align="right">       20.53</td>
    <td align="right">       62.83</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      417.00</td>
    <td align="right">       21.86</td>
    <td align="right">       30.33</td>
    <td align="right">       20.94</td>
    <td align="right">       25.17</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      441.33</td>
    <td align="right">       21.97</td>
    <td align="right">       50.17</td>
    <td align="right">       22.28</td>
    <td align="right">       23.67</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      317.00</td>
    <td align="right">       22.33</td>
    <td align="right">      101.67</td>
    <td align="right">       23.89</td>
    <td align="right">        4.67</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      300.67</td>
    <td align="right">       22.50</td>
    <td align="right">      119.50</td>
    <td align="right">       24.06</td>
    <td align="right">        1.17</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      212.17</td>
    <td align="right">       22.86</td>
    <td align="right">      204.00</td>
    <td align="right">       24.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      143.33</td>
    <td align="right">       22.93</td>
    <td align="right">      275.00</td>
    <td align="right">       24.14</td>
    <td align="right">        1.33</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      181.33</td>
    <td align="right">       22.84</td>
    <td align="right">      259.33</td>
    <td align="right">       24.07</td>
    <td align="right">        1.33</td>
    <td align="right">       23.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      253.67</td>
    <td align="right">       22.71</td>
    <td align="right">      171.50</td>
    <td align="right">       24.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      306.17</td>
    <td align="right">       22.51</td>
    <td align="right">      109.67</td>
    <td align="right">       24.06</td>
    <td align="right">        1.50</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      433.83</td>
    <td align="right">       22.12</td>
    <td align="right">       28.67</td>
    <td align="right">       21.06</td>
    <td align="right">       23.50</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      487.83</td>
    <td align="right">       21.83</td>
    <td align="right">       54.50</td>
    <td align="right">       20.49</td>
    <td align="right">       53.00</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3965.50</td>
    <td align="right">       22.21</td>
    <td align="right">     1472.17</td>
    <td align="right">       23.59</td>
    <td align="right">      198.17</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      143.33</td>
    <td align="right">       21.75</td>
    <td align="right">       28.67</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      487.83</td>
    <td align="right">       22.93</td>
    <td align="right">      275.00</td>
    <td align="right">       24.14</td>
    <td align="right">       62.83</td>
    <td align="right">       24.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      465.33</td>
    <td align="right">       21.83</td>
    <td align="right">       46.83</td>
    <td align="right">       20.82</td>
    <td align="right">       40.83</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      397.00</td>
    <td align="right">       21.82</td>
    <td align="right">       20.83</td>
    <td align="right">       21.53</td>
    <td align="right">       13.50</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      406.17</td>
    <td align="right">       21.86</td>
    <td align="right">       59.83</td>
    <td align="right">       23.42</td>
    <td align="right">       13.33</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      251.83</td>
    <td align="right">       22.09</td>
    <td align="right">      185.17</td>
    <td align="right">       24.25</td>
    <td align="right">        1.83</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      271.83</td>
    <td align="right">       22.22</td>
    <td align="right">      163.17</td>
    <td align="right">       24.32</td>
    <td align="right">        0.33</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      222.33</td>
    <td align="right">       22.53</td>
    <td align="right">      215.83</td>
    <td align="right">       24.23</td>
    <td align="right">        2.67</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      152.33</td>
    <td align="right">       22.84</td>
    <td align="right">      306.67</td>
    <td align="right">       24.31</td>
    <td align="right">       11.33</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      175.67</td>
    <td align="right">       22.70</td>
    <td align="right">      304.67</td>
    <td align="right">       24.18</td>
    <td align="right">        9.17</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      240.17</td>
    <td align="right">       22.34</td>
    <td align="right">      203.33</td>
    <td align="right">       24.17</td>
    <td align="right">        1.17</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      275.67</td>
    <td align="right">       22.23</td>
    <td align="right">      125.67</td>
    <td align="right">       24.21</td>
    <td align="right">        1.17</td>
    <td align="right">       22.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      440.00</td>
    <td align="right">       22.14</td>
    <td align="right">       17.33</td>
    <td align="right">       21.71</td>
    <td align="right">       12.17</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      482.33</td>
    <td align="right">       21.87</td>
    <td align="right">       28.83</td>
    <td align="right">       20.41</td>
    <td align="right">       28.83</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3780.67</td>
    <td align="right">       22.10</td>
    <td align="right">     1678.17</td>
    <td align="right">       23.99</td>
    <td align="right">      136.33</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      152.33</td>
    <td align="right">       21.82</td>
    <td align="right">       17.33</td>
    <td align="right">       20.41</td>
    <td align="right">        0.33</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      482.33</td>
    <td align="right">       22.84</td>
    <td align="right">      306.67</td>
    <td align="right">       24.32</td>
    <td align="right">       40.83</td>
    <td align="right">       26.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      292.00</td>
    <td align="right">       21.97</td>
    <td align="right">      158.50</td>
    <td align="right">       23.67</td>
    <td align="right">       28.83</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      295.00</td>
    <td align="right">       21.84</td>
    <td align="right">      112.83</td>
    <td align="right">       23.96</td>
    <td align="right">       13.83</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      365.33</td>
    <td align="right">       21.95</td>
    <td align="right">      123.00</td>
    <td align="right">       23.66</td>
    <td align="right">       20.00</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      280.83</td>
    <td align="right">       22.22</td>
    <td align="right">      157.17</td>
    <td align="right">       24.15</td>
    <td align="right">        4.50</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      319.67</td>
    <td align="right">       22.33</td>
    <td align="right">      117.83</td>
    <td align="right">       24.09</td>
    <td align="right">        1.67</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      259.00</td>
    <td align="right">       22.65</td>
    <td align="right">      168.67</td>
    <td align="right">       24.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      185.67</td>
    <td align="right">       22.77</td>
    <td align="right">      235.33</td>
    <td align="right">       24.15</td>
    <td align="right">        1.83</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      196.50</td>
    <td align="right">       22.74</td>
    <td align="right">      256.50</td>
    <td align="right">       24.12</td>
    <td align="right">        3.67</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      216.50</td>
    <td align="right">       22.69</td>
    <td align="right">      226.00</td>
    <td align="right">       24.28</td>
    <td align="right">        4.67</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      233.50</td>
    <td align="right">       22.71</td>
    <td align="right">      217.17</td>
    <td align="right">       24.51</td>
    <td align="right">       11.83</td>
    <td align="right">       26.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      264.17</td>
    <td align="right">       22.21</td>
    <td align="right">      174.00</td>
    <td align="right">       24.20</td>
    <td align="right">       13.17</td>
    <td align="right">       21.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      284.00</td>
    <td align="right">       22.06</td>
    <td align="right">      155.00</td>
    <td align="right">       23.94</td>
    <td align="right">       23.17</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3192.17</td>
    <td align="right">       22.29</td>
    <td align="right">     2102.00</td>
    <td align="right">       24.10</td>
    <td align="right">      127.17</td>
    <td align="right">       21.62</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      185.67</td>
    <td align="right">       21.84</td>
    <td align="right">      112.83</td>
    <td align="right">       23.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      365.33</td>
    <td align="right">       22.77</td>
    <td align="right">      256.50</td>
    <td align="right">       24.51</td>
    <td align="right">       28.83</td>
    <td align="right">       26.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      450.50</td>
    <td align="right">       21.48</td>
    <td align="right">       90.83</td>
    <td align="right">       21.52</td>
    <td align="right">       62.17</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      392.17</td>
    <td align="right">       21.51</td>
    <td align="right">       63.33</td>
    <td align="right">       22.66</td>
    <td align="right">       26.67</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      431.00</td>
    <td align="right">       21.60</td>
    <td align="right">       82.17</td>
    <td align="right">       23.13</td>
    <td align="right">       23.33</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      331.17</td>
    <td align="right">       22.06</td>
    <td align="right">      124.00</td>
    <td align="right">       24.20</td>
    <td align="right">        7.83</td>
    <td align="right">       22.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      335.67</td>
    <td align="right">       22.16</td>
    <td align="right">      130.67</td>
    <td align="right">       24.31</td>
    <td align="right">        5.00</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      250.33</td>
    <td align="right">       22.34</td>
    <td align="right">      174.33</td>
    <td align="right">       24.18</td>
    <td align="right">        3.17</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      204.17</td>
    <td align="right">       22.58</td>
    <td align="right">      239.33</td>
    <td align="right">       24.29</td>
    <td align="right">       14.33</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      233.67</td>
    <td align="right">       22.46</td>
    <td align="right">      222.67</td>
    <td align="right">       24.15</td>
    <td align="right">       11.83</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      278.50</td>
    <td align="right">       22.28</td>
    <td align="right">      153.67</td>
    <td align="right">       24.23</td>
    <td align="right">        3.33</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      343.33</td>
    <td align="right">       22.13</td>
    <td align="right">      115.83</td>
    <td align="right">       24.30</td>
    <td align="right">        3.50</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      402.83</td>
    <td align="right">       21.70</td>
    <td align="right">       73.67</td>
    <td align="right">       22.99</td>
    <td align="right">       24.00</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      448.33</td>
    <td align="right">       21.50</td>
    <td align="right">       69.83</td>
    <td align="right">       21.15</td>
    <td align="right">       55.83</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4101.67</td>
    <td align="right">       21.89</td>
    <td align="right">     1540.33</td>
    <td align="right">       23.75</td>
    <td align="right">      241.00</td>
    <td align="right">       21.35</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      204.17</td>
    <td align="right">       21.48</td>
    <td align="right">       63.33</td>
    <td align="right">       21.15</td>
    <td align="right">        3.17</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      450.50</td>
    <td align="right">       22.58</td>
    <td align="right">      239.33</td>
    <td align="right">       24.31</td>
    <td align="right">       62.17</td>
    <td align="right">       25.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      470.50</td>
    <td align="right">       22.23</td>
    <td align="right">       16.33</td>
    <td align="right">       20.65</td>
    <td align="right">       16.33</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      441.33</td>
    <td align="right">       22.25</td>
    <td align="right">        4.83</td>
    <td align="right">       20.96</td>
    <td align="right">        4.83</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      487.00</td>
    <td align="right">       22.32</td>
    <td align="right">        5.83</td>
    <td align="right">       23.91</td>
    <td align="right">        0.17</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      378.67</td>
    <td align="right">       22.69</td>
    <td align="right">       23.17</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      340.33</td>
    <td align="right">       22.89</td>
    <td align="right">       30.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      232.50</td>
    <td align="right">       23.11</td>
    <td align="right">      148.17</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      126.83</td>
    <td align="right">       23.19</td>
    <td align="right">      248.83</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      155.33</td>
    <td align="right">       23.13</td>
    <td align="right">      241.33</td>
    <td align="right">       24.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      218.67</td>
    <td align="right">       23.09</td>
    <td align="right">      158.83</td>
    <td align="right">       24.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      274.17</td>
    <td align="right">       23.07</td>
    <td align="right">       93.50</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      420.17</td>
    <td align="right">       22.66</td>
    <td align="right">        5.33</td>
    <td align="right">       23.20</td>
    <td align="right">        1.50</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      489.17</td>
    <td align="right">       22.32</td>
    <td align="right">        5.33</td>
    <td align="right">       21.02</td>
    <td align="right">        5.33</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4034.67</td>
    <td align="right">       22.62</td>
    <td align="right">      981.50</td>
    <td align="right">       23.99</td>
    <td align="right">       28.17</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      126.83</td>
    <td align="right">       22.23</td>
    <td align="right">        4.83</td>
    <td align="right">       20.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      489.17</td>
    <td align="right">       23.19</td>
    <td align="right">      248.83</td>
    <td align="right">       24.14</td>
    <td align="right">       16.33</td>
    <td align="right">       21.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      469.50</td>
    <td align="right">       22.28</td>
    <td align="right">       11.50</td>
    <td align="right">       22.57</td>
    <td align="right">        5.50</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      428.67</td>
    <td align="right">       22.17</td>
    <td align="right">        1.17</td>
    <td align="right">       21.00</td>
    <td align="right">        1.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      450.33</td>
    <td align="right">       22.17</td>
    <td align="right">       33.67</td>
    <td align="right">       24.22</td>
    <td align="right">        1.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      277.83</td>
    <td align="right">       22.46</td>
    <td align="right">      121.00</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      305.00</td>
    <td align="right">       22.57</td>
    <td align="right">      120.83</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      246.67</td>
    <td align="right">       22.67</td>
    <td align="right">      187.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      120.00</td>
    <td align="right">       22.79</td>
    <td align="right">      303.67</td>
    <td align="right">       24.36</td>
    <td align="right">        0.33</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      130.67</td>
    <td align="right">       22.77</td>
    <td align="right">      306.67</td>
    <td align="right">       24.24</td>
    <td align="right">        1.33</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      213.00</td>
    <td align="right">       22.65</td>
    <td align="right">      202.00</td>
    <td align="right">       24.24</td>
    <td align="right">        0.17</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      249.83</td>
    <td align="right">       22.70</td>
    <td align="right">      124.50</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      426.00</td>
    <td align="right">       22.60</td>
    <td align="right">        9.83</td>
    <td align="right">       24.16</td>
    <td align="right">        0.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      489.50</td>
    <td align="right">       22.32</td>
    <td align="right">        2.50</td>
    <td align="right">       21.00</td>
    <td align="right">        2.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.00</td>
    <td align="right">       22.44</td>
    <td align="right">     1424.50</td>
    <td align="right">       24.27</td>
    <td align="right">       12.67</td>
    <td align="right">       21.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      120.00</td>
    <td align="right">       22.17</td>
    <td align="right">        1.17</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      489.50</td>
    <td align="right">       22.79</td>
    <td align="right">      306.67</td>
    <td align="right">       24.41</td>
    <td align="right">        5.50</td>
    <td align="right">       26.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      280.83</td>
    <td align="right">       22.22</td>
    <td align="right">      138.83</td>
    <td align="right">       24.08</td>
    <td align="right">       11.00</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      328.67</td>
    <td align="right">       21.97</td>
    <td align="right">       76.33</td>
    <td align="right">       24.23</td>
    <td align="right">        7.00</td>
    <td align="right">       19.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      426.33</td>
    <td align="right">       21.79</td>
    <td align="right">       67.67</td>
    <td align="right">       23.02</td>
    <td align="right">       18.00</td>
    <td align="right">       18.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      361.00</td>
    <td align="right">       22.21</td>
    <td align="right">       66.00</td>
    <td align="right">       24.11</td>
    <td align="right">        1.17</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      436.17</td>
    <td align="right">       22.24</td>
    <td align="right">       17.17</td>
    <td align="right">       23.92</td>
    <td align="right">        0.67</td>
    <td align="right">       19.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      368.67</td>
    <td align="right">       22.49</td>
    <td align="right">       64.33</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      230.00</td>
    <td align="right">       22.73</td>
    <td align="right">      176.33</td>
    <td align="right">       24.10</td>
    <td align="right">        4.83</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      183.33</td>
    <td align="right">       22.65</td>
    <td align="right">      235.83</td>
    <td align="right">       24.04</td>
    <td align="right">        7.00</td>
    <td align="right">       22.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      181.67</td>
    <td align="right">       22.71</td>
    <td align="right">      228.33</td>
    <td align="right">       24.35</td>
    <td align="right">        6.17</td>
    <td align="right">       24.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      171.67</td>
    <td align="right">       22.88</td>
    <td align="right">      248.50</td>
    <td align="right">       24.62</td>
    <td align="right">       11.83</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.33</td>
    <td align="right">       22.52</td>
    <td align="right">      151.00</td>
    <td align="right">       24.55</td>
    <td align="right">        2.17</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      271.67</td>
    <td align="right">       22.37</td>
    <td align="right">      123.00</td>
    <td align="right">       24.48</td>
    <td align="right">        7.33</td>
    <td align="right">       18.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3495.33</td>
    <td align="right">       22.32</td>
    <td align="right">     1593.33</td>
    <td align="right">       24.23</td>
    <td align="right">       77.17</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      171.67</td>
    <td align="right">       21.79</td>
    <td align="right">       17.17</td>
    <td align="right">       23.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      436.17</td>
    <td align="right">       22.88</td>
    <td align="right">      248.50</td>
    <td align="right">       24.62</td>
    <td align="right">       18.00</td>
    <td align="right">       25.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      460.00</td>
    <td align="right">       21.97</td>
    <td align="right">       28.17</td>
    <td align="right">       22.59</td>
    <td align="right">       12.50</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      406.50</td>
    <td align="right">       21.92</td>
    <td align="right">       27.00</td>
    <td align="right">       24.03</td>
    <td align="right">        2.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      450.00</td>
    <td align="right">       21.95</td>
    <td align="right">       38.83</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      344.50</td>
    <td align="right">       22.45</td>
    <td align="right">       93.83</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      339.50</td>
    <td align="right">       22.58</td>
    <td align="right">      104.00</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      236.67</td>
    <td align="right">       22.69</td>
    <td align="right">      161.83</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      125.67</td>
    <td align="right">       22.77</td>
    <td align="right">      280.00</td>
    <td align="right">       24.35</td>
    <td align="right">        2.00</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      150.83</td>
    <td align="right">       22.77</td>
    <td align="right">      266.67</td>
    <td align="right">       24.22</td>
    <td align="right">        2.50</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      203.00</td>
    <td align="right">       22.74</td>
    <td align="right">      167.00</td>
    <td align="right">       24.36</td>
    <td align="right">        1.00</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      290.67</td>
    <td align="right">       22.67</td>
    <td align="right">      119.67</td>
    <td align="right">       24.38</td>
    <td align="right">        0.17</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      401.67</td>
    <td align="right">       22.31</td>
    <td align="right">       46.83</td>
    <td align="right">       24.16</td>
    <td align="right">        1.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      457.33</td>
    <td align="right">       22.01</td>
    <td align="right">       11.67</td>
    <td align="right">       23.01</td>
    <td align="right">        4.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3866.33</td>
    <td align="right">       22.29</td>
    <td align="right">     1345.50</td>
    <td align="right">       24.27</td>
    <td align="right">       25.83</td>
    <td align="right">       21.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      125.67</td>
    <td align="right">       21.92</td>
    <td align="right">       11.67</td>
    <td align="right">       22.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      460.00</td>
    <td align="right">       22.77</td>
    <td align="right">      280.00</td>
    <td align="right">       24.45</td>
    <td align="right">       12.50</td>
    <td align="right">       25.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      445.00</td>
    <td align="right">       22.27</td>
    <td align="right">       34.17</td>
    <td align="right">       21.69</td>
    <td align="right">       22.33</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      388.33</td>
    <td align="right">       22.32</td>
    <td align="right">       11.50</td>
    <td align="right">       22.70</td>
    <td align="right">        4.67</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      416.67</td>
    <td align="right">       22.42</td>
    <td align="right">       31.17</td>
    <td align="right">       23.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      302.33</td>
    <td align="right">       22.76</td>
    <td align="right">       89.33</td>
    <td align="right">       24.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      271.17</td>
    <td align="right">       22.89</td>
    <td align="right">      105.67</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      171.67</td>
    <td align="right">       23.14</td>
    <td align="right">      220.33</td>
    <td align="right">       24.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       97.17</td>
    <td align="right">       23.18</td>
    <td align="right">      300.67</td>
    <td align="right">       24.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      120.17</td>
    <td align="right">       23.08</td>
    <td align="right">      287.83</td>
    <td align="right">       24.09</td>
    <td align="right">        0.33</td>
    <td align="right">       24.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      195.33</td>
    <td align="right">       23.04</td>
    <td align="right">      193.67</td>
    <td align="right">       24.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      261.83</td>
    <td align="right">       22.96</td>
    <td align="right">      122.83</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      381.83</td>
    <td align="right">       22.59</td>
    <td align="right">       15.00</td>
    <td align="right">       23.51</td>
    <td align="right">        2.67</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      468.17</td>
    <td align="right">       22.39</td>
    <td align="right">       14.17</td>
    <td align="right">       21.38</td>
    <td align="right">       11.33</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3519.67</td>
    <td align="right">       22.62</td>
    <td align="right">     1426.33</td>
    <td align="right">       23.99</td>
    <td align="right">       41.33</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       97.17</td>
    <td align="right">       22.27</td>
    <td align="right">       11.50</td>
    <td align="right">       21.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      468.17</td>
    <td align="right">       23.18</td>
    <td align="right">      300.67</td>
    <td align="right">       24.15</td>
    <td align="right">       22.33</td>
    <td align="right">       24.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      394.50</td>
    <td align="right">       22.05</td>
    <td align="right">       16.83</td>
    <td align="right">       22.08</td>
    <td align="right">       10.00</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      344.83</td>
    <td align="right">       22.01</td>
    <td align="right">       14.83</td>
    <td align="right">       23.93</td>
    <td align="right">        2.83</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      356.17</td>
    <td align="right">       22.02</td>
    <td align="right">       39.33</td>
    <td align="right">       24.39</td>
    <td align="right">        1.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      241.83</td>
    <td align="right">       22.26</td>
    <td align="right">      117.67</td>
    <td align="right">       24.48</td>
    <td align="right">        0.17</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      253.83</td>
    <td align="right">       22.37</td>
    <td align="right">      111.83</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      207.33</td>
    <td align="right">       22.54</td>
    <td align="right">      150.00</td>
    <td align="right">       24.34</td>
    <td align="right">        1.00</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      147.67</td>
    <td align="right">       22.72</td>
    <td align="right">      223.67</td>
    <td align="right">       24.46</td>
    <td align="right">        6.17</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      162.67</td>
    <td align="right">       22.63</td>
    <td align="right">      215.83</td>
    <td align="right">       24.31</td>
    <td align="right">        4.67</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      214.17</td>
    <td align="right">       22.45</td>
    <td align="right">      144.67</td>
    <td align="right">       24.29</td>
    <td align="right">        1.17</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      256.83</td>
    <td align="right">       22.44</td>
    <td align="right">       91.67</td>
    <td align="right">       24.45</td>
    <td align="right">        0.67</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      363.83</td>
    <td align="right">       22.29</td>
    <td align="right">       17.00</td>
    <td align="right">       23.88</td>
    <td align="right">        2.33</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      406.67</td>
    <td align="right">       22.11</td>
    <td align="right">        7.67</td>
    <td align="right">       20.69</td>
    <td align="right">        7.67</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3350.33</td>
    <td align="right">       22.26</td>
    <td align="right">     1151.00</td>
    <td align="right">       24.32</td>
    <td align="right">       37.83</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      147.67</td>
    <td align="right">       22.01</td>
    <td align="right">        7.67</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      406.67</td>
    <td align="right">       22.72</td>
    <td align="right">      223.67</td>
    <td align="right">       24.51</td>
    <td align="right">       10.00</td>
    <td align="right">       26.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      258.50</td>
    <td align="right">       22.44</td>
    <td align="right">      160.67</td>
    <td align="right">       24.28</td>
    <td align="right">        7.67</td>
    <td align="right">       21.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">       22.27</td>
    <td align="right">      109.67</td>
    <td align="right">       24.46</td>
    <td align="right">        1.00</td>
    <td align="right">       21.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      330.50</td>
    <td align="right">       22.34</td>
    <td align="right">      111.83</td>
    <td align="right">       24.27</td>
    <td align="right">        0.33</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      268.17</td>
    <td align="right">       22.63</td>
    <td align="right">      152.67</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      298.67</td>
    <td align="right">       22.69</td>
    <td align="right">      114.67</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      229.67</td>
    <td align="right">       22.89</td>
    <td align="right">      181.67</td>
    <td align="right">       24.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      148.17</td>
    <td align="right">       22.93</td>
    <td align="right">      248.00</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      140.83</td>
    <td align="right">       22.88</td>
    <td align="right">      286.83</td>
    <td align="right">       24.13</td>
    <td align="right">        0.17</td>
    <td align="right">       23.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      158.50</td>
    <td align="right">       22.95</td>
    <td align="right">      251.00</td>
    <td align="right">       24.30</td>
    <td align="right">        3.00</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      187.83</td>
    <td align="right">       23.16</td>
    <td align="right">      242.83</td>
    <td align="right">       24.55</td>
    <td align="right">       13.17</td>
    <td align="right">       26.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      232.33</td>
    <td align="right">       22.75</td>
    <td align="right">      184.67</td>
    <td align="right">       24.50</td>
    <td align="right">        2.83</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      246.67</td>
    <td align="right">       22.55</td>
    <td align="right">      157.33</td>
    <td align="right">       24.57</td>
    <td align="right">        3.33</td>
    <td align="right">       22.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2765.17</td>
    <td align="right">       22.66</td>
    <td align="right">     2201.83</td>
    <td align="right">       24.30</td>
    <td align="right">       31.50</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      140.83</td>
    <td align="right">       22.27</td>
    <td align="right">      109.67</td>
    <td align="right">       24.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      330.50</td>
    <td align="right">       23.16</td>
    <td align="right">      286.83</td>
    <td align="right">       24.57</td>
    <td align="right">       13.17</td>
    <td align="right">       26.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      439.50</td>
    <td align="right">       21.85</td>
    <td align="right">       52.67</td>
    <td align="right">       22.66</td>
    <td align="right">       20.67</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      383.50</td>
    <td align="right">       21.87</td>
    <td align="right">       45.33</td>
    <td align="right">       23.98</td>
    <td align="right">        5.50</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      427.67</td>
    <td align="right">       21.96</td>
    <td align="right">       61.00</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      327.50</td>
    <td align="right">       22.37</td>
    <td align="right">      115.00</td>
    <td align="right">       24.39</td>
    <td align="right">        1.33</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      324.83</td>
    <td align="right">       22.46</td>
    <td align="right">      126.33</td>
    <td align="right">       24.38</td>
    <td align="right">        1.67</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      221.00</td>
    <td align="right">       22.57</td>
    <td align="right">      181.67</td>
    <td align="right">       24.21</td>
    <td align="right">        2.50</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      164.83</td>
    <td align="right">       22.63</td>
    <td align="right">      257.17</td>
    <td align="right">       24.33</td>
    <td align="right">        6.33</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      187.50</td>
    <td align="right">       22.58</td>
    <td align="right">      244.50</td>
    <td align="right">       24.20</td>
    <td align="right">        6.17</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      234.33</td>
    <td align="right">       22.52</td>
    <td align="right">      160.67</td>
    <td align="right">       24.29</td>
    <td align="right">        3.00</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.67</td>
    <td align="right">       22.43</td>
    <td align="right">      125.17</td>
    <td align="right">       24.32</td>
    <td align="right">        1.50</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      387.83</td>
    <td align="right">       22.09</td>
    <td align="right">       63.00</td>
    <td align="right">       24.05</td>
    <td align="right">        3.83</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      437.00</td>
    <td align="right">       21.89</td>
    <td align="right">       33.67</td>
    <td align="right">       22.76</td>
    <td align="right">       14.17</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3845.17</td>
    <td align="right">       22.18</td>
    <td align="right">     1466.17</td>
    <td align="right">       24.17</td>
    <td align="right">       66.67</td>
    <td align="right">       22.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      164.83</td>
    <td align="right">       21.85</td>
    <td align="right">       33.67</td>
    <td align="right">       22.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.50</td>
    <td align="right">       22.63</td>
    <td align="right">      257.17</td>
    <td align="right">       24.39</td>
    <td align="right">       20.67</td>
    <td align="right">       26.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.03121</td>
    <td align="right">    35.87165</td>
    <td align="right">     0.35208</td>
    <td align="right">     7.97541</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.06209</td>
    <td align="right">    37.77157</td>
    <td align="right">     0.37411</td>
    <td align="right">     8.22001</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05499</td>
    <td align="right">    40.13784</td>
    <td align="right">     0.39372</td>
    <td align="right">     8.50266</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.12525</td>
    <td align="right">    42.67908</td>
    <td align="right">     0.43792</td>
    <td align="right">     9.30710</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.17078</td>
    <td align="right">    41.90462</td>
    <td align="right">     -0.4287</td>
    <td align="right">     9.31928</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.14904</td>
    <td align="right">    45.47693</td>
    <td align="right">     -0.3907</td>
    <td align="right">     8.67066</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19604</td>
    <td align="right">    47.39149</td>
    <td align="right">     -0.3559</td>
    <td align="right">     8.18348</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14721</td>
    <td align="right">    48.21813</td>
    <td align="right">     -0.3536</td>
    <td align="right">     8.06107</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.21596</td>
    <td align="right">    45.88223</td>
    <td align="right">     -0.3640</td>
    <td align="right">     8.31425</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.16582</td>
    <td align="right">    38.51378</td>
    <td align="right">     0.43880</td>
    <td align="right">     9.42801</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.17738</td>
    <td align="right">    35.60000</td>
    <td align="right">     0.40130</td>
    <td align="right">     8.88428</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.02891</td>
    <td align="right">    31.29250</td>
    <td align="right">     0.32835</td>
    <td align="right">     7.67254</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.12716</td>
    <td align="right">    40.92469</td>
    <td align="right">     0.06635</td>
    <td align="right">     8.54589</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.02891</td>
    <td align="right">    31.29250</td>
    <td align="right">     -0.4287</td>
    <td align="right">     7.67254</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21596</td>
    <td align="right">    48.21813</td>
    <td align="right">     0.43880</td>
    <td align="right">     9.42801</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.62630</td>
    <td align="right">    37.98404</td>
    <td align="right">     0.22778</td>
    <td align="right">     6.66837</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.68260</td>
    <td align="right">    39.90976</td>
    <td align="right">     0.25725</td>
    <td align="right">     6.78706</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.76103</td>
    <td align="right">    42.25933</td>
    <td align="right">     0.29447</td>
    <td align="right">     7.15220</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.88959</td>
    <td align="right">    44.46167</td>
    <td align="right">     0.35881</td>
    <td align="right">     8.05495</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.95231</td>
    <td align="right">    43.59518</td>
    <td align="right">     -0.5403</td>
    <td align="right">    11.59351</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03085</td>
    <td align="right">    47.05326</td>
    <td align="right">     -0.4692</td>
    <td align="right">     9.98999</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.09958</td>
    <td align="right">    48.79993</td>
    <td align="right">     -0.4244</td>
    <td align="right">     9.12326</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07678</td>
    <td align="right">    49.57596</td>
    <td align="right">     -0.4204</td>
    <td align="right">     8.99712</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.04954</td>
    <td align="right">    47.49452</td>
    <td align="right">     -0.4608</td>
    <td align="right">     9.80842</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.00182</td>
    <td align="right">    40.07062</td>
    <td align="right">     0.37125</td>
    <td align="right">     8.23123</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.88526</td>
    <td align="right">    37.55748</td>
    <td align="right">     0.30119</td>
    <td align="right">     7.38053</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.67341</td>
    <td align="right">    33.46052</td>
    <td align="right">     0.21500</td>
    <td align="right">     6.41977</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.89542</td>
    <td align="right">    42.71216</td>
    <td align="right">     -0.0270</td>
    <td align="right">     8.36344</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.62630</td>
    <td align="right">    33.46052</td>
    <td align="right">     -0.5403</td>
    <td align="right">     6.41977</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09958</td>
    <td align="right">    49.57596</td>
    <td align="right">     0.37125</td>
    <td align="right">    11.59351</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.97880</td>
    <td align="right">    39.37976</td>
    <td align="right">     0.07315</td>
    <td align="right">     6.36669</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.10606</td>
    <td align="right">    41.21503</td>
    <td align="right">     0.12127</td>
    <td align="right">     6.33139</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.27761</td>
    <td align="right">    43.30898</td>
    <td align="right">     0.18212</td>
    <td align="right">     6.64034</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.64555</td>
    <td align="right">    44.76229</td>
    <td align="right">     0.30844</td>
    <td align="right">     7.70436</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.74525</td>
    <td align="right">    43.73381</td>
    <td align="right">     -0.5992</td>
    <td align="right">    13.62873</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.90843</td>
    <td align="right">    46.83279</td>
    <td align="right">     -0.4955</td>
    <td align="right">    10.80902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.01528</td>
    <td align="right">    48.59808</td>
    <td align="right">     -0.4313</td>
    <td align="right">     9.47730</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95117</td>
    <td align="right">    49.60452</td>
    <td align="right">     -0.4439</td>
    <td align="right">     9.65037</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.84196</td>
    <td align="right">    47.69907</td>
    <td align="right">     -0.5227</td>
    <td align="right">    11.41947</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.70016</td>
    <td align="right">    40.64082</td>
    <td align="right">     0.30114</td>
    <td align="right">     7.52587</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.35016</td>
    <td align="right">    38.73871</td>
    <td align="right">     0.17200</td>
    <td align="right">     6.58436</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.00361</td>
    <td align="right">    34.89476</td>
    <td align="right">     0.05483</td>
    <td align="right">     6.10794</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.54666</td>
    <td align="right">    43.30612</td>
    <td align="right">     -0.1091</td>
    <td align="right">     8.53900</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.97880</td>
    <td align="right">    34.89476</td>
    <td align="right">     -0.5992</td>
    <td align="right">     6.10794</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.01528</td>
    <td align="right">    49.60452</td>
    <td align="right">     0.30844</td>
    <td align="right">    13.62873</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.87807</td>
    <td align="right">    40.29539</td>
    <td align="right">     -0.1947</td>
    <td align="right">     7.83713</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.02009</td>
    <td align="right">    43.31685</td>
    <td align="right">     -0.1330</td>
    <td align="right">     7.05223</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.23270</td>
    <td align="right">    46.01503</td>
    <td align="right">     -0.0586</td>
    <td align="right">     6.89717</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.89233</td>
    <td align="right">    47.36396</td>
    <td align="right">     0.13795</td>
    <td align="right">     6.93129</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.10084</td>
    <td align="right">    46.14860</td>
    <td align="right">     -0.7991</td>
    <td align="right">    20.84642</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.50281</td>
    <td align="right">    49.03366</td>
    <td align="right">     -0.6150</td>
    <td align="right">    14.49350</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.71318</td>
    <td align="right">    51.07225</td>
    <td align="right">     -0.5123</td>
    <td align="right">    11.80842</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.56728</td>
    <td align="right">    52.63763</td>
    <td align="right">     -0.5541</td>
    <td align="right">    12.86472</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.30215</td>
    <td align="right">    50.72084</td>
    <td align="right">     -0.6878</td>
    <td align="right">    16.73151</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.08755</td>
    <td align="right">    42.79868</td>
    <td align="right">     0.16524</td>
    <td align="right">     7.13749</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.29984</td>
    <td align="right">    40.76521</td>
    <td align="right">     -0.0747</td>
    <td align="right">     6.83777</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.85721</td>
    <td align="right">    35.88067</td>
    <td align="right">     -0.2217</td>
    <td align="right">     7.65159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.79339</td>
    <td align="right">    45.52779</td>
    <td align="right">     -0.2977</td>
    <td align="right">    10.62546</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.85721</td>
    <td align="right">    35.88067</td>
    <td align="right">     -0.7991</td>
    <td align="right">     6.83777</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.71318</td>
    <td align="right">    52.63763</td>
    <td align="right">     0.16524</td>
    <td align="right">    20.84642</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.96316</td>
    <td align="right">    39.66076</td>
    <td align="right">     -0.1420</td>
    <td align="right">     7.12457</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.06084</td>
    <td align="right">    42.87458</td>
    <td align="right">     -0.0934</td>
    <td align="right">     6.83347</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.29069</td>
    <td align="right">    45.36761</td>
    <td align="right">     -0.0101</td>
    <td align="right">     7.10627</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.06982</td>
    <td align="right">    46.46338</td>
    <td align="right">     0.22496</td>
    <td align="right">     8.12141</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.10716</td>
    <td align="right">    45.72280</td>
    <td align="right">     -0.7373</td>
    <td align="right">    19.88153</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.36048</td>
    <td align="right">    48.98352</td>
    <td align="right">     -0.5958</td>
    <td align="right">    15.43049</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.71900</td>
    <td align="right">    50.42924</td>
    <td align="right">     -0.4332</td>
    <td align="right">    11.83568</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.56438</td>
    <td align="right">    51.84934</td>
    <td align="right">     -0.4733</td>
    <td align="right">    12.52035</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.18887</td>
    <td align="right">    50.50494</td>
    <td align="right">     -0.6615</td>
    <td align="right">    17.28004</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.03241</td>
    <td align="right">    42.61803</td>
    <td align="right">     0.19233</td>
    <td align="right">     7.46483</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.28456</td>
    <td align="right">    40.36706</td>
    <td align="right">     -0.0432</td>
    <td align="right">     6.48364</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.91721</td>
    <td align="right">    35.37868</td>
    <td align="right">     -0.1739</td>
    <td align="right">     6.91444</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.80194</td>
    <td align="right">    45.04075</td>
    <td align="right">     -0.2474</td>
    <td align="right">    10.61361</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.91721</td>
    <td align="right">    35.37868</td>
    <td align="right">     -0.7373</td>
    <td align="right">     6.48364</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.71900</td>
    <td align="right">    51.84934</td>
    <td align="right">     0.22496</td>
    <td align="right">    19.88153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.90309</td>
    <td align="right">    37.28290</td>
    <td align="right">     0.10710</td>
    <td align="right">     8.64064</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.68241</td>
    <td align="right">    41.17590</td>
    <td align="right">     0.06478</td>
    <td align="right">     8.12214</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.57046</td>
    <td align="right">    44.45776</td>
    <td align="right">     0.05219</td>
    <td align="right">     7.88028</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.01234</td>
    <td align="right">    46.55689</td>
    <td align="right">     0.19054</td>
    <td align="right">     7.84719</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.94436</td>
    <td align="right">    46.25412</td>
    <td align="right">     -0.8343</td>
    <td align="right">    22.48518</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.26813</td>
    <td align="right">    49.49016</td>
    <td align="right">     -0.6804</td>
    <td align="right">    16.71453</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.52990</td>
    <td align="right">    51.35258</td>
    <td align="right">     -0.5578</td>
    <td align="right">    13.35130</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.50569</td>
    <td align="right">    52.30966</td>
    <td align="right">     -0.5412</td>
    <td align="right">    13.27225</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.47684</td>
    <td align="right">    49.49673</td>
    <td align="right">     -0.5713</td>
    <td align="right">    15.09066</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.52345</td>
    <td align="right">    41.07599</td>
    <td align="right">     0.32183</td>
    <td align="right">     9.69815</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.15848</td>
    <td align="right">    38.02293</td>
    <td align="right">     0.18516</td>
    <td align="right">     8.54895</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.02489</td>
    <td align="right">    32.80890</td>
    <td align="right">     0.11576</td>
    <td align="right">     8.55478</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.13533</td>
    <td align="right">    44.22349</td>
    <td align="right">     -0.1820</td>
    <td align="right">    11.72327</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.57046</td>
    <td align="right">    32.80890</td>
    <td align="right">     -0.8343</td>
    <td align="right">     7.84719</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.52990</td>
    <td align="right">    52.30966</td>
    <td align="right">     0.32183</td>
    <td align="right">    22.48518</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.72954</td>
    <td align="right">    39.88485</td>
    <td align="right">     -0.1941</td>
    <td align="right">     8.10776</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.85905</td>
    <td align="right">    42.93430</td>
    <td align="right">     -0.1331</td>
    <td align="right">     7.58446</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.98328</td>
    <td align="right">    45.83884</td>
    <td align="right">     -0.0737</td>
    <td align="right">     7.46637</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.69664</td>
    <td align="right">    47.18782</td>
    <td align="right">     0.15116</td>
    <td align="right">     8.04068</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.80326</td>
    <td align="right">    46.23872</td>
    <td align="right">     -0.8169</td>
    <td align="right">    23.37738</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.12310</td>
    <td align="right">    49.46180</td>
    <td align="right">     -0.6483</td>
    <td align="right">    17.41144</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.41347</td>
    <td align="right">    51.26975</td>
    <td align="right">     -0.5149</td>
    <td align="right">    14.22309</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.23220</td>
    <td align="right">    52.79853</td>
    <td align="right">     -0.5657</td>
    <td align="right">    15.29818</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.98292</td>
    <td align="right">    50.83714</td>
    <td align="right">     -0.7028</td>
    <td align="right">    19.13249</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.71870</td>
    <td align="right">    42.93667</td>
    <td align="right">     0.13201</td>
    <td align="right">     7.74446</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.09926</td>
    <td align="right">    40.37837</td>
    <td align="right">     -0.0790</td>
    <td align="right">     7.42881</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.74090</td>
    <td align="right">    35.36621</td>
    <td align="right">     -0.2126</td>
    <td align="right">     8.00830</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.53639</td>
    <td align="right">    45.45443</td>
    <td align="right">     -0.3070</td>
    <td align="right">    12.02669</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.72954</td>
    <td align="right">    35.36621</td>
    <td align="right">     -0.8169</td>
    <td align="right">     7.42881</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.41347</td>
    <td align="right">    52.79853</td>
    <td align="right">     0.15116</td>
    <td align="right">    23.37738</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.32290</td>
    <td align="right">    40.26111</td>
    <td align="right">     -0.0928</td>
    <td align="right">     6.47904</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.28857</td>
    <td align="right">    43.52880</td>
    <td align="right">     -0.0803</td>
    <td align="right">     6.02594</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.39251</td>
    <td align="right">    46.48366</td>
    <td align="right">     -0.0356</td>
    <td align="right">     6.05305</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.94664</td>
    <td align="right">    48.15530</td>
    <td align="right">     0.12316</td>
    <td align="right">     6.16270</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.22350</td>
    <td align="right">    46.88624</td>
    <td align="right">     -0.8006</td>
    <td align="right">    19.70455</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.56243</td>
    <td align="right">    49.72462</td>
    <td align="right">     -0.6451</td>
    <td align="right">    14.52598</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.80735</td>
    <td align="right">    51.19659</td>
    <td align="right">     -0.5329</td>
    <td align="right">    11.49125</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.70937</td>
    <td align="right">    52.53882</td>
    <td align="right">     -0.5555</td>
    <td align="right">    12.05363</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.58520</td>
    <td align="right">    50.45642</td>
    <td align="right">     -0.6305</td>
    <td align="right">    14.12243</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.48795</td>
    <td align="right">    42.29931</td>
    <td align="right">     0.24182</td>
    <td align="right">     6.96896</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.82691</td>
    <td align="right">    40.52409</td>
    <td align="right">     0.04163</td>
    <td align="right">     6.04021</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.33886</td>
    <td align="right">    35.85509</td>
    <td align="right">     -0.1109</td>
    <td align="right">     6.21852</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.04592</td>
    <td align="right">    45.68303</td>
    <td align="right">     -0.2587</td>
    <td align="right">     9.69241</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.28857</td>
    <td align="right">    35.85509</td>
    <td align="right">     -0.8006</td>
    <td align="right">     6.02594</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.80735</td>
    <td align="right">    52.53882</td>
    <td align="right">     0.24182</td>
    <td align="right">    19.70455</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.36174</td>
    <td align="right">    39.26897</td>
    <td align="right">     -0.0455</td>
    <td align="right">     6.10576</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.25890</td>
    <td align="right">    42.81520</td>
    <td align="right">     -0.0514</td>
    <td align="right">     6.03813</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.40042</td>
    <td align="right">    45.45665</td>
    <td align="right">     0.00515</td>
    <td align="right">     6.34188</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.14105</td>
    <td align="right">    46.66515</td>
    <td align="right">     0.21691</td>
    <td align="right">     7.26225</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.18963</td>
    <td align="right">    46.05818</td>
    <td align="right">     -0.7454</td>
    <td align="right">    18.89900</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.38267</td>
    <td align="right">    49.35950</td>
    <td align="right">     -0.6341</td>
    <td align="right">    15.53725</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.85456</td>
    <td align="right">    50.09679</td>
    <td align="right">     -0.4385</td>
    <td align="right">    10.83126</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.75193</td>
    <td align="right">    51.24531</td>
    <td align="right">     -0.4561</td>
    <td align="right">    11.03411</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.45135</td>
    <td align="right">    49.97270</td>
    <td align="right">     -0.6065</td>
    <td align="right">    14.63733</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.38472</td>
    <td align="right">    41.87819</td>
    <td align="right">     0.26162</td>
    <td align="right">     7.38549</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.74432</td>
    <td align="right">    39.78427</td>
    <td align="right">     0.06229</td>
    <td align="right">     5.96468</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.33316</td>
    <td align="right">    35.02087</td>
    <td align="right">     -0.0735</td>
    <td align="right">     5.89125</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.02630</td>
    <td align="right">    44.82349</td>
    <td align="right">     -0.2108</td>
    <td align="right">     9.69232</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.25890</td>
    <td align="right">    35.02087</td>
    <td align="right">     -0.7454</td>
    <td align="right">     5.89125</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85456</td>
    <td align="right">    51.24531</td>
    <td align="right">     0.26162</td>
    <td align="right">    18.89900</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.11023</td>
    <td align="right">    36.87663</td>
    <td align="right">     0.18019</td>
    <td align="right">     8.04235</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.61092</td>
    <td align="right">    41.41949</td>
    <td align="right">     0.06654</td>
    <td align="right">     7.27045</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.18388</td>
    <td align="right">    45.42409</td>
    <td align="right">     -0.0210</td>
    <td align="right">     7.21359</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.66277</td>
    <td align="right">    48.02619</td>
    <td align="right">     0.10477</td>
    <td align="right">     6.55787</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.44952</td>
    <td align="right">    48.01758</td>
    <td align="right">     -1.0002</td>
    <td align="right">    27.60771</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.81532</td>
    <td align="right">    52.38950</td>
    <td align="right">     -0.8442</td>
    <td align="right">    21.42402</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.36693</td>
    <td align="right">    54.80107</td>
    <td align="right">     -0.6314</td>
    <td align="right">    14.69028</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.46566</td>
    <td align="right">    55.83710</td>
    <td align="right">     -0.5653</td>
    <td align="right">    13.15174</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.60624</td>
    <td align="right">    50.98909</td>
    <td align="right">     -0.5337</td>
    <td align="right">    13.29738</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.85524</td>
    <td align="right">    41.38370</td>
    <td align="right">     0.40368</td>
    <td align="right">    10.16240</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.37194</td>
    <td align="right">    37.78046</td>
    <td align="right">     0.25807</td>
    <td align="right">     8.21968</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.27392</td>
    <td align="right">    32.37746</td>
    <td align="right">     0.19844</td>
    <td align="right">     7.99311</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.06520</td>
    <td align="right">    45.48920</td>
    <td align="right">     -0.2022</td>
    <td align="right">    12.19607</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.18388</td>
    <td align="right">    32.37746</td>
    <td align="right">     -1.0002</td>
    <td align="right">     6.55787</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85524</td>
    <td align="right">    55.83710</td>
    <td align="right">     0.40368</td>
    <td align="right">    27.60771</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.12789</td>
    <td align="right">    39.57894</td>
    <td align="right">     -0.0984</td>
    <td align="right">     6.56374</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.14020</td>
    <td align="right">    42.78071</td>
    <td align="right">     -0.0742</td>
    <td align="right">     6.39440</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.20455</td>
    <td align="right">    45.74123</td>
    <td align="right">     -0.0358</td>
    <td align="right">     6.43572</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.93890</td>
    <td align="right">    46.96709</td>
    <td align="right">     0.17731</td>
    <td align="right">     7.16725</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.07490</td>
    <td align="right">    46.13088</td>
    <td align="right">     -0.7704</td>
    <td align="right">    19.96394</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.35885</td>
    <td align="right">    49.24860</td>
    <td align="right">     -0.6254</td>
    <td align="right">    15.20910</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.76818</td>
    <td align="right">    50.34251</td>
    <td align="right">     -0.4564</td>
    <td align="right">    11.05937</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.62688</td>
    <td align="right">    51.64022</td>
    <td align="right">     -0.4897</td>
    <td align="right">    11.64431</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.48095</td>
    <td align="right">    49.67987</td>
    <td align="right">     -0.5799</td>
    <td align="right">    13.90462</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.24881</td>
    <td align="right">    41.90546</td>
    <td align="right">     0.23632</td>
    <td align="right">     7.49382</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.61063</td>
    <td align="right">    39.76602</td>
    <td align="right">     0.03753</td>
    <td align="right">     6.38258</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.15792</td>
    <td align="right">    35.10566</td>
    <td align="right">     -0.1113</td>
    <td align="right">     6.40821</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.89948</td>
    <td align="right">    44.93195</td>
    <td align="right">     -0.2348</td>
    <td align="right">     9.92105</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.12789</td>
    <td align="right">    35.10566</td>
    <td align="right">     -0.7704</td>
    <td align="right">     6.38258</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.76818</td>
    <td align="right">    51.64022</td>
    <td align="right">     0.23632</td>
    <td align="right">    19.96394</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.44703</td>
    <td align="right">    39.50099</td>
    <td align="right">     -0.0553</td>
    <td align="right">     6.65016</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.54611</td>
    <td align="right">    42.48815</td>
    <td align="right">     -0.0066</td>
    <td align="right">     6.23208</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.69338</td>
    <td align="right">    45.28184</td>
    <td align="right">     0.04979</td>
    <td align="right">     6.34330</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.20530</td>
    <td align="right">    47.02809</td>
    <td align="right">     0.20308</td>
    <td align="right">     6.77381</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.39535</td>
    <td align="right">    45.88884</td>
    <td align="right">     -0.7151</td>
    <td align="right">    17.08895</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.70765</td>
    <td align="right">    49.01661</td>
    <td align="right">     -0.5641</td>
    <td align="right">    12.43127</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.87524</td>
    <td align="right">    50.98941</td>
    <td align="right">     -0.4811</td>
    <td align="right">    10.44072</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.77002</td>
    <td align="right">    52.32373</td>
    <td align="right">     -0.5073</td>
    <td align="right">    11.05141</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.60587</td>
    <td align="right">    50.25683</td>
    <td align="right">     -0.6000</td>
    <td align="right">    13.46287</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.46510</td>
    <td align="right">    42.24728</td>
    <td align="right">     0.24951</td>
    <td align="right">     7.21226</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.87972</td>
    <td align="right">    40.01209</td>
    <td align="right">     0.06298</td>
    <td align="right">     6.32574</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.47422</td>
    <td align="right">    35.14067</td>
    <td align="right">     -0.0715</td>
    <td align="right">     6.32978</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.17636</td>
    <td align="right">    45.04056</td>
    <td align="right">     -0.2053</td>
    <td align="right">     9.22418</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.44703</td>
    <td align="right">    35.14067</td>
    <td align="right">     -0.7151</td>
    <td align="right">     6.23208</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87524</td>
    <td align="right">    52.32373</td>
    <td align="right">     0.24951</td>
    <td align="right">    17.08895</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.15998</td>
    <td align="right">    39.23127</td>
    <td align="right">     -0.0862</td>
    <td align="right">     6.47298</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.20311</td>
    <td align="right">    42.43589</td>
    <td align="right">     -0.0513</td>
    <td align="right">     6.29130</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.36880</td>
    <td align="right">    44.69211</td>
    <td align="right">     0.01084</td>
    <td align="right">     6.66420</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.05578</td>
    <td align="right">    46.60290</td>
    <td align="right">     0.21402</td>
    <td align="right">     7.67258</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.10757</td>
    <td align="right">    45.81387</td>
    <td align="right">     -0.7482</td>
    <td align="right">    19.60183</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.31992</td>
    <td align="right">    49.32604</td>
    <td align="right">     -0.6277</td>
    <td align="right">    15.92205</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.68205</td>
    <td align="right">    50.68516</td>
    <td align="right">     -0.4723</td>
    <td align="right">    12.51846</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.52990</td>
    <td align="right">    52.08095</td>
    <td align="right">     -0.5083</td>
    <td align="right">    13.10897</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.21207</td>
    <td align="right">    50.55062</td>
    <td align="right">     -0.6667</td>
    <td align="right">    16.95465</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.08697</td>
    <td align="right">    42.62056</td>
    <td align="right">     0.20425</td>
    <td align="right">     7.25307</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    22.48862</td>
    <td align="right">    40.00570</td>
    <td align="right">     0.01215</td>
    <td align="right">     6.20397</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    22.15084</td>
    <td align="right">    34.79156</td>
    <td align="right">     -0.1087</td>
    <td align="right">     6.26981</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.86766</td>
    <td align="right">    44.91379</td>
    <td align="right">     -0.2373</td>
    <td align="right">    10.43743</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.15084</td>
    <td align="right">    34.79156</td>
    <td align="right">     -0.7482</td>
    <td align="right">     6.20397</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.68205</td>
    <td align="right">    52.08095</td>
    <td align="right">     0.21402</td>
    <td align="right">    19.60183</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.31668</td>
    <td align="right">    36.45305</td>
    <td align="right">     0.21542</td>
    <td align="right">     8.41426</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.08587</td>
    <td align="right">    40.30470</td>
    <td align="right">     0.16683</td>
    <td align="right">     7.78002</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.96022</td>
    <td align="right">    43.63747</td>
    <td align="right">     0.14595</td>
    <td align="right">     7.47617</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.29036</td>
    <td align="right">    46.14819</td>
    <td align="right">     0.24838</td>
    <td align="right">     7.59922</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.21662</td>
    <td align="right">    45.99279</td>
    <td align="right">     -0.7566</td>
    <td align="right">    18.82200</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.47193</td>
    <td align="right">    49.47408</td>
    <td align="right">     -0.6298</td>
    <td align="right">    14.50762</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.68974</td>
    <td align="right">    51.24269</td>
    <td align="right">     -0.5272</td>
    <td align="right">    11.86389</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.70547</td>
    <td align="right">    51.93213</td>
    <td align="right">     -0.4953</td>
    <td align="right">    11.37766</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.74949</td>
    <td align="right">    49.00118</td>
    <td align="right">     -0.4920</td>
    <td align="right">    12.15688</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.84428</td>
    <td align="right">    40.49602</td>
    <td align="right">     0.39521</td>
    <td align="right">    10.01905</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.56466</td>
    <td align="right">    37.25718</td>
    <td align="right">     0.28842</td>
    <td align="right">     8.67219</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.46517</td>
    <td align="right">    32.05637</td>
    <td align="right">     0.23112</td>
    <td align="right">     8.45629</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.44801</td>
    <td align="right">    43.70164</td>
    <td align="right">     -0.1040</td>
    <td align="right">    10.62686</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.96022</td>
    <td align="right">    32.05637</td>
    <td align="right">     -0.7566</td>
    <td align="right">     7.47617</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.84428</td>
    <td align="right">    51.93213</td>
    <td align="right">     0.39521</td>
    <td align="right">    18.82200</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.10719</td>
    <td align="right">    39.18253</td>
    <td align="right">     -0.0918</td>
    <td align="right">     6.95834</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.20867</td>
    <td align="right">    42.25363</td>
    <td align="right">     -0.0405</td>
    <td align="right">     6.75032</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.29880</td>
    <td align="right">    45.16515</td>
    <td align="right">     0.00649</td>
    <td align="right">     6.79667</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.92762</td>
    <td align="right">    46.87852</td>
    <td align="right">     0.20055</td>
    <td align="right">     7.73808</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.03380</td>
    <td align="right">    45.99536</td>
    <td align="right">     -0.7498</td>
    <td align="right">    20.03356</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.31946</td>
    <td align="right">    49.37500</td>
    <td align="right">     -0.5991</td>
    <td align="right">    15.10067</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.58049</td>
    <td align="right">    51.06390</td>
    <td align="right">     -0.4813</td>
    <td align="right">    12.44543</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.43856</td>
    <td align="right">    52.36949</td>
    <td align="right">     -0.5171</td>
    <td align="right">    13.14051</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.26298</td>
    <td align="right">    50.34005</td>
    <td align="right">     -0.6210</td>
    <td align="right">    15.80646</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.03755</td>
    <td align="right">    42.40079</td>
    <td align="right">     0.20523</td>
    <td align="right">     7.64462</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.49230</td>
    <td align="right">    39.73718</td>
    <td align="right">     0.02254</td>
    <td align="right">     6.79882</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.13559</td>
    <td align="right">    34.73757</td>
    <td align="right">     -0.1051</td>
    <td align="right">     6.79416</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.82418</td>
    <td align="right">    44.98607</td>
    <td align="right">     -0.2333</td>
    <td align="right">    10.53606</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.10719</td>
    <td align="right">    34.73757</td>
    <td align="right">     -0.7498</td>
    <td align="right">     6.75032</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.58049</td>
    <td align="right">    52.36949</td>
    <td align="right">     0.20523</td>
    <td align="right">    20.03356</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.147853E+11</td>
    <td align="right">0.386582E+10</td>
    <td align="right">      230.52</td>
    <td align="right">0.129680E+11</td>
    <td align="right">0.181725E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-JAN-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49766.86</td>
    <td align="right">18-JAN-13:10</td>
    <td align="right">    49766.86</td>
    <td align="right">18-JAN-13:10</td>
    <td align="right">    11650.23</td>
    <td align="right">17-JAN-13:00</td>
    <td align="right">    12587.58</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.969744E+10</td>
    <td align="right">0.259032E+10</td>
    <td align="right">      186.86</td>
    <td align="right">0.778854E+10</td>
    <td align="right">0.190890E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    48392.46</td>
    <td align="right">01-FEB-12:10</td>
    <td align="right">    48392.46</td>
    <td align="right">01-FEB-12:10</td>
    <td align="right">    13717.28</td>
    <td align="right">11-FEB-14:00</td>
    <td align="right">    12145.27</td>
    <td align="right">01-FEB-12:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112214E+11</td>
    <td align="right">0.293352E+10</td>
    <td align="right">      184.50</td>
    <td align="right">0.829374E+10</td>
    <td align="right">0.292769E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAR-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    56526.23</td>
    <td align="right">23-MAR-15:10</td>
    <td align="right">    38816.20</td>
    <td align="right">23-MAR-14:00</td>
    <td align="right">    20795.60</td>
    <td align="right">23-MAR-16:00</td>
    <td align="right">    13634.48</td>
    <td align="right">23-MAR-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.219019E+11</td>
    <td align="right">0.559153E+10</td>
    <td align="right">      267.77</td>
    <td align="right">0.168862E+11</td>
    <td align="right">0.501570E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    57938.31</td>
    <td align="right">26-APR-11:10</td>
    <td align="right">    51469.22</td>
    <td align="right">26-APR-13:00</td>
    <td align="right">    13349.22</td>
    <td align="right">25-APR-13:00</td>
    <td align="right">    14675.96</td>
    <td align="right">26-APR-11:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.242606E+11</td>
    <td align="right">0.623643E+10</td>
    <td align="right">      326.44</td>
    <td align="right">0.190705E+11</td>
    <td align="right">0.519010E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    50230.38</td>
    <td align="right">04-MAY-13:00</td>
    <td align="right">    43375.20</td>
    <td align="right">04-MAY-12:10</td>
    <td align="right">    19625.44</td>
    <td align="right">05-MAY-15:00</td>
    <td align="right">    12063.18</td>
    <td align="right">04-MAY-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.424693E+11</td>
    <td align="right">0.106158E+11</td>
    <td align="right">      401.56</td>
    <td align="right">0.289042E+11</td>
    <td align="right">0.135652E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    76250.41</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">    45641.73</td>
    <td align="right">29-JUN-11:10</td>
    <td align="right">    35467.92</td>
    <td align="right">30-JUN-04:03</td>
    <td align="right">    18559.48</td>
    <td align="right">29-JUN-11:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.646920E+11</td>
    <td align="right">0.159592E+11</td>
    <td align="right">      424.06</td>
    <td align="right">0.387933E+11</td>
    <td align="right">0.258986E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    97942.10</td>
    <td align="right">31-JUL-15:40</td>
    <td align="right">    59599.47</td>
    <td align="right">19-JUL-12:00</td>
    <td align="right">    51039.21</td>
    <td align="right">25-JUL-04:01</td>
    <td align="right">    23837.28</td>
    <td align="right">31-JUL-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.742536E+11</td>
    <td align="right">0.182653E+11</td>
    <td align="right">      450.64</td>
    <td align="right">0.431120E+11</td>
    <td align="right">0.311416E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   100263.77</td>
    <td align="right">18-AUG-15:50</td>
    <td align="right">    60502.78</td>
    <td align="right">18-AUG-12:00</td>
    <td align="right">    58960.62</td>
    <td align="right">07-AUG-04:03</td>
    <td align="right">    24340.28</td>
    <td align="right">18-AUG-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.481437E+11</td>
    <td align="right">0.121865E+11</td>
    <td align="right">      393.82</td>
    <td align="right">0.314585E+11</td>
    <td align="right">0.166852E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    92371.24</td>
    <td align="right">22-SEP-11:30</td>
    <td align="right">    82585.30</td>
    <td align="right">30-SEP-04:03</td>
    <td align="right">    50190.48</td>
    <td align="right">22-SEP-11:30</td>
    <td align="right">    26449.16</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.496155E+11</td>
    <td align="right">0.126771E+11</td>
    <td align="right">      391.71</td>
    <td align="right">0.372308E+11</td>
    <td align="right">0.123847E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   110216.14</td>
    <td align="right">05-OCT-04:03</td>
    <td align="right">    77127.11</td>
    <td align="right">16-OCT-12:03</td>
    <td align="right">    59745.98</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    26586.12</td>
    <td align="right">05-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.167584E+11</td>
    <td align="right">0.437313E+10</td>
    <td align="right">      257.96</td>
    <td align="right">0.142755E+11</td>
    <td align="right">0.248289E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-NOV-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    47713.74</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">    47713.74</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">    14560.18</td>
    <td align="right">10-NOV-17:00</td>
    <td align="right">    11782.24</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.160425E+11</td>
    <td align="right">0.414808E+10</td>
    <td align="right">      234.98</td>
    <td align="right">0.151991E+11</td>
    <td align="right">0.843402E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-DEC-09:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    48876.48</td>
    <td align="right">19-DEC-13:00</td>
    <td align="right">    48876.48</td>
    <td align="right">19-DEC-13:00</td>
    <td align="right">     9800.75</td>
    <td align="right">07-DEC-16:10</td>
    <td align="right">    12368.67</td>
    <td align="right">19-DEC-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.393842E+12</td>
    <td align="right">0.994427E+11</td>
    <td align="right">     3750.83</td>
    <td align="right">0.273980E+12</td>
    <td align="right">0.119861E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.969744E+10</td>
    <td align="right">0.259032E+10</td>
    <td align="right">      184.50</td>
    <td align="right">0.778854E+10</td>
    <td align="right">0.843402E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    47713.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">    38816.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9800.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11782.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.742536E+11</td>
    <td align="right">0.182653E+11</td>
    <td align="right">      450.64</td>
    <td align="right">0.431120E+11</td>
    <td align="right">0.311416E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   110216.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">    82585.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">    59745.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26586.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108881E+11</td>
    <td align="right">0.286723E+10</td>
    <td align="right">      229.32</td>
    <td align="right">0.961301E+10</td>
    <td align="right">0.127512E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-JAN-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    37033.85</td>
    <td align="right">18-JAN-14:10</td>
    <td align="right">    37033.85</td>
    <td align="right">18-JAN-14:10</td>
    <td align="right">     7006.82</td>
    <td align="right">17-JAN-13:00</td>
    <td align="right">     9261.05</td>
    <td align="right">18-JAN-13:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.720281E+10</td>
    <td align="right">0.193440E+10</td>
    <td align="right">      182.78</td>
    <td align="right">0.587227E+10</td>
    <td align="right">0.133053E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    36002.65</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">    36002.65</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">    10843.88</td>
    <td align="right">11-FEB-14:00</td>
    <td align="right">     9112.07</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.852750E+10</td>
    <td align="right">0.223309E+10</td>
    <td align="right">      179.50</td>
    <td align="right">0.638193E+10</td>
    <td align="right">0.214557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAR-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    46865.34</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">    33397.02</td>
    <td align="right">23-MAR-14:00</td>
    <td align="right">    16493.37</td>
    <td align="right">23-MAR-15:50</td>
    <td align="right">    11304.33</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.167920E+11</td>
    <td align="right">0.431106E+10</td>
    <td align="right">      273.79</td>
    <td align="right">0.132251E+11</td>
    <td align="right">0.356693E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    45370.22</td>
    <td align="right">26-APR-11:00</td>
    <td align="right">    42028.86</td>
    <td align="right">26-APR-14:00</td>
    <td align="right">    10340.74</td>
    <td align="right">11-APR-15:00</td>
    <td align="right">    11487.42</td>
    <td align="right">26-APR-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.180887E+11</td>
    <td align="right">0.469674E+10</td>
    <td align="right">      331.04</td>
    <td align="right">0.143922E+11</td>
    <td align="right">0.369656E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    39204.39</td>
    <td align="right">04-MAY-14:00</td>
    <td align="right">    33912.40</td>
    <td align="right">03-MAY-13:00</td>
    <td align="right">    14890.81</td>
    <td align="right">05-MAY-15:00</td>
    <td align="right">     9415.32</td>
    <td align="right">04-MAY-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.325760E+11</td>
    <td align="right">0.817989E+10</td>
    <td align="right">      408.46</td>
    <td align="right">0.225556E+11</td>
    <td align="right">0.100203E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    59046.19</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">    35798.44</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">    28299.72</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">    14301.99</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.509406E+11</td>
    <td align="right">0.125794E+11</td>
    <td align="right">      433.47</td>
    <td align="right">0.308032E+11</td>
    <td align="right">0.201374E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    80821.06</td>
    <td align="right">31-JUL-15:40</td>
    <td align="right">    47550.73</td>
    <td align="right">19-JUL-15:00</td>
    <td align="right">    40063.98</td>
    <td align="right">25-JUL-04:01</td>
    <td align="right">    19666.11</td>
    <td align="right">31-JUL-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.582904E+11</td>
    <td align="right">0.143492E+11</td>
    <td align="right">      457.35</td>
    <td align="right">0.340303E+11</td>
    <td align="right">0.242601E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    81542.51</td>
    <td align="right">18-AUG-15:50</td>
    <td align="right">    48292.11</td>
    <td align="right">18-AUG-15:00</td>
    <td align="right">    44597.89</td>
    <td align="right">07-AUG-04:01</td>
    <td align="right">    19792.38</td>
    <td align="right">18-AUG-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.373164E+11</td>
    <td align="right">0.948954E+10</td>
    <td align="right">      400.16</td>
    <td align="right">0.248514E+11</td>
    <td align="right">0.124650E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    67718.31</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">    67718.31</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">    35677.38</td>
    <td align="right">22-SEP-10:00</td>
    <td align="right">    22770.50</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.381613E+11</td>
    <td align="right">0.980411E+10</td>
    <td align="right">      395.04</td>
    <td align="right">0.289963E+11</td>
    <td align="right">0.916505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    86479.77</td>
    <td align="right">05-OCT-04:01</td>
    <td align="right">    67994.99</td>
    <td align="right">16-OCT-11:00</td>
    <td align="right">    47191.59</td>
    <td align="right">05-OCT-04:03</td>
    <td align="right">    23583.25</td>
    <td align="right">16-OCT-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122831E+11</td>
    <td align="right">0.322745E+10</td>
    <td align="right">      253.49</td>
    <td align="right">0.105640E+11</td>
    <td align="right">0.171910E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-NOV-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    35930.57</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">    35930.57</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">    10363.32</td>
    <td align="right">10-NOV-17:00</td>
    <td align="right">     8873.32</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118629E+11</td>
    <td align="right">0.308482E+10</td>
    <td align="right">      231.46</td>
    <td align="right">0.112826E+11</td>
    <td align="right">0.580331E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-DEC-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    38097.44</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">    38097.44</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">     7028.43</td>
    <td align="right">07-DEC-16:00</td>
    <td align="right">     9407.27</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.302930E+12</td>
    <td align="right">0.767569E+11</td>
    <td align="right">     3775.87</td>
    <td align="right">0.212568E+12</td>
    <td align="right">0.903620E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.720281E+10</td>
    <td align="right">0.193440E+10</td>
    <td align="right">      179.50</td>
    <td align="right">0.587227E+10</td>
    <td align="right">0.580331E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35930.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33397.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7006.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8873.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.582904E+11</td>
    <td align="right">0.143492E+11</td>
    <td align="right">      457.35</td>
    <td align="right">0.340303E+11</td>
    <td align="right">0.242601E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    86479.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67994.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    47191.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23583.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110836E+11</td>
    <td align="right">0.295027E+10</td>
    <td align="right">      221.67</td>
    <td align="right">0.947345E+10</td>
    <td align="right">0.161012E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-JAN-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    40259.95</td>
    <td align="right">18-JAN-13:10</td>
    <td align="right">    40259.95</td>
    <td align="right">18-JAN-13:10</td>
    <td align="right">     8558.28</td>
    <td align="right">17-JAN-13:00</td>
    <td align="right">    10130.86</td>
    <td align="right">18-JAN-13:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.737224E+10</td>
    <td align="right">0.200071E+10</td>
    <td align="right">      178.75</td>
    <td align="right">0.579819E+10</td>
    <td align="right">0.157405E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    37123.83</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">    37123.83</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">    11918.73</td>
    <td align="right">11-FEB-14:00</td>
    <td align="right">     9397.73</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.911279E+10</td>
    <td align="right">0.239992E+10</td>
    <td align="right">      177.75</td>
    <td align="right">0.662012E+10</td>
    <td align="right">0.249267E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-MAR-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    52518.31</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">    37058.52</td>
    <td align="right">23-MAR-14:00</td>
    <td align="right">    18609.03</td>
    <td align="right">23-MAR-15:50</td>
    <td align="right">    12668.49</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.190086E+11</td>
    <td align="right">0.488372E+10</td>
    <td align="right">      274.70</td>
    <td align="right">0.145521E+11</td>
    <td align="right">0.445656E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    54986.00</td>
    <td align="right">26-APR-13:00</td>
    <td align="right">    52890.99</td>
    <td align="right">26-APR-13:10</td>
    <td align="right">    13029.12</td>
    <td align="right">11-APR-15:00</td>
    <td align="right">    14259.21</td>
    <td align="right">26-APR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.203012E+11</td>
    <td align="right">0.527196E+10</td>
    <td align="right">      330.36</td>
    <td align="right">0.157087E+11</td>
    <td align="right">0.459251E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    47443.68</td>
    <td align="right">03-MAY-14:00</td>
    <td align="right">    40349.35</td>
    <td align="right">03-MAY-13:10</td>
    <td align="right">    15353.23</td>
    <td align="right">05-MAY-15:00</td>
    <td align="right">    11392.72</td>
    <td align="right">03-MAY-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.367465E+11</td>
    <td align="right">0.923741E+10</td>
    <td align="right">      405.99</td>
    <td align="right">0.248855E+11</td>
    <td align="right">0.118610E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    69904.12</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">    40864.94</td>
    <td align="right">30-JUN-15:00</td>
    <td align="right">    29624.04</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">    16929.90</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.578124E+11</td>
    <td align="right">0.142946E+11</td>
    <td align="right">      434.82</td>
    <td align="right">0.344605E+11</td>
    <td align="right">0.233519E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   102015.74</td>
    <td align="right">31-JUL-14:25</td>
    <td align="right">    69590.42</td>
    <td align="right">19-JUL-15:15</td>
    <td align="right">    43342.31</td>
    <td align="right">31-JUL-15:25</td>
    <td align="right">    25414.10</td>
    <td align="right">31-JUL-14:25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.652592E+11</td>
    <td align="right">0.160842E+11</td>
    <td align="right">      455.48</td>
    <td align="right">0.374726E+11</td>
    <td align="right">0.277866E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   102078.43</td>
    <td align="right">17-AUG-15:05</td>
    <td align="right">    67241.08</td>
    <td align="right">17-AUG-15:05</td>
    <td align="right">    44317.61</td>
    <td align="right">17-AUG-15:50</td>
    <td align="right">    25388.35</td>
    <td align="right">17-AUG-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.399417E+11</td>
    <td align="right">0.101940E+11</td>
    <td align="right">      394.58</td>
    <td align="right">0.262427E+11</td>
    <td align="right">0.136990E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    78711.13</td>
    <td align="right">29-SEP-13:10</td>
    <td align="right">    78711.13</td>
    <td align="right">29-SEP-13:10</td>
    <td align="right">    36623.89</td>
    <td align="right">22-SEP-12:20</td>
    <td align="right">    26388.26</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.399458E+11</td>
    <td align="right">0.103269E+11</td>
    <td align="right">      387.88</td>
    <td align="right">0.299319E+11</td>
    <td align="right">0.100139E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    98684.59</td>
    <td align="right">05-OCT-04:01</td>
    <td align="right">    77536.96</td>
    <td align="right">16-OCT-12:03</td>
    <td align="right">    53082.45</td>
    <td align="right">05-OCT-04:01</td>
    <td align="right">    26292.93</td>
    <td align="right">16-OCT-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123654E+11</td>
    <td align="right">0.329337E+10</td>
    <td align="right">      247.60</td>
    <td align="right">0.102743E+11</td>
    <td align="right">0.209109E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-NOV-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    36989.02</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">    36989.02</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">    10789.73</td>
    <td align="right">10-NOV-15:00</td>
    <td align="right">     9415.21</td>
    <td align="right">19-NOV-13:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117837E+11</td>
    <td align="right">0.310913E+10</td>
    <td align="right">      223.97</td>
    <td align="right">0.110716E+11</td>
    <td align="right">0.712057E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-DEC-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    39816.53</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">    39816.53</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">     8295.52</td>
    <td align="right">07-DEC-15:40</td>
    <td align="right">     9833.58</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.330733E+12</td>
    <td align="right">0.840462E+11</td>
    <td align="right">     3733.55</td>
    <td align="right">0.226492E+12</td>
    <td align="right">0.104241E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.737224E+10</td>
    <td align="right">0.200071E+10</td>
    <td align="right">      177.75</td>
    <td align="right">0.579819E+10</td>
    <td align="right">0.712057E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36989.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36989.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8295.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9397.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.652592E+11</td>
    <td align="right">0.160842E+11</td>
    <td align="right">      455.48</td>
    <td align="right">0.374726E+11</td>
    <td align="right">0.277866E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   102078.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">    78711.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53082.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26388.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      283.86</td>
    <td align="right">        0.00</td>
    <td align="right">      283.86</td>
    <td align="right">      120.14</td>
    <td align="right">     1409.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      356.32</td>
    <td align="right">        0.00</td>
    <td align="right">      356.32</td>
    <td align="right">      128.45</td>
    <td align="right">     1303.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      436.64</td>
    <td align="right">        0.00</td>
    <td align="right">      436.64</td>
    <td align="right">      204.57</td>
    <td align="right">     1349.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      503.18</td>
    <td align="right">        2.05</td>
    <td align="right">      501.13</td>
    <td align="right">      306.83</td>
    <td align="right">     1072.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      605.50</td>
    <td align="right">       29.13</td>
    <td align="right">      576.37</td>
    <td align="right">      366.23</td>
    <td align="right">      937.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      645.84</td>
    <td align="right">       64.66</td>
    <td align="right">      581.17</td>
    <td align="right">      483.44</td>
    <td align="right">      718.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      611.48</td>
    <td align="right">       52.69</td>
    <td align="right">      558.79</td>
    <td align="right">      545.72</td>
    <td align="right">      635.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      506.97</td>
    <td align="right">       10.61</td>
    <td align="right">      496.37</td>
    <td align="right">      475.01</td>
    <td align="right">      679.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      428.71</td>
    <td align="right">        0.07</td>
    <td align="right">      428.64</td>
    <td align="right">      372.04</td>
    <td align="right">      805.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      340.06</td>
    <td align="right">        0.00</td>
    <td align="right">      340.06</td>
    <td align="right">      352.07</td>
    <td align="right">      887.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      307.90</td>
    <td align="right">        0.00</td>
    <td align="right">      307.90</td>
    <td align="right">      136.63</td>
    <td align="right">     1293.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      264.25</td>
    <td align="right">        0.00</td>
    <td align="right">      264.25</td>
    <td align="right">      111.20</td>
    <td align="right">     1420.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      441.25</td>
    <td align="right">       13.34</td>
    <td align="right">      427.92</td>
    <td align="right">      301.34</td>
    <td align="right">     1041.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      264.25</td>
    <td align="right">        0.00</td>
    <td align="right">      264.25</td>
    <td align="right">      111.20</td>
    <td align="right">      635.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      645.84</td>
    <td align="right">       64.66</td>
    <td align="right">      581.17</td>
    <td align="right">      545.72</td>
    <td align="right">     1420.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      510.76</td>
    <td align="right">      273.31</td>
    <td align="right">      237.46</td>
    <td align="right">      539.99</td>
    <td align="right">      860.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      538.50</td>
    <td align="right">      246.69</td>
    <td align="right">      291.80</td>
    <td align="right">      523.61</td>
    <td align="right">      804.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      653.76</td>
    <td align="right">      291.09</td>
    <td align="right">      362.67</td>
    <td align="right">      681.17</td>
    <td align="right">      831.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      835.98</td>
    <td align="right">      419.12</td>
    <td align="right">      416.86</td>
    <td align="right">     1023.35</td>
    <td align="right">      673.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      788.92</td>
    <td align="right">      329.07</td>
    <td align="right">      459.84</td>
    <td align="right">      913.47</td>
    <td align="right">      615.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      784.22</td>
    <td align="right">      340.23</td>
    <td align="right">      443.99</td>
    <td align="right">      989.81</td>
    <td align="right">      487.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      888.46</td>
    <td align="right">      441.40</td>
    <td align="right">      447.05</td>
    <td align="right">     1244.87</td>
    <td align="right">      432.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      877.29</td>
    <td align="right">      465.84</td>
    <td align="right">      411.45</td>
    <td align="right">     1256.18</td>
    <td align="right">      438.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      639.03</td>
    <td align="right">      292.86</td>
    <td align="right">      346.17</td>
    <td align="right">      844.35</td>
    <td align="right">      507.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      565.56</td>
    <td align="right">      290.66</td>
    <td align="right">      274.90</td>
    <td align="right">      779.13</td>
    <td align="right">      553.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      515.79</td>
    <td align="right">      262.13</td>
    <td align="right">      253.66</td>
    <td align="right">      545.75</td>
    <td align="right">      793.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      492.33</td>
    <td align="right">      273.74</td>
    <td align="right">      218.59</td>
    <td align="right">      518.60</td>
    <td align="right">      863.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      675.12</td>
    <td align="right">      327.83</td>
    <td align="right">      347.29</td>
    <td align="right">      823.82</td>
    <td align="right">      654.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      492.33</td>
    <td align="right">      246.69</td>
    <td align="right">      218.59</td>
    <td align="right">      518.60</td>
    <td align="right">      432.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      888.46</td>
    <td align="right">      465.84</td>
    <td align="right">      459.84</td>
    <td align="right">     1256.18</td>
    <td align="right">      863.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1869.76</td>
    <td align="right">     1370.61</td>
    <td align="right">      499.14</td>
    <td align="right">     2693.37</td>
    <td align="right">     1326.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1472.11</td>
    <td align="right">      906.67</td>
    <td align="right">      565.44</td>
    <td align="right">     1870.36</td>
    <td align="right">     1242.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1176.85</td>
    <td align="right">      570.07</td>
    <td align="right">      606.78</td>
    <td align="right">     1368.55</td>
    <td align="right">     1335.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      988.10</td>
    <td align="right">      381.34</td>
    <td align="right">      606.76</td>
    <td align="right">     1056.40</td>
    <td align="right">     1095.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      701.88</td>
    <td align="right">       89.48</td>
    <td align="right">      612.40</td>
    <td align="right">      536.63</td>
    <td align="right">     1001.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      614.68</td>
    <td align="right">       39.03</td>
    <td align="right">      575.64</td>
    <td align="right">      492.87</td>
    <td align="right">      778.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      652.36</td>
    <td align="right">       76.47</td>
    <td align="right">      575.89</td>
    <td align="right">      628.60</td>
    <td align="right">      677.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      840.50</td>
    <td align="right">      269.77</td>
    <td align="right">      570.72</td>
    <td align="right">      987.57</td>
    <td align="right">      702.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1165.64</td>
    <td align="right">      593.41</td>
    <td align="right">      572.23</td>
    <td align="right">     1592.74</td>
    <td align="right">      817.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1476.43</td>
    <td align="right">      987.39</td>
    <td align="right">      489.04</td>
    <td align="right">     2255.22</td>
    <td align="right">      884.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1790.82</td>
    <td align="right">     1263.61</td>
    <td align="right">      527.22</td>
    <td align="right">     2528.39</td>
    <td align="right">     1229.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1996.83</td>
    <td align="right">     1518.78</td>
    <td align="right">      478.04</td>
    <td align="right">     2915.12</td>
    <td align="right">     1330.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1227.81</td>
    <td align="right">      671.42</td>
    <td align="right">      556.39</td>
    <td align="right">     1576.49</td>
    <td align="right">     1034.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      614.68</td>
    <td align="right">       39.03</td>
    <td align="right">      478.04</td>
    <td align="right">      492.87</td>
    <td align="right">      677.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1996.83</td>
    <td align="right">     1518.78</td>
    <td align="right">      612.40</td>
    <td align="right">     2915.12</td>
    <td align="right">     1335.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      486.25</td>
    <td align="right">      245.43</td>
    <td align="right">      240.82</td>
    <td align="right">      544.91</td>
    <td align="right">      901.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      579.48</td>
    <td align="right">      267.42</td>
    <td align="right">      312.05</td>
    <td align="right">      618.68</td>
    <td align="right">      830.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      664.13</td>
    <td align="right">      293.65</td>
    <td align="right">      370.48</td>
    <td align="right">      723.79</td>
    <td align="right">      859.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      915.46</td>
    <td align="right">      476.45</td>
    <td align="right">      439.02</td>
    <td align="right">     1167.33</td>
    <td align="right">      701.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      899.25</td>
    <td align="right">      415.09</td>
    <td align="right">      484.16</td>
    <td align="right">     1097.90</td>
    <td align="right">      638.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      952.55</td>
    <td align="right">      475.93</td>
    <td align="right">      476.61</td>
    <td align="right">     1259.22</td>
    <td align="right">      498.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1008.38</td>
    <td align="right">      539.27</td>
    <td align="right">      469.11</td>
    <td align="right">     1436.88</td>
    <td align="right">      444.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      946.09</td>
    <td align="right">      512.48</td>
    <td align="right">      433.61</td>
    <td align="right">     1373.74</td>
    <td align="right">      456.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      810.11</td>
    <td align="right">      433.28</td>
    <td align="right">      376.82</td>
    <td align="right">     1127.96</td>
    <td align="right">      521.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      619.50</td>
    <td align="right">      338.17</td>
    <td align="right">      281.33</td>
    <td align="right">      897.39</td>
    <td align="right">      576.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      559.84</td>
    <td align="right">      292.91</td>
    <td align="right">      266.93</td>
    <td align="right">      653.07</td>
    <td align="right">      822.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      494.69</td>
    <td align="right">      265.51</td>
    <td align="right">      229.18</td>
    <td align="right">      573.52</td>
    <td align="right">      906.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      745.29</td>
    <td align="right">      380.12</td>
    <td align="right">      365.17</td>
    <td align="right">      957.92</td>
    <td align="right">      679.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      486.25</td>
    <td align="right">      245.43</td>
    <td align="right">      229.18</td>
    <td align="right">      544.91</td>
    <td align="right">      444.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1008.38</td>
    <td align="right">      539.27</td>
    <td align="right">      484.16</td>
    <td align="right">     1436.88</td>
    <td align="right">      906.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.62</td>
    <td align="right">        0.00</td>
    <td align="right">       94.62</td>
    <td align="right">       39.13</td>
    <td align="right">      498.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      118.77</td>
    <td align="right">        0.00</td>
    <td align="right">      118.77</td>
    <td align="right">       45.79</td>
    <td align="right">      451.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      145.54</td>
    <td align="right">        0.00</td>
    <td align="right">      145.54</td>
    <td align="right">       75.35</td>
    <td align="right">      459.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      167.72</td>
    <td align="right">        0.68</td>
    <td align="right">      167.03</td>
    <td align="right">      115.56</td>
    <td align="right">      359.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      201.82</td>
    <td align="right">        9.71</td>
    <td align="right">      192.12</td>
    <td align="right">      135.54</td>
    <td align="right">      316.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      215.27</td>
    <td align="right">       21.55</td>
    <td align="right">      193.72</td>
    <td align="right">      177.78</td>
    <td align="right">      239.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      203.82</td>
    <td align="right">       17.56</td>
    <td align="right">      186.25</td>
    <td align="right">      195.77</td>
    <td align="right">      213.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      168.98</td>
    <td align="right">        3.54</td>
    <td align="right">      165.45</td>
    <td align="right">      169.45</td>
    <td align="right">      230.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      142.90</td>
    <td align="right">        0.02</td>
    <td align="right">      142.87</td>
    <td align="right">      130.11</td>
    <td align="right">      278.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      113.35</td>
    <td align="right">        0.00</td>
    <td align="right">      113.35</td>
    <td align="right">      118.91</td>
    <td align="right">      314.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      102.63</td>
    <td align="right">        0.00</td>
    <td align="right">      102.63</td>
    <td align="right">       44.39</td>
    <td align="right">      461.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       88.08</td>
    <td align="right">        0.00</td>
    <td align="right">       88.08</td>
    <td align="right">       35.68</td>
    <td align="right">      504.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      147.08</td>
    <td align="right">        4.45</td>
    <td align="right">      142.63</td>
    <td align="right">      107.35</td>
    <td align="right">      360.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       88.08</td>
    <td align="right">        0.00</td>
    <td align="right">       88.08</td>
    <td align="right">       35.68</td>
    <td align="right">      213.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      215.27</td>
    <td align="right">       21.55</td>
    <td align="right">      193.72</td>
    <td align="right">      195.77</td>
    <td align="right">      504.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.62</td>
    <td align="right">        0.00</td>
    <td align="right">       94.62</td>
    <td align="right">       39.13</td>
    <td align="right">      498.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      118.77</td>
    <td align="right">        0.00</td>
    <td align="right">      118.77</td>
    <td align="right">       45.79</td>
    <td align="right">      451.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      145.55</td>
    <td align="right">        0.00</td>
    <td align="right">      145.55</td>
    <td align="right">       75.35</td>
    <td align="right">      459.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      167.73</td>
    <td align="right">        0.68</td>
    <td align="right">      167.04</td>
    <td align="right">      115.57</td>
    <td align="right">      359.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      201.83</td>
    <td align="right">        9.71</td>
    <td align="right">      192.12</td>
    <td align="right">      135.55</td>
    <td align="right">      316.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      215.28</td>
    <td align="right">       21.55</td>
    <td align="right">      193.72</td>
    <td align="right">      177.78</td>
    <td align="right">      239.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      203.82</td>
    <td align="right">       17.56</td>
    <td align="right">      186.26</td>
    <td align="right">      195.78</td>
    <td align="right">      213.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      168.99</td>
    <td align="right">        3.54</td>
    <td align="right">      165.45</td>
    <td align="right">      169.46</td>
    <td align="right">      230.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      142.90</td>
    <td align="right">        0.02</td>
    <td align="right">      142.88</td>
    <td align="right">      130.11</td>
    <td align="right">      278.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      113.35</td>
    <td align="right">        0.00</td>
    <td align="right">      113.35</td>
    <td align="right">      118.92</td>
    <td align="right">      314.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      102.63</td>
    <td align="right">        0.00</td>
    <td align="right">      102.63</td>
    <td align="right">       44.39</td>
    <td align="right">      461.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       88.08</td>
    <td align="right">        0.00</td>
    <td align="right">       88.08</td>
    <td align="right">       35.68</td>
    <td align="right">      504.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      147.08</td>
    <td align="right">        4.45</td>
    <td align="right">      142.64</td>
    <td align="right">      107.35</td>
    <td align="right">      360.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       88.08</td>
    <td align="right">        0.00</td>
    <td align="right">       88.08</td>
    <td align="right">       35.68</td>
    <td align="right">      213.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      215.28</td>
    <td align="right">       21.55</td>
    <td align="right">      193.72</td>
    <td align="right">      195.78</td>
    <td align="right">      504.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.62</td>
    <td align="right">        0.00</td>
    <td align="right">       94.62</td>
    <td align="right">       39.13</td>
    <td align="right">      498.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      118.77</td>
    <td align="right">        0.00</td>
    <td align="right">      118.77</td>
    <td align="right">       45.79</td>
    <td align="right">      451.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      145.55</td>
    <td align="right">        0.00</td>
    <td align="right">      145.55</td>
    <td align="right">       75.35</td>
    <td align="right">      459.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      167.73</td>
    <td align="right">        0.68</td>
    <td align="right">      167.04</td>
    <td align="right">      115.57</td>
    <td align="right">      359.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      201.83</td>
    <td align="right">        9.71</td>
    <td align="right">      192.12</td>
    <td align="right">      135.55</td>
    <td align="right">      316.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      215.28</td>
    <td align="right">       21.55</td>
    <td align="right">      193.72</td>
    <td align="right">      177.78</td>
    <td align="right">      239.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      203.82</td>
    <td align="right">       17.56</td>
    <td align="right">      186.26</td>
    <td align="right">      195.78</td>
    <td align="right">      213.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      168.99</td>
    <td align="right">        3.54</td>
    <td align="right">      165.45</td>
    <td align="right">      169.46</td>
    <td align="right">      230.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      142.90</td>
    <td align="right">        0.02</td>
    <td align="right">      142.88</td>
    <td align="right">      130.11</td>
    <td align="right">      278.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      113.35</td>
    <td align="right">        0.00</td>
    <td align="right">      113.35</td>
    <td align="right">      118.92</td>
    <td align="right">      314.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      102.63</td>
    <td align="right">        0.00</td>
    <td align="right">      102.63</td>
    <td align="right">       44.39</td>
    <td align="right">      461.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       88.08</td>
    <td align="right">        0.00</td>
    <td align="right">       88.08</td>
    <td align="right">       35.68</td>
    <td align="right">      504.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      147.08</td>
    <td align="right">        4.45</td>
    <td align="right">      142.64</td>
    <td align="right">      107.35</td>
    <td align="right">      360.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       88.08</td>
    <td align="right">        0.00</td>
    <td align="right">       88.08</td>
    <td align="right">       35.68</td>
    <td align="right">      213.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      215.28</td>
    <td align="right">       21.55</td>
    <td align="right">      193.72</td>
    <td align="right">      195.78</td>
    <td align="right">      504.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      491.33</td>
    <td align="right">      262.91</td>
    <td align="right">      228.42</td>
    <td align="right">      513.26</td>
    <td align="right">      883.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      518.01</td>
    <td align="right">      237.31</td>
    <td align="right">      280.70</td>
    <td align="right">      510.92</td>
    <td align="right">      807.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      628.89</td>
    <td align="right">      280.02</td>
    <td align="right">      348.87</td>
    <td align="right">      670.08</td>
    <td align="right">      823.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      804.17</td>
    <td align="right">      403.17</td>
    <td align="right">      401.00</td>
    <td align="right">     1009.72</td>
    <td align="right">      663.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      758.90</td>
    <td align="right">      316.55</td>
    <td align="right">      442.35</td>
    <td align="right">      902.80</td>
    <td align="right">      604.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      754.38</td>
    <td align="right">      327.28</td>
    <td align="right">      427.10</td>
    <td align="right">      981.49</td>
    <td align="right">      471.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      854.65</td>
    <td align="right">      424.61</td>
    <td align="right">      430.05</td>
    <td align="right">     1220.82</td>
    <td align="right">      430.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      843.91</td>
    <td align="right">      448.11</td>
    <td align="right">      395.80</td>
    <td align="right">     1228.13</td>
    <td align="right">      441.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      614.72</td>
    <td align="right">      281.72</td>
    <td align="right">      333.00</td>
    <td align="right">      823.30</td>
    <td align="right">      513.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      544.04</td>
    <td align="right">      279.60</td>
    <td align="right">      264.44</td>
    <td align="right">      752.67</td>
    <td align="right">      570.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      496.17</td>
    <td align="right">      252.16</td>
    <td align="right">      244.01</td>
    <td align="right">      519.28</td>
    <td align="right">      818.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      473.59</td>
    <td align="right">      263.32</td>
    <td align="right">      210.27</td>
    <td align="right">      491.94</td>
    <td align="right">      887.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      649.43</td>
    <td align="right">      315.35</td>
    <td align="right">      334.08</td>
    <td align="right">      804.08</td>
    <td align="right">      659.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      473.59</td>
    <td align="right">      237.31</td>
    <td align="right">      210.27</td>
    <td align="right">      491.94</td>
    <td align="right">      430.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      854.65</td>
    <td align="right">      448.11</td>
    <td align="right">      442.35</td>
    <td align="right">     1228.13</td>
    <td align="right">      887.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.43</td>
    <td align="right">       10.40</td>
    <td align="right">        9.03</td>
    <td align="right">       20.29</td>
    <td align="right">       34.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.48</td>
    <td align="right">        9.38</td>
    <td align="right">       11.10</td>
    <td align="right">       20.20</td>
    <td align="right">       31.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.87</td>
    <td align="right">       11.07</td>
    <td align="right">       13.79</td>
    <td align="right">       26.49</td>
    <td align="right">       32.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       31.80</td>
    <td align="right">       15.94</td>
    <td align="right">       15.86</td>
    <td align="right">       39.92</td>
    <td align="right">       26.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.01</td>
    <td align="right">       12.52</td>
    <td align="right">       17.49</td>
    <td align="right">       35.70</td>
    <td align="right">       23.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.83</td>
    <td align="right">       12.94</td>
    <td align="right">       16.89</td>
    <td align="right">       38.81</td>
    <td align="right">       18.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.79</td>
    <td align="right">       16.79</td>
    <td align="right">       17.00</td>
    <td align="right">       48.27</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.37</td>
    <td align="right">       17.72</td>
    <td align="right">       15.65</td>
    <td align="right">       48.56</td>
    <td align="right">       17.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.31</td>
    <td align="right">       11.14</td>
    <td align="right">       13.17</td>
    <td align="right">       32.55</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.51</td>
    <td align="right">       11.06</td>
    <td align="right">       10.46</td>
    <td align="right">       29.76</td>
    <td align="right">       22.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.62</td>
    <td align="right">        9.97</td>
    <td align="right">        9.65</td>
    <td align="right">       20.53</td>
    <td align="right">       32.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.73</td>
    <td align="right">       10.41</td>
    <td align="right">        8.31</td>
    <td align="right">       19.45</td>
    <td align="right">       35.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       25.68</td>
    <td align="right">       12.47</td>
    <td align="right">       13.21</td>
    <td align="right">       31.79</td>
    <td align="right">       26.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.73</td>
    <td align="right">        9.38</td>
    <td align="right">        8.31</td>
    <td align="right">       19.45</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       33.79</td>
    <td align="right">       17.72</td>
    <td align="right">       17.49</td>
    <td align="right">       48.56</td>
    <td align="right">       35.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      623.24</td>
    <td align="right">      456.86</td>
    <td align="right">      166.38</td>
    <td align="right">      902.93</td>
    <td align="right">      484.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      490.70</td>
    <td align="right">      302.22</td>
    <td align="right">      188.48</td>
    <td align="right">      636.56</td>
    <td align="right">      438.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      392.28</td>
    <td align="right">      190.02</td>
    <td align="right">      202.26</td>
    <td align="right">      473.37</td>
    <td align="right">      452.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      329.36</td>
    <td align="right">      127.11</td>
    <td align="right">      202.25</td>
    <td align="right">      370.51</td>
    <td align="right">      363.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      233.96</td>
    <td align="right">       29.83</td>
    <td align="right">      204.13</td>
    <td align="right">      199.24</td>
    <td align="right">      325.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      204.89</td>
    <td align="right">       13.01</td>
    <td align="right">      191.88</td>
    <td align="right">      185.27</td>
    <td align="right">      248.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      217.45</td>
    <td align="right">       25.49</td>
    <td align="right">      191.96</td>
    <td align="right">      224.37</td>
    <td align="right">      222.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      280.16</td>
    <td align="right">       89.92</td>
    <td align="right">      190.24</td>
    <td align="right">      341.29</td>
    <td align="right">      236.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      388.54</td>
    <td align="right">      197.80</td>
    <td align="right">      190.74</td>
    <td align="right">      539.52</td>
    <td align="right">      286.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      492.14</td>
    <td align="right">      329.12</td>
    <td align="right">      163.01</td>
    <td align="right">      756.09</td>
    <td align="right">      322.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      596.93</td>
    <td align="right">      421.19</td>
    <td align="right">      175.74</td>
    <td align="right">      849.37</td>
    <td align="right">      448.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      665.60</td>
    <td align="right">      506.25</td>
    <td align="right">      159.35</td>
    <td align="right">      976.93</td>
    <td align="right">      487.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      409.26</td>
    <td align="right">      223.80</td>
    <td align="right">      185.46</td>
    <td align="right">      537.71</td>
    <td align="right">      359.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      204.89</td>
    <td align="right">       13.01</td>
    <td align="right">      159.35</td>
    <td align="right">      185.27</td>
    <td align="right">      222.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      665.60</td>
    <td align="right">      506.25</td>
    <td align="right">      204.13</td>
    <td align="right">      976.93</td>
    <td align="right">      487.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      623.24</td>
    <td align="right">      456.86</td>
    <td align="right">      166.38</td>
    <td align="right">      902.93</td>
    <td align="right">      484.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      490.70</td>
    <td align="right">      302.22</td>
    <td align="right">      188.48</td>
    <td align="right">      636.56</td>
    <td align="right">      438.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      392.28</td>
    <td align="right">      190.02</td>
    <td align="right">      202.26</td>
    <td align="right">      473.37</td>
    <td align="right">      452.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      329.36</td>
    <td align="right">      127.11</td>
    <td align="right">      202.25</td>
    <td align="right">      370.51</td>
    <td align="right">      363.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      233.96</td>
    <td align="right">       29.83</td>
    <td align="right">      204.13</td>
    <td align="right">      199.24</td>
    <td align="right">      325.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      204.89</td>
    <td align="right">       13.01</td>
    <td align="right">      191.88</td>
    <td align="right">      185.27</td>
    <td align="right">      248.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      217.45</td>
    <td align="right">       25.49</td>
    <td align="right">      191.96</td>
    <td align="right">      224.37</td>
    <td align="right">      222.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      280.16</td>
    <td align="right">       89.92</td>
    <td align="right">      190.24</td>
    <td align="right">      341.29</td>
    <td align="right">      236.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      388.54</td>
    <td align="right">      197.80</td>
    <td align="right">      190.74</td>
    <td align="right">      539.52</td>
    <td align="right">      286.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      492.14</td>
    <td align="right">      329.12</td>
    <td align="right">      163.01</td>
    <td align="right">      756.09</td>
    <td align="right">      322.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      596.93</td>
    <td align="right">      421.19</td>
    <td align="right">      175.74</td>
    <td align="right">      849.37</td>
    <td align="right">      448.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      665.60</td>
    <td align="right">      506.25</td>
    <td align="right">      159.35</td>
    <td align="right">      976.93</td>
    <td align="right">      487.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      409.26</td>
    <td align="right">      223.80</td>
    <td align="right">      185.46</td>
    <td align="right">      537.71</td>
    <td align="right">      359.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      204.89</td>
    <td align="right">       13.01</td>
    <td align="right">      159.35</td>
    <td align="right">      185.27</td>
    <td align="right">      222.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      665.60</td>
    <td align="right">      506.25</td>
    <td align="right">      204.13</td>
    <td align="right">      976.93</td>
    <td align="right">      487.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      623.20</td>
    <td align="right">      456.83</td>
    <td align="right">      166.37</td>
    <td align="right">      902.87</td>
    <td align="right">      484.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      490.67</td>
    <td align="right">      302.20</td>
    <td align="right">      188.47</td>
    <td align="right">      636.52</td>
    <td align="right">      438.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      392.25</td>
    <td align="right">      190.01</td>
    <td align="right">      202.25</td>
    <td align="right">      473.34</td>
    <td align="right">      452.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      329.34</td>
    <td align="right">      127.10</td>
    <td align="right">      202.24</td>
    <td align="right">      370.49</td>
    <td align="right">      363.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      233.94</td>
    <td align="right">       29.82</td>
    <td align="right">      204.12</td>
    <td align="right">      199.23</td>
    <td align="right">      325.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      204.88</td>
    <td align="right">       13.01</td>
    <td align="right">      191.87</td>
    <td align="right">      185.26</td>
    <td align="right">      248.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      217.44</td>
    <td align="right">       25.49</td>
    <td align="right">      191.95</td>
    <td align="right">      224.36</td>
    <td align="right">      222.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      280.14</td>
    <td align="right">       89.92</td>
    <td align="right">      190.23</td>
    <td align="right">      341.27</td>
    <td align="right">      236.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      388.52</td>
    <td align="right">      197.79</td>
    <td align="right">      190.73</td>
    <td align="right">      539.48</td>
    <td align="right">      286.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      492.10</td>
    <td align="right">      329.10</td>
    <td align="right">      163.00</td>
    <td align="right">      756.04</td>
    <td align="right">      322.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      596.89</td>
    <td align="right">      421.17</td>
    <td align="right">      175.73</td>
    <td align="right">      849.31</td>
    <td align="right">      448.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      665.55</td>
    <td align="right">      506.22</td>
    <td align="right">      159.34</td>
    <td align="right">      976.87</td>
    <td align="right">      487.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      409.24</td>
    <td align="right">      223.79</td>
    <td align="right">      185.45</td>
    <td align="right">      537.68</td>
    <td align="right">      359.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      204.88</td>
    <td align="right">       13.01</td>
    <td align="right">      159.34</td>
    <td align="right">      185.26</td>
    <td align="right">      222.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      665.55</td>
    <td align="right">      506.22</td>
    <td align="right">      204.12</td>
    <td align="right">      976.87</td>
    <td align="right">      487.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      467.75</td>
    <td align="right">      236.09</td>
    <td align="right">      231.66</td>
    <td align="right">      530.31</td>
    <td align="right">      929.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      557.43</td>
    <td align="right">      257.25</td>
    <td align="right">      300.18</td>
    <td align="right">      611.00</td>
    <td align="right">      842.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      638.86</td>
    <td align="right">      282.48</td>
    <td align="right">      356.38</td>
    <td align="right">      719.29</td>
    <td align="right">      859.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      880.63</td>
    <td align="right">      458.32</td>
    <td align="right">      422.32</td>
    <td align="right">     1155.07</td>
    <td align="right">      700.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      865.04</td>
    <td align="right">      399.30</td>
    <td align="right">      465.74</td>
    <td align="right">     1087.04</td>
    <td align="right">      638.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      916.30</td>
    <td align="right">      457.82</td>
    <td align="right">      458.48</td>
    <td align="right">     1245.97</td>
    <td align="right">      493.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      970.01</td>
    <td align="right">      518.75</td>
    <td align="right">      451.26</td>
    <td align="right">     1407.93</td>
    <td align="right">      449.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      910.09</td>
    <td align="right">      492.98</td>
    <td align="right">      417.12</td>
    <td align="right">     1343.67</td>
    <td align="right">      466.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      779.28</td>
    <td align="right">      416.80</td>
    <td align="right">      362.49</td>
    <td align="right">     1099.18</td>
    <td align="right">      540.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      595.93</td>
    <td align="right">      325.30</td>
    <td align="right">      270.62</td>
    <td align="right">      868.47</td>
    <td align="right">      600.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      538.54</td>
    <td align="right">      281.76</td>
    <td align="right">      256.78</td>
    <td align="right">      633.77</td>
    <td align="right">      857.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      475.87</td>
    <td align="right">      255.41</td>
    <td align="right">      220.46</td>
    <td align="right">      556.38</td>
    <td align="right">      937.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      716.93</td>
    <td align="right">      365.65</td>
    <td align="right">      351.28</td>
    <td align="right">      939.82</td>
    <td align="right">      692.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      467.75</td>
    <td align="right">      236.09</td>
    <td align="right">      220.46</td>
    <td align="right">      530.31</td>
    <td align="right">      449.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      970.01</td>
    <td align="right">      518.75</td>
    <td align="right">      465.74</td>
    <td align="right">     1407.93</td>
    <td align="right">      937.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.49</td>
    <td align="right">        9.33</td>
    <td align="right">        9.16</td>
    <td align="right">       20.97</td>
    <td align="right">       36.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.04</td>
    <td align="right">       10.17</td>
    <td align="right">       11.87</td>
    <td align="right">       24.16</td>
    <td align="right">       33.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.26</td>
    <td align="right">       11.17</td>
    <td align="right">       14.09</td>
    <td align="right">       28.44</td>
    <td align="right">       33.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       34.82</td>
    <td align="right">       18.12</td>
    <td align="right">       16.70</td>
    <td align="right">       45.67</td>
    <td align="right">       27.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       34.20</td>
    <td align="right">       15.79</td>
    <td align="right">       18.41</td>
    <td align="right">       42.98</td>
    <td align="right">       25.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.23</td>
    <td align="right">       18.10</td>
    <td align="right">       18.13</td>
    <td align="right">       49.26</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.35</td>
    <td align="right">       20.51</td>
    <td align="right">       17.84</td>
    <td align="right">       55.67</td>
    <td align="right">       17.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.98</td>
    <td align="right">       19.49</td>
    <td align="right">       16.49</td>
    <td align="right">       53.13</td>
    <td align="right">       18.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.81</td>
    <td align="right">       16.48</td>
    <td align="right">       14.33</td>
    <td align="right">       43.46</td>
    <td align="right">       21.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.56</td>
    <td align="right">       12.86</td>
    <td align="right">       10.70</td>
    <td align="right">       34.34</td>
    <td align="right">       23.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.29</td>
    <td align="right">       11.14</td>
    <td align="right">       10.15</td>
    <td align="right">       25.06</td>
    <td align="right">       33.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.82</td>
    <td align="right">       10.10</td>
    <td align="right">        8.72</td>
    <td align="right">       22.00</td>
    <td align="right">       37.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.35</td>
    <td align="right">       14.46</td>
    <td align="right">       13.89</td>
    <td align="right">       37.16</td>
    <td align="right">       27.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.49</td>
    <td align="right">        9.33</td>
    <td align="right">        8.72</td>
    <td align="right">       20.97</td>
    <td align="right">       17.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       38.35</td>
    <td align="right">       20.51</td>
    <td align="right">       18.41</td>
    <td align="right">       55.67</td>
    <td align="right">       37.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      283.86</td>
    <td align="right">        0.00</td>
    <td align="right">      283.86</td>
    <td align="right">      105.08</td>
    <td align="right">     1525.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      356.32</td>
    <td align="right">        0.00</td>
    <td align="right">      356.32</td>
    <td align="right">      115.27</td>
    <td align="right">     1407.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      436.64</td>
    <td align="right">        0.00</td>
    <td align="right">      436.64</td>
    <td align="right">      193.99</td>
    <td align="right">     1438.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      503.18</td>
    <td align="right">        2.05</td>
    <td align="right">      501.13</td>
    <td align="right">      308.70</td>
    <td align="right">     1130.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      605.50</td>
    <td align="right">       29.13</td>
    <td align="right">      576.37</td>
    <td align="right">      368.33</td>
    <td align="right">      988.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      645.84</td>
    <td align="right">       64.66</td>
    <td align="right">      581.17</td>
    <td align="right">      491.26</td>
    <td align="right">      751.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      611.48</td>
    <td align="right">       52.69</td>
    <td align="right">      558.79</td>
    <td align="right">      557.42</td>
    <td align="right">      664.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      506.97</td>
    <td align="right">       10.61</td>
    <td align="right">      496.37</td>
    <td align="right">      483.81</td>
    <td align="right">      714.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      428.71</td>
    <td align="right">        0.07</td>
    <td align="right">      428.64</td>
    <td align="right">      371.70</td>
    <td align="right">      855.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      340.06</td>
    <td align="right">        0.00</td>
    <td align="right">      340.06</td>
    <td align="right">      344.66</td>
    <td align="right">      952.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      307.90</td>
    <td align="right">        0.00</td>
    <td align="right">      307.90</td>
    <td align="right">      121.25</td>
    <td align="right">     1400.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      264.25</td>
    <td align="right">        0.00</td>
    <td align="right">      264.25</td>
    <td align="right">       96.15</td>
    <td align="right">     1543.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      441.25</td>
    <td align="right">       13.34</td>
    <td align="right">      427.92</td>
    <td align="right">      297.66</td>
    <td align="right">     1112.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      264.25</td>
    <td align="right">        0.00</td>
    <td align="right">      264.25</td>
    <td align="right">       96.15</td>
    <td align="right">      664.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      645.84</td>
    <td align="right">       64.66</td>
    <td align="right">      581.17</td>
    <td align="right">      557.42</td>
    <td align="right">     1543.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      510.76</td>
    <td align="right">      273.31</td>
    <td align="right">      237.46</td>
    <td align="right">      523.86</td>
    <td align="right">      912.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      538.50</td>
    <td align="right">      246.69</td>
    <td align="right">      291.80</td>
    <td align="right">      512.95</td>
    <td align="right">      852.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      653.76</td>
    <td align="right">      291.09</td>
    <td align="right">      362.67</td>
    <td align="right">      673.40</td>
    <td align="right">      869.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      835.98</td>
    <td align="right">      419.12</td>
    <td align="right">      416.86</td>
    <td align="right">     1025.56</td>
    <td align="right">      696.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      788.92</td>
    <td align="right">      329.07</td>
    <td align="right">      459.84</td>
    <td align="right">      915.59</td>
    <td align="right">      634.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      784.22</td>
    <td align="right">      340.23</td>
    <td align="right">      443.99</td>
    <td align="right">      996.83</td>
    <td align="right">      500.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      888.46</td>
    <td align="right">      441.40</td>
    <td align="right">      447.05</td>
    <td align="right">     1254.73</td>
    <td align="right">      444.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      877.29</td>
    <td align="right">      465.84</td>
    <td align="right">      411.45</td>
    <td align="right">     1263.29</td>
    <td align="right">      451.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      639.03</td>
    <td align="right">      292.86</td>
    <td align="right">      346.17</td>
    <td align="right">      846.21</td>
    <td align="right">      529.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      565.56</td>
    <td align="right">      290.66</td>
    <td align="right">      274.90</td>
    <td align="right">      775.55</td>
    <td align="right">      581.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      515.79</td>
    <td align="right">      262.13</td>
    <td align="right">      253.66</td>
    <td align="right">      531.30</td>
    <td align="right">      842.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      492.33</td>
    <td align="right">      273.74</td>
    <td align="right">      218.59</td>
    <td align="right">      501.23</td>
    <td align="right">      919.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      675.12</td>
    <td align="right">      327.83</td>
    <td align="right">      347.29</td>
    <td align="right">      820.54</td>
    <td align="right">      685.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      492.33</td>
    <td align="right">      246.69</td>
    <td align="right">      218.59</td>
    <td align="right">      501.23</td>
    <td align="right">      444.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      888.46</td>
    <td align="right">      465.84</td>
    <td align="right">      459.84</td>
    <td align="right">     1263.29</td>
    <td align="right">      919.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1869.76</td>
    <td align="right">     1370.61</td>
    <td align="right">      499.14</td>
    <td align="right">     2673.72</td>
    <td align="right">     1417.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1472.11</td>
    <td align="right">      906.67</td>
    <td align="right">      565.44</td>
    <td align="right">     1856.21</td>
    <td align="right">     1329.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1176.85</td>
    <td align="right">      570.07</td>
    <td align="right">      606.78</td>
    <td align="right">     1357.66</td>
    <td align="right">     1413.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      988.10</td>
    <td align="right">      381.34</td>
    <td align="right">      606.76</td>
    <td align="right">     1057.02</td>
    <td align="right">     1147.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      701.88</td>
    <td align="right">       89.48</td>
    <td align="right">      612.40</td>
    <td align="right">      536.26</td>
    <td align="right">     1048.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      614.68</td>
    <td align="right">       39.03</td>
    <td align="right">      575.64</td>
    <td align="right">      497.06</td>
    <td align="right">      809.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      652.36</td>
    <td align="right">       76.47</td>
    <td align="right">      575.89</td>
    <td align="right">      636.73</td>
    <td align="right">      703.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      840.50</td>
    <td align="right">      269.77</td>
    <td align="right">      570.72</td>
    <td align="right">      992.98</td>
    <td align="right">      734.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1165.64</td>
    <td align="right">      593.41</td>
    <td align="right">      572.23</td>
    <td align="right">     1592.83</td>
    <td align="right">      863.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1476.43</td>
    <td align="right">      987.39</td>
    <td align="right">      489.04</td>
    <td align="right">     2248.05</td>
    <td align="right">      940.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1790.82</td>
    <td align="right">     1263.61</td>
    <td align="right">      527.22</td>
    <td align="right">     2512.17</td>
    <td align="right">     1314.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1996.83</td>
    <td align="right">     1518.78</td>
    <td align="right">      478.04</td>
    <td align="right">     2893.70</td>
    <td align="right">     1424.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1227.81</td>
    <td align="right">      671.42</td>
    <td align="right">      556.39</td>
    <td align="right">     1570.57</td>
    <td align="right">     1094.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      614.68</td>
    <td align="right">       39.03</td>
    <td align="right">      478.04</td>
    <td align="right">      497.06</td>
    <td align="right">      703.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1996.83</td>
    <td align="right">     1518.78</td>
    <td align="right">      612.40</td>
    <td align="right">     2893.70</td>
    <td align="right">     1424.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      486.25</td>
    <td align="right">      245.43</td>
    <td align="right">      240.82</td>
    <td align="right">      537.48</td>
    <td align="right">      966.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      579.48</td>
    <td align="right">      267.42</td>
    <td align="right">      312.05</td>
    <td align="right">      613.25</td>
    <td align="right">      889.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      664.13</td>
    <td align="right">      293.65</td>
    <td align="right">      370.48</td>
    <td align="right">      720.41</td>
    <td align="right">      909.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      915.46</td>
    <td align="right">      476.45</td>
    <td align="right">      439.02</td>
    <td align="right">     1172.57</td>
    <td align="right">      735.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      899.25</td>
    <td align="right">      415.09</td>
    <td align="right">      484.16</td>
    <td align="right">     1102.82</td>
    <td align="right">      668.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      952.55</td>
    <td align="right">      475.93</td>
    <td align="right">      476.61</td>
    <td align="right">     1267.28</td>
    <td align="right">      520.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1008.38</td>
    <td align="right">      539.27</td>
    <td align="right">      469.11</td>
    <td align="right">     1446.85</td>
    <td align="right">      464.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      946.09</td>
    <td align="right">      512.48</td>
    <td align="right">      433.61</td>
    <td align="right">     1380.67</td>
    <td align="right">      479.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      810.11</td>
    <td align="right">      433.28</td>
    <td align="right">      376.82</td>
    <td align="right">     1129.40</td>
    <td align="right">      552.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      619.50</td>
    <td align="right">      338.17</td>
    <td align="right">      281.33</td>
    <td align="right">      893.70</td>
    <td align="right">      614.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      559.84</td>
    <td align="right">      292.91</td>
    <td align="right">      266.93</td>
    <td align="right">      646.28</td>
    <td align="right">      883.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      494.69</td>
    <td align="right">      265.51</td>
    <td align="right">      229.18</td>
    <td align="right">      565.50</td>
    <td align="right">      974.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      745.29</td>
    <td align="right">      380.12</td>
    <td align="right">      365.17</td>
    <td align="right">      958.10</td>
    <td align="right">      720.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      486.25</td>
    <td align="right">      245.43</td>
    <td align="right">      229.18</td>
    <td align="right">      537.48</td>
    <td align="right">      464.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1008.38</td>
    <td align="right">      539.27</td>
    <td align="right">      484.16</td>
    <td align="right">     1446.85</td>
    <td align="right">      974.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.760292E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.760292E+09</td>
    <td align="right">0.321771E+09</td>
    <td align="right">0.377508E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.862012E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.862012E+09</td>
    <td align="right">0.310751E+09</td>
    <td align="right">0.315240E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116951E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116951E+10</td>
    <td align="right">0.547919E+09</td>
    <td align="right">0.361464E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.130424E+10</td>
    <td align="right">  5314988.97</td>
    <td align="right">0.129892E+10</td>
    <td align="right">0.795311E+09</td>
    <td align="right">0.278079E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.162177E+10</td>
    <td align="right"> 78014247.17</td>
    <td align="right">0.154376E+10</td>
    <td align="right">0.980898E+09</td>
    <td align="right">0.251005E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.167401E+10</td>
    <td align="right">0.167610E+09</td>
    <td align="right">0.150640E+10</td>
    <td align="right">0.125307E+10</td>
    <td align="right">0.186124E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.163778E+10</td>
    <td align="right">0.141124E+09</td>
    <td align="right">0.149666E+10</td>
    <td align="right">0.146165E+10</td>
    <td align="right">0.170293E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.135788E+10</td>
    <td align="right"> 28411361.10</td>
    <td align="right">0.132947E+10</td>
    <td align="right">0.127226E+10</td>
    <td align="right">0.181870E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111122E+10</td>
    <td align="right">   187527.43</td>
    <td align="right">0.111104E+10</td>
    <td align="right">0.964323E+09</td>
    <td align="right">0.208659E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.910830E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.910830E+09</td>
    <td align="right">0.942993E+09</td>
    <td align="right">0.237827E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.798088E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.798088E+09</td>
    <td align="right">0.354154E+09</td>
    <td align="right">0.335194E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.707767E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.707767E+09</td>
    <td align="right">0.297841E+09</td>
    <td align="right">0.380345E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139154E+11</td>
    <td align="right">0.420662E+09</td>
    <td align="right">0.134947E+11</td>
    <td align="right">0.950295E+10</td>
    <td align="right">0.328361E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.707767E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.707767E+09</td>
    <td align="right">0.297841E+09</td>
    <td align="right">0.170293E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167401E+10</td>
    <td align="right">0.167610E+09</td>
    <td align="right">0.154376E+10</td>
    <td align="right">0.146165E+10</td>
    <td align="right">0.380345E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136803E+10</td>
    <td align="right">0.732032E+09</td>
    <td align="right">0.636001E+09</td>
    <td align="right">0.144630E+10</td>
    <td align="right">0.230363E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.130273E+10</td>
    <td align="right">0.596803E+09</td>
    <td align="right">0.705926E+09</td>
    <td align="right">0.126671E+10</td>
    <td align="right">0.194565E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175104E+10</td>
    <td align="right">0.779668E+09</td>
    <td align="right">0.971376E+09</td>
    <td align="right">0.182443E+10</td>
    <td align="right">0.222617E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.216687E+10</td>
    <td align="right">0.108637E+10</td>
    <td align="right">0.108050E+10</td>
    <td align="right">0.265252E+10</td>
    <td align="right">0.174461E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.211303E+10</td>
    <td align="right">0.881383E+09</td>
    <td align="right">0.123165E+10</td>
    <td align="right">0.244665E+10</td>
    <td align="right">0.164802E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.203270E+10</td>
    <td align="right">0.881870E+09</td>
    <td align="right">0.115083E+10</td>
    <td align="right">0.256558E+10</td>
    <td align="right">0.126327E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.237965E+10</td>
    <td align="right">0.118226E+10</td>
    <td align="right">0.119739E+10</td>
    <td align="right">0.333425E+10</td>
    <td align="right">0.115912E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.234974E+10</td>
    <td align="right">0.124770E+10</td>
    <td align="right">0.110204E+10</td>
    <td align="right">0.336455E+10</td>
    <td align="right">0.117431E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.165638E+10</td>
    <td align="right">0.759103E+09</td>
    <td align="right">0.897273E+09</td>
    <td align="right">0.218855E+10</td>
    <td align="right">0.131588E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151479E+10</td>
    <td align="right">0.778500E+09</td>
    <td align="right">0.736290E+09</td>
    <td align="right">0.208682E+10</td>
    <td align="right">0.148284E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133694E+10</td>
    <td align="right">0.679446E+09</td>
    <td align="right">0.657492E+09</td>
    <td align="right">0.141459E+10</td>
    <td align="right">0.205750E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.131865E+10</td>
    <td align="right">0.733176E+09</td>
    <td align="right">0.585472E+09</td>
    <td align="right">0.138901E+10</td>
    <td align="right">0.231346E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.212905E+11</td>
    <td align="right">0.103383E+11</td>
    <td align="right">0.109522E+11</td>
    <td align="right">0.259800E+11</td>
    <td align="right">0.206345E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.130273E+10</td>
    <td align="right">0.596803E+09</td>
    <td align="right">0.585472E+09</td>
    <td align="right">0.126671E+10</td>
    <td align="right">0.115912E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.237965E+10</td>
    <td align="right">0.124770E+10</td>
    <td align="right">0.123165E+10</td>
    <td align="right">0.336455E+10</td>
    <td align="right">0.231346E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.500796E+10</td>
    <td align="right">0.367105E+10</td>
    <td align="right">0.133691E+10</td>
    <td align="right">0.721393E+10</td>
    <td align="right">0.355283E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.356134E+10</td>
    <td align="right">0.219342E+10</td>
    <td align="right">0.136791E+10</td>
    <td align="right">0.452478E+10</td>
    <td align="right">0.300519E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.315208E+10</td>
    <td align="right">0.152688E+10</td>
    <td align="right">0.162521E+10</td>
    <td align="right">0.366552E+10</td>
    <td align="right">0.357677E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.256115E+10</td>
    <td align="right">0.988433E+09</td>
    <td align="right">0.157271E+10</td>
    <td align="right">0.273820E+10</td>
    <td align="right">0.284027E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.187992E+10</td>
    <td align="right">0.239668E+09</td>
    <td align="right">0.164026E+10</td>
    <td align="right">0.143732E+10</td>
    <td align="right">0.268366E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.159324E+10</td>
    <td align="right">0.101175E+09</td>
    <td align="right">0.149207E+10</td>
    <td align="right">0.127752E+10</td>
    <td align="right">0.201822E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.174729E+10</td>
    <td align="right">0.204823E+09</td>
    <td align="right">0.154247E+10</td>
    <td align="right">0.168363E+10</td>
    <td align="right">0.181425E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.225118E+10</td>
    <td align="right">0.722556E+09</td>
    <td align="right">0.152863E+10</td>
    <td align="right">0.264511E+10</td>
    <td align="right">0.188046E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.302134E+10</td>
    <td align="right">0.153811E+10</td>
    <td align="right">0.148323E+10</td>
    <td align="right">0.412839E+10</td>
    <td align="right">0.212022E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.395448E+10</td>
    <td align="right">0.264463E+10</td>
    <td align="right">0.130985E+10</td>
    <td align="right">0.604038E+10</td>
    <td align="right">0.237036E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.464181E+10</td>
    <td align="right">0.327527E+10</td>
    <td align="right">0.136654E+10</td>
    <td align="right">0.655358E+10</td>
    <td align="right">0.318695E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.534830E+10</td>
    <td align="right">0.406791E+10</td>
    <td align="right">0.128039E+10</td>
    <td align="right">0.780786E+10</td>
    <td align="right">0.356383E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.387201E+11</td>
    <td align="right">0.211739E+11</td>
    <td align="right">0.175462E+11</td>
    <td align="right">0.497162E+11</td>
    <td align="right">0.326130E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.159324E+10</td>
    <td align="right">0.101175E+09</td>
    <td align="right">0.128039E+10</td>
    <td align="right">0.127752E+10</td>
    <td align="right">0.181425E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.534830E+10</td>
    <td align="right">0.406791E+10</td>
    <td align="right">0.164026E+10</td>
    <td align="right">0.780786E+10</td>
    <td align="right">0.357677E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130236E+10</td>
    <td align="right">0.657349E+09</td>
    <td align="right">0.645012E+09</td>
    <td align="right">0.145948E+10</td>
    <td align="right">0.241352E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.140188E+10</td>
    <td align="right">0.646952E+09</td>
    <td align="right">0.754923E+09</td>
    <td align="right">0.149670E+10</td>
    <td align="right">0.200939E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.177881E+10</td>
    <td align="right">0.786526E+09</td>
    <td align="right">0.992282E+09</td>
    <td align="right">0.193861E+10</td>
    <td align="right">0.230128E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237288E+10</td>
    <td align="right">0.123495E+10</td>
    <td align="right">0.113793E+10</td>
    <td align="right">0.302573E+10</td>
    <td align="right">0.181939E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.240856E+10</td>
    <td align="right">0.111179E+10</td>
    <td align="right">0.129677E+10</td>
    <td align="right">0.294060E+10</td>
    <td align="right">0.170897E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.246900E+10</td>
    <td align="right">0.123362E+10</td>
    <td align="right">0.123538E+10</td>
    <td align="right">0.326390E+10</td>
    <td align="right">0.129111E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.270084E+10</td>
    <td align="right">0.144439E+10</td>
    <td align="right">0.125645E+10</td>
    <td align="right">0.384853E+10</td>
    <td align="right">0.118957E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.253400E+10</td>
    <td align="right">0.137262E+10</td>
    <td align="right">0.116139E+10</td>
    <td align="right">0.367942E+10</td>
    <td align="right">0.122366E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.209980E+10</td>
    <td align="right">0.112307E+10</td>
    <td align="right">0.976725E+09</td>
    <td align="right">0.292366E+10</td>
    <td align="right">0.135271E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165926E+10</td>
    <td align="right">0.905751E+09</td>
    <td align="right">0.753508E+09</td>
    <td align="right">0.240357E+10</td>
    <td align="right">0.154382E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145111E+10</td>
    <td align="right">0.759224E+09</td>
    <td align="right">0.691889E+09</td>
    <td align="right">0.169275E+10</td>
    <td align="right">0.213305E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.132499E+10</td>
    <td align="right">0.711150E+09</td>
    <td align="right">0.613840E+09</td>
    <td align="right">0.153612E+10</td>
    <td align="right">0.242917E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.235035E+11</td>
    <td align="right">0.119874E+11</td>
    <td align="right">0.115161E+11</td>
    <td align="right">0.302091E+11</td>
    <td align="right">0.214156E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.130236E+10</td>
    <td align="right">0.646952E+09</td>
    <td align="right">0.613840E+09</td>
    <td align="right">0.145948E+10</td>
    <td align="right">0.118957E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.270084E+10</td>
    <td align="right">0.144439E+10</td>
    <td align="right">0.129677E+10</td>
    <td align="right">0.384853E+10</td>
    <td align="right">0.242917E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.253419E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.253419E+09</td>
    <td align="right">0.104803E+09</td>
    <td align="right">0.133585E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.287324E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.287324E+09</td>
    <td align="right">0.110764E+09</td>
    <td align="right">0.109141E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.389817E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.389817E+09</td>
    <td align="right">0.201809E+09</td>
    <td align="right">0.123195E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.434726E+09</td>
    <td align="right">  1771579.17</td>
    <td align="right">0.432954E+09</td>
    <td align="right">0.299536E+09</td>
    <td align="right">0.931835E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.540565E+09</td>
    <td align="right"> 26003518.72</td>
    <td align="right">0.514561E+09</td>
    <td align="right">0.363033E+09</td>
    <td align="right">0.848318E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.557978E+09</td>
    <td align="right"> 55867492.99</td>
    <td align="right">0.502110E+09</td>
    <td align="right">0.460796E+09</td>
    <td align="right">0.619817E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.545901E+09</td>
    <td align="right"> 47038953.63</td>
    <td align="right">0.498862E+09</td>
    <td align="right">0.524355E+09</td>
    <td align="right">0.572943E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.452605E+09</td>
    <td align="right">  9470005.63</td>
    <td align="right">0.443135E+09</td>
    <td align="right">0.453866E+09</td>
    <td align="right">0.616368E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.370390E+09</td>
    <td align="right">    62506.19</td>
    <td align="right">0.370328E+09</td>
    <td align="right">0.337242E+09</td>
    <td align="right">0.722625E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.303596E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.303596E+09</td>
    <td align="right">0.318490E+09</td>
    <td align="right">0.843552E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.266017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266017E+09</td>
    <td align="right">0.115060E+09</td>
    <td align="right">0.119533E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235911E+09</td>
    <td align="right"> 95552598.94</td>
    <td align="right">0.135127E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.463825E+10</td>
    <td align="right">0.140214E+09</td>
    <td align="right">0.449803E+10</td>
    <td align="right">0.338531E+10</td>
    <td align="right">0.113613E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235911E+09</td>
    <td align="right"> 95552598.94</td>
    <td align="right">0.572943E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.557978E+09</td>
    <td align="right"> 55867492.99</td>
    <td align="right">0.514561E+09</td>
    <td align="right">0.524355E+09</td>
    <td align="right">0.135127E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.253429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.253429E+09</td>
    <td align="right">0.104807E+09</td>
    <td align="right">0.133593E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.287335E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.287335E+09</td>
    <td align="right">0.110766E+09</td>
    <td align="right">0.109148E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.389832E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.389832E+09</td>
    <td align="right">0.201813E+09</td>
    <td align="right">0.123203E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.434745E+09</td>
    <td align="right">  1771626.79</td>
    <td align="right">0.432973E+09</td>
    <td align="right">0.299548E+09</td>
    <td align="right">0.931892E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.540587E+09</td>
    <td align="right"> 26004217.70</td>
    <td align="right">0.514583E+09</td>
    <td align="right">0.363044E+09</td>
    <td align="right">0.848370E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.558000E+09</td>
    <td align="right"> 55868994.72</td>
    <td align="right">0.502131E+09</td>
    <td align="right">0.460812E+09</td>
    <td align="right">0.619854E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.545925E+09</td>
    <td align="right"> 47040218.05</td>
    <td align="right">0.498884E+09</td>
    <td align="right">0.524377E+09</td>
    <td align="right">0.572977E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.452625E+09</td>
    <td align="right">  9470260.19</td>
    <td align="right">0.443155E+09</td>
    <td align="right">0.453888E+09</td>
    <td align="right">0.616404E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.370406E+09</td>
    <td align="right">    62507.87</td>
    <td align="right">0.370344E+09</td>
    <td align="right">0.337256E+09</td>
    <td align="right">0.722666E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.303608E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.303608E+09</td>
    <td align="right">0.318505E+09</td>
    <td align="right">0.843599E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.266028E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266028E+09</td>
    <td align="right">0.115063E+09</td>
    <td align="right">0.119540E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235921E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235921E+09</td>
    <td align="right"> 95556614.46</td>
    <td align="right">0.135135E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
