    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     8345.74</td>
    <td align="right">     7307.16</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.26345246</td>
    <td align="right">    0.221950</td>
    <td align="right">       12.80</td>
    <td align="right">       11.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8345.74</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00770176</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00770176</td>
    <td align="right">     49.1059</td>
    <td align="right">     5137.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  102887.298</td>
    <td align="right">   82403.796</td>
    <td align="right">    5.864765</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1336</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.864765</td>
    <td align="right">  6.96142259</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 08:00:00</td>
    <td align="right">   101885.11</td>
    <td align="right">    97241.08</td>
    <td align="right">      1.0098</td>
    <td align="right">  6.96142259</td>
    <td align="right">    5.864765</td>
    <td align="right">       25.23</td>
    <td align="right">       16.88</td>
    <td align="right">  0.00876496</td>
    <td align="right">     47684.8</td>
    <td align="right">       10.86</td>
    <td align="right">       10.86</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32344.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   13776.200</td>
    <td align="right">    88108.91</td>
    <td align="right">       29.40</td>
    <td align="right">  0.00879438</td>
    <td align="right">       18.30</td>
    <td align="right">  1.32880000</td>
    <td align="right">     22.6573</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00875626</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00872263</td>
    <td align="right">     46.2718</td>
    <td align="right">    79031.42</td>
    <td align="right">        0.00</td>
    <td align="right">   106038.20</td>
    <td align="right">    83330.94</td>
    <td align="right">  6.68580950</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.48</td>
    <td align="right">       14.07</td>
    <td align="right">  0.00984728</td>
    <td align="right">     39447.5</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   22732.267</td>
    <td align="right">   22732.267</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.864765</td>
    <td align="right">  6.96142259</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 14:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    22732.27</td>
    <td align="right">    22732.27</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.08842678</td>
    <td align="right">    1.759430</td>
    <td align="right">       -4.19</td>
    <td align="right">       -4.19</td>
    <td align="right">  0.00269208</td>
    <td align="right">      2500.0</td>
    <td align="right">       12.80</td>
    <td align="right">       11.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    22732.27</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  1.32880000</td>
    <td align="right">     75.5245</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00788767</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780392</td>
    <td align="right">     49.7482</td>
    <td align="right">    26324.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   81464.764</td>
    <td align="right">   65249.495</td>
    <td align="right">    4.523712</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.2357</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.523712</td>
    <td align="right">  5.36960404</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:20:00</td>
    <td align="right">    80455.72</td>
    <td align="right">    76162.80</td>
    <td align="right">      1.0125</td>
    <td align="right">  5.36960404</td>
    <td align="right">    4.523712</td>
    <td align="right">       25.55</td>
    <td align="right">       17.03</td>
    <td align="right">  0.00881986</td>
    <td align="right">     48151.6</td>
    <td align="right">       10.86</td>
    <td align="right">       10.86</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32344.4</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   10626.095</td>
    <td align="right">    69829.63</td>
    <td align="right">       29.40</td>
    <td align="right">  0.00879438</td>
    <td align="right">       18.30</td>
    <td align="right">  1.29914000</td>
    <td align="right">     28.7185</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00883014</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00876873</td>
    <td align="right">     46.5129</td>
    <td align="right">    61332.45</td>
    <td align="right">        0.00</td>
    <td align="right">    83959.60</td>
    <td align="right">    65990.57</td>
    <td align="right">  5.15701342</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.16</td>
    <td align="right">       13.91</td>
    <td align="right">  0.00981275</td>
    <td align="right">     39027.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25775.528</td>
    <td align="right">   25775.528</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.523712</td>
    <td align="right">  5.36960404</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25775.53</td>
    <td align="right">    25775.53</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.61088121</td>
    <td align="right">    1.357113</td>
    <td align="right">       -4.18</td>
    <td align="right">       -4.18</td>
    <td align="right">  0.00269489</td>
    <td align="right">      2521.0</td>
    <td align="right">       12.80</td>
    <td align="right">       11.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    25775.53</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  1.29914000</td>
    <td align="right">     95.7282</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00782810</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00779494</td>
    <td align="right">     49.6916</td>
    <td align="right">    29100.20</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   91840.595</td>
    <td align="right">   73527.416</td>
    <td align="right">    5.185058</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1801</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.185058</td>
    <td align="right">  6.15461639</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:20:00</td>
    <td align="right">    90858.96</td>
    <td align="right">    86377.12</td>
    <td align="right">      1.0108</td>
    <td align="right">  6.15461639</td>
    <td align="right">    5.185058</td>
    <td align="right">       25.33</td>
    <td align="right">       16.94</td>
    <td align="right">  0.00878998</td>
    <td align="right">     47853.5</td>
    <td align="right">       10.86</td>
    <td align="right">       10.86</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32344.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   12179.584</td>
    <td align="right">    78679.37</td>
    <td align="right">       29.40</td>
    <td align="right">  0.00879438</td>
    <td align="right">       18.30</td>
    <td align="right">  1.28000000</td>
    <td align="right">     24.6863</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00878854</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00875261</td>
    <td align="right">     46.4285</td>
    <td align="right">    70267.18</td>
    <td align="right">        0.00</td>
    <td align="right">    94653.19</td>
    <td align="right">    74349.20</td>
    <td align="right">  5.91094596</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.37</td>
    <td align="right">       14.01</td>
    <td align="right">  0.00983213</td>
    <td align="right">     39294.5</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24302.163</td>
    <td align="right">   24302.163</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.185058</td>
    <td align="right">  6.15461639</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    24302.16</td>
    <td align="right">    24302.16</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.84638492</td>
    <td align="right">    1.555517</td>
    <td align="right">       -3.84</td>
    <td align="right">       -3.90</td>
    <td align="right">  0.00273661</td>
    <td align="right">      2964.8</td>
    <td align="right">       12.80</td>
    <td align="right">       11.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    24302.16</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  1.28000000</td>
    <td align="right">     82.2877</td>
    <td align="right">       17.83</td>
    <td align="right">  0.00553141</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00787048</td>
    <td align="right">     50.1664</td>
    <td align="right">    32437.23</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.33</td>
    <td align="right">        5.86</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.30</td>
    <td align="right">        4.52</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.28</td>
    <td align="right">        5.19</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     1578.33</td>
    <td align="right">     2284.83</td>
    <td align="right">       28.33</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     1053.50</td>
    <td align="right">     3485.17</td>
    <td align="right">      112.33</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     1236.17</td>
    <td align="right">     4143.50</td>
    <td align="right">      476.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     1961.83</td>
    <td align="right">     4712.67</td>
    <td align="right">     1303.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     2057.33</td>
    <td align="right">     4750.17</td>
    <td align="right">     1258.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     1942.17</td>
    <td align="right">     4530.17</td>
    <td align="right">     1054.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     1956.83</td>
    <td align="right">     5008.17</td>
    <td align="right">     1335.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     1325.00</td>
    <td align="right">     4880.83</td>
    <td align="right">      924.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     1609.00</td>
    <td align="right">     4810.00</td>
    <td align="right">      913.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     1549.17</td>
    <td align="right">     5012.00</td>
    <td align="right">      972.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     1500.33</td>
    <td align="right">     5019.00</td>
    <td align="right">      950.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     1472.83</td>
    <td align="right">     4420.67</td>
    <td align="right">      762.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     1353.83</td>
    <td align="right">     4125.17</td>
    <td align="right">      776.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     1594.00</td>
    <td align="right">     4283.00</td>
    <td align="right">      606.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     1475.83</td>
    <td align="right">     4869.17</td>
    <td align="right">      815.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3694.00</td>
    <td align="right">     5549.17</td>
    <td align="right">     1596.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.33</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        2.50</td>
    <td align="right">        0.83</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      110.50</td>
    <td align="right">        0.00</td>
    <td align="right">       23.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       53.50</td>
    <td align="right">        2.17</td>
    <td align="right">        3.67</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       47.50</td>
    <td align="right">        1.00</td>
    <td align="right">        3.67</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       46.67</td>
    <td align="right">        6.83</td>
    <td align="right">        3.67</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       33.50</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       14.17</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      432.83</td>
    <td align="right">        1.00</td>
    <td align="right">      422.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       12.17</td>
    <td align="right">        2.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       32.67</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       15.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       13.17</td>
    <td align="right">        1.33</td>
    <td align="right">        0.33</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       14.33</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      525.83</td>
    <td align="right">       31.67</td>
    <td align="right">      435.00</td>
    <td align="right">       14.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.59</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       1.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.59</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.752</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.59</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.741</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.55</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.889</td>
    <td align="right">       0.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.88</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.681</td>
    <td align="right">       0.149</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.55</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.542</td>
    <td align="right">       0.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.88</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.860</td>
    <td align="right">       0.149</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.55</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.643</td>
    <td align="right">       0.077</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.88</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.328</td>
    <td align="right">       0.081</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.55</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.101</td>
    <td align="right">       1.357</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.88</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.445</td>
    <td align="right">       0.081</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.55</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.820</td>
    <td align="right">       0.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.52</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.655</td>
    <td align="right">       0.132</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.55</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.500</td>
    <td align="right">       0.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.88</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.796</td>
    <td align="right">       0.124</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.59</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.59</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.59</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.55</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.88</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.55</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.88</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.55</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.88</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.55</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.88</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.55</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.52</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.55</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.88</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1884.80</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   219333.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1378.96</td>
    <td align="right">    15066.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   107848.05</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      412.64</td>
    <td align="right">     3234.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    39332.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      562.72</td>
    <td align="right">     2681.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49183.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">      562.72</td>
    <td align="right">     2681.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49183.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">      237.68</td>
    <td align="right">     2910.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16852.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">      237.68</td>
    <td align="right">     2910.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16852.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      301.56</td>
    <td align="right">     2704.95</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29623.06</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      641.28</td>
    <td align="right">    12061.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36185.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity</td>
    <td align="right">      164.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22155.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      381.46</td>
    <td align="right">      504.01</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   163874.79</td>
    <td align="right">02-JAN-05:20</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">       33.79</td>
    <td align="right">      501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2424.90</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">Transformer:ExteriorEquipment:Electricity</td>
    <td align="right">       33.79</td>
    <td align="right">      501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2424.90</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     1884.80</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   219333.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     1884.80</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   219333.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     1884.80</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   219333.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     1884.80</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   219333.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     1884.80</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   219333.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     1884.80</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   219333.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">      153.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   159416.47</td>
    <td align="right">02-JAN-05:20</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       88.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    15444.69</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       88.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    15444.69</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      124.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      124.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      105.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    66062.18</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">03-JAN-17:20</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">03-JAN-17:20</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">03-JAN-17:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_LTG_ELECTRICITY</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1382.04</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_INT_EQUIP</td>
    <td align="right">      651.50</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36509.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      280.38</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:50</td>
    <td align="right">    93015.88</td>
    <td align="right">07-JAN-07:40</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       86.73</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:50</td>
    <td align="right">    10243.22</td>
    <td align="right">13-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       86.73</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:50</td>
    <td align="right">    10243.22</td>
    <td align="right">13-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">       86.73</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:50</td>
    <td align="right">    10243.22</td>
    <td align="right">13-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">      193.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    91012.45</td>
    <td align="right">07-JAN-07:40</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      193.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    91012.45</td>
    <td align="right">07-JAN-07:40</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       50.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6144.67</td>
    <td align="right">16-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       50.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6144.67</td>
    <td align="right">16-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       50.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6144.67</td>
    <td align="right">16-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     1950.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   404428.82</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1180.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   171410.04</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      312.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    32835.79</td>
    <td align="right">10-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       89.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   156306.09</td>
    <td align="right">02-JAN-05:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    28601.09</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     1091.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   171410.04</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      311.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    32835.79</td>
    <td align="right">10-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       46.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    11187.44</td>
    <td align="right">10-AUG-14:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       18.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     9137.42</td>
    <td align="right">13-FEB-05:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       27.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11187.44</td>
    <td align="right">10-AUG-14:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       21.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6579.04</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">        5.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6579.04</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       16.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3823.07</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       27.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7226.00</td>
    <td align="right">02-JAN-05:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">        3.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7226.00</td>
    <td align="right">02-JAN-05:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       23.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4501.51</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      156.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    19210.99</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18669.23</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      156.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    19210.99</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      146.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    22135.54</td>
    <td align="right">10-AUG-15:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">        2.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    20180.41</td>
    <td align="right">02-JAN-05:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      143.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22135.54</td>
    <td align="right">10-AUG-15:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       35.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6839.30</td>
    <td align="right">24-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5592.38</td>
    <td align="right">02-JAN-05:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       28.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6839.30</td>
    <td align="right">24-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8924.49</td>
    <td align="right">10-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6502.60</td>
    <td align="right">02-JAN-05:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       31.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8924.49</td>
    <td align="right">10-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       56.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    13875.10</td>
    <td align="right">04-OCT-12:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">        6.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     9130.36</td>
    <td align="right">02-JAN-05:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       50.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13875.10</td>
    <td align="right">04-OCT-12:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       37.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    10199.91</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        4.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7087.79</td>
    <td align="right">02-JAN-05:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       33.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10199.91</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       26.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4875.21</td>
    <td align="right">09-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        2.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4311.83</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       23.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4875.21</td>
    <td align="right">09-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       30.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6862.95</td>
    <td align="right">10-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5409.30</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       28.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6862.95</td>
    <td align="right">10-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       52.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    12908.16</td>
    <td align="right">10-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8876.01</td>
    <td align="right">26-DEC-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       32.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12908.16</td>
    <td align="right">10-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       31.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8103.49</td>
    <td align="right">10-AUG-17:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5877.47</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       29.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8103.49</td>
    <td align="right">10-AUG-17:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       32.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6039.31</td>
    <td align="right">24-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">        2.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4786.64</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       30.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6039.31</td>
    <td align="right">24-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       36.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     9188.04</td>
    <td align="right">10-AUG-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        1.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6461.17</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       34.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9188.04</td>
    <td align="right">10-AUG-08:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       56.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    13956.59</td>
    <td align="right">04-OCT-12:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        2.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8368.50</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       53.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13956.59</td>
    <td align="right">04-OCT-12:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       37.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     9768.00</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        1.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6558.69</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       35.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9768.00</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       50.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6144.67</td>
    <td align="right">16-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       50.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6144.67</td>
    <td align="right">16-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">       50.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6144.67</td>
    <td align="right">16-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      719.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   230854.78</td>
    <td align="right">29-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      308.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   177972.20</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      411.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   230854.78</td>
    <td align="right">29-AUG-15:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.214</td>
    <td align="right">    -311.935</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.944</td>
    <td align="right">     111.087</td>
    <td align="right">     301.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -133.867</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.524</td>
    <td align="right">    -156.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.602</td>
    <td align="right">     111.087</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -115.753</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.725</td>
    <td align="right">    -143.676</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.486</td>
    <td align="right">     111.087</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -131.219</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.833</td>
    <td align="right">     -28.987</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.607</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      10.214</td>
    <td align="right">       0.000</td>
    <td align="right">       0.042</td>
    <td align="right">       5.250</td>
    <td align="right">       0.000</td>
    <td align="right">     -38.938</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.128</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.729</td>
    <td align="right">     -31.271</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.866</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      23.426</td>
    <td align="right">       0.000</td>
    <td align="right">       0.033</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.583</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.031</td>
    <td align="right">      -0.889</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.158</td>
    <td align="right">     -50.087</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.603</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      48.540</td>
    <td align="right">       0.000</td>
    <td align="right">       0.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -37.393</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.375</td>
    <td align="right">     -12.592</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.840</td>
    <td align="right">     -33.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.964</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      26.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.395</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.103</td>
    <td align="right">      -1.073</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.842</td>
    <td align="right">     -23.905</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.529</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      10.700</td>
    <td align="right">       0.000</td>
    <td align="right">       0.025</td>
    <td align="right">       0.319</td>
    <td align="right">       0.000</td>
    <td align="right">     -40.590</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.027</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.030</td>
    <td align="right">     -28.152</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.850</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      23.722</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.680</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.644</td>
    <td align="right">      -3.863</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.135</td>
    <td align="right">     -32.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.861</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      49.617</td>
    <td align="right">       0.000</td>
    <td align="right">       0.625</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -38.628</td>
    <td align="right">       0.000</td>
    <td align="right">     -51.698</td>
    <td align="right">      -5.996</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.013</td>
    <td align="right">     -29.535</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.931</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      26.443</td>
    <td align="right">       0.000</td>
    <td align="right">       0.014</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.585</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.681</td>
    <td align="right">      -4.319</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.417</td>
    <td align="right">     -30.263</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.440</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">       9.977</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">      13.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -41.892</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.823</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.869</td>
    <td align="right">     -34.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.586</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      23.268</td>
    <td align="right">       0.000</td>
    <td align="right">       0.030</td>
    <td align="right">       7.388</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.061</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.085</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.239</td>
    <td align="right">     -53.877</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.475</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      48.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.035</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -39.815</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.987</td>
    <td align="right">      -3.268</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.818</td>
    <td align="right">     -35.819</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.905</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      25.892</td>
    <td align="right">       0.000</td>
    <td align="right">       0.022</td>
    <td align="right">       5.676</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.037</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.175</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">      18.644</td>
    <td align="right">     -27.452</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">      27.430</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.640</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       5.157</td>
    <td align="right">     -16.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.045</td>
    <td align="right">      30.492</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.974</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">       3.852</td>
    <td align="right">     -23.639</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.034</td>
    <td align="right">      35.179</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.426</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      27.653</td>
    <td align="right">     -67.810</td>
    <td align="right">      61.387</td>
    <td align="right">   -1023.322</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     174.648</td>
    <td align="right">     562.720</td>
    <td align="right">     816.244</td>
    <td align="right">     325.933</td>
    <td align="right">       0.000</td>
    <td align="right">       1.044</td>
    <td align="right">     124.746</td>
    <td align="right">       0.000</td>
    <td align="right">    -392.597</td>
    <td align="right">       0.000</td>
    <td align="right">    -197.798</td>
    <td align="right">    -412.844</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">25-AUG-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -55140.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3498.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    50582.68</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">10-AUG-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -34712.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30478.97</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">25-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -33060.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28826.64</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6839.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      737.23</td>
    <td align="right">     2046.80</td>
    <td align="right">     1505.89</td>
    <td align="right">     3591.07</td>
    <td align="right">        0.00</td>
    <td align="right">       80.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1122.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">10-AUG-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8924.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      466.73</td>
    <td align="right">     1295.79</td>
    <td align="right">      953.30</td>
    <td align="right">    12723.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.12</td>
    <td align="right">    -6501.42</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">10-SEP-14:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19375.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.61</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">    11720.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7248.62</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -234.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">23-JUL-16:51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17073.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.92</td>
    <td align="right">       71.98</td>
    <td align="right">      317.76</td>
    <td align="right">    13187.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3628.41</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -144.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">10-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5160.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5803.78</td>
    <td align="right">        0.00</td>
    <td align="right">    -1364.77</td>
    <td align="right">        0.00</td>
    <td align="right">     -171.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">10-AUG-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6863.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      466.73</td>
    <td align="right">     1295.79</td>
    <td align="right">      953.30</td>
    <td align="right">    12815.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -6.97</td>
    <td align="right">    -8661.03</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">10-SEP-13:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13967.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.98</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">    14325.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -136.25</td>
    <td align="right">     -865.25</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">30-JUL-18:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12830.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.64</td>
    <td align="right">      317.76</td>
    <td align="right">    11182.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1278.17</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">26-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6307.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.59</td>
    <td align="right">      501.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7424.10</td>
    <td align="right">        0.00</td>
    <td align="right">    -1545.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -185.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">23-JUL-08:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13737.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.66</td>
    <td align="right">       71.99</td>
    <td align="right">      317.77</td>
    <td align="right">    10236.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3446.15</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -351.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">04-OCT-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13955.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      737.07</td>
    <td align="right">     2046.80</td>
    <td align="right">     1505.88</td>
    <td align="right">    19716.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -49.97</td>
    <td align="right">   -10000.79</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">30-JUL-17:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15910.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.64</td>
    <td align="right">      317.76</td>
    <td align="right">    13448.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2156.78</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -82.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">10-AUG-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">   -11187.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.69</td>
    <td align="right">    11133.43</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">10-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3823.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.42</td>
    <td align="right">     3772.61</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">10-AUG-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">    -5016.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5392.66</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -375.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">10-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">    11913.26</td>
    <td align="right">        0.00</td>
    <td align="right">  -177702.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5362.78</td>
    <td align="right">    16406.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   161677.34</td>
    <td align="right">        0.00</td>
    <td align="right">   -13865.20</td>
    <td align="right">        0.00</td>
    <td align="right">    -3791.52</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31255.34</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3498.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -35812.67</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19725.50</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -23959.03</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">02-JAN-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21341.71</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -25575.25</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">02-JAN-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5919.68</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1347.82</td>
    <td align="right">        0.00</td>
    <td align="right">     -864.55</td>
    <td align="right">    -4599.77</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">02-JAN-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7302.66</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.29</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -926.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -588.54</td>
    <td align="right">    -6352.80</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">02-JAN-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10122.59</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1393.25</td>
    <td align="right">        0.00</td>
    <td align="right">     -881.41</td>
    <td align="right">    -8740.39</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">02-JAN-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8061.56</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.28</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -926.21</td>
    <td align="right">        0.00</td>
    <td align="right">     -592.12</td>
    <td align="right">    -7108.20</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">01-JAN-00:43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4542.47</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.59</td>
    <td align="right">      501.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1531.06</td>
    <td align="right">        0.00</td>
    <td align="right">     -580.93</td>
    <td align="right">    -3044.04</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6018.16</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.29</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -948.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -326.05</td>
    <td align="right">    -5308.68</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">06-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8932.65</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      188.00</td>
    <td align="right">      682.27</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13099.43</td>
    <td align="right">        0.00</td>
    <td align="right">    -3562.66</td>
    <td align="right">        0.00</td>
    <td align="right">   -20008.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6611.68</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.28</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -948.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -327.47</td>
    <td align="right">    -5901.01</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">01-JAN-00:43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5047.26</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.59</td>
    <td align="right">      501.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1547.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -877.54</td>
    <td align="right">    -3236.25</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7288.57</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.29</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -964.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -502.35</td>
    <td align="right">    -6386.65</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9219.69</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1450.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -747.83</td>
    <td align="right">    -7913.70</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7415.29</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.28</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -964.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -502.81</td>
    <td align="right">    -6512.99</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">07-JUL-04:01</td>
    <td align="right">     9882.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -661.47</td>
    <td align="right">    -9221.23</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">02-JAN-05:50</td>
    <td align="right">     7146.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1589.11</td>
    <td align="right">    -5557.03</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">13-NOV-05:01</td>
    <td align="right">    10365.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1008.40</td>
    <td align="right">    -9357.01</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-05:12</td>
    <td align="right">    18699.71</td>
    <td align="right">        0.00</td>
    <td align="right">   141334.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5362.78</td>
    <td align="right">    16406.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15605.65</td>
    <td align="right">        0.00</td>
    <td align="right">   -12737.26</td>
    <td align="right">  -153460.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      6.7157</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.8648</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      5.6228</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.5237</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      5.9259</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.1851</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      2.0147</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0147</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.6868</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.6868</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.7778</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.7778</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.8656</td>
    <td align="right">      3.8656</td>
    <td align="right">      1.1597</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.3337</td>
    <td align="right">      2.3337</td>
    <td align="right">      0.7001</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.4487</td>
    <td align="right">      2.4487</td>
    <td align="right">      0.7346</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6512</td>
    <td align="right">      0.6512</td>
    <td align="right">      0.1954</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8093</td>
    <td align="right">      0.8093</td>
    <td align="right">      0.2428</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.1212</td>
    <td align="right">      1.1212</td>
    <td align="right">      0.3364</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8954</td>
    <td align="right">      0.8954</td>
    <td align="right">      0.2686</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5122</td>
    <td align="right">      0.5122</td>
    <td align="right">      0.1537</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6849</td>
    <td align="right">      0.6849</td>
    <td align="right">      0.2055</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8994</td>
    <td align="right">      0.8994</td>
    <td align="right">      0.2698</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7537</td>
    <td align="right">      0.7537</td>
    <td align="right">      0.2261</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5668</td>
    <td align="right">      0.5668</td>
    <td align="right">      0.1700</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8302</td>
    <td align="right">      0.8302</td>
    <td align="right">      0.2491</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.0471</td>
    <td align="right">      1.0471</td>
    <td align="right">      0.3141</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8450</td>
    <td align="right">      0.8450</td>
    <td align="right">      0.2535</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      6.7157</td>
    <td align="right">      5.8648</td>
    <td align="right">      6.7157</td>
    <td align="right">      2.0147</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      5.6228</td>
    <td align="right">      4.5237</td>
    <td align="right">      5.6228</td>
    <td align="right">      1.6868</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      5.9259</td>
    <td align="right">      5.1851</td>
    <td align="right">      5.9259</td>
    <td align="right">      1.7778</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.1597</td>
    <td align="right">      1.1597</td>
    <td align="right">      1.1597</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7001</td>
    <td align="right">      0.7001</td>
    <td align="right">      0.7001</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7346</td>
    <td align="right">      0.7346</td>
    <td align="right">      0.7346</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1954</td>
    <td align="right">      0.1954</td>
    <td align="right">      0.1954</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2428</td>
    <td align="right">      0.2428</td>
    <td align="right">      0.2428</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3364</td>
    <td align="right">      0.3364</td>
    <td align="right">      0.3364</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2686</td>
    <td align="right">      0.2686</td>
    <td align="right">      0.2686</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1537</td>
    <td align="right">      0.1537</td>
    <td align="right">      0.1537</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2055</td>
    <td align="right">      0.2055</td>
    <td align="right">      0.2055</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2698</td>
    <td align="right">      0.2698</td>
    <td align="right">      0.2698</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2261</td>
    <td align="right">      0.2261</td>
    <td align="right">      0.2261</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1700</td>
    <td align="right">      0.1700</td>
    <td align="right">      0.1700</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2491</td>
    <td align="right">      0.2491</td>
    <td align="right">      0.2491</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3141</td>
    <td align="right">      0.3141</td>
    <td align="right">      0.3141</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2535</td>
    <td align="right">      0.2535</td>
    <td align="right">      0.2535</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      2.0147</td>
    <td align="right">      2.0147</td>
    <td align="right">      2.0147</td>
    <td align="right">      2.0147</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.6868</td>
    <td align="right">      1.6868</td>
    <td align="right">      1.6868</td>
    <td align="right">      1.6868</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.7778</td>
    <td align="right">      1.7778</td>
    <td align="right">      1.7778</td>
    <td align="right">      1.7778</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Seattle Seattle Tacoma Intl A WA USA TMY3 WMO#=727930</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      435.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       14.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      449.33</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">      153.38</td>
    <td align="right">   159416.47</td>
    <td align="right">      193.65</td>
    <td align="right">    91012.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">      105.62</td>
    <td align="right">    66062.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">      562.72</td>
    <td align="right">    49183.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      124.23</td>
    <td align="right">     7921.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      641.28</td>
    <td align="right">    36185.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      164.75</td>
    <td align="right">    22155.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">       33.79</td>
    <td align="right">     2424.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">       88.68</td>
    <td align="right">    15444.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.15</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.73</td>
    <td align="right">    10243.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">     1884.80</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      280.38</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      816.24</td>
    <td align="right">     2165.18</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      112.95</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       30.79</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       21.20</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       17.80</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      163.83</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      378.31</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      378.31</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       38.87</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       17.41</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       56.28</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       56.28</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       16.03</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        4.88</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        4.10</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        4.01</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       37.70</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        7.31</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       2992.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4487.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1154.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">       2357.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.520768E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.347054E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.195509E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.100372E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.307501E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.286683E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 3726276.422</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.549719E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.586887E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.245986E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.428983E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.193651E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.520768E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEIECC::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME IECC</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME IECC_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.520768E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.347054E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.195509E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.100372E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.307501E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.286683E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 3726276.422</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.549719E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.586887E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.245986E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.428983E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.193651E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.520768E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2009::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2009</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2009_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.520768E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.347054E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.195509E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.100372E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.307501E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.286683E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 3726276.422</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.549719E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.586887E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.245986E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.428983E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.193651E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.520768E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.520768E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.347054E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.195509E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.100372E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.307501E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.286683E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 3726276.422</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.549719E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.586887E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.245986E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.428983E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.193651E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.520768E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.520768E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.347054E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.195509E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.100372E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.307501E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.286683E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 3726276.422</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.549719E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.586887E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.245986E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.428983E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.193651E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.520768E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.520768E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.347054E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.195509E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.100372E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.307501E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.286683E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 3726276.422</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.549719E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.586887E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.245986E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.428983E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.193651E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.520768E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.520768E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.347054E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.195509E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.100372E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.307501E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.286683E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 3726276.422</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.549719E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.586887E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.245986E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.428983E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.193651E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.520768E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE4C::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 4C</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 4C_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.520768E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.347054E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.195509E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.100372E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.307501E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.286683E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 3726276.422</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.549719E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.586887E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.245986E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.428983E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.193651E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.520768E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_WA_SEATTLE::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_WA_SEATTLE</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_WA_SEATTLE_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.520768E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.347054E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.195509E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.100372E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.307501E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.286683E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 3726276.422</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.549719E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.586887E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.245986E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.428983E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.193651E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.520768E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.180332E+11</td>
    <td align="right">    35783.89</td>
    <td align="right">13-JAN-05:01</td>
    <td align="right">        3.30</td>
    <td align="right">        2.38</td>
    <td align="right">0.191183E+10</td>
    <td align="right">     2609.19</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        7.20</td>
    <td align="right">        4.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188609E+11</td>
    <td align="right">    37147.03</td>
    <td align="right">10-FEB-05:01</td>
    <td align="right">        2.30</td>
    <td align="right">        1.32</td>
    <td align="right">0.177502E+10</td>
    <td align="right">     2609.21</td>
    <td align="right">22-FEB-14:50</td>
    <td align="right">       10.00</td>
    <td align="right">        8.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.253035E+11</td>
    <td align="right">    38028.32</td>
    <td align="right">02-MAR-05:01</td>
    <td align="right">        1.02</td>
    <td align="right">        0.09</td>
    <td align="right">0.213698E+10</td>
    <td align="right">     2609.58</td>
    <td align="right">29-MAR-09:30</td>
    <td align="right">        6.40</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247991E+11</td>
    <td align="right">    44508.21</td>
    <td align="right">28-APR-04:02</td>
    <td align="right">       11.60</td>
    <td align="right">       10.10</td>
    <td align="right">0.190170E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">20-APR-09:00</td>
    <td align="right">       10.00</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.292823E+11</td>
    <td align="right">    46095.76</td>
    <td align="right">05-MAY-04:02</td>
    <td align="right">       13.22</td>
    <td align="right">       10.57</td>
    <td align="right">0.206575E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">12-MAY-09:09</td>
    <td align="right">       12.62</td>
    <td align="right">       10.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.311665E+11</td>
    <td align="right">    50892.87</td>
    <td align="right">12-JUN-04:01</td>
    <td align="right">       14.90</td>
    <td align="right">       13.65</td>
    <td align="right">0.206184E+10</td>
    <td align="right">     2606.70</td>
    <td align="right">05-JUN-13:00</td>
    <td align="right">       15.00</td>
    <td align="right">       12.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.313208E+11</td>
    <td align="right">    52238.96</td>
    <td align="right">31-JUL-04:03</td>
    <td align="right">       17.20</td>
    <td align="right">       14.47</td>
    <td align="right">0.191703E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">18-JUL-09:09</td>
    <td align="right">       17.07</td>
    <td align="right">       11.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.349268E+11</td>
    <td align="right">    55143.55</td>
    <td align="right">25-AUG-04:03</td>
    <td align="right">       18.07</td>
    <td align="right">       15.52</td>
    <td align="right">0.215162E+10</td>
    <td align="right">     2606.96</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.296574E+11</td>
    <td align="right">    50498.05</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">       16.02</td>
    <td align="right">       13.74</td>
    <td align="right">0.191034E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">22-SEP-09:09</td>
    <td align="right">       14.37</td>
    <td align="right">       14.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.262206E+11</td>
    <td align="right">    45603.01</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">       12.20</td>
    <td align="right">       10.97</td>
    <td align="right">0.198050E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">05-OCT-09:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.222452E+11</td>
    <td align="right">    40703.30</td>
    <td align="right">04-NOV-04:03</td>
    <td align="right">       13.22</td>
    <td align="right">       11.97</td>
    <td align="right">0.195103E+10</td>
    <td align="right">     2609.37</td>
    <td align="right">13-NOV-14:30</td>
    <td align="right">        6.70</td>
    <td align="right">        4.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.201194E+11</td>
    <td align="right">    36784.44</td>
    <td align="right">08-DEC-05:01</td>
    <td align="right">        3.98</td>
    <td align="right">        3.46</td>
    <td align="right">0.188688E+10</td>
    <td align="right">     2609.58</td>
    <td align="right">15-DEC-14:20</td>
    <td align="right">        5.93</td>
    <td align="right">        4.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.311936E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.236505E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.180332E+11</td>
    <td align="right">    35783.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.02</td>
    <td align="right">        0.09</td>
    <td align="right">0.177502E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.93</td>
    <td align="right">        4.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.349268E+11</td>
    <td align="right">    55143.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.07</td>
    <td align="right">       15.52</td>
    <td align="right">0.215162E+10</td>
    <td align="right">     2609.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  9087382.48</td>
    <td align="right">      520.43</td>
    <td align="right">11-JAN-14:50</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.92</td>
    <td align="right">        4.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.209954E+09</td>
    <td align="right">     2882.65</td>
    <td align="right">27-FEB-14:30</td>
    <td align="right">       19.15</td>
    <td align="right">       11.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        7.00</td>
    <td align="right">        6.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.998613E+09</td>
    <td align="right">     4475.09</td>
    <td align="right">14-MAR-13:50</td>
    <td align="right">       15.40</td>
    <td align="right">       10.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        5.92</td>
    <td align="right">        4.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.226021E+10</td>
    <td align="right">     9405.60</td>
    <td align="right">27-APR-14:30</td>
    <td align="right">       26.65</td>
    <td align="right">       17.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        7.93</td>
    <td align="right">        7.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.375716E+10</td>
    <td align="right">     9619.52</td>
    <td align="right">15-MAY-14:40</td>
    <td align="right">       23.30</td>
    <td align="right">       12.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.38</td>
    <td align="right">        9.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.456222E+10</td>
    <td align="right">     9863.34</td>
    <td align="right">28-JUN-14:50</td>
    <td align="right">       25.92</td>
    <td align="right">       15.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.83</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.566224E+10</td>
    <td align="right">    10811.21</td>
    <td align="right">24-JUL-14:00</td>
    <td align="right">       29.40</td>
    <td align="right">       18.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.43</td>
    <td align="right">       12.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.556679E+10</td>
    <td align="right">    11187.44</td>
    <td align="right">10-AUG-14:40</td>
    <td align="right">       29.93</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.17</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.317085E+10</td>
    <td align="right">     8499.74</td>
    <td align="right">14-SEP-14:30</td>
    <td align="right">       23.90</td>
    <td align="right">       17.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.38</td>
    <td align="right">       13.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.109339E+10</td>
    <td align="right">     5858.86</td>
    <td align="right">04-OCT-13:30</td>
    <td align="right">       20.85</td>
    <td align="right">       11.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.35</td>
    <td align="right">       12.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.154167E+09</td>
    <td align="right">     3445.43</td>
    <td align="right">04-NOV-13:50</td>
    <td align="right">       21.02</td>
    <td align="right">       15.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        9.22</td>
    <td align="right">        8.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  7453110.17</td>
    <td align="right">      572.95</td>
    <td align="right">05-DEC-13:02</td>
    <td align="right">       10.60</td>
    <td align="right">        6.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.40</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.274521E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  7453110.17</td>
    <td align="right">      520.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.60</td>
    <td align="right">        6.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.566224E+10</td>
    <td align="right">    11187.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.93</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.17</td>
    <td align="right">       13.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 80608823.52</td>
    <td align="right">     1437.95</td>
    <td align="right">21-JAN-17:15</td>
    <td align="right">        4.40</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.92</td>
    <td align="right">        4.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.291553E+09</td>
    <td align="right">     1476.97</td>
    <td align="right">04-FEB-18:00</td>
    <td align="right">        7.20</td>
    <td align="right">        6.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        7.00</td>
    <td align="right">        6.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.691472E+09</td>
    <td align="right">     1759.92</td>
    <td align="right">02-MAR-21:30</td>
    <td align="right">        7.25</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        5.92</td>
    <td align="right">        4.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115202E+10</td>
    <td align="right">     2852.86</td>
    <td align="right">29-APR-04:10</td>
    <td align="right">        8.80</td>
    <td align="right">        8.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        7.93</td>
    <td align="right">        7.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.189484E+10</td>
    <td align="right">     2959.69</td>
    <td align="right">06-MAY-05:03</td>
    <td align="right">       13.07</td>
    <td align="right">       11.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.38</td>
    <td align="right">        9.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.251311E+10</td>
    <td align="right">     3075.71</td>
    <td align="right">21-JUN-04:10</td>
    <td align="right">       12.80</td>
    <td align="right">       11.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.83</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.295743E+10</td>
    <td align="right">     3253.04</td>
    <td align="right">24-JUL-16:00</td>
    <td align="right">       28.90</td>
    <td align="right">       18.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.43</td>
    <td align="right">       12.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.332165E+10</td>
    <td align="right">     3823.07</td>
    <td align="right">10-AUG-16:00</td>
    <td align="right">       31.20</td>
    <td align="right">       18.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.17</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.228662E+10</td>
    <td align="right">     3272.72</td>
    <td align="right">14-SEP-04:13</td>
    <td align="right">       13.53</td>
    <td align="right">       12.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.38</td>
    <td align="right">       13.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104455E+10</td>
    <td align="right">     2396.13</td>
    <td align="right">05-OCT-04:10</td>
    <td align="right">        9.22</td>
    <td align="right">        5.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.35</td>
    <td align="right">       12.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.349147E+09</td>
    <td align="right">     1702.86</td>
    <td align="right">04-NOV-16:50</td>
    <td align="right">       19.08</td>
    <td align="right">       14.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        9.22</td>
    <td align="right">        8.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.136429E+09</td>
    <td align="right">     1385.70</td>
    <td align="right">09-DEC-17:15</td>
    <td align="right">        5.93</td>
    <td align="right">        4.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.40</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.167194E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80608823.52</td>
    <td align="right">     1385.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.332165E+10</td>
    <td align="right">     3823.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.20</td>
    <td align="right">       18.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.17</td>
    <td align="right">       13.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.198625E+09</td>
    <td align="right">     1733.33</td>
    <td align="right">13-JAN-18:01</td>
    <td align="right">        1.02</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.92</td>
    <td align="right">        4.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.524005E+09</td>
    <td align="right">     2390.31</td>
    <td align="right">09-FEB-18:01</td>
    <td align="right">        2.88</td>
    <td align="right">        1.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        7.00</td>
    <td align="right">        6.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.126642E+10</td>
    <td align="right">     2505.31</td>
    <td align="right">22-MAR-04:10</td>
    <td align="right">        6.60</td>
    <td align="right">        6.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        5.92</td>
    <td align="right">        4.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.182842E+10</td>
    <td align="right">     3733.10</td>
    <td align="right">27-APR-04:08</td>
    <td align="right">       10.73</td>
    <td align="right">        8.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        7.93</td>
    <td align="right">        7.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.271708E+10</td>
    <td align="right">     3969.92</td>
    <td align="right">06-MAY-04:08</td>
    <td align="right">       13.22</td>
    <td align="right">       11.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.38</td>
    <td align="right">        9.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.329281E+10</td>
    <td align="right">     3970.26</td>
    <td align="right">10-JUN-04:08</td>
    <td align="right">       13.80</td>
    <td align="right">       10.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.83</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.365881E+10</td>
    <td align="right">     4075.30</td>
    <td align="right">01-JUL-04:08</td>
    <td align="right">       13.80</td>
    <td align="right">       10.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.43</td>
    <td align="right">       12.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.413290E+10</td>
    <td align="right">     5017.18</td>
    <td align="right">10-AUG-04:12</td>
    <td align="right">       17.80</td>
    <td align="right">       14.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.17</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.312003E+10</td>
    <td align="right">     4605.34</td>
    <td align="right">15-SEP-04:13</td>
    <td align="right">       11.70</td>
    <td align="right">       11.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.38</td>
    <td align="right">       13.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.180542E+10</td>
    <td align="right">     3407.21</td>
    <td align="right">06-OCT-04:08</td>
    <td align="right">       11.10</td>
    <td align="right">       10.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.35</td>
    <td align="right">       12.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.735457E+09</td>
    <td align="right">     2907.52</td>
    <td align="right">04-NOV-04:10</td>
    <td align="right">       13.22</td>
    <td align="right">       11.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        9.22</td>
    <td align="right">        8.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.359658E+09</td>
    <td align="right">     2246.70</td>
    <td align="right">06-DEC-18:01</td>
    <td align="right">        1.40</td>
    <td align="right">        1.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.40</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.236396E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198625E+09</td>
    <td align="right">     1733.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.02</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.413290E+10</td>
    <td align="right">     5017.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.80</td>
    <td align="right">       14.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.17</td>
    <td align="right">       13.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.772646E+10</td>
    <td align="right">     7916.76</td>
    <td align="right">12-JAN-17:00</td>
    <td align="right">        7.20</td>
    <td align="right">        5.40</td>
    <td align="right">0.174870E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">        7.20</td>
    <td align="right">        5.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.818811E+10</td>
    <td align="right">    10838.67</td>
    <td align="right">28-FEB-17:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.81</td>
    <td align="right">0.165994E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">10-FEB-14:09</td>
    <td align="right">        6.20</td>
    <td align="right">        4.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112728E+11</td>
    <td align="right">    12905.01</td>
    <td align="right">02-MAR-17:00</td>
    <td align="right">       12.80</td>
    <td align="right">        8.56</td>
    <td align="right">0.207929E+10</td>
    <td align="right">     2607.78</td>
    <td align="right">01-MAR-10:00</td>
    <td align="right">        8.90</td>
    <td align="right">        3.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.120939E+11</td>
    <td align="right">    27682.35</td>
    <td align="right">28-APR-04:02</td>
    <td align="right">       11.60</td>
    <td align="right">       10.10</td>
    <td align="right">0.187655E+10</td>
    <td align="right">     2608.03</td>
    <td align="right">04-APR-09:00</td>
    <td align="right">       11.10</td>
    <td align="right">        9.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.154968E+11</td>
    <td align="right">    28647.96</td>
    <td align="right">05-MAY-04:02</td>
    <td align="right">       13.22</td>
    <td align="right">       10.57</td>
    <td align="right">0.205398E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">12-MAY-09:09</td>
    <td align="right">       12.62</td>
    <td align="right">       10.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173296E+11</td>
    <td align="right">    31051.02</td>
    <td align="right">12-JUN-04:01</td>
    <td align="right">       14.90</td>
    <td align="right">       13.65</td>
    <td align="right">0.205577E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181039E+11</td>
    <td align="right">    31253.42</td>
    <td align="right">31-JUL-04:03</td>
    <td align="right">       17.20</td>
    <td align="right">       14.47</td>
    <td align="right">0.191228E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">06-JUL-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       14.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.201196E+11</td>
    <td align="right">    34714.63</td>
    <td align="right">10-AUG-04:03</td>
    <td align="right">       17.90</td>
    <td align="right">       14.45</td>
    <td align="right">0.214727E+10</td>
    <td align="right">     2606.81</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.158794E+11</td>
    <td align="right">    30563.16</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">       16.02</td>
    <td align="right">       13.74</td>
    <td align="right">0.190087E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">22-SEP-09:09</td>
    <td align="right">       14.37</td>
    <td align="right">       14.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.121398E+11</td>
    <td align="right">    25804.03</td>
    <td align="right">04-OCT-04:02</td>
    <td align="right">       12.12</td>
    <td align="right">        8.76</td>
    <td align="right">0.194617E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">12-OCT-09:09</td>
    <td align="right">        9.18</td>
    <td align="right">        7.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.927364E+10</td>
    <td align="right">    11063.11</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">       13.30</td>
    <td align="right">       12.93</td>
    <td align="right">0.186223E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">10-NOV-10:39</td>
    <td align="right">        7.43</td>
    <td align="right">        6.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.843336E+10</td>
    <td align="right">     9452.13</td>
    <td align="right">06-DEC-16:00</td>
    <td align="right">        3.30</td>
    <td align="right">        2.90</td>
    <td align="right">0.174952E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">07-DEC-14:09</td>
    <td align="right">        5.62</td>
    <td align="right">        5.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156057E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.229926E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.772646E+10</td>
    <td align="right">     7916.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.30</td>
    <td align="right">        2.90</td>
    <td align="right">0.165994E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.62</td>
    <td align="right">        3.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201196E+11</td>
    <td align="right">    34714.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.90</td>
    <td align="right">       14.47</td>
    <td align="right">0.214727E+10</td>
    <td align="right">     2608.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.608000E+10</td>
    <td align="right">     7740.64</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.162508E+10</td>
    <td align="right">     2471.87</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        7.20</td>
    <td align="right">        4.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.691959E+10</td>
    <td align="right">     9365.13</td>
    <td align="right">28-FEB-17:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.81</td>
    <td align="right">0.154409E+10</td>
    <td align="right">     2606.28</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">       10.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.100389E+11</td>
    <td align="right">    11943.10</td>
    <td align="right">02-MAR-17:00</td>
    <td align="right">       12.80</td>
    <td align="right">        8.56</td>
    <td align="right">0.196669E+10</td>
    <td align="right">     2607.44</td>
    <td align="right">30-MAR-13:30</td>
    <td align="right">       10.85</td>
    <td align="right">        5.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.113972E+11</td>
    <td align="right">    25421.21</td>
    <td align="right">28-APR-04:02</td>
    <td align="right">       11.60</td>
    <td align="right">       10.10</td>
    <td align="right">0.181760E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">27-APR-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.148142E+11</td>
    <td align="right">    26911.72</td>
    <td align="right">05-MAY-04:02</td>
    <td align="right">       13.22</td>
    <td align="right">       10.57</td>
    <td align="right">0.202559E+10</td>
    <td align="right">     2607.55</td>
    <td align="right">10-MAY-09:20</td>
    <td align="right">       11.50</td>
    <td align="right">        8.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.170484E+11</td>
    <td align="right">    30418.40</td>
    <td align="right">12-JUN-04:01</td>
    <td align="right">       14.90</td>
    <td align="right">       13.65</td>
    <td align="right">0.204228E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.183823E+11</td>
    <td align="right">    30727.08</td>
    <td align="right">31-JUL-04:01</td>
    <td align="right">       17.20</td>
    <td align="right">       14.47</td>
    <td align="right">0.190156E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">06-JUL-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       14.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.198813E+11</td>
    <td align="right">    33060.28</td>
    <td align="right">25-AUG-04:01</td>
    <td align="right">       18.07</td>
    <td align="right">       15.52</td>
    <td align="right">0.213417E+10</td>
    <td align="right">     2606.79</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.144085E+11</td>
    <td align="right">    29052.05</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">       16.02</td>
    <td align="right">       13.74</td>
    <td align="right">0.187203E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">22-SEP-09:09</td>
    <td align="right">       14.37</td>
    <td align="right">       14.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.105016E+11</td>
    <td align="right">    16436.59</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">       11.38</td>
    <td align="right">0.185815E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">05-OCT-09:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.775372E+10</td>
    <td align="right">     8866.82</td>
    <td align="right">02-NOV-15:40</td>
    <td align="right">       13.30</td>
    <td align="right">       10.98</td>
    <td align="right">0.171989E+10</td>
    <td align="right">     2592.77</td>
    <td align="right">10-NOV-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        6.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.645120E+10</td>
    <td align="right">     7246.83</td>
    <td align="right">06-DEC-15:50</td>
    <td align="right">        3.58</td>
    <td align="right">        3.15</td>
    <td align="right">0.160143E+10</td>
    <td align="right">     2537.38</td>
    <td align="right">06-DEC-14:00</td>
    <td align="right">        5.00</td>
    <td align="right">        4.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.143677E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.221086E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.608000E+10</td>
    <td align="right">     7246.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.58</td>
    <td align="right">        3.15</td>
    <td align="right">0.154409E+10</td>
    <td align="right">     2471.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
    <td align="right">        4.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198813E+11</td>
    <td align="right">    33060.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.10</td>
    <td align="right">       15.52</td>
    <td align="right">0.213417E+10</td>
    <td align="right">     2607.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       16.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.455511E+09</td>
    <td align="right">     1751.29</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.307333E+09</td>
    <td align="right">      445.57</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.800624E+09</td>
    <td align="right">     2289.72</td>
    <td align="right">27-FEB-15:50</td>
    <td align="right">       19.50</td>
    <td align="right">       12.37</td>
    <td align="right">0.288752E+09</td>
    <td align="right">      510.86</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">       10.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170619E+10</td>
    <td align="right">     2281.23</td>
    <td align="right">10-MAR-14:30</td>
    <td align="right">       16.40</td>
    <td align="right">       11.75</td>
    <td align="right">0.368483E+09</td>
    <td align="right">      532.80</td>
    <td align="right">10-MAR-14:00</td>
    <td align="right">       16.10</td>
    <td align="right">       11.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.225181E+10</td>
    <td align="right">     5353.00</td>
    <td align="right">27-APR-15:30</td>
    <td align="right">       27.20</td>
    <td align="right">       17.08</td>
    <td align="right">0.353849E+09</td>
    <td align="right">      549.50</td>
    <td align="right">27-APR-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.335180E+10</td>
    <td align="right">     5222.60</td>
    <td align="right">15-MAY-14:40</td>
    <td align="right">       23.30</td>
    <td align="right">       12.89</td>
    <td align="right">0.407859E+09</td>
    <td align="right">      549.49</td>
    <td align="right">26-MAY-13:09</td>
    <td align="right">       12.48</td>
    <td align="right">       11.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.406063E+10</td>
    <td align="right">     5877.94</td>
    <td align="right">21-JUN-15:40</td>
    <td align="right">       24.80</td>
    <td align="right">       15.83</td>
    <td align="right">0.419292E+09</td>
    <td align="right">      549.50</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.463131E+10</td>
    <td align="right">     6839.30</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">       30.60</td>
    <td align="right">       18.76</td>
    <td align="right">0.393703E+09</td>
    <td align="right">      549.49</td>
    <td align="right">20-JUL-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       16.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.498951E+10</td>
    <td align="right">     6520.42</td>
    <td align="right">09-AUG-15:30</td>
    <td align="right">       28.70</td>
    <td align="right">       18.81</td>
    <td align="right">0.440906E+09</td>
    <td align="right">      549.53</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.326664E+10</td>
    <td align="right">     5041.25</td>
    <td align="right">14-SEP-15:50</td>
    <td align="right">       24.32</td>
    <td align="right">       17.01</td>
    <td align="right">0.375322E+09</td>
    <td align="right">      549.48</td>
    <td align="right">07-SEP-13:09</td>
    <td align="right">       17.98</td>
    <td align="right">       13.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.193195E+10</td>
    <td align="right">     3312.47</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">       21.40</td>
    <td align="right">       11.43</td>
    <td align="right">0.352264E+09</td>
    <td align="right">      549.48</td>
    <td align="right">05-OCT-13:00</td>
    <td align="right">       16.10</td>
    <td align="right">       10.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101722E+10</td>
    <td align="right">     2045.58</td>
    <td align="right">04-NOV-15:00</td>
    <td align="right">       21.10</td>
    <td align="right">       15.92</td>
    <td align="right">0.317548E+09</td>
    <td align="right">      494.39</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">       14.40</td>
    <td align="right">       11.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.523908E+09</td>
    <td align="right">     1513.59</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.42</td>
    <td align="right">0.297813E+09</td>
    <td align="right">      436.10</td>
    <td align="right">29-DEC-14:00</td>
    <td align="right">       10.60</td>
    <td align="right">        8.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.289871E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.432312E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.455511E+09</td>
    <td align="right">     1513.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.30</td>
    <td align="right">        8.42</td>
    <td align="right">0.288752E+09</td>
    <td align="right">      436.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.60</td>
    <td align="right">        8.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.498951E+10</td>
    <td align="right">     6839.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       18.81</td>
    <td align="right">0.440906E+09</td>
    <td align="right">      549.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       16.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.382665E+09</td>
    <td align="right">     1909.14</td>
    <td align="right">11-JAN-14:10</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.193832E+09</td>
    <td align="right">      257.54</td>
    <td align="right">05-JAN-10:09</td>
    <td align="right">        2.70</td>
    <td align="right">        2.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.830832E+09</td>
    <td align="right">     2565.73</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">       12.15</td>
    <td align="right">0.179605E+09</td>
    <td align="right">      291.88</td>
    <td align="right">03-FEB-10:20</td>
    <td align="right">        8.87</td>
    <td align="right">        6.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.187952E+10</td>
    <td align="right">     3112.42</td>
    <td align="right">14-MAR-09:25</td>
    <td align="right">        8.90</td>
    <td align="right">        6.82</td>
    <td align="right">0.228339E+09</td>
    <td align="right">      347.88</td>
    <td align="right">14-MAR-09:00</td>
    <td align="right">       10.00</td>
    <td align="right">        7.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.271913E+10</td>
    <td align="right">     6710.44</td>
    <td align="right">27-APR-09:00</td>
    <td align="right">       17.80</td>
    <td align="right">       12.19</td>
    <td align="right">0.224369E+09</td>
    <td align="right">      347.88</td>
    <td align="right">20-APR-09:00</td>
    <td align="right">       10.00</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.362992E+10</td>
    <td align="right">     6653.29</td>
    <td align="right">15-MAY-08:50</td>
    <td align="right">       16.83</td>
    <td align="right">       11.55</td>
    <td align="right">0.251351E+09</td>
    <td align="right">      347.88</td>
    <td align="right">15-MAY-09:00</td>
    <td align="right">       18.90</td>
    <td align="right">       13.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.446484E+10</td>
    <td align="right">     8098.90</td>
    <td align="right">25-JUN-08:32</td>
    <td align="right">       16.33</td>
    <td align="right">       11.86</td>
    <td align="right">0.261229E+09</td>
    <td align="right">      347.88</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.485755E+10</td>
    <td align="right">     8591.44</td>
    <td align="right">31-JUL-08:30</td>
    <td align="right">       21.65</td>
    <td align="right">       16.75</td>
    <td align="right">0.245067E+09</td>
    <td align="right">      347.87</td>
    <td align="right">18-JUL-09:09</td>
    <td align="right">       17.07</td>
    <td align="right">       11.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.535739E+10</td>
    <td align="right">     8924.49</td>
    <td align="right">10-AUG-08:30</td>
    <td align="right">       21.75</td>
    <td align="right">       16.97</td>
    <td align="right">0.274006E+09</td>
    <td align="right">      347.93</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.363348E+10</td>
    <td align="right">     6518.32</td>
    <td align="right">14-SEP-09:10</td>
    <td align="right">       17.38</td>
    <td align="right">       15.51</td>
    <td align="right">0.230196E+09</td>
    <td align="right">      347.87</td>
    <td align="right">11-SEP-09:00</td>
    <td align="right">       18.90</td>
    <td align="right">       14.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.210719E+10</td>
    <td align="right">     4734.04</td>
    <td align="right">04-OCT-09:00</td>
    <td align="right">       15.60</td>
    <td align="right">       10.48</td>
    <td align="right">0.216418E+09</td>
    <td align="right">      347.88</td>
    <td align="right">05-OCT-09:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.935618E+09</td>
    <td align="right">     2239.09</td>
    <td align="right">04-NOV-16:10</td>
    <td align="right">       19.82</td>
    <td align="right">       15.68</td>
    <td align="right">0.195122E+09</td>
    <td align="right">      288.31</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">       14.40</td>
    <td align="right">       11.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.473117E+09</td>
    <td align="right">     1680.58</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">       10.60</td>
    <td align="right">        6.37</td>
    <td align="right">0.187336E+09</td>
    <td align="right">      263.20</td>
    <td align="right">05-DEC-14:20</td>
    <td align="right">       10.40</td>
    <td align="right">        6.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.312713E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.268687E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.382665E+09</td>
    <td align="right">     1680.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.90</td>
    <td align="right">        6.37</td>
    <td align="right">0.179605E+09</td>
    <td align="right">      257.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.70</td>
    <td align="right">        2.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.535739E+10</td>
    <td align="right">     8924.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.75</td>
    <td align="right">       16.97</td>
    <td align="right">0.274006E+09</td>
    <td align="right">      347.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121564E+10</td>
    <td align="right">     8708.67</td>
    <td align="right">20-JAN-13:03</td>
    <td align="right">        6.70</td>
    <td align="right">        4.71</td>
    <td align="right">0.317956E+09</td>
    <td align="right">      549.49</td>
    <td align="right">20-JAN-14:09</td>
    <td align="right">        6.78</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.202624E+10</td>
    <td align="right">     9342.16</td>
    <td align="right">27-FEB-14:10</td>
    <td align="right">       18.58</td>
    <td align="right">       11.53</td>
    <td align="right">0.307196E+09</td>
    <td align="right">      549.49</td>
    <td align="right">06-FEB-14:00</td>
    <td align="right">        8.30</td>
    <td align="right">        5.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.363136E+10</td>
    <td align="right">    10725.98</td>
    <td align="right">01-MAR-13:25</td>
    <td align="right">       11.15</td>
    <td align="right">        5.97</td>
    <td align="right">0.381971E+09</td>
    <td align="right">      549.51</td>
    <td align="right">24-MAR-13:09</td>
    <td align="right">        8.48</td>
    <td align="right">        2.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.415706E+10</td>
    <td align="right">    11741.75</td>
    <td align="right">27-APR-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.26</td>
    <td align="right">0.354032E+09</td>
    <td align="right">      549.51</td>
    <td align="right">27-APR-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.508036E+10</td>
    <td align="right">     8679.76</td>
    <td align="right">15-MAY-12:50</td>
    <td align="right">       22.70</td>
    <td align="right">       13.63</td>
    <td align="right">0.393665E+09</td>
    <td align="right">      549.50</td>
    <td align="right">15-MAY-13:09</td>
    <td align="right">       22.88</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.564503E+10</td>
    <td align="right">     7522.58</td>
    <td align="right">11-JUN-12:21</td>
    <td align="right">       21.70</td>
    <td align="right">       15.43</td>
    <td align="right">0.401162E+09</td>
    <td align="right">      549.51</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.652620E+10</td>
    <td align="right">    11987.08</td>
    <td align="right">30-JUL-12:42</td>
    <td align="right">       26.10</td>
    <td align="right">       17.64</td>
    <td align="right">0.379436E+09</td>
    <td align="right">      549.50</td>
    <td align="right">20-JUL-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       16.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.770125E+10</td>
    <td align="right">    13509.68</td>
    <td align="right">29-AUG-12:30</td>
    <td align="right">       28.65</td>
    <td align="right">       19.73</td>
    <td align="right">0.426241E+09</td>
    <td align="right">      549.48</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.636424E+10</td>
    <td align="right">    19374.65</td>
    <td align="right">10-SEP-14:12</td>
    <td align="right">       22.40</td>
    <td align="right">       14.52</td>
    <td align="right">0.366599E+09</td>
    <td align="right">      549.50</td>
    <td align="right">07-SEP-13:09</td>
    <td align="right">       17.98</td>
    <td align="right">       13.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.427570E+10</td>
    <td align="right">    13875.10</td>
    <td align="right">04-OCT-12:50</td>
    <td align="right">       20.60</td>
    <td align="right">       11.25</td>
    <td align="right">0.360010E+09</td>
    <td align="right">      549.50</td>
    <td align="right">25-OCT-13:09</td>
    <td align="right">       13.40</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.196820E+10</td>
    <td align="right">     9049.69</td>
    <td align="right">04-NOV-13:30</td>
    <td align="right">       20.85</td>
    <td align="right">       15.99</td>
    <td align="right">0.325207E+09</td>
    <td align="right">      549.49</td>
    <td align="right">15-NOV-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        6.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.149655E+10</td>
    <td align="right">     8499.30</td>
    <td align="right">05-DEC-12:30</td>
    <td align="right">       10.30</td>
    <td align="right">        6.12</td>
    <td align="right">0.314267E+09</td>
    <td align="right">      549.50</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.500878E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.432774E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.121564E+10</td>
    <td align="right">     7522.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
    <td align="right">        4.71</td>
    <td align="right">0.307196E+09</td>
    <td align="right">      549.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.78</td>
    <td align="right">        2.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.770125E+10</td>
    <td align="right">    19374.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.65</td>
    <td align="right">       19.73</td>
    <td align="right">0.426241E+09</td>
    <td align="right">      549.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       16.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.393523E+09</td>
    <td align="right">     2134.17</td>
    <td align="right">11-JAN-14:20</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.194284E+09</td>
    <td align="right">      283.75</td>
    <td align="right">05-JAN-15:00</td>
    <td align="right">        6.10</td>
    <td align="right">        4.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.819398E+09</td>
    <td align="right">     3494.04</td>
    <td align="right">27-FEB-15:40</td>
    <td align="right">       19.60</td>
    <td align="right">       12.33</td>
    <td align="right">0.180828E+09</td>
    <td align="right">      337.11</td>
    <td align="right">27-FEB-15:50</td>
    <td align="right">       19.50</td>
    <td align="right">       12.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.187484E+10</td>
    <td align="right">     5710.24</td>
    <td align="right">14-MAR-16:00</td>
    <td align="right">       17.20</td>
    <td align="right">       10.93</td>
    <td align="right">0.222567E+09</td>
    <td align="right">      344.96</td>
    <td align="right">02-MAR-14:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.271831E+10</td>
    <td align="right">     8553.70</td>
    <td align="right">26-APR-16:00</td>
    <td align="right">       24.40</td>
    <td align="right">       14.46</td>
    <td align="right">0.209237E+09</td>
    <td align="right">      347.48</td>
    <td align="right">27-APR-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.396883E+10</td>
    <td align="right">    11966.74</td>
    <td align="right">07-MAY-16:32</td>
    <td align="right">       21.87</td>
    <td align="right">       16.21</td>
    <td align="right">0.237833E+09</td>
    <td align="right">      347.78</td>
    <td align="right">15-MAY-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       13.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.457223E+10</td>
    <td align="right">     8902.29</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.27</td>
    <td align="right">0.243711E+09</td>
    <td align="right">      347.82</td>
    <td align="right">21-JUN-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       15.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.549171E+10</td>
    <td align="right">    17072.35</td>
    <td align="right">23-JUL-16:51</td>
    <td align="right">       26.70</td>
    <td align="right">       15.56</td>
    <td align="right">0.232317E+09</td>
    <td align="right">      347.85</td>
    <td align="right">20-JUL-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       16.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.569144E+10</td>
    <td align="right">    12879.29</td>
    <td align="right">12-AUG-17:05</td>
    <td align="right">       24.38</td>
    <td align="right">       16.47</td>
    <td align="right">0.257669E+09</td>
    <td align="right">      347.84</td>
    <td align="right">09-AUG-13:00</td>
    <td align="right">       28.50</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.394807E+10</td>
    <td align="right">    15238.51</td>
    <td align="right">10-SEP-16:12</td>
    <td align="right">       22.20</td>
    <td align="right">       14.36</td>
    <td align="right">0.217989E+09</td>
    <td align="right">      347.26</td>
    <td align="right">12-SEP-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">       16.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.215684E+10</td>
    <td align="right">     6850.97</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">       11.38</td>
    <td align="right">0.208546E+09</td>
    <td align="right">      338.69</td>
    <td align="right">03-OCT-15:00</td>
    <td align="right">       18.30</td>
    <td align="right">       10.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.913612E+09</td>
    <td align="right">     3196.00</td>
    <td align="right">04-NOV-15:30</td>
    <td align="right">       20.55</td>
    <td align="right">       15.93</td>
    <td align="right">0.195001E+09</td>
    <td align="right">      308.07</td>
    <td align="right">10-NOV-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        6.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.474508E+09</td>
    <td align="right">     2262.25</td>
    <td align="right">05-DEC-15:40</td>
    <td align="right">        7.40</td>
    <td align="right">        5.39</td>
    <td align="right">0.188237E+09</td>
    <td align="right">      295.44</td>
    <td align="right">05-DEC-15:50</td>
    <td align="right">        6.75</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.330233E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.258822E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393523E+09</td>
    <td align="right">     2134.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.40</td>
    <td align="right">        5.39</td>
    <td align="right">0.180828E+09</td>
    <td align="right">      283.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.10</td>
    <td align="right">        4.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.569144E+10</td>
    <td align="right">    17072.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       16.47</td>
    <td align="right">0.257669E+09</td>
    <td align="right">      347.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.50</td>
    <td align="right">       18.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.506356E+09</td>
    <td align="right">     1399.24</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.311355E+09</td>
    <td align="right">      457.18</td>
    <td align="right">27-JAN-14:09</td>
    <td align="right">        9.72</td>
    <td align="right">        8.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.748115E+09</td>
    <td align="right">     1731.85</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">       12.15</td>
    <td align="right">0.290936E+09</td>
    <td align="right">      492.98</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">       10.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.140397E+10</td>
    <td align="right">     1709.36</td>
    <td align="right">10-MAR-14:10</td>
    <td align="right">       16.60</td>
    <td align="right">       11.92</td>
    <td align="right">0.367863E+09</td>
    <td align="right">      506.16</td>
    <td align="right">10-MAR-14:00</td>
    <td align="right">       16.10</td>
    <td align="right">       11.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.170236E+10</td>
    <td align="right">     2928.10</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">       27.20</td>
    <td align="right">       16.88</td>
    <td align="right">0.347696E+09</td>
    <td align="right">      549.48</td>
    <td align="right">27-APR-13:50</td>
    <td align="right">       26.10</td>
    <td align="right">       16.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.242690E+10</td>
    <td align="right">     3341.49</td>
    <td align="right">05-MAY-15:40</td>
    <td align="right">       24.80</td>
    <td align="right">       17.24</td>
    <td align="right">0.407857E+09</td>
    <td align="right">      549.49</td>
    <td align="right">26-MAY-13:00</td>
    <td align="right">       13.90</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.296383E+10</td>
    <td align="right">     3995.61</td>
    <td align="right">21-JUN-16:00</td>
    <td align="right">       25.00</td>
    <td align="right">       16.15</td>
    <td align="right">0.422357E+09</td>
    <td align="right">      549.49</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.345075E+10</td>
    <td align="right">     4652.30</td>
    <td align="right">24-JUL-15:20</td>
    <td align="right">       30.03</td>
    <td align="right">       18.70</td>
    <td align="right">0.397667E+09</td>
    <td align="right">      549.48</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       15.87</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.393644E+10</td>
    <td align="right">     5160.64</td>
    <td align="right">10-AUG-04:01</td>
    <td align="right">       17.90</td>
    <td align="right">       14.45</td>
    <td align="right">0.447208E+09</td>
    <td align="right">      549.52</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.276695E+10</td>
    <td align="right">     3871.26</td>
    <td align="right">14-SEP-15:50</td>
    <td align="right">       24.32</td>
    <td align="right">       17.01</td>
    <td align="right">0.388223E+09</td>
    <td align="right">      549.49</td>
    <td align="right">07-SEP-09:50</td>
    <td align="right">       14.40</td>
    <td align="right">       12.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.195848E+10</td>
    <td align="right">     2539.04</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">       21.40</td>
    <td align="right">       11.43</td>
    <td align="right">0.373917E+09</td>
    <td align="right">      549.47</td>
    <td align="right">05-OCT-13:00</td>
    <td align="right">       16.10</td>
    <td align="right">       10.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.132078E+10</td>
    <td align="right">     1693.96</td>
    <td align="right">04-NOV-14:40</td>
    <td align="right">       21.10</td>
    <td align="right">       15.93</td>
    <td align="right">0.339193E+09</td>
    <td align="right">      514.11</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       13.30</td>
    <td align="right">       12.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.719847E+09</td>
    <td align="right">     1329.06</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.42</td>
    <td align="right">0.307636E+09</td>
    <td align="right">      456.57</td>
    <td align="right">01-DEC-14:20</td>
    <td align="right">        9.40</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.239048E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.440191E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.506356E+09</td>
    <td align="right">     1329.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.30</td>
    <td align="right">        8.42</td>
    <td align="right">0.290936E+09</td>
    <td align="right">      456.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.40</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.393644E+10</td>
    <td align="right">     5160.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.03</td>
    <td align="right">       18.70</td>
    <td align="right">0.447208E+09</td>
    <td align="right">      549.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       16.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.449499E+09</td>
    <td align="right">     1650.06</td>
    <td align="right">11-JAN-14:10</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.194536E+09</td>
    <td align="right">      262.27</td>
    <td align="right">27-JAN-14:09</td>
    <td align="right">        9.72</td>
    <td align="right">        8.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.779200E+09</td>
    <td align="right">     2114.04</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">       12.15</td>
    <td align="right">0.180111E+09</td>
    <td align="right">      287.58</td>
    <td align="right">03-FEB-10:09</td>
    <td align="right">        8.58</td>
    <td align="right">        6.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.162973E+10</td>
    <td align="right">     2065.09</td>
    <td align="right">14-MAR-16:00</td>
    <td align="right">       17.20</td>
    <td align="right">       10.93</td>
    <td align="right">0.226236E+09</td>
    <td align="right">      330.06</td>
    <td align="right">14-MAR-09:39</td>
    <td align="right">        9.27</td>
    <td align="right">        7.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.224880E+10</td>
    <td align="right">     4461.19</td>
    <td align="right">27-APR-09:00</td>
    <td align="right">       17.80</td>
    <td align="right">       12.19</td>
    <td align="right">0.220342E+09</td>
    <td align="right">      347.88</td>
    <td align="right">20-APR-09:00</td>
    <td align="right">       10.00</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.296524E+10</td>
    <td align="right">     4808.46</td>
    <td align="right">15-MAY-09:00</td>
    <td align="right">       17.20</td>
    <td align="right">       11.69</td>
    <td align="right">0.247311E+09</td>
    <td align="right">      347.88</td>
    <td align="right">15-MAY-09:00</td>
    <td align="right">       18.90</td>
    <td align="right">       13.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.368248E+10</td>
    <td align="right">     5308.55</td>
    <td align="right">28-JUN-09:00</td>
    <td align="right">       18.90</td>
    <td align="right">       13.38</td>
    <td align="right">0.261234E+09</td>
    <td align="right">      347.88</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.403259E+10</td>
    <td align="right">     6483.65</td>
    <td align="right">24-JUL-08:50</td>
    <td align="right">       23.53</td>
    <td align="right">       16.56</td>
    <td align="right">0.246155E+09</td>
    <td align="right">      347.87</td>
    <td align="right">18-JUL-09:09</td>
    <td align="right">       17.07</td>
    <td align="right">       11.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.468471E+10</td>
    <td align="right">     6862.95</td>
    <td align="right">10-AUG-08:30</td>
    <td align="right">       21.75</td>
    <td align="right">       16.97</td>
    <td align="right">0.277765E+09</td>
    <td align="right">      347.92</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.339119E+10</td>
    <td align="right">     5267.04</td>
    <td align="right">14-SEP-09:10</td>
    <td align="right">       17.38</td>
    <td align="right">       15.51</td>
    <td align="right">0.234849E+09</td>
    <td align="right">      347.87</td>
    <td align="right">11-SEP-09:00</td>
    <td align="right">       18.90</td>
    <td align="right">       14.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.229027E+10</td>
    <td align="right">     3837.23</td>
    <td align="right">04-OCT-08:30</td>
    <td align="right">       14.75</td>
    <td align="right">       10.11</td>
    <td align="right">0.225028E+09</td>
    <td align="right">      347.88</td>
    <td align="right">05-OCT-09:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.130263E+10</td>
    <td align="right">     2077.04</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">       21.10</td>
    <td align="right">       15.93</td>
    <td align="right">0.201050E+09</td>
    <td align="right">      298.17</td>
    <td align="right">02-NOV-09:20</td>
    <td align="right">       11.30</td>
    <td align="right">       10.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.695585E+09</td>
    <td align="right">     1523.21</td>
    <td align="right">05-DEC-09:30</td>
    <td align="right">        5.85</td>
    <td align="right">        4.56</td>
    <td align="right">0.188869E+09</td>
    <td align="right">      271.90</td>
    <td align="right">05-DEC-10:09</td>
    <td align="right">        6.97</td>
    <td align="right">        5.16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.281519E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.270349E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.449499E+09</td>
    <td align="right">     1523.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.85</td>
    <td align="right">        4.56</td>
    <td align="right">0.180111E+09</td>
    <td align="right">      262.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.97</td>
    <td align="right">        5.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.468471E+10</td>
    <td align="right">     6862.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.53</td>
    <td align="right">       16.97</td>
    <td align="right">0.277765E+09</td>
    <td align="right">      347.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.296333E+09</td>
    <td align="right">     2464.66</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.294442E+09</td>
    <td align="right">      500.04</td>
    <td align="right">20-JAN-14:09</td>
    <td align="right">        6.78</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.838846E+09</td>
    <td align="right">     4757.16</td>
    <td align="right">27-FEB-14:55</td>
    <td align="right">       20.00</td>
    <td align="right">       12.15</td>
    <td align="right">0.281067E+09</td>
    <td align="right">      549.50</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">       12.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157455E+10</td>
    <td align="right">     3965.88</td>
    <td align="right">18-MAR-13:40</td>
    <td align="right">       19.07</td>
    <td align="right">       10.71</td>
    <td align="right">0.347281E+09</td>
    <td align="right">      549.50</td>
    <td align="right">02-MAR-14:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.223432E+10</td>
    <td align="right">     8175.81</td>
    <td align="right">27-APR-16:10</td>
    <td align="right">       27.02</td>
    <td align="right">       16.87</td>
    <td align="right">0.320263E+09</td>
    <td align="right">      549.50</td>
    <td align="right">27-APR-13:50</td>
    <td align="right">       26.10</td>
    <td align="right">       16.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.301009E+10</td>
    <td align="right">     4860.78</td>
    <td align="right">15-MAY-13:10</td>
    <td align="right">       22.88</td>
    <td align="right">       13.74</td>
    <td align="right">0.356592E+09</td>
    <td align="right">      549.50</td>
    <td align="right">15-MAY-13:09</td>
    <td align="right">       22.88</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.373109E+10</td>
    <td align="right">     6539.02</td>
    <td align="right">28-JUN-17:00</td>
    <td align="right">       26.70</td>
    <td align="right">       16.72</td>
    <td align="right">0.370997E+09</td>
    <td align="right">      549.50</td>
    <td align="right">28-JUN-13:50</td>
    <td align="right">       24.90</td>
    <td align="right">       15.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469802E+10</td>
    <td align="right">    10825.48</td>
    <td align="right">31-JUL-16:10</td>
    <td align="right">       28.80</td>
    <td align="right">       19.09</td>
    <td align="right">0.368437E+09</td>
    <td align="right">      549.49</td>
    <td align="right">21-JUL-13:09</td>
    <td align="right">       21.60</td>
    <td align="right">       14.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.624143E+10</td>
    <td align="right">    12908.16</td>
    <td align="right">10-AUG-17:00</td>
    <td align="right">       31.80</td>
    <td align="right">       18.67</td>
    <td align="right">0.422441E+09</td>
    <td align="right">      551.22</td>
    <td align="right">29-AUG-12:09</td>
    <td align="right">       28.48</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.467663E+10</td>
    <td align="right">    13966.38</td>
    <td align="right">10-SEP-13:22</td>
    <td align="right">       21.40</td>
    <td align="right">       14.37</td>
    <td align="right">0.360250E+09</td>
    <td align="right">      549.50</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">       20.60</td>
    <td align="right">       13.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.301544E+10</td>
    <td align="right">    10785.81</td>
    <td align="right">04-OCT-13:30</td>
    <td align="right">       20.85</td>
    <td align="right">       11.29</td>
    <td align="right">0.348411E+09</td>
    <td align="right">      549.50</td>
    <td align="right">05-OCT-09:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111423E+10</td>
    <td align="right">     6378.82</td>
    <td align="right">04-NOV-13:30</td>
    <td align="right">       20.85</td>
    <td align="right">       15.99</td>
    <td align="right">0.306666E+09</td>
    <td align="right">      536.67</td>
    <td align="right">15-NOV-14:09</td>
    <td align="right">        9.82</td>
    <td align="right">        6.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.590911E+09</td>
    <td align="right">     4320.57</td>
    <td align="right">02-DEC-13:00</td>
    <td align="right">       12.20</td>
    <td align="right">        5.89</td>
    <td align="right">0.292701E+09</td>
    <td align="right">      544.44</td>
    <td align="right">05-DEC-14:50</td>
    <td align="right">       10.10</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.320219E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.406955E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.296333E+09</td>
    <td align="right">     2464.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.20</td>
    <td align="right">        5.89</td>
    <td align="right">0.281067E+09</td>
    <td align="right">      500.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.78</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.624143E+10</td>
    <td align="right">    13966.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.80</td>
    <td align="right">       19.09</td>
    <td align="right">0.422441E+09</td>
    <td align="right">      551.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.48</td>
    <td align="right">       19.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.444128E+09</td>
    <td align="right">     1798.38</td>
    <td align="right">11-JAN-14:30</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.194858E+09</td>
    <td align="right">      279.81</td>
    <td align="right">05-JAN-15:00</td>
    <td align="right">        6.10</td>
    <td align="right">        4.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.787253E+09</td>
    <td align="right">     2727.13</td>
    <td align="right">27-FEB-15:50</td>
    <td align="right">       19.50</td>
    <td align="right">       12.37</td>
    <td align="right">0.180190E+09</td>
    <td align="right">      316.88</td>
    <td align="right">08-FEB-16:40</td>
    <td align="right">        6.87</td>
    <td align="right">        3.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.162455E+10</td>
    <td align="right">     3133.49</td>
    <td align="right">02-MAR-16:40</td>
    <td align="right">       12.97</td>
    <td align="right">        8.49</td>
    <td align="right">0.220085E+09</td>
    <td align="right">      338.68</td>
    <td align="right">02-MAR-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">        8.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.222179E+10</td>
    <td align="right">     5553.61</td>
    <td align="right">26-APR-17:00</td>
    <td align="right">       24.40</td>
    <td align="right">       13.92</td>
    <td align="right">0.206214E+09</td>
    <td align="right">      338.68</td>
    <td align="right">26-APR-15:39</td>
    <td align="right">       24.60</td>
    <td align="right">       14.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.323806E+10</td>
    <td align="right">     8408.39</td>
    <td align="right">14-MAY-17:02</td>
    <td align="right">       22.70</td>
    <td align="right">       11.76</td>
    <td align="right">0.237570E+09</td>
    <td align="right">      338.68</td>
    <td align="right">08-MAY-15:00</td>
    <td align="right">       18.90</td>
    <td align="right">       14.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.377646E+10</td>
    <td align="right">     6222.51</td>
    <td align="right">22-JUN-18:10</td>
    <td align="right">       23.80</td>
    <td align="right">       16.21</td>
    <td align="right">0.244904E+09</td>
    <td align="right">      347.51</td>
    <td align="right">21-JUN-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       15.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.452244E+10</td>
    <td align="right">    12830.22</td>
    <td align="right">30-JUL-18:02</td>
    <td align="right">       26.32</td>
    <td align="right">       17.48</td>
    <td align="right">0.238971E+09</td>
    <td align="right">      347.83</td>
    <td align="right">20-JUL-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       16.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.487534E+10</td>
    <td align="right">     8507.54</td>
    <td align="right">12-AUG-17:08</td>
    <td align="right">       24.38</td>
    <td align="right">       16.47</td>
    <td align="right">0.266523E+09</td>
    <td align="right">      347.84</td>
    <td align="right">09-AUG-13:50</td>
    <td align="right">       28.32</td>
    <td align="right">       18.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.363566E+10</td>
    <td align="right">     7368.97</td>
    <td align="right">10-SEP-16:13</td>
    <td align="right">       22.20</td>
    <td align="right">       14.36</td>
    <td align="right">0.227169E+09</td>
    <td align="right">      344.95</td>
    <td align="right">12-SEP-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">       16.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.239864E+10</td>
    <td align="right">     5753.45</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">       11.38</td>
    <td align="right">0.216404E+09</td>
    <td align="right">      338.68</td>
    <td align="right">03-OCT-15:00</td>
    <td align="right">       18.30</td>
    <td align="right">       10.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.132412E+10</td>
    <td align="right">     2676.24</td>
    <td align="right">04-NOV-15:40</td>
    <td align="right">       20.37</td>
    <td align="right">       15.92</td>
    <td align="right">0.198932E+09</td>
    <td align="right">      308.40</td>
    <td align="right">10-NOV-15:50</td>
    <td align="right">        9.08</td>
    <td align="right">        6.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.686461E+09</td>
    <td align="right">     1932.92</td>
    <td align="right">05-DEC-15:40</td>
    <td align="right">        7.40</td>
    <td align="right">        5.39</td>
    <td align="right">0.189468E+09</td>
    <td align="right">      298.75</td>
    <td align="right">05-DEC-15:50</td>
    <td align="right">        6.75</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.295349E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.262129E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.444128E+09</td>
    <td align="right">     1798.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.40</td>
    <td align="right">        5.39</td>
    <td align="right">0.180190E+09</td>
    <td align="right">      279.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.10</td>
    <td align="right">        3.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.487534E+10</td>
    <td align="right">    12830.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.32</td>
    <td align="right">       17.48</td>
    <td align="right">0.266523E+09</td>
    <td align="right">      347.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.32</td>
    <td align="right">       18.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.733726E+09</td>
    <td align="right">     1656.09</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.316489E+09</td>
    <td align="right">      475.82</td>
    <td align="right">27-JAN-14:09</td>
    <td align="right">        9.72</td>
    <td align="right">        8.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109544E+10</td>
    <td align="right">     2066.09</td>
    <td align="right">27-FEB-15:40</td>
    <td align="right">       19.60</td>
    <td align="right">       12.33</td>
    <td align="right">0.301618E+09</td>
    <td align="right">      533.44</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">       10.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189570E+10</td>
    <td align="right">     2058.29</td>
    <td align="right">10-MAR-14:20</td>
    <td align="right">       16.50</td>
    <td align="right">       11.84</td>
    <td align="right">0.391107E+09</td>
    <td align="right">      549.42</td>
    <td align="right">10-MAR-14:00</td>
    <td align="right">       16.10</td>
    <td align="right">       11.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.230713E+10</td>
    <td align="right">     4832.61</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">       27.20</td>
    <td align="right">       16.88</td>
    <td align="right">0.369440E+09</td>
    <td align="right">      549.49</td>
    <td align="right">28-APR-09:09</td>
    <td align="right">       11.70</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.331508E+10</td>
    <td align="right">     4894.79</td>
    <td align="right">05-MAY-15:40</td>
    <td align="right">       24.80</td>
    <td align="right">       17.24</td>
    <td align="right">0.420850E+09</td>
    <td align="right">      549.49</td>
    <td align="right">26-MAY-13:09</td>
    <td align="right">       12.48</td>
    <td align="right">       11.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.393099E+10</td>
    <td align="right">     5337.53</td>
    <td align="right">21-JUN-15:50</td>
    <td align="right">       24.90</td>
    <td align="right">       15.99</td>
    <td align="right">0.427644E+09</td>
    <td align="right">      549.50</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.440043E+10</td>
    <td align="right">     6039.31</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">       30.60</td>
    <td align="right">       18.76</td>
    <td align="right">0.399658E+09</td>
    <td align="right">      549.49</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">       14.40</td>
    <td align="right">       10.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.483866E+10</td>
    <td align="right">     6307.28</td>
    <td align="right">26-AUG-04:01</td>
    <td align="right">       15.12</td>
    <td align="right">       14.33</td>
    <td align="right">0.448318E+09</td>
    <td align="right">      549.54</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.331155E+10</td>
    <td align="right">     5048.61</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">       13.72</td>
    <td align="right">       12.77</td>
    <td align="right">0.390042E+09</td>
    <td align="right">      549.49</td>
    <td align="right">07-SEP-09:39</td>
    <td align="right">       14.40</td>
    <td align="right">       12.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.216053E+10</td>
    <td align="right">     3359.55</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">       21.40</td>
    <td align="right">       11.43</td>
    <td align="right">0.376302E+09</td>
    <td align="right">      549.48</td>
    <td align="right">03-OCT-13:09</td>
    <td align="right">       18.30</td>
    <td align="right">       10.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139345E+10</td>
    <td align="right">     1870.70</td>
    <td align="right">04-NOV-15:00</td>
    <td align="right">       21.10</td>
    <td align="right">       15.92</td>
    <td align="right">0.337897E+09</td>
    <td align="right">      523.16</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">       14.40</td>
    <td align="right">       11.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.880555E+09</td>
    <td align="right">     1503.41</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.42</td>
    <td align="right">0.311031E+09</td>
    <td align="right">      467.35</td>
    <td align="right">29-DEC-14:00</td>
    <td align="right">       10.60</td>
    <td align="right">        8.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.302632E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.449040E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.733726E+09</td>
    <td align="right">     1503.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.30</td>
    <td align="right">        8.42</td>
    <td align="right">0.301618E+09</td>
    <td align="right">      467.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.72</td>
    <td align="right">        8.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.483866E+10</td>
    <td align="right">     6307.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       18.76</td>
    <td align="right">0.448318E+09</td>
    <td align="right">      549.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.621023E+09</td>
    <td align="right">     2037.03</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.143523E+09</td>
    <td align="right">      269.52</td>
    <td align="right">05-JAN-09:50</td>
    <td align="right">        2.23</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112602E+10</td>
    <td align="right">     2620.67</td>
    <td align="right">27-FEB-15:40</td>
    <td align="right">       19.60</td>
    <td align="right">       12.33</td>
    <td align="right">0.134334E+09</td>
    <td align="right">      306.92</td>
    <td align="right">08-FEB-09:00</td>
    <td align="right">        2.20</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.228551E+10</td>
    <td align="right">     3833.47</td>
    <td align="right">14-MAR-09:00</td>
    <td align="right">        7.80</td>
    <td align="right">        5.89</td>
    <td align="right">0.170810E+09</td>
    <td align="right">      338.72</td>
    <td align="right">14-MAR-10:09</td>
    <td align="right">       10.28</td>
    <td align="right">        7.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.301205E+10</td>
    <td align="right">     7096.10</td>
    <td align="right">27-APR-08:40</td>
    <td align="right">       17.23</td>
    <td align="right">       12.18</td>
    <td align="right">0.165907E+09</td>
    <td align="right">      339.09</td>
    <td align="right">25-APR-08:20</td>
    <td align="right">        9.27</td>
    <td align="right">        6.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.389411E+10</td>
    <td align="right">     6958.63</td>
    <td align="right">15-MAY-08:30</td>
    <td align="right">       16.10</td>
    <td align="right">       11.26</td>
    <td align="right">0.184595E+09</td>
    <td align="right">      339.06</td>
    <td align="right">12-MAY-07:40</td>
    <td align="right">       10.20</td>
    <td align="right">        8.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.461419E+10</td>
    <td align="right">     9819.02</td>
    <td align="right">25-JUN-08:62</td>
    <td align="right">       15.78</td>
    <td align="right">       11.62</td>
    <td align="right">0.191465E+09</td>
    <td align="right">      338.73</td>
    <td align="right">28-JUN-10:09</td>
    <td align="right">       21.20</td>
    <td align="right">       14.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.492124E+10</td>
    <td align="right">    13736.51</td>
    <td align="right">23-JUL-08:52</td>
    <td align="right">       18.90</td>
    <td align="right">       13.78</td>
    <td align="right">0.180284E+09</td>
    <td align="right">      338.73</td>
    <td align="right">24-JUL-07:19</td>
    <td align="right">       19.83</td>
    <td align="right">       15.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.547218E+10</td>
    <td align="right">     9188.04</td>
    <td align="right">10-AUG-08:70</td>
    <td align="right">       21.25</td>
    <td align="right">       16.85</td>
    <td align="right">0.201588E+09</td>
    <td align="right">      338.78</td>
    <td align="right">09-AUG-10:09</td>
    <td align="right">       23.92</td>
    <td align="right">       15.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.399225E+10</td>
    <td align="right">     6975.06</td>
    <td align="right">13-SEP-08:30</td>
    <td align="right">       17.20</td>
    <td align="right">       14.70</td>
    <td align="right">0.170557E+09</td>
    <td align="right">      338.72</td>
    <td align="right">11-SEP-10:09</td>
    <td align="right">       19.08</td>
    <td align="right">       14.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.257664E+10</td>
    <td align="right">     5561.37</td>
    <td align="right">04-OCT-08:50</td>
    <td align="right">       15.32</td>
    <td align="right">       10.36</td>
    <td align="right">0.162610E+09</td>
    <td align="right">      338.73</td>
    <td align="right">05-OCT-10:09</td>
    <td align="right">       14.08</td>
    <td align="right">        9.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137656E+10</td>
    <td align="right">     2405.88</td>
    <td align="right">04-NOV-10:15</td>
    <td align="right">       16.67</td>
    <td align="right">       14.13</td>
    <td align="right">0.146573E+09</td>
    <td align="right">      298.48</td>
    <td align="right">15-NOV-09:30</td>
    <td align="right">        6.95</td>
    <td align="right">        5.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.823451E+09</td>
    <td align="right">     1882.87</td>
    <td align="right">05-DEC-09:45</td>
    <td align="right">        6.42</td>
    <td align="right">        4.92</td>
    <td align="right">0.139286E+09</td>
    <td align="right">      275.02</td>
    <td align="right">05-DEC-09:50</td>
    <td align="right">        6.42</td>
    <td align="right">        4.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.347152E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.199153E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.621023E+09</td>
    <td align="right">     1882.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.42</td>
    <td align="right">        4.92</td>
    <td align="right">0.134334E+09</td>
    <td align="right">      269.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.547218E+10</td>
    <td align="right">    13736.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.25</td>
    <td align="right">       16.85</td>
    <td align="right">0.201588E+09</td>
    <td align="right">      339.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.92</td>
    <td align="right">       15.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.166900E+10</td>
    <td align="right">     9596.46</td>
    <td align="right">20-JAN-13:03</td>
    <td align="right">        6.70</td>
    <td align="right">        4.71</td>
    <td align="right">0.326412E+09</td>
    <td align="right">      549.49</td>
    <td align="right">20-JAN-14:09</td>
    <td align="right">        6.78</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.258383E+10</td>
    <td align="right">     9780.81</td>
    <td align="right">08-FEB-13:03</td>
    <td align="right">        6.20</td>
    <td align="right">        3.71</td>
    <td align="right">0.315865E+09</td>
    <td align="right">      549.49</td>
    <td align="right">06-FEB-14:00</td>
    <td align="right">        8.30</td>
    <td align="right">        5.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.419880E+10</td>
    <td align="right">    11110.86</td>
    <td align="right">01-MAR-13:50</td>
    <td align="right">       11.52</td>
    <td align="right">        6.19</td>
    <td align="right">0.394661E+09</td>
    <td align="right">      550.15</td>
    <td align="right">01-MAR-10:00</td>
    <td align="right">        8.90</td>
    <td align="right">        3.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.443721E+10</td>
    <td align="right">    11249.01</td>
    <td align="right">27-APR-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.26</td>
    <td align="right">0.364096E+09</td>
    <td align="right">      549.50</td>
    <td align="right">27-APR-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.521008E+10</td>
    <td align="right">     8080.84</td>
    <td align="right">15-MAY-12:50</td>
    <td align="right">       22.70</td>
    <td align="right">       13.63</td>
    <td align="right">0.404449E+09</td>
    <td align="right">      549.50</td>
    <td align="right">15-MAY-13:09</td>
    <td align="right">       22.88</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.555624E+10</td>
    <td align="right">     6866.48</td>
    <td align="right">21-JUN-13:30</td>
    <td align="right">       22.50</td>
    <td align="right">       15.03</td>
    <td align="right">0.410848E+09</td>
    <td align="right">      549.50</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.631836E+10</td>
    <td align="right">     9972.42</td>
    <td align="right">31-JUL-12:50</td>
    <td align="right">       27.02</td>
    <td align="right">       18.24</td>
    <td align="right">0.387072E+09</td>
    <td align="right">      549.49</td>
    <td align="right">21-JUL-13:20</td>
    <td align="right">       21.50</td>
    <td align="right">       14.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.757427E+10</td>
    <td align="right">    13066.43</td>
    <td align="right">29-AUG-12:30</td>
    <td align="right">       28.65</td>
    <td align="right">       19.73</td>
    <td align="right">0.435731E+09</td>
    <td align="right">      549.55</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.664459E+10</td>
    <td align="right">    12592.50</td>
    <td align="right">14-SEP-13:10</td>
    <td align="right">       22.98</td>
    <td align="right">       17.60</td>
    <td align="right">0.378044E+09</td>
    <td align="right">      549.50</td>
    <td align="right">07-SEP-13:09</td>
    <td align="right">       17.98</td>
    <td align="right">       13.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.491390E+10</td>
    <td align="right">    13956.59</td>
    <td align="right">04-OCT-12:50</td>
    <td align="right">       20.60</td>
    <td align="right">       11.25</td>
    <td align="right">0.374235E+09</td>
    <td align="right">      550.98</td>
    <td align="right">03-OCT-13:09</td>
    <td align="right">       18.30</td>
    <td align="right">       10.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.266460E+10</td>
    <td align="right">     9439.02</td>
    <td align="right">04-NOV-13:10</td>
    <td align="right">       20.68</td>
    <td align="right">       16.02</td>
    <td align="right">0.339706E+09</td>
    <td align="right">      549.49</td>
    <td align="right">15-NOV-14:50</td>
    <td align="right">        9.08</td>
    <td align="right">        6.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.210603E+10</td>
    <td align="right">     9644.46</td>
    <td align="right">05-DEC-12:30</td>
    <td align="right">       10.30</td>
    <td align="right">        6.12</td>
    <td align="right">0.324153E+09</td>
    <td align="right">      549.50</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.538769E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.445527E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.166900E+10</td>
    <td align="right">     6866.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.20</td>
    <td align="right">        3.71</td>
    <td align="right">0.315865E+09</td>
    <td align="right">      549.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.78</td>
    <td align="right">        3.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.757427E+10</td>
    <td align="right">    13956.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.65</td>
    <td align="right">       19.73</td>
    <td align="right">0.435731E+09</td>
    <td align="right">      550.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       16.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.683717E+09</td>
    <td align="right">     2147.45</td>
    <td align="right">05-JAN-15:50</td>
    <td align="right">        6.20</td>
    <td align="right">        4.70</td>
    <td align="right">0.195599E+09</td>
    <td align="right">      296.71</td>
    <td align="right">05-JAN-15:00</td>
    <td align="right">        6.10</td>
    <td align="right">        4.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117035E+10</td>
    <td align="right">     3707.74</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">       19.70</td>
    <td align="right">       12.29</td>
    <td align="right">0.183678E+09</td>
    <td align="right">      338.68</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">       12.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.228682E+10</td>
    <td align="right">     5611.75</td>
    <td align="right">14-MAR-16:00</td>
    <td align="right">       17.20</td>
    <td align="right">       10.93</td>
    <td align="right">0.228430E+09</td>
    <td align="right">      347.80</td>
    <td align="right">02-MAR-14:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.294389E+10</td>
    <td align="right">     8246.55</td>
    <td align="right">26-APR-16:00</td>
    <td align="right">       24.40</td>
    <td align="right">       14.46</td>
    <td align="right">0.214741E+09</td>
    <td align="right">      347.18</td>
    <td align="right">27-APR-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.409791E+10</td>
    <td align="right">    14997.70</td>
    <td align="right">14-MAY-17:02</td>
    <td align="right">       22.70</td>
    <td align="right">       11.76</td>
    <td align="right">0.244020E+09</td>
    <td align="right">      347.79</td>
    <td align="right">05-MAY-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">       16.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.455949E+10</td>
    <td align="right">     9733.56</td>
    <td align="right">25-JUN-16:42</td>
    <td align="right">       21.70</td>
    <td align="right">       13.37</td>
    <td align="right">0.249073E+09</td>
    <td align="right">      347.82</td>
    <td align="right">21-JUN-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       15.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.537469E+10</td>
    <td align="right">    15910.93</td>
    <td align="right">30-JUL-17:11</td>
    <td align="right">       26.70</td>
    <td align="right">       17.78</td>
    <td align="right">0.237009E+09</td>
    <td align="right">      347.84</td>
    <td align="right">20-JUL-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       16.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.563616E+10</td>
    <td align="right">    12224.02</td>
    <td align="right">06-AUG-17:02</td>
    <td align="right">       23.47</td>
    <td align="right">       15.12</td>
    <td align="right">0.263747E+09</td>
    <td align="right">      347.84</td>
    <td align="right">09-AUG-13:50</td>
    <td align="right">       28.32</td>
    <td align="right">       18.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.417216E+10</td>
    <td align="right">     8514.75</td>
    <td align="right">11-SEP-16:00</td>
    <td align="right">       23.30</td>
    <td align="right">       16.13</td>
    <td align="right">0.225458E+09</td>
    <td align="right">      347.48</td>
    <td align="right">12-SEP-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">       16.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.261165E+10</td>
    <td align="right">     6893.25</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">       11.38</td>
    <td align="right">0.216412E+09</td>
    <td align="right">      338.69</td>
    <td align="right">03-OCT-15:00</td>
    <td align="right">       18.30</td>
    <td align="right">       10.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141381E+10</td>
    <td align="right">     3098.65</td>
    <td align="right">04-NOV-15:40</td>
    <td align="right">       20.37</td>
    <td align="right">       15.92</td>
    <td align="right">0.199060E+09</td>
    <td align="right">      323.53</td>
    <td align="right">10-NOV-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        6.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.869059E+09</td>
    <td align="right">     2287.03</td>
    <td align="right">05-DEC-15:40</td>
    <td align="right">        7.40</td>
    <td align="right">        5.39</td>
    <td align="right">0.190192E+09</td>
    <td align="right">      310.11</td>
    <td align="right">05-DEC-15:50</td>
    <td align="right">        6.75</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.358197E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.264742E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.683717E+09</td>
    <td align="right">     2147.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.20</td>
    <td align="right">        4.70</td>
    <td align="right">0.183678E+09</td>
    <td align="right">      296.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.10</td>
    <td align="right">        4.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.563616E+10</td>
    <td align="right">    15910.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       17.78</td>
    <td align="right">0.263747E+09</td>
    <td align="right">      347.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.32</td>
    <td align="right">       18.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.214172E+09</td>
    <td align="right">    31255.35</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        5.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        7.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        9.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.214172E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.214172E+09</td>
    <td align="right">    31255.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
