    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       32.67</td>
    <td align="right">       19.70</td>
    <td align="right">        8.00</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       16.00</td>
    <td align="right">       20.39</td>
    <td align="right">        5.00</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.33</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.83</td>
    <td align="right">       20.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.33</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.33</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.96</td>
    <td align="right">        1.33</td>
    <td align="right">       27.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.89</td>
    <td align="right">        1.17</td>
    <td align="right">       27.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.51</td>
    <td align="right">        0.50</td>
    <td align="right">       27.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.50</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.67</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       15.00</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.00</td>
    <td align="right">       27.86</td>
    <td align="right">        3.00</td>
    <td align="right">       27.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.33</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.96</td>
    <td align="right">        1.33</td>
    <td align="right">       27.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.17</td>
    <td align="right">       19.82</td>
    <td align="right">        0.33</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.17</td>
    <td align="right">       20.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.67</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.83</td>
    <td align="right">        0.83</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.32</td>
    <td align="right">        0.17</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.00</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.38</td>
    <td align="right">        0.17</td>
    <td align="right">       27.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.00</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       13.17</td>
    <td align="right">       19.99</td>
    <td align="right">        0.33</td>
    <td align="right">       20.11</td>
    <td align="right">        1.33</td>
    <td align="right">       27.64</td>
    <td align="right">        1.33</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.17</td>
    <td align="right">       20.38</td>
    <td align="right">        0.33</td>
    <td align="right">       20.11</td>
    <td align="right">        0.83</td>
    <td align="right">       27.83</td>
    <td align="right">        0.83</td>
    <td align="right">       27.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.33</td>
    <td align="right">       19.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.67</td>
    <td align="right">       20.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.17</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.33</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       28.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.51</td>
    <td align="right">        0.17</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       28.27</td>
    <td align="right">        1.17</td>
    <td align="right">       28.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       28.09</td>
    <td align="right">        0.50</td>
    <td align="right">       28.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.62</td>
    <td align="right">        0.50</td>
    <td align="right">       27.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.33</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.50</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       14.33</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.33</td>
    <td align="right">       28.07</td>
    <td align="right">        3.17</td>
    <td align="right">       28.04</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.33</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       28.27</td>
    <td align="right">        1.17</td>
    <td align="right">       28.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      455.17</td>
    <td align="right">       22.98</td>
    <td align="right">       28.33</td>
    <td align="right">       19.36</td>
    <td align="right">       28.33</td>
    <td align="right">       19.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      357.50</td>
    <td align="right">       23.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      306.67</td>
    <td align="right">       23.63</td>
    <td align="right">        5.83</td>
    <td align="right">       24.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      168.67</td>
    <td align="right">       23.49</td>
    <td align="right">       51.67</td>
    <td align="right">       24.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       90.67</td>
    <td align="right">       23.43</td>
    <td align="right">      145.67</td>
    <td align="right">       24.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       45.33</td>
    <td align="right">       23.36</td>
    <td align="right">      235.33</td>
    <td align="right">       24.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.00</td>
    <td align="right">       23.29</td>
    <td align="right">      318.83</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       14.83</td>
    <td align="right">       23.26</td>
    <td align="right">      375.50</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.50</td>
    <td align="right">       23.32</td>
    <td align="right">      294.83</td>
    <td align="right">       24.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      119.50</td>
    <td align="right">       23.42</td>
    <td align="right">       85.83</td>
    <td align="right">       25.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      261.17</td>
    <td align="right">       23.53</td>
    <td align="right">       36.50</td>
    <td align="right">       24.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      411.83</td>
    <td align="right">       23.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2284.83</td>
    <td align="right">       23.37</td>
    <td align="right">     1578.33</td>
    <td align="right">       24.46</td>
    <td align="right">       28.33</td>
    <td align="right">       19.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.83</td>
    <td align="right">       22.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      455.17</td>
    <td align="right">       23.63</td>
    <td align="right">      375.50</td>
    <td align="right">       25.01</td>
    <td align="right">       28.33</td>
    <td align="right">       19.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.03</td>
    <td align="right">       67.83</td>
    <td align="right">       19.89</td>
    <td align="right">       67.83</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      441.17</td>
    <td align="right">       22.58</td>
    <td align="right">       29.33</td>
    <td align="right">       20.53</td>
    <td align="right">       29.33</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      460.00</td>
    <td align="right">       23.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      317.00</td>
    <td align="right">       23.38</td>
    <td align="right">       30.00</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      204.33</td>
    <td align="right">       23.52</td>
    <td align="right">       56.50</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      110.50</td>
    <td align="right">       23.48</td>
    <td align="right">      130.33</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.00</td>
    <td align="right">       23.43</td>
    <td align="right">      246.83</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.17</td>
    <td align="right">       23.38</td>
    <td align="right">      300.00</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      104.17</td>
    <td align="right">       23.36</td>
    <td align="right">      169.33</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      297.83</td>
    <td align="right">       23.25</td>
    <td align="right">        6.17</td>
    <td align="right">       24.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      433.00</td>
    <td align="right">       22.90</td>
    <td align="right">        2.00</td>
    <td align="right">       23.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.49</td>
    <td align="right">       15.17</td>
    <td align="right">       20.52</td>
    <td align="right">       15.17</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3485.17</td>
    <td align="right">       22.88</td>
    <td align="right">     1053.50</td>
    <td align="right">       23.93</td>
    <td align="right">      112.33</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       55.17</td>
    <td align="right">       22.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.52</td>
    <td align="right">      300.00</td>
    <td align="right">       24.56</td>
    <td align="right">       67.83</td>
    <td align="right">       20.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.12</td>
    <td align="right">      174.83</td>
    <td align="right">       19.75</td>
    <td align="right">      174.83</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.67</td>
    <td align="right">       21.67</td>
    <td align="right">       98.00</td>
    <td align="right">       20.02</td>
    <td align="right">       98.00</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      497.33</td>
    <td align="right">       22.50</td>
    <td align="right">       24.17</td>
    <td align="right">       20.46</td>
    <td align="right">       24.17</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      369.17</td>
    <td align="right">       22.84</td>
    <td align="right">       17.50</td>
    <td align="right">       24.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      269.00</td>
    <td align="right">       23.18</td>
    <td align="right">       48.67</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      167.83</td>
    <td align="right">       23.33</td>
    <td align="right">      111.83</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      123.50</td>
    <td align="right">       23.33</td>
    <td align="right">      219.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      131.67</td>
    <td align="right">       23.24</td>
    <td align="right">      256.50</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      228.33</td>
    <td align="right">       23.16</td>
    <td align="right">      105.67</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      425.33</td>
    <td align="right">       22.66</td>
    <td align="right">        2.17</td>
    <td align="right">       20.76</td>
    <td align="right">        2.17</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      481.67</td>
    <td align="right">       21.99</td>
    <td align="right">       48.67</td>
    <td align="right">       20.35</td>
    <td align="right">       48.67</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.44</td>
    <td align="right">      129.00</td>
    <td align="right">       20.15</td>
    <td align="right">      129.00</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4143.50</td>
    <td align="right">       22.27</td>
    <td align="right">     1236.17</td>
    <td align="right">       22.60</td>
    <td align="right">      476.83</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      123.50</td>
    <td align="right">       21.12</td>
    <td align="right">        2.17</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.33</td>
    <td align="right">      256.50</td>
    <td align="right">       24.36</td>
    <td align="right">      174.83</td>
    <td align="right">       20.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.10</td>
    <td align="right">      346.00</td>
    <td align="right">       19.66</td>
    <td align="right">      346.00</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.49</td>
    <td align="right">      232.83</td>
    <td align="right">       19.71</td>
    <td align="right">      232.83</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.29</td>
    <td align="right">      128.33</td>
    <td align="right">       20.11</td>
    <td align="right">      128.33</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      434.33</td>
    <td align="right">       21.93</td>
    <td align="right">       56.33</td>
    <td align="right">       21.08</td>
    <td align="right">       44.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      346.00</td>
    <td align="right">       22.35</td>
    <td align="right">       54.33</td>
    <td align="right">       23.84</td>
    <td align="right">        3.50</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      252.17</td>
    <td align="right">       22.77</td>
    <td align="right">       96.00</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      190.00</td>
    <td align="right">       22.86</td>
    <td align="right">      201.50</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      205.33</td>
    <td align="right">       22.74</td>
    <td align="right">      228.17</td>
    <td align="right">       24.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      339.67</td>
    <td align="right">       22.48</td>
    <td align="right">       70.00</td>
    <td align="right">       24.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      489.17</td>
    <td align="right">       21.63</td>
    <td align="right">       50.50</td>
    <td align="right">       19.96</td>
    <td align="right">       50.50</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.77</td>
    <td align="right">      180.17</td>
    <td align="right">       19.81</td>
    <td align="right">      180.17</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.28</td>
    <td align="right">      317.67</td>
    <td align="right">       19.83</td>
    <td align="right">      317.67</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4712.67</td>
    <td align="right">       21.39</td>
    <td align="right">     1961.83</td>
    <td align="right">       21.25</td>
    <td align="right">     1303.00</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      190.00</td>
    <td align="right">       20.10</td>
    <td align="right">       50.50</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.86</td>
    <td align="right">      346.00</td>
    <td align="right">       24.18</td>
    <td align="right">      346.00</td>
    <td align="right">       20.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.10</td>
    <td align="right">      341.17</td>
    <td align="right">       19.68</td>
    <td align="right">      341.17</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.48</td>
    <td align="right">      221.50</td>
    <td align="right">       19.81</td>
    <td align="right">      221.50</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      511.00</td>
    <td align="right">       21.13</td>
    <td align="right">      109.83</td>
    <td align="right">       19.97</td>
    <td align="right">      109.83</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      412.67</td>
    <td align="right">       21.74</td>
    <td align="right">       56.17</td>
    <td align="right">       21.78</td>
    <td align="right">       32.00</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      349.33</td>
    <td align="right">       21.99</td>
    <td align="right">       87.00</td>
    <td align="right">       23.96</td>
    <td align="right">        6.83</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      256.67</td>
    <td align="right">       22.34</td>
    <td align="right">      163.33</td>
    <td align="right">       24.34</td>
    <td align="right">        0.50</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      226.00</td>
    <td align="right">       22.49</td>
    <td align="right">      221.83</td>
    <td align="right">       24.25</td>
    <td align="right">        5.50</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      230.00</td>
    <td align="right">       22.35</td>
    <td align="right">      215.33</td>
    <td align="right">       24.14</td>
    <td align="right">        3.83</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      340.33</td>
    <td align="right">       22.00</td>
    <td align="right">      101.00</td>
    <td align="right">       24.20</td>
    <td align="right">        0.67</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      482.17</td>
    <td align="right">       21.41</td>
    <td align="right">       48.67</td>
    <td align="right">       20.27</td>
    <td align="right">       44.83</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.63</td>
    <td align="right">      181.50</td>
    <td align="right">       19.84</td>
    <td align="right">      181.50</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.26</td>
    <td align="right">      310.00</td>
    <td align="right">       19.81</td>
    <td align="right">      310.00</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4750.17</td>
    <td align="right">       21.21</td>
    <td align="right">     2057.33</td>
    <td align="right">       21.55</td>
    <td align="right">     1258.17</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.00</td>
    <td align="right">       20.10</td>
    <td align="right">       48.67</td>
    <td align="right">       19.68</td>
    <td align="right">        0.50</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.00</td>
    <td align="right">       22.49</td>
    <td align="right">      341.17</td>
    <td align="right">       24.34</td>
    <td align="right">      341.17</td>
    <td align="right">       26.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      495.33</td>
    <td align="right">       20.39</td>
    <td align="right">      287.83</td>
    <td align="right">       19.71</td>
    <td align="right">      285.83</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      413.33</td>
    <td align="right">       20.81</td>
    <td align="right">      191.00</td>
    <td align="right">       20.29</td>
    <td align="right">      177.50</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      441.00</td>
    <td align="right">       21.24</td>
    <td align="right">      133.33</td>
    <td align="right">       20.88</td>
    <td align="right">      106.50</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      369.83</td>
    <td align="right">       21.65</td>
    <td align="right">       93.83</td>
    <td align="right">       22.54</td>
    <td align="right">       40.00</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      357.83</td>
    <td align="right">       22.01</td>
    <td align="right">       82.83</td>
    <td align="right">       24.06</td>
    <td align="right">        6.67</td>
    <td align="right">       22.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      318.33</td>
    <td align="right">       22.32</td>
    <td align="right">       98.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.50</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      255.17</td>
    <td align="right">       22.41</td>
    <td align="right">      176.83</td>
    <td align="right">       24.26</td>
    <td align="right">        0.67</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      251.33</td>
    <td align="right">       22.28</td>
    <td align="right">      205.67</td>
    <td align="right">       24.17</td>
    <td align="right">        1.33</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      305.00</td>
    <td align="right">       22.11</td>
    <td align="right">      144.50</td>
    <td align="right">       24.24</td>
    <td align="right">        3.17</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      393.33</td>
    <td align="right">       21.47</td>
    <td align="right">      105.17</td>
    <td align="right">       23.03</td>
    <td align="right">       31.67</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      459.00</td>
    <td align="right">       20.89</td>
    <td align="right">      161.50</td>
    <td align="right">       20.47</td>
    <td align="right">      141.83</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      470.67</td>
    <td align="right">       20.52</td>
    <td align="right">      261.50</td>
    <td align="right">       19.88</td>
    <td align="right">      258.33</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4530.17</td>
    <td align="right">       21.37</td>
    <td align="right">     1942.17</td>
    <td align="right">       21.89</td>
    <td align="right">     1054.00</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      251.33</td>
    <td align="right">       20.39</td>
    <td align="right">       82.83</td>
    <td align="right">       19.71</td>
    <td align="right">        0.50</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      495.33</td>
    <td align="right">       22.41</td>
    <td align="right">      287.83</td>
    <td align="right">       24.34</td>
    <td align="right">      285.83</td>
    <td align="right">       26.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.12</td>
    <td align="right">      352.50</td>
    <td align="right">       19.73</td>
    <td align="right">      352.50</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.67</td>
    <td align="right">       20.51</td>
    <td align="right">      230.83</td>
    <td align="right">       19.85</td>
    <td align="right">      230.83</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      498.33</td>
    <td align="right">       21.00</td>
    <td align="right">      137.00</td>
    <td align="right">       20.30</td>
    <td align="right">      130.33</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      424.67</td>
    <td align="right">       21.48</td>
    <td align="right">       82.83</td>
    <td align="right">       22.10</td>
    <td align="right">       45.00</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      402.67</td>
    <td align="right">       21.94</td>
    <td align="right">       76.00</td>
    <td align="right">       24.24</td>
    <td align="right">        8.50</td>
    <td align="right">       23.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      337.17</td>
    <td align="right">       22.12</td>
    <td align="right">       96.00</td>
    <td align="right">       24.32</td>
    <td align="right">        1.50</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      257.83</td>
    <td align="right">       22.28</td>
    <td align="right">      175.67</td>
    <td align="right">       24.32</td>
    <td align="right">        7.50</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      299.83</td>
    <td align="right">       22.11</td>
    <td align="right">      153.50</td>
    <td align="right">       24.19</td>
    <td align="right">        4.17</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      371.83</td>
    <td align="right">       21.90</td>
    <td align="right">       85.50</td>
    <td align="right">       24.33</td>
    <td align="right">        2.33</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      475.17</td>
    <td align="right">       21.23</td>
    <td align="right">       61.50</td>
    <td align="right">       20.95</td>
    <td align="right">       47.00</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.66</td>
    <td align="right">      184.33</td>
    <td align="right">       19.90</td>
    <td align="right">      184.33</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.29</td>
    <td align="right">      321.17</td>
    <td align="right">       19.87</td>
    <td align="right">      321.17</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5008.17</td>
    <td align="right">       21.18</td>
    <td align="right">     1956.83</td>
    <td align="right">       21.33</td>
    <td align="right">     1335.17</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      257.83</td>
    <td align="right">       20.12</td>
    <td align="right">       61.50</td>
    <td align="right">       19.73</td>
    <td align="right">        1.50</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       22.28</td>
    <td align="right">      352.50</td>
    <td align="right">       24.33</td>
    <td align="right">      352.50</td>
    <td align="right">       26.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.45</td>
    <td align="right">      310.50</td>
    <td align="right">       20.01</td>
    <td align="right">      310.50</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.78</td>
    <td align="right">      205.67</td>
    <td align="right">       20.13</td>
    <td align="right">      205.67</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.38</td>
    <td align="right">       97.67</td>
    <td align="right">       20.51</td>
    <td align="right">       97.67</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      474.17</td>
    <td align="right">       21.98</td>
    <td align="right">       18.50</td>
    <td align="right">       20.74</td>
    <td align="right">       18.00</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      443.50</td>
    <td align="right">       22.68</td>
    <td align="right">        5.00</td>
    <td align="right">       24.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      313.67</td>
    <td align="right">       23.08</td>
    <td align="right">       30.17</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      204.50</td>
    <td align="right">       23.23</td>
    <td align="right">      118.67</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      183.17</td>
    <td align="right">       23.15</td>
    <td align="right">      192.00</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      313.83</td>
    <td align="right">       22.99</td>
    <td align="right">       54.67</td>
    <td align="right">       24.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      492.00</td>
    <td align="right">       22.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.50</td>
    <td align="right">       71.83</td>
    <td align="right">       20.41</td>
    <td align="right">       71.83</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.82</td>
    <td align="right">      220.33</td>
    <td align="right">       20.27</td>
    <td align="right">      220.33</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4880.83</td>
    <td align="right">       21.81</td>
    <td align="right">     1325.00</td>
    <td align="right">       21.37</td>
    <td align="right">      924.00</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      183.17</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.23</td>
    <td align="right">      310.50</td>
    <td align="right">       24.16</td>
    <td align="right">      310.50</td>
    <td align="right">       20.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.40</td>
    <td align="right">      315.83</td>
    <td align="right">       20.05</td>
    <td align="right">      315.83</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.75</td>
    <td align="right">      195.83</td>
    <td align="right">       20.26</td>
    <td align="right">      195.83</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.24</td>
    <td align="right">       71.33</td>
    <td align="right">       20.39</td>
    <td align="right">       71.33</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      451.17</td>
    <td align="right">       21.91</td>
    <td align="right">       26.33</td>
    <td align="right">       21.97</td>
    <td align="right">       15.67</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      419.00</td>
    <td align="right">       22.23</td>
    <td align="right">       39.67</td>
    <td align="right">       24.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      286.67</td>
    <td align="right">       22.64</td>
    <td align="right">      130.33</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      216.67</td>
    <td align="right">       22.67</td>
    <td align="right">      176.50</td>
    <td align="right">       24.29</td>
    <td align="right">        0.17</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      193.33</td>
    <td align="right">       22.66</td>
    <td align="right">      237.67</td>
    <td align="right">       24.23</td>
    <td align="right">        0.83</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      322.50</td>
    <td align="right">       22.39</td>
    <td align="right">       99.33</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      464.67</td>
    <td align="right">       21.86</td>
    <td align="right">        5.33</td>
    <td align="right">       22.51</td>
    <td align="right">        2.50</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.13</td>
    <td align="right">       78.50</td>
    <td align="right">       20.38</td>
    <td align="right">       78.50</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.68</td>
    <td align="right">      232.33</td>
    <td align="right">       20.28</td>
    <td align="right">      232.33</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4810.00</td>
    <td align="right">       21.53</td>
    <td align="right">     1609.00</td>
    <td align="right">       21.99</td>
    <td align="right">      913.00</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      193.33</td>
    <td align="right">       20.40</td>
    <td align="right">        5.33</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.67</td>
    <td align="right">      315.83</td>
    <td align="right">       24.68</td>
    <td align="right">      315.83</td>
    <td align="right">       25.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      500.17</td>
    <td align="right">       20.06</td>
    <td align="right">      318.67</td>
    <td align="right">       19.49</td>
    <td align="right">      318.67</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.50</td>
    <td align="right">       20.64</td>
    <td align="right">      162.50</td>
    <td align="right">       19.55</td>
    <td align="right">      162.50</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      499.33</td>
    <td align="right">       21.04</td>
    <td align="right">       86.17</td>
    <td align="right">       19.41</td>
    <td align="right">       86.17</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      450.83</td>
    <td align="right">       21.41</td>
    <td align="right">       53.33</td>
    <td align="right">       20.99</td>
    <td align="right">       34.83</td>
    <td align="right">       19.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      471.17</td>
    <td align="right">       21.74</td>
    <td align="right">       27.50</td>
    <td align="right">       22.44</td>
    <td align="right">       11.00</td>
    <td align="right">       18.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      433.17</td>
    <td align="right">       22.10</td>
    <td align="right">       25.83</td>
    <td align="right">       24.30</td>
    <td align="right">        1.67</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      320.83</td>
    <td align="right">       22.51</td>
    <td align="right">       98.67</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      249.33</td>
    <td align="right">       22.39</td>
    <td align="right">      190.50</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      284.17</td>
    <td align="right">       22.14</td>
    <td align="right">      150.67</td>
    <td align="right">       24.31</td>
    <td align="right">        3.00</td>
    <td align="right">       21.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      402.67</td>
    <td align="right">       21.63</td>
    <td align="right">       77.33</td>
    <td align="right">       23.63</td>
    <td align="right">       14.33</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      467.67</td>
    <td align="right">       20.84</td>
    <td align="right">      108.83</td>
    <td align="right">       20.22</td>
    <td align="right">       94.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      485.17</td>
    <td align="right">       20.41</td>
    <td align="right">      249.17</td>
    <td align="right">       19.73</td>
    <td align="right">      246.50</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5012.00</td>
    <td align="right">       21.29</td>
    <td align="right">     1549.17</td>
    <td align="right">       21.34</td>
    <td align="right">      972.67</td>
    <td align="right">       19.51</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      249.33</td>
    <td align="right">       20.06</td>
    <td align="right">       25.83</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      500.17</td>
    <td align="right">       22.51</td>
    <td align="right">      318.67</td>
    <td align="right">       24.35</td>
    <td align="right">      318.67</td>
    <td align="right">       21.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.42</td>
    <td align="right">      327.67</td>
    <td align="right">       20.10</td>
    <td align="right">      327.67</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.74</td>
    <td align="right">      194.00</td>
    <td align="right">       20.20</td>
    <td align="right">      194.00</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      508.33</td>
    <td align="right">       21.13</td>
    <td align="right">       88.83</td>
    <td align="right">       20.47</td>
    <td align="right">       88.83</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      455.83</td>
    <td align="right">       21.63</td>
    <td align="right">       35.83</td>
    <td align="right">       21.95</td>
    <td align="right">       22.33</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      435.17</td>
    <td align="right">       22.14</td>
    <td align="right">       40.00</td>
    <td align="right">       24.61</td>
    <td align="right">        0.17</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      380.00</td>
    <td align="right">       22.41</td>
    <td align="right">       65.17</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      224.33</td>
    <td align="right">       22.68</td>
    <td align="right">      174.83</td>
    <td align="right">       24.39</td>
    <td align="right">        1.67</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      255.00</td>
    <td align="right">       22.53</td>
    <td align="right">      167.33</td>
    <td align="right">       24.26</td>
    <td align="right">        0.67</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      342.17</td>
    <td align="right">       22.37</td>
    <td align="right">       83.00</td>
    <td align="right">       24.42</td>
    <td align="right">        0.67</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      476.17</td>
    <td align="right">       21.73</td>
    <td align="right">       13.00</td>
    <td align="right">       23.39</td>
    <td align="right">        3.33</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.10</td>
    <td align="right">       76.67</td>
    <td align="right">       20.40</td>
    <td align="right">       76.67</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.69</td>
    <td align="right">      234.00</td>
    <td align="right">       20.28</td>
    <td align="right">      234.00</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5019.00</td>
    <td align="right">       21.49</td>
    <td align="right">     1500.33</td>
    <td align="right">       21.76</td>
    <td align="right">      950.00</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      224.33</td>
    <td align="right">       20.42</td>
    <td align="right">       13.00</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      508.33</td>
    <td align="right">       22.68</td>
    <td align="right">      327.67</td>
    <td align="right">       24.61</td>
    <td align="right">      327.67</td>
    <td align="right">       26.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.50</td>
    <td align="right">      259.50</td>
    <td align="right">       19.78</td>
    <td align="right">      259.50</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.98</td>
    <td align="right">      153.17</td>
    <td align="right">       19.82</td>
    <td align="right">      153.17</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      511.00</td>
    <td align="right">       21.88</td>
    <td align="right">       44.50</td>
    <td align="right">       20.25</td>
    <td align="right">       44.50</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      411.50</td>
    <td align="right">       22.37</td>
    <td align="right">       17.00</td>
    <td align="right">       23.07</td>
    <td align="right">        4.50</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      306.00</td>
    <td align="right">       22.78</td>
    <td align="right">       45.50</td>
    <td align="right">       24.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      209.17</td>
    <td align="right">       23.13</td>
    <td align="right">       92.00</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      143.33</td>
    <td align="right">       23.23</td>
    <td align="right">      209.17</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      157.00</td>
    <td align="right">       23.14</td>
    <td align="right">      261.33</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      273.67</td>
    <td align="right">       22.93</td>
    <td align="right">       90.33</td>
    <td align="right">       24.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      467.00</td>
    <td align="right">       22.25</td>
    <td align="right">        7.00</td>
    <td align="right">       20.27</td>
    <td align="right">        7.00</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.40</td>
    <td align="right">       92.67</td>
    <td align="right">       20.17</td>
    <td align="right">       92.67</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.80</td>
    <td align="right">      200.67</td>
    <td align="right">       20.03</td>
    <td align="right">      200.67</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4420.67</td>
    <td align="right">       21.82</td>
    <td align="right">     1472.83</td>
    <td align="right">       21.96</td>
    <td align="right">      762.00</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      143.33</td>
    <td align="right">       20.50</td>
    <td align="right">        7.00</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.00</td>
    <td align="right">       23.23</td>
    <td align="right">      261.33</td>
    <td align="right">       24.17</td>
    <td align="right">      259.50</td>
    <td align="right">       20.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       20.26</td>
    <td align="right">      252.33</td>
    <td align="right">       19.74</td>
    <td align="right">      252.33</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       20.73</td>
    <td align="right">      150.67</td>
    <td align="right">       20.00</td>
    <td align="right">      150.67</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      427.83</td>
    <td align="right">       21.33</td>
    <td align="right">       44.33</td>
    <td align="right">       20.19</td>
    <td align="right">       44.33</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      354.50</td>
    <td align="right">       21.90</td>
    <td align="right">       26.50</td>
    <td align="right">       23.09</td>
    <td align="right">        7.50</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      325.50</td>
    <td align="right">       22.16</td>
    <td align="right">       54.17</td>
    <td align="right">       24.51</td>
    <td align="right">        0.50</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      244.83</td>
    <td align="right">       22.44</td>
    <td align="right">      113.50</td>
    <td align="right">       24.53</td>
    <td align="right">        1.00</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      213.50</td>
    <td align="right">       22.60</td>
    <td align="right">      159.33</td>
    <td align="right">       24.38</td>
    <td align="right">        6.00</td>
    <td align="right">       26.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      209.83</td>
    <td align="right">       22.48</td>
    <td align="right">      166.50</td>
    <td align="right">       24.24</td>
    <td align="right">        5.83</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      295.50</td>
    <td align="right">       22.17</td>
    <td align="right">       73.33</td>
    <td align="right">       24.40</td>
    <td align="right">        2.17</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      402.67</td>
    <td align="right">       21.64</td>
    <td align="right">       15.83</td>
    <td align="right">       22.01</td>
    <td align="right">        8.83</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       20.96</td>
    <td align="right">       92.17</td>
    <td align="right">       20.11</td>
    <td align="right">       92.17</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.53</td>
    <td align="right">      205.17</td>
    <td align="right">       20.02</td>
    <td align="right">      205.17</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4125.17</td>
    <td align="right">       21.44</td>
    <td align="right">     1353.83</td>
    <td align="right">       21.89</td>
    <td align="right">      776.50</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      209.83</td>
    <td align="right">       20.26</td>
    <td align="right">       15.83</td>
    <td align="right">       19.74</td>
    <td align="right">        0.50</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.83</td>
    <td align="right">       22.60</td>
    <td align="right">      252.33</td>
    <td align="right">       24.53</td>
    <td align="right">      252.33</td>
    <td align="right">       26.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      486.00</td>
    <td align="right">       20.73</td>
    <td align="right">      218.33</td>
    <td align="right">       19.98</td>
    <td align="right">      213.67</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      398.17</td>
    <td align="right">       21.16</td>
    <td align="right">      131.67</td>
    <td align="right">       20.99</td>
    <td align="right">      105.50</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      422.83</td>
    <td align="right">       21.62</td>
    <td align="right">       68.17</td>
    <td align="right">       21.92</td>
    <td align="right">       38.17</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      348.17</td>
    <td align="right">       21.97</td>
    <td align="right">       61.67</td>
    <td align="right">       23.98</td>
    <td align="right">        5.00</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      340.83</td>
    <td align="right">       22.34</td>
    <td align="right">       79.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.83</td>
    <td align="right">       26.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      294.00</td>
    <td align="right">       22.59</td>
    <td align="right">       94.17</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      228.33</td>
    <td align="right">       22.70</td>
    <td align="right">      184.00</td>
    <td align="right">       24.28</td>
    <td align="right">        0.17</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      217.67</td>
    <td align="right">       22.60</td>
    <td align="right">      223.67</td>
    <td align="right">       24.20</td>
    <td align="right">        0.67</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      274.17</td>
    <td align="right">       22.52</td>
    <td align="right">      163.50</td>
    <td align="right">       24.27</td>
    <td align="right">        3.33</td>
    <td align="right">       26.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      368.50</td>
    <td align="right">       21.91</td>
    <td align="right">       97.50</td>
    <td align="right">       24.24</td>
    <td align="right">        6.00</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      446.33</td>
    <td align="right">       21.33</td>
    <td align="right">       93.17</td>
    <td align="right">       21.50</td>
    <td align="right">       66.83</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      458.00</td>
    <td align="right">       20.93</td>
    <td align="right">      179.00</td>
    <td align="right">       20.43</td>
    <td align="right">      166.50</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4283.00</td>
    <td align="right">       21.72</td>
    <td align="right">     1594.00</td>
    <td align="right">       22.71</td>
    <td align="right">      606.67</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      217.67</td>
    <td align="right">       20.73</td>
    <td align="right">       61.67</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      486.00</td>
    <td align="right">       22.70</td>
    <td align="right">      223.67</td>
    <td align="right">       24.39</td>
    <td align="right">      213.67</td>
    <td align="right">       26.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.40</td>
    <td align="right">      266.67</td>
    <td align="right">       19.82</td>
    <td align="right">      266.67</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.00</td>
    <td align="right">       20.81</td>
    <td align="right">      156.50</td>
    <td align="right">       19.98</td>
    <td align="right">      156.00</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      494.83</td>
    <td align="right">       21.33</td>
    <td align="right">       58.17</td>
    <td align="right">       20.72</td>
    <td align="right">       51.33</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      411.33</td>
    <td align="right">       21.75</td>
    <td align="right">       45.00</td>
    <td align="right">       23.64</td>
    <td align="right">        8.67</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      391.83</td>
    <td align="right">       22.24</td>
    <td align="right">       71.83</td>
    <td align="right">       24.50</td>
    <td align="right">        3.83</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      325.50</td>
    <td align="right">       22.37</td>
    <td align="right">       99.00</td>
    <td align="right">       24.37</td>
    <td align="right">        0.83</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      232.50</td>
    <td align="right">       22.55</td>
    <td align="right">      184.50</td>
    <td align="right">       24.37</td>
    <td align="right">        6.67</td>
    <td align="right">       26.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      266.50</td>
    <td align="right">       22.37</td>
    <td align="right">      165.00</td>
    <td align="right">       24.26</td>
    <td align="right">        3.67</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      345.17</td>
    <td align="right">       22.21</td>
    <td align="right">       95.17</td>
    <td align="right">       24.37</td>
    <td align="right">        1.83</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      465.17</td>
    <td align="right">       21.61</td>
    <td align="right">       27.83</td>
    <td align="right">       22.98</td>
    <td align="right">        9.33</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      487.33</td>
    <td align="right">       21.03</td>
    <td align="right">       94.67</td>
    <td align="right">       20.16</td>
    <td align="right">       94.67</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.65</td>
    <td align="right">      211.50</td>
    <td align="right">       20.05</td>
    <td align="right">      211.50</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4869.17</td>
    <td align="right">       21.47</td>
    <td align="right">     1475.83</td>
    <td align="right">       22.00</td>
    <td align="right">      815.00</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      232.50</td>
    <td align="right">       20.40</td>
    <td align="right">       27.83</td>
    <td align="right">       19.82</td>
    <td align="right">        0.83</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       22.55</td>
    <td align="right">      266.67</td>
    <td align="right">       24.50</td>
    <td align="right">      266.67</td>
    <td align="right">       26.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.06366</td>
    <td align="right">    28.59312</td>
    <td align="right">     -0.0055</td>
    <td align="right">     7.00286</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.53258</td>
    <td align="right">    29.32978</td>
    <td align="right">     0.14078</td>
    <td align="right">     6.01367</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.82148</td>
    <td align="right">    28.78456</td>
    <td align="right">     0.23343</td>
    <td align="right">     6.42777</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.98481</td>
    <td align="right">    32.15039</td>
    <td align="right">     0.30726</td>
    <td align="right">     7.28782</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.10955</td>
    <td align="right">    36.01627</td>
    <td align="right">     -0.5011</td>
    <td align="right">    10.71583</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.15692</td>
    <td align="right">    37.95414</td>
    <td align="right">     -0.4476</td>
    <td align="right">     9.68474</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23874</td>
    <td align="right">    41.28527</td>
    <td align="right">     -0.3925</td>
    <td align="right">     8.80837</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15490</td>
    <td align="right">    43.86607</td>
    <td align="right">     -0.3842</td>
    <td align="right">     8.56917</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.20712</td>
    <td align="right">    42.24812</td>
    <td align="right">     -0.4040</td>
    <td align="right">     9.01081</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.07671</td>
    <td align="right">    35.53257</td>
    <td align="right">     0.35557</td>
    <td align="right">     7.93347</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.83896</td>
    <td align="right">    34.19574</td>
    <td align="right">     0.26234</td>
    <td align="right">     6.82715</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.52441</td>
    <td align="right">    29.12597</td>
    <td align="right">     0.13387</td>
    <td align="right">     5.79887</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.89470</td>
    <td align="right">    34.96048</td>
    <td align="right">     -0.0608</td>
    <td align="right">     7.85581</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.06366</td>
    <td align="right">    28.59312</td>
    <td align="right">     -0.5011</td>
    <td align="right">     5.79887</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23874</td>
    <td align="right">    43.86607</td>
    <td align="right">     0.35557</td>
    <td align="right">    10.71583</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.01965</td>
    <td align="right">    31.32965</td>
    <td align="right">     -0.2589</td>
    <td align="right">     8.60366</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.61275</td>
    <td align="right">    32.14325</td>
    <td align="right">     -0.0938</td>
    <td align="right">     6.61284</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.30465</td>
    <td align="right">    31.19981</td>
    <td align="right">     0.08491</td>
    <td align="right">     5.81310</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.63715</td>
    <td align="right">    34.20317</td>
    <td align="right">     0.20132</td>
    <td align="right">     6.37517</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.88120</td>
    <td align="right">    37.70317</td>
    <td align="right">     -0.6161</td>
    <td align="right">    13.49656</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.02546</td>
    <td align="right">    39.40472</td>
    <td align="right">     -0.5320</td>
    <td align="right">    11.33335</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.11111</td>
    <td align="right">    42.87079</td>
    <td align="right">     -0.4708</td>
    <td align="right">    10.05888</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05316</td>
    <td align="right">    45.47330</td>
    <td align="right">     -0.4603</td>
    <td align="right">     9.83850</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.99904</td>
    <td align="right">    44.01813</td>
    <td align="right">     -0.5190</td>
    <td align="right">    11.10953</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.59767</td>
    <td align="right">    38.00670</td>
    <td align="right">     0.21336</td>
    <td align="right">     6.45962</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.02101</td>
    <td align="right">    37.24587</td>
    <td align="right">     0.04218</td>
    <td align="right">     5.92841</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.48051</td>
    <td align="right">    32.14361</td>
    <td align="right">     -0.1324</td>
    <td align="right">     6.36381</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.40117</td>
    <td align="right">    37.17660</td>
    <td align="right">     -0.2135</td>
    <td align="right">     8.51887</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.01965</td>
    <td align="right">    31.19981</td>
    <td align="right">     -0.6161</td>
    <td align="right">     5.81310</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11111</td>
    <td align="right">    45.47330</td>
    <td align="right">     0.21336</td>
    <td align="right">    13.49656</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.11819</td>
    <td align="right">    32.50789</td>
    <td align="right">     -0.4880</td>
    <td align="right">    12.84451</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.68007</td>
    <td align="right">    33.28571</td>
    <td align="right">     -0.3272</td>
    <td align="right">     9.76660</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.53030</td>
    <td align="right">    32.60255</td>
    <td align="right">     -0.1044</td>
    <td align="right">     6.63100</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.11889</td>
    <td align="right">    35.14432</td>
    <td align="right">     0.07699</td>
    <td align="right">     6.34605</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.58797</td>
    <td align="right">    38.20146</td>
    <td align="right">     -0.7140</td>
    <td align="right">    17.04610</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.87564</td>
    <td align="right">    39.46315</td>
    <td align="right">     -0.5801</td>
    <td align="right">    12.83281</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.96880</td>
    <td align="right">    42.75190</td>
    <td align="right">     -0.5122</td>
    <td align="right">    11.19440</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87841</td>
    <td align="right">    45.48482</td>
    <td align="right">     -0.5179</td>
    <td align="right">    11.33063</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.64603</td>
    <td align="right">    44.83029</td>
    <td align="right">     -0.6465</td>
    <td align="right">    14.77829</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.85486</td>
    <td align="right">    39.80232</td>
    <td align="right">     0.02967</td>
    <td align="right">     6.16820</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.01562</td>
    <td align="right">    39.38393</td>
    <td align="right">     -0.2061</td>
    <td align="right">     7.38686</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.43334</td>
    <td align="right">    33.69327</td>
    <td align="right">     -0.3973</td>
    <td align="right">     9.92286</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.81807</td>
    <td align="right">    38.12352</td>
    <td align="right">     -0.3665</td>
    <td align="right">    10.53137</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.11819</td>
    <td align="right">    32.50789</td>
    <td align="right">     -0.7140</td>
    <td align="right">     6.16820</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.96880</td>
    <td align="right">    45.48482</td>
    <td align="right">     0.07699</td>
    <td align="right">    17.04610</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.10642</td>
    <td align="right">    33.87809</td>
    <td align="right">     -0.7545</td>
    <td align="right">    19.88201</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.50130</td>
    <td align="right">    34.66934</td>
    <td align="right">     -0.6170</td>
    <td align="right">    16.03538</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.29454</td>
    <td align="right">    34.86540</td>
    <td align="right">     -0.3868</td>
    <td align="right">     9.93388</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.13410</td>
    <td align="right">    37.17069</td>
    <td align="right">     -0.1397</td>
    <td align="right">     7.52670</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.86582</td>
    <td align="right">    40.20679</td>
    <td align="right">     -0.9272</td>
    <td align="right">    26.06715</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.38790</td>
    <td align="right">    41.21871</td>
    <td align="right">     -0.7172</td>
    <td align="right">    17.83891</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.58393</td>
    <td align="right">    43.99196</td>
    <td align="right">     -0.6137</td>
    <td align="right">    14.63260</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.49229</td>
    <td align="right">    47.39980</td>
    <td align="right">     -0.6210</td>
    <td align="right">    14.91424</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.91543</td>
    <td align="right">    47.43242</td>
    <td align="right">     -0.8728</td>
    <td align="right">    23.37258</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.68414</td>
    <td align="right">    42.69782</td>
    <td align="right">     -0.2337</td>
    <td align="right">     7.71465</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.77299</td>
    <td align="right">    41.25502</td>
    <td align="right">     -0.5043</td>
    <td align="right">    12.23909</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.29145</td>
    <td align="right">    35.56831</td>
    <td align="right">     -0.6890</td>
    <td align="right">    16.95211</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.93104</td>
    <td align="right">    40.06100</td>
    <td align="right">     -0.5899</td>
    <td align="right">    15.59219</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.10642</td>
    <td align="right">    33.87809</td>
    <td align="right">     -0.9272</td>
    <td align="right">     7.52670</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.58393</td>
    <td align="right">    47.43242</td>
    <td align="right">     -0.1397</td>
    <td align="right">    26.06715</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.11853</td>
    <td align="right">    33.01452</td>
    <td align="right">     -0.7519</td>
    <td align="right">    19.62196</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.48919</td>
    <td align="right">    33.93083</td>
    <td align="right">     -0.6070</td>
    <td align="right">    15.08263</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.15431</td>
    <td align="right">    34.27898</td>
    <td align="right">     -0.3910</td>
    <td align="right">     9.78911</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.05659</td>
    <td align="right">    36.54564</td>
    <td align="right">     -0.1097</td>
    <td align="right">     7.58562</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.60289</td>
    <td align="right">    40.14908</td>
    <td align="right">     -0.9396</td>
    <td align="right">    27.36980</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.17865</td>
    <td align="right">    41.03399</td>
    <td align="right">     -0.6933</td>
    <td align="right">    18.60373</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.32195</td>
    <td align="right">    44.14249</td>
    <td align="right">     -0.6082</td>
    <td align="right">    16.14695</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.21173</td>
    <td align="right">    47.45051</td>
    <td align="right">     -0.6123</td>
    <td align="right">    16.24493</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.58120</td>
    <td align="right">    47.52886</td>
    <td align="right">     -0.9011</td>
    <td align="right">    25.88649</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.50160</td>
    <td align="right">    42.25255</td>
    <td align="right">     -0.2455</td>
    <td align="right">     7.82835</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.64353</td>
    <td align="right">    40.74944</td>
    <td align="right">     -0.5262</td>
    <td align="right">    12.35023</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.27984</td>
    <td align="right">    34.76676</td>
    <td align="right">     -0.6895</td>
    <td align="right">    16.86063</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.77226</td>
    <td align="right">    39.68816</td>
    <td align="right">     -0.5899</td>
    <td align="right">    16.12290</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.11853</td>
    <td align="right">    33.01452</td>
    <td align="right">     -0.9396</td>
    <td align="right">     7.58562</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.32195</td>
    <td align="right">    47.52886</td>
    <td align="right">     -0.1097</td>
    <td align="right">    27.36980</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.44984</td>
    <td align="right">    32.28524</td>
    <td align="right">     -0.6486</td>
    <td align="right">    17.23997</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.11133</td>
    <td align="right">    32.65637</td>
    <td align="right">     -0.4397</td>
    <td align="right">    12.85706</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.62818</td>
    <td align="right">    33.16475</td>
    <td align="right">     -0.2675</td>
    <td align="right">     9.68506</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.21195</td>
    <td align="right">    35.98968</td>
    <td align="right">     -0.0790</td>
    <td align="right">     8.16121</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.58801</td>
    <td align="right">    40.01002</td>
    <td align="right">     -0.9637</td>
    <td align="right">    28.46689</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.92275</td>
    <td align="right">    41.63553</td>
    <td align="right">     -0.8180</td>
    <td align="right">    22.19352</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.19570</td>
    <td align="right">    44.35874</td>
    <td align="right">     -0.6822</td>
    <td align="right">    18.05348</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.15307</td>
    <td align="right">    47.50081</td>
    <td align="right">     -0.6526</td>
    <td align="right">    17.55638</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.82842</td>
    <td align="right">    46.55127</td>
    <td align="right">     -0.8027</td>
    <td align="right">    23.47491</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.05322</td>
    <td align="right">    40.67722</td>
    <td align="right">     -0.0980</td>
    <td align="right">     8.35702</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.11219</td>
    <td align="right">    39.49955</td>
    <td align="right">     -0.4027</td>
    <td align="right">    11.20351</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.72658</td>
    <td align="right">    33.72989</td>
    <td align="right">     -0.5601</td>
    <td align="right">    14.93570</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.00586</td>
    <td align="right">    39.04581</td>
    <td align="right">     -0.5359</td>
    <td align="right">    16.04841</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.44984</td>
    <td align="right">    32.28524</td>
    <td align="right">     -0.9637</td>
    <td align="right">     8.16121</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.19570</td>
    <td align="right">    47.50081</td>
    <td align="right">     -0.0790</td>
    <td align="right">    28.46689</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.13774</td>
    <td align="right">    32.82254</td>
    <td align="right">     -0.7491</td>
    <td align="right">    19.55321</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.52887</td>
    <td align="right">    33.70314</td>
    <td align="right">     -0.6018</td>
    <td align="right">    15.32250</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.09208</td>
    <td align="right">    34.18787</td>
    <td align="right">     -0.4089</td>
    <td align="right">    10.34159</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.79922</td>
    <td align="right">    36.96329</td>
    <td align="right">     -0.1721</td>
    <td align="right">     8.18406</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.36636</td>
    <td align="right">    40.55865</td>
    <td align="right">     -1.0018</td>
    <td align="right">    30.59463</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.70643</td>
    <td align="right">    42.13541</td>
    <td align="right">     -0.8428</td>
    <td align="right">    23.78632</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.09564</td>
    <td align="right">    44.60976</td>
    <td align="right">     -0.6556</td>
    <td align="right">    18.77429</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.83327</td>
    <td align="right">    48.47791</td>
    <td align="right">     -0.7233</td>
    <td align="right">    20.32280</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.39249</td>
    <td align="right">    47.91462</td>
    <td align="right">     -0.9474</td>
    <td align="right">    28.07347</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.37736</td>
    <td align="right">    42.39664</td>
    <td align="right">     -0.2737</td>
    <td align="right">     8.15016</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.66738</td>
    <td align="right">    40.54849</td>
    <td align="right">     -0.5237</td>
    <td align="right">    12.34358</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.30752</td>
    <td align="right">    34.55477</td>
    <td align="right">     -0.6853</td>
    <td align="right">    16.85346</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.61762</td>
    <td align="right">    39.94501</td>
    <td align="right">     -0.6328</td>
    <td align="right">    17.71714</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.13774</td>
    <td align="right">    32.82254</td>
    <td align="right">     -1.0018</td>
    <td align="right">     8.15016</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.09564</td>
    <td align="right">    48.47791</td>
    <td align="right">     -0.1721</td>
    <td align="right">    30.59463</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.46253</td>
    <td align="right">    34.47029</td>
    <td align="right">     -0.6568</td>
    <td align="right">    15.87723</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.79134</td>
    <td align="right">    35.26362</td>
    <td align="right">     -0.5453</td>
    <td align="right">    12.91732</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.38437</td>
    <td align="right">    35.62977</td>
    <td align="right">     -0.3757</td>
    <td align="right">     8.78753</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.01557</td>
    <td align="right">    38.24283</td>
    <td align="right">     -0.1892</td>
    <td align="right">     6.87450</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.83103</td>
    <td align="right">    41.37657</td>
    <td align="right">     -0.9850</td>
    <td align="right">    27.09836</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.41381</td>
    <td align="right">    42.11573</td>
    <td align="right">     -0.7583</td>
    <td align="right">    18.18948</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.68984</td>
    <td align="right">    44.38494</td>
    <td align="right">     -0.6280</td>
    <td align="right">    14.06699</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.70239</td>
    <td align="right">    47.33405</td>
    <td align="right">     -0.5934</td>
    <td align="right">    13.19271</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.33381</td>
    <td align="right">    46.95181</td>
    <td align="right">     -0.7593</td>
    <td align="right">    18.23961</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.36431</td>
    <td align="right">    41.82131</td>
    <td align="right">     -0.0740</td>
    <td align="right">     6.02106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.50214</td>
    <td align="right">    40.72566</td>
    <td align="right">     -0.3088</td>
    <td align="right">     8.07552</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.82307</td>
    <td align="right">    35.58863</td>
    <td align="right">     -0.5352</td>
    <td align="right">    11.74553</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.20364</td>
    <td align="right">    40.35694</td>
    <td align="right">     -0.5348</td>
    <td align="right">    13.44461</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.46253</td>
    <td align="right">    34.47029</td>
    <td align="right">     -0.9850</td>
    <td align="right">     6.02106</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.70239</td>
    <td align="right">    47.33405</td>
    <td align="right">     -0.0740</td>
    <td align="right">    27.09836</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.41362</td>
    <td align="right">    33.29145</td>
    <td align="right">     -0.6702</td>
    <td align="right">    16.00848</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.75513</td>
    <td align="right">    34.14493</td>
    <td align="right">     -0.5420</td>
    <td align="right">    12.27050</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.24409</td>
    <td align="right">    34.55197</td>
    <td align="right">     -0.3800</td>
    <td align="right">     8.67606</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.03637</td>
    <td align="right">    36.92155</td>
    <td align="right">     -0.1364</td>
    <td align="right">     6.82786</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.55075</td>
    <td align="right">    40.73101</td>
    <td align="right">     -0.9989</td>
    <td align="right">    28.54252</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.26670</td>
    <td align="right">    41.25117</td>
    <td align="right">     -0.7110</td>
    <td align="right">    17.96110</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.46490</td>
    <td align="right">    44.08200</td>
    <td align="right">     -0.6094</td>
    <td align="right">    15.05124</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.50914</td>
    <td align="right">    46.83178</td>
    <td align="right">     -0.5525</td>
    <td align="right">    13.61928</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.93973</td>
    <td align="right">    46.80031</td>
    <td align="right">     -0.8011</td>
    <td align="right">    21.19793</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.00206</td>
    <td align="right">    41.32674</td>
    <td align="right">     -0.1196</td>
    <td align="right">     6.38681</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.12805</td>
    <td align="right">    40.29833</td>
    <td align="right">     -0.3798</td>
    <td align="right">     8.68722</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.68536</td>
    <td align="right">    34.58437</td>
    <td align="right">     -0.5642</td>
    <td align="right">    12.24527</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.00950</td>
    <td align="right">    39.60146</td>
    <td align="right">     -0.5394</td>
    <td align="right">    13.98086</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.41362</td>
    <td align="right">    33.29145</td>
    <td align="right">     -0.9989</td>
    <td align="right">     6.38681</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.50914</td>
    <td align="right">    46.83178</td>
    <td align="right">     -0.1196</td>
    <td align="right">    28.54252</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.09174</td>
    <td align="right">    32.67957</td>
    <td align="right">     -0.6893</td>
    <td align="right">    17.40728</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.69114</td>
    <td align="right">    33.07735</td>
    <td align="right">     -0.4960</td>
    <td align="right">    12.53416</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.11445</td>
    <td align="right">    33.62093</td>
    <td align="right">     -0.3618</td>
    <td align="right">     9.52666</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.59479</td>
    <td align="right">    36.81936</td>
    <td align="right">     -0.2164</td>
    <td align="right">     8.01348</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.91154</td>
    <td align="right">    41.49325</td>
    <td align="right">     -1.1877</td>
    <td align="right">    36.40237</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.35111</td>
    <td align="right">    42.95038</td>
    <td align="right">     -1.0195</td>
    <td align="right">    28.71803</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.04341</td>
    <td align="right">    45.14445</td>
    <td align="right">     -0.7629</td>
    <td align="right">    19.31379</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.23954</td>
    <td align="right">    47.93282</td>
    <td align="right">     -0.6445</td>
    <td align="right">    16.29599</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.97264</td>
    <td align="right">    46.35555</td>
    <td align="right">     -0.7492</td>
    <td align="right">    20.57876</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.16159</td>
    <td align="right">    40.03221</td>
    <td align="right">     -0.0378</td>
    <td align="right">     7.45964</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.00867</td>
    <td align="right">    39.25053</td>
    <td align="right">     -0.3672</td>
    <td align="right">     9.92613</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.51879</td>
    <td align="right">    33.64614</td>
    <td align="right">     -0.5517</td>
    <td align="right">    13.67773</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.73296</td>
    <td align="right">    39.46008</td>
    <td align="right">     -0.5919</td>
    <td align="right">    16.70890</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.09174</td>
    <td align="right">    32.67957</td>
    <td align="right">     -1.1877</td>
    <td align="right">     7.45964</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.23954</td>
    <td align="right">    47.93282</td>
    <td align="right">     -0.0378</td>
    <td align="right">    36.40237</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.42839</td>
    <td align="right">    33.08089</td>
    <td align="right">     -0.6680</td>
    <td align="right">    15.95975</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.74768</td>
    <td align="right">    33.95616</td>
    <td align="right">     -0.5449</td>
    <td align="right">    12.60801</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.15876</td>
    <td align="right">    34.47088</td>
    <td align="right">     -0.4018</td>
    <td align="right">     9.14688</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.76145</td>
    <td align="right">    37.32693</td>
    <td align="right">     -0.2026</td>
    <td align="right">     7.33221</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.41521</td>
    <td align="right">    40.83511</td>
    <td align="right">     -1.0290</td>
    <td align="right">    29.84133</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.78247</td>
    <td align="right">    42.32692</td>
    <td align="right">     -0.8646</td>
    <td align="right">    23.11748</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.44611</td>
    <td align="right">    43.95127</td>
    <td align="right">     -0.5939</td>
    <td align="right">    14.80621</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.24191</td>
    <td align="right">    47.54765</td>
    <td align="right">     -0.6325</td>
    <td align="right">    15.86106</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.85536</td>
    <td align="right">    46.88743</td>
    <td align="right">     -0.8164</td>
    <td align="right">    21.65496</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.83768</td>
    <td align="right">    41.54149</td>
    <td align="right">     -0.1541</td>
    <td align="right">     6.53090</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.10215</td>
    <td align="right">    40.19198</td>
    <td align="right">     -0.3863</td>
    <td align="right">     8.79039</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.70287</td>
    <td align="right">    34.36785</td>
    <td align="right">     -0.5615</td>
    <td align="right">    12.26323</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.88224</td>
    <td align="right">    39.74338</td>
    <td align="right">     -0.5722</td>
    <td align="right">    14.85864</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.42839</td>
    <td align="right">    33.08089</td>
    <td align="right">     -1.0290</td>
    <td align="right">     6.53090</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.44611</td>
    <td align="right">    47.54765</td>
    <td align="right">     -0.1541</td>
    <td align="right">    29.84133</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.50757</td>
    <td align="right">    33.45218</td>
    <td align="right">     -0.6218</td>
    <td align="right">    15.43299</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.98810</td>
    <td align="right">    34.09062</td>
    <td align="right">     -0.4707</td>
    <td align="right">    12.10666</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.88580</td>
    <td align="right">    34.13683</td>
    <td align="right">     -0.2326</td>
    <td align="right">     7.49485</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.60644</td>
    <td align="right">    36.50078</td>
    <td align="right">     -0.0246</td>
    <td align="right">     6.51919</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.25520</td>
    <td align="right">    39.59946</td>
    <td align="right">     -0.8043</td>
    <td align="right">    20.49730</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.65402</td>
    <td align="right">    40.87489</td>
    <td align="right">     -0.6383</td>
    <td align="right">    14.61341</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.81655</td>
    <td align="right">    43.78193</td>
    <td align="right">     -0.5478</td>
    <td align="right">    12.08937</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.75973</td>
    <td align="right">    47.01926</td>
    <td align="right">     -0.5399</td>
    <td align="right">    12.01996</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.39893</td>
    <td align="right">    46.40545</td>
    <td align="right">     -0.7139</td>
    <td align="right">    17.03768</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.36683</td>
    <td align="right">    41.41394</td>
    <td align="right">     -0.0630</td>
    <td align="right">     6.32284</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.40346</td>
    <td align="right">    40.18630</td>
    <td align="right">     -0.3275</td>
    <td align="right">     8.64651</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.80818</td>
    <td align="right">    34.73013</td>
    <td align="right">     -0.5275</td>
    <td align="right">    12.00973</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.38209</td>
    <td align="right">    39.38175</td>
    <td align="right">     -0.4598</td>
    <td align="right">    12.07131</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.50757</td>
    <td align="right">    33.45218</td>
    <td align="right">     -0.8043</td>
    <td align="right">     6.32284</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81655</td>
    <td align="right">    47.01926</td>
    <td align="right">     -0.0246</td>
    <td align="right">    20.49730</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.27500</td>
    <td align="right">    32.02760</td>
    <td align="right">     -0.6807</td>
    <td align="right">    16.80666</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.73018</td>
    <td align="right">    32.74205</td>
    <td align="right">     -0.5237</td>
    <td align="right">    12.36491</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.35336</td>
    <td align="right">    33.36804</td>
    <td align="right">     -0.3272</td>
    <td align="right">     8.23330</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.16328</td>
    <td align="right">    35.76194</td>
    <td align="right">     -0.0804</td>
    <td align="right">     6.89532</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    22.62109</td>
    <td align="right">    39.70104</td>
    <td align="right">     -0.9353</td>
    <td align="right">    26.58581</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.14548</td>
    <td align="right">    41.05350</td>
    <td align="right">     -0.7113</td>
    <td align="right">    18.90313</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.31512</td>
    <td align="right">    44.09682</td>
    <td align="right">     -0.6230</td>
    <td align="right">    16.24161</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.21889</td>
    <td align="right">    47.41085</td>
    <td align="right">     -0.6186</td>
    <td align="right">    16.09255</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.68298</td>
    <td align="right">    46.99227</td>
    <td align="right">     -0.8622</td>
    <td align="right">    23.98282</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.76196</td>
    <td align="right">    41.20166</td>
    <td align="right">     -0.1689</td>
    <td align="right">     6.81899</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.95659</td>
    <td align="right">    39.40659</td>
    <td align="right">     -0.4231</td>
    <td align="right">     9.61695</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.54360</td>
    <td align="right">    33.45950</td>
    <td align="right">     -0.5904</td>
    <td align="right">    13.23289</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    21.90441</td>
    <td align="right">    38.96984</td>
    <td align="right">     -0.5460</td>
    <td align="right">    14.66501</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.27500</td>
    <td align="right">    32.02760</td>
    <td align="right">     -0.9353</td>
    <td align="right">     6.81899</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.31512</td>
    <td align="right">    47.41085</td>
    <td align="right">     -0.0804</td>
    <td align="right">    26.58581</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.85073</td>
    <td align="right">    31.63748</td>
    <td align="right">     -0.5193</td>
    <td align="right">    13.57839</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.53460</td>
    <td align="right">    31.95697</td>
    <td align="right">     -0.3081</td>
    <td align="right">    10.22826</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.03849</td>
    <td align="right">    32.41293</td>
    <td align="right">     -0.1495</td>
    <td align="right">     7.87133</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.56405</td>
    <td align="right">    35.31709</td>
    <td align="right">     0.01239</td>
    <td align="right">     7.31528</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.89261</td>
    <td align="right">    39.48991</td>
    <td align="right">     -0.8637</td>
    <td align="right">    23.71982</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.17231</td>
    <td align="right">    41.33615</td>
    <td align="right">     -0.7435</td>
    <td align="right">    18.88789</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.42442</td>
    <td align="right">    44.14177</td>
    <td align="right">     -0.6173</td>
    <td align="right">    15.20197</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.41779</td>
    <td align="right">    47.13579</td>
    <td align="right">     -0.5720</td>
    <td align="right">    14.36066</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.19834</td>
    <td align="right">    45.72251</td>
    <td align="right">     -0.6748</td>
    <td align="right">    18.21989</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.53302</td>
    <td align="right">    39.57992</td>
    <td align="right">     0.03278</td>
    <td align="right">     7.60261</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.60279</td>
    <td align="right">    38.48457</td>
    <td align="right">     -0.2546</td>
    <td align="right">     8.65413</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.19828</td>
    <td align="right">    32.69791</td>
    <td align="right">     -0.4112</td>
    <td align="right">    11.09538</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.37570</td>
    <td align="right">    38.36845</td>
    <td align="right">     -0.4239</td>
    <td align="right">    13.09238</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.85073</td>
    <td align="right">    31.63748</td>
    <td align="right">     -0.8637</td>
    <td align="right">     7.31528</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.42442</td>
    <td align="right">    47.13579</td>
    <td align="right">     0.03278</td>
    <td align="right">    23.71982</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.40731</td>
    <td align="right">    32.35149</td>
    <td align="right">     -0.6440</td>
    <td align="right">    15.70914</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.83983</td>
    <td align="right">    33.18202</td>
    <td align="right">     -0.4908</td>
    <td align="right">    12.06939</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.42430</td>
    <td align="right">    33.59995</td>
    <td align="right">     -0.3048</td>
    <td align="right">     8.22830</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.09856</td>
    <td align="right">    36.41310</td>
    <td align="right">     -0.0901</td>
    <td align="right">     7.17742</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.64212</td>
    <td align="right">    40.09748</td>
    <td align="right">     -0.9088</td>
    <td align="right">    26.01486</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.92707</td>
    <td align="right">    41.88757</td>
    <td align="right">     -0.7753</td>
    <td align="right">    20.70559</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.31988</td>
    <td align="right">    44.39507</td>
    <td align="right">     -0.5910</td>
    <td align="right">    15.88161</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.08671</td>
    <td align="right">    48.15588</td>
    <td align="right">     -0.6450</td>
    <td align="right">    17.07028</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.73097</td>
    <td align="right">    47.19256</td>
    <td align="right">     -0.8273</td>
    <td align="right">    22.84227</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.78656</td>
    <td align="right">    41.47325</td>
    <td align="right">     -0.1554</td>
    <td align="right">     6.81043</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.03659</td>
    <td align="right">    39.75670</td>
    <td align="right">     -0.3977</td>
    <td align="right">     9.25777</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.65532</td>
    <td align="right">    33.72512</td>
    <td align="right">     -0.5586</td>
    <td align="right">    12.56945</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.92162</td>
    <td align="right">    39.39230</td>
    <td align="right">     -0.5333</td>
    <td align="right">    14.55495</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.40731</td>
    <td align="right">    32.35149</td>
    <td align="right">     -0.9088</td>
    <td align="right">     6.81043</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.31988</td>
    <td align="right">    48.15588</td>
    <td align="right">     -0.0901</td>
    <td align="right">    26.01486</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 15932793.70</td>
    <td align="right">  4878582.56</td>
    <td align="right">        2.17</td>
    <td align="right"> 12148091.75</td>
    <td align="right">  3784701.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.08</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     2219.54</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">     1713.54</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">      506.00</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">      678.64</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.492886E+09</td>
    <td align="right">0.136618E+09</td>
    <td align="right">       13.67</td>
    <td align="right">0.438587E+09</td>
    <td align="right"> 54298489.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
    <td align="right">27-FEB-14:55</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    20895.04</td>
    <td align="right">27-FEB-14:55</td>
    <td align="right">    20895.04</td>
    <td align="right">27-FEB-14:55</td>
    <td align="right">     2651.99</td>
    <td align="right">27-FEB-18:30</td>
    <td align="right">     5537.23</td>
    <td align="right">27-FEB-14:55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101601E+10</td>
    <td align="right">0.289038E+09</td>
    <td align="right">       33.50</td>
    <td align="right">0.866585E+09</td>
    <td align="right">0.149422E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">18-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    19956.91</td>
    <td align="right">18-MAR-16:00</td>
    <td align="right">    19956.91</td>
    <td align="right">18-MAR-16:00</td>
    <td align="right">     3084.55</td>
    <td align="right">09-MAR-12:00</td>
    <td align="right">     5324.28</td>
    <td align="right">18-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.541472E+10</td>
    <td align="right">0.142665E+10</td>
    <td align="right">       87.83</td>
    <td align="right">0.504584E+10</td>
    <td align="right">0.368880E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">26-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    58043.15</td>
    <td align="right">27-APR-15:20</td>
    <td align="right">    55555.06</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">     8628.82</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">    15142.09</td>
    <td align="right">27-APR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.117074E+11</td>
    <td align="right">0.303677E+10</td>
    <td align="right">      188.34</td>
    <td align="right">0.996546E+10</td>
    <td align="right">0.174191E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    54419.76</td>
    <td align="right">05-MAY-16:00</td>
    <td align="right">    47279.79</td>
    <td align="right">05-MAY-16:00</td>
    <td align="right">    12466.39</td>
    <td align="right">05-MAY-17:00</td>
    <td align="right">    13465.79</td>
    <td align="right">05-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.210155E+11</td>
    <td align="right">0.544106E+10</td>
    <td align="right">      291.64</td>
    <td align="right">0.187478E+11</td>
    <td align="right">0.226767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">09-JUN-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    57005.11</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    57005.11</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    11869.30</td>
    <td align="right">12-JUN-13:00</td>
    <td align="right">    14456.97</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.370471E+11</td>
    <td align="right">0.940315E+10</td>
    <td align="right">      366.72</td>
    <td align="right">0.306002E+11</td>
    <td align="right">0.644689E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    75700.41</td>
    <td align="right">31-JUL-16:10</td>
    <td align="right">    66146.43</td>
    <td align="right">24-JUL-15:10</td>
    <td align="right">    18688.81</td>
    <td align="right">11-JUL-15:20</td>
    <td align="right">    20490.39</td>
    <td align="right">31-JUL-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.500548E+11</td>
    <td align="right">0.127897E+11</td>
    <td align="right">      401.20</td>
    <td align="right">0.406776E+11</td>
    <td align="right">0.937716E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    81720.77</td>
    <td align="right">10-AUG-16:05</td>
    <td align="right">    77391.39</td>
    <td align="right">10-AUG-17:00</td>
    <td align="right">    27841.13</td>
    <td align="right">30-AUG-13:00</td>
    <td align="right">    23693.39</td>
    <td align="right">10-AUG-16:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.215422E+11</td>
    <td align="right">0.548620E+10</td>
    <td align="right">      257.48</td>
    <td align="right">0.164731E+11</td>
    <td align="right">0.506907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    73139.75</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">    57401.94</td>
    <td align="right">14-SEP-16:00</td>
    <td align="right">    24322.01</td>
    <td align="right">14-SEP-12:50</td>
    <td align="right">    17653.30</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.339635E+10</td>
    <td align="right">0.923259E+09</td>
    <td align="right">       84.93</td>
    <td align="right">0.311669E+10</td>
    <td align="right">0.279663E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-OCT-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    40816.38</td>
    <td align="right">04-OCT-15:10</td>
    <td align="right">    40816.38</td>
    <td align="right">04-OCT-15:10</td>
    <td align="right">     5093.80</td>
    <td align="right">08-OCT-13:18</td>
    <td align="right">     9798.71</td>
    <td align="right">04-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.763629E+09</td>
    <td align="right">0.198258E+09</td>
    <td align="right">       14.83</td>
    <td align="right">0.508062E+09</td>
    <td align="right">0.255566E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">04-NOV-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    31774.81</td>
    <td align="right">04-NOV-13:50</td>
    <td align="right">    23703.83</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     9582.67</td>
    <td align="right">04-NOV-16:00</td>
    <td align="right">     7813.68</td>
    <td align="right">04-NOV-13:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152466E+12</td>
    <td align="right">0.391356E+11</td>
    <td align="right">     1742.32</td>
    <td align="right">0.126452E+12</td>
    <td align="right">0.260143E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.500548E+11</td>
    <td align="right">0.127897E+11</td>
    <td align="right">      401.20</td>
    <td align="right">0.406776E+11</td>
    <td align="right">0.937716E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    81720.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">    77391.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27841.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23693.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 10556938.59</td>
    <td align="right">  3241459.22</td>
    <td align="right">        2.17</td>
    <td align="right">  7886377.70</td>
    <td align="right">  2670560.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1353.51</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">     1011.17</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">      342.44</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">      415.59</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.400251E+09</td>
    <td align="right">0.110461E+09</td>
    <td align="right">       13.67</td>
    <td align="right">0.362906E+09</td>
    <td align="right"> 37344902.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
    <td align="right">27-FEB-14:55</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    18855.43</td>
    <td align="right">27-FEB-14:55</td>
    <td align="right">    18855.43</td>
    <td align="right">27-FEB-14:55</td>
    <td align="right">     2031.18</td>
    <td align="right">27-FEB-18:40</td>
    <td align="right">     4894.77</td>
    <td align="right">27-FEB-14:55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.783001E+09</td>
    <td align="right">0.222198E+09</td>
    <td align="right">       33.50</td>
    <td align="right">0.678268E+09</td>
    <td align="right">0.104733E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">18-MAR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    17437.65</td>
    <td align="right">18-MAR-14:00</td>
    <td align="right">    17437.65</td>
    <td align="right">18-MAR-14:00</td>
    <td align="right">     2397.61</td>
    <td align="right">09-MAR-12:00</td>
    <td align="right">     4584.11</td>
    <td align="right">18-MAR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.461767E+10</td>
    <td align="right">0.120840E+10</td>
    <td align="right">       89.49</td>
    <td align="right">0.437688E+10</td>
    <td align="right">0.240792E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    52141.73</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">    49787.97</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">     7046.35</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">    13596.87</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.982757E+10</td>
    <td align="right">0.254302E+10</td>
    <td align="right">      197.30</td>
    <td align="right">0.853855E+10</td>
    <td align="right">0.128902E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-MAY-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    44746.48</td>
    <td align="right">05-MAY-15:50</td>
    <td align="right">    41609.69</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">     7449.18</td>
    <td align="right">06-MAY-17:00</td>
    <td align="right">    11063.17</td>
    <td align="right">05-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.170757E+11</td>
    <td align="right">0.441521E+10</td>
    <td align="right">      294.71</td>
    <td align="right">0.154920E+11</td>
    <td align="right">0.158376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">09-JUN-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    49829.88</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    49829.88</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">     9190.97</td>
    <td align="right">12-JUN-14:00</td>
    <td align="right">    12633.88</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.304663E+11</td>
    <td align="right">0.772357E+10</td>
    <td align="right">      373.84</td>
    <td align="right">0.257138E+11</td>
    <td align="right">0.475252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-JUL-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    65606.17</td>
    <td align="right">31-JUL-16:00</td>
    <td align="right">    57990.23</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">    15524.56</td>
    <td align="right">11-JUL-15:20</td>
    <td align="right">    17767.40</td>
    <td align="right">31-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.406193E+11</td>
    <td align="right">0.103853E+11</td>
    <td align="right">      406.22</td>
    <td align="right">0.335550E+11</td>
    <td align="right">0.706432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    71784.07</td>
    <td align="right">29-AUG-14:40</td>
    <td align="right">    64601.70</td>
    <td align="right">10-AUG-16:00</td>
    <td align="right">    22698.77</td>
    <td align="right">30-AUG-13:00</td>
    <td align="right">    20291.29</td>
    <td align="right">29-AUG-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.174839E+11</td>
    <td align="right">0.444347E+10</td>
    <td align="right">      259.45</td>
    <td align="right">0.136686E+11</td>
    <td align="right">0.381537E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    60423.60</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">    47342.67</td>
    <td align="right">12-SEP-15:00</td>
    <td align="right">    19811.00</td>
    <td align="right">14-SEP-12:40</td>
    <td align="right">    14582.04</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.271170E+10</td>
    <td align="right">0.734903E+09</td>
    <td align="right">       85.62</td>
    <td align="right">0.251238E+10</td>
    <td align="right">0.199318E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-OCT-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    34995.59</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">    34995.59</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">     3863.66</td>
    <td align="right">08-OCT-13:08</td>
    <td align="right">     8400.05</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.654786E+09</td>
    <td align="right">0.167400E+09</td>
    <td align="right">       14.50</td>
    <td align="right">0.456183E+09</td>
    <td align="right">0.198604E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-NOV-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    27864.72</td>
    <td align="right">04-NOV-13:30</td>
    <td align="right">    21879.32</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     7450.85</td>
    <td align="right">04-NOV-16:00</td>
    <td align="right">     6700.50</td>
    <td align="right">04-NOV-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124651E+12</td>
    <td align="right">0.319571E+11</td>
    <td align="right">     1770.47</td>
    <td align="right">0.105362E+12</td>
    <td align="right">0.192885E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.406193E+11</td>
    <td align="right">0.103853E+11</td>
    <td align="right">      406.22</td>
    <td align="right">0.335550E+11</td>
    <td align="right">0.706432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71784.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">    64601.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22698.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20291.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 10976746.10</td>
    <td align="right">  3374065.09</td>
    <td align="right">        2.17</td>
    <td align="right">  8034284.04</td>
    <td align="right">  2942462.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1407.34</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">     1030.13</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">      377.31</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">      432.59</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.418910E+09</td>
    <td align="right">0.116503E+09</td>
    <td align="right">       13.33</td>
    <td align="right">0.368887E+09</td>
    <td align="right"> 50023662.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">27-FEB-14:55</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    19181.86</td>
    <td align="right">27-FEB-14:55</td>
    <td align="right">    19181.86</td>
    <td align="right">27-FEB-14:55</td>
    <td align="right">     2343.46</td>
    <td align="right">27-FEB-18:30</td>
    <td align="right">     5061.78</td>
    <td align="right">27-FEB-14:55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.817039E+09</td>
    <td align="right">0.233389E+09</td>
    <td align="right">       33.33</td>
    <td align="right">0.691581E+09</td>
    <td align="right">0.125457E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">18-MAR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    17785.38</td>
    <td align="right">18-MAR-14:00</td>
    <td align="right">    17785.38</td>
    <td align="right">18-MAR-14:00</td>
    <td align="right">     2806.72</td>
    <td align="right">09-MAR-12:00</td>
    <td align="right">     4746.04</td>
    <td align="right">18-MAR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.497734E+10</td>
    <td align="right">0.130794E+10</td>
    <td align="right">       88.46</td>
    <td align="right">0.465643E+10</td>
    <td align="right">0.320910E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    61789.88</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">    58902.67</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">     7384.44</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">    16104.52</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106598E+11</td>
    <td align="right">0.276487E+10</td>
    <td align="right">      195.07</td>
    <td align="right">0.909221E+10</td>
    <td align="right">0.156757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-MAY-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    48699.11</td>
    <td align="right">05-MAY-16:00</td>
    <td align="right">    47710.50</td>
    <td align="right">04-MAY-15:00</td>
    <td align="right">     8600.74</td>
    <td align="right">07-MAY-12:42</td>
    <td align="right">    12059.84</td>
    <td align="right">05-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.186641E+11</td>
    <td align="right">0.484211E+10</td>
    <td align="right">      294.99</td>
    <td align="right">0.166609E+11</td>
    <td align="right">0.200311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">09-JUN-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    59115.95</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    59115.95</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">     9549.43</td>
    <td align="right">12-JUN-14:00</td>
    <td align="right">    14986.03</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.335111E+11</td>
    <td align="right">0.852240E+10</td>
    <td align="right">      371.87</td>
    <td align="right">0.278227E+11</td>
    <td align="right">0.568832E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-JUL-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    79561.72</td>
    <td align="right">27-JUL-16:00</td>
    <td align="right">    69504.58</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">    21591.99</td>
    <td align="right">27-JUL-16:00</td>
    <td align="right">    21154.46</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.437085E+11</td>
    <td align="right">0.112345E+11</td>
    <td align="right">      403.66</td>
    <td align="right">0.357375E+11</td>
    <td align="right">0.797100E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-AUG-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    80552.16</td>
    <td align="right">29-AUG-14:40</td>
    <td align="right">    74526.72</td>
    <td align="right">10-AUG-16:00</td>
    <td align="right">    23407.16</td>
    <td align="right">30-AUG-13:00</td>
    <td align="right">    22842.74</td>
    <td align="right">10-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179903E+11</td>
    <td align="right">0.459786E+10</td>
    <td align="right">      254.32</td>
    <td align="right">0.137574E+11</td>
    <td align="right">0.423290E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    62775.62</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">    49888.06</td>
    <td align="right">12-SEP-15:00</td>
    <td align="right">    20616.04</td>
    <td align="right">14-SEP-12:50</td>
    <td align="right">    15153.65</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263021E+10</td>
    <td align="right">0.721988E+09</td>
    <td align="right">       83.18</td>
    <td align="right">0.237223E+10</td>
    <td align="right">0.257980E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-OCT-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    34576.27</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">    34576.27</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">     4493.20</td>
    <td align="right">08-OCT-13:28</td>
    <td align="right">     8301.43</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.687619E+09</td>
    <td align="right">0.177538E+09</td>
    <td align="right">       14.50</td>
    <td align="right">0.462823E+09</td>
    <td align="right">0.224796E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">04-NOV-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    29573.98</td>
    <td align="right">04-NOV-13:30</td>
    <td align="right">    22263.29</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     8463.81</td>
    <td align="right">04-NOV-16:00</td>
    <td align="right">     7207.73</td>
    <td align="right">04-NOV-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.134076E+12</td>
    <td align="right">0.345225E+11</td>
    <td align="right">     1754.89</td>
    <td align="right">0.111631E+12</td>
    <td align="right">0.224450E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.437085E+11</td>
    <td align="right">0.112345E+11</td>
    <td align="right">      403.66</td>
    <td align="right">0.357375E+11</td>
    <td align="right">0.797100E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    80552.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74526.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23407.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22842.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      275.93</td>
    <td align="right">        0.00</td>
    <td align="right">      275.93</td>
    <td align="right">        1.07</td>
    <td align="right">     1960.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      429.35</td>
    <td align="right">        0.00</td>
    <td align="right">      429.35</td>
    <td align="right">       38.38</td>
    <td align="right">     1762.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      632.58</td>
    <td align="right">        0.00</td>
    <td align="right">      632.58</td>
    <td align="right">      124.79</td>
    <td align="right">     1431.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      895.13</td>
    <td align="right">        3.14</td>
    <td align="right">      891.98</td>
    <td align="right">      361.88</td>
    <td align="right">     1134.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1151.76</td>
    <td align="right">       34.14</td>
    <td align="right">     1117.62</td>
    <td align="right">      612.72</td>
    <td align="right">      916.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1211.01</td>
    <td align="right">       79.85</td>
    <td align="right">     1131.16</td>
    <td align="right">      702.13</td>
    <td align="right">      700.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1150.96</td>
    <td align="right">       90.10</td>
    <td align="right">     1060.86</td>
    <td align="right">      801.92</td>
    <td align="right">      627.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      931.73</td>
    <td align="right">       25.09</td>
    <td align="right">      906.65</td>
    <td align="right">      716.84</td>
    <td align="right">      618.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      723.81</td>
    <td align="right">        0.21</td>
    <td align="right">      723.60</td>
    <td align="right">      371.57</td>
    <td align="right">      910.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      495.94</td>
    <td align="right">        0.00</td>
    <td align="right">      495.94</td>
    <td align="right">      116.32</td>
    <td align="right">     1234.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      312.39</td>
    <td align="right">        0.00</td>
    <td align="right">      312.39</td>
    <td align="right">       15.64</td>
    <td align="right">     1584.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      234.47</td>
    <td align="right">        0.00</td>
    <td align="right">      234.47</td>
    <td align="right">        0.73</td>
    <td align="right">     1965.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      705.11</td>
    <td align="right">       19.52</td>
    <td align="right">      685.59</td>
    <td align="right">      323.88</td>
    <td align="right">     1234.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      234.47</td>
    <td align="right">        0.00</td>
    <td align="right">      234.47</td>
    <td align="right">        0.73</td>
    <td align="right">      618.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1211.01</td>
    <td align="right">       90.10</td>
    <td align="right">     1131.16</td>
    <td align="right">      801.92</td>
    <td align="right">     1965.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      295.60</td>
    <td align="right">       74.96</td>
    <td align="right">      220.64</td>
    <td align="right">       50.93</td>
    <td align="right">     1252.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      542.38</td>
    <td align="right">      192.51</td>
    <td align="right">      349.87</td>
    <td align="right">      229.61</td>
    <td align="right">     1089.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      809.81</td>
    <td align="right">      293.17</td>
    <td align="right">      516.64</td>
    <td align="right">      478.69</td>
    <td align="right">      889.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1255.38</td>
    <td align="right">      521.67</td>
    <td align="right">      733.72</td>
    <td align="right">      991.02</td>
    <td align="right">      703.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1335.68</td>
    <td align="right">      464.33</td>
    <td align="right">      871.36</td>
    <td align="right">     1105.11</td>
    <td align="right">      588.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1599.55</td>
    <td align="right">      695.87</td>
    <td align="right">      903.68</td>
    <td align="right">     1463.49</td>
    <td align="right">      463.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1489.51</td>
    <td align="right">      668.45</td>
    <td align="right">      821.05</td>
    <td align="right">     1441.56</td>
    <td align="right">      402.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1464.14</td>
    <td align="right">      732.42</td>
    <td align="right">      731.72</td>
    <td align="right">     1514.02</td>
    <td align="right">      386.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1082.68</td>
    <td align="right">      499.41</td>
    <td align="right">      583.27</td>
    <td align="right">      955.74</td>
    <td align="right">      562.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      705.61</td>
    <td align="right">      299.82</td>
    <td align="right">      405.79</td>
    <td align="right">      474.29</td>
    <td align="right">      771.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      345.86</td>
    <td align="right">       97.65</td>
    <td align="right">      248.21</td>
    <td align="right">      107.23</td>
    <td align="right">     1007.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      283.69</td>
    <td align="right">       91.34</td>
    <td align="right">      192.35</td>
    <td align="right">       70.38</td>
    <td align="right">     1253.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      935.88</td>
    <td align="right">      386.81</td>
    <td align="right">      549.07</td>
    <td align="right">      742.84</td>
    <td align="right">      779.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      283.69</td>
    <td align="right">       74.96</td>
    <td align="right">      192.35</td>
    <td align="right">       50.93</td>
    <td align="right">      386.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1599.55</td>
    <td align="right">      732.42</td>
    <td align="right">      903.68</td>
    <td align="right">     1514.02</td>
    <td align="right">     1253.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1218.74</td>
    <td align="right">      723.53</td>
    <td align="right">      495.20</td>
    <td align="right">      917.59</td>
    <td align="right">     1736.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1874.89</td>
    <td align="right">     1160.60</td>
    <td align="right">      714.28</td>
    <td align="right">     1601.02</td>
    <td align="right">     1571.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2017.57</td>
    <td align="right">     1076.32</td>
    <td align="right">      941.25</td>
    <td align="right">     1714.21</td>
    <td align="right">     1391.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2129.50</td>
    <td align="right">      924.72</td>
    <td align="right">     1204.78</td>
    <td align="right">     1723.35</td>
    <td align="right">     1157.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1946.72</td>
    <td align="right">      579.76</td>
    <td align="right">     1366.97</td>
    <td align="right">     1420.75</td>
    <td align="right">      961.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1781.05</td>
    <td align="right">      478.00</td>
    <td align="right">     1303.05</td>
    <td align="right">     1244.61</td>
    <td align="right">      760.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1942.26</td>
    <td align="right">      711.15</td>
    <td align="right">     1231.11</td>
    <td align="right">     1562.06</td>
    <td align="right">      678.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2086.92</td>
    <td align="right">      973.08</td>
    <td align="right">     1113.84</td>
    <td align="right">     1965.65</td>
    <td align="right">      645.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2313.13</td>
    <td align="right">     1277.71</td>
    <td align="right">     1035.41</td>
    <td align="right">     2227.80</td>
    <td align="right">      905.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2095.19</td>
    <td align="right">     1293.84</td>
    <td align="right">      801.35</td>
    <td align="right">     1990.16</td>
    <td align="right">     1201.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1238.17</td>
    <td align="right">      709.47</td>
    <td align="right">      528.70</td>
    <td align="right">      999.83</td>
    <td align="right">     1453.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1295.31</td>
    <td align="right">      838.09</td>
    <td align="right">      457.22</td>
    <td align="right">     1110.35</td>
    <td align="right">     1786.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1827.50</td>
    <td align="right">      893.87</td>
    <td align="right">      933.63</td>
    <td align="right">     1539.18</td>
    <td align="right">     1185.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1218.74</td>
    <td align="right">      478.00</td>
    <td align="right">      457.22</td>
    <td align="right">      917.59</td>
    <td align="right">      645.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2313.13</td>
    <td align="right">     1293.84</td>
    <td align="right">     1366.97</td>
    <td align="right">     2227.80</td>
    <td align="right">     1786.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.79</td>
    <td align="right">       91.96</td>
    <td align="right">      219.83</td>
    <td align="right">       71.87</td>
    <td align="right">     1254.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      559.00</td>
    <td align="right">      210.10</td>
    <td align="right">      348.90</td>
    <td align="right">      268.56</td>
    <td align="right">     1104.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      783.29</td>
    <td align="right">      264.40</td>
    <td align="right">      518.90</td>
    <td align="right">      474.91</td>
    <td align="right">      914.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1191.71</td>
    <td align="right">      455.67</td>
    <td align="right">      736.05</td>
    <td align="right">      939.77</td>
    <td align="right">      747.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1533.21</td>
    <td align="right">      622.75</td>
    <td align="right">      910.46</td>
    <td align="right">     1368.39</td>
    <td align="right">      624.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1474.49</td>
    <td align="right">      572.36</td>
    <td align="right">      902.13</td>
    <td align="right">     1343.49</td>
    <td align="right">      492.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1821.48</td>
    <td align="right">      957.31</td>
    <td align="right">      864.17</td>
    <td align="right">     1905.05</td>
    <td align="right">      448.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1507.00</td>
    <td align="right">      769.49</td>
    <td align="right">      737.51</td>
    <td align="right">     1618.18</td>
    <td align="right">      426.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1227.33</td>
    <td align="right">      588.93</td>
    <td align="right">      638.40</td>
    <td align="right">     1167.71</td>
    <td align="right">      598.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      698.69</td>
    <td align="right">      284.68</td>
    <td align="right">      414.01</td>
    <td align="right">      489.67</td>
    <td align="right">      799.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      347.96</td>
    <td align="right">       98.15</td>
    <td align="right">      249.81</td>
    <td align="right">      121.45</td>
    <td align="right">     1009.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      292.54</td>
    <td align="right">      100.26</td>
    <td align="right">      192.28</td>
    <td align="right">       95.74</td>
    <td align="right">     1260.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      981.60</td>
    <td align="right">      419.60</td>
    <td align="right">      562.01</td>
    <td align="right">      825.84</td>
    <td align="right">      805.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      292.54</td>
    <td align="right">       91.96</td>
    <td align="right">      192.28</td>
    <td align="right">       71.87</td>
    <td align="right">      426.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1821.48</td>
    <td align="right">      957.31</td>
    <td align="right">      910.46</td>
    <td align="right">     1905.05</td>
    <td align="right">     1260.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       91.97</td>
    <td align="right">        0.00</td>
    <td align="right">       91.97</td>
    <td align="right">        0.16</td>
    <td align="right">      681.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      143.11</td>
    <td align="right">        0.00</td>
    <td align="right">      143.11</td>
    <td align="right">       12.61</td>
    <td align="right">      607.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      210.85</td>
    <td align="right">        0.00</td>
    <td align="right">      210.85</td>
    <td align="right">       46.49</td>
    <td align="right">      484.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      298.36</td>
    <td align="right">        1.05</td>
    <td align="right">      297.31</td>
    <td align="right">      132.84</td>
    <td align="right">      375.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      383.90</td>
    <td align="right">       11.38</td>
    <td align="right">      372.52</td>
    <td align="right">      219.59</td>
    <td align="right">      304.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.65</td>
    <td align="right">       26.62</td>
    <td align="right">      377.03</td>
    <td align="right">      248.16</td>
    <td align="right">      233.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      383.64</td>
    <td align="right">       30.03</td>
    <td align="right">      353.60</td>
    <td align="right">      278.06</td>
    <td align="right">      211.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      310.56</td>
    <td align="right">        8.36</td>
    <td align="right">      302.20</td>
    <td align="right">      245.19</td>
    <td align="right">      212.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      241.26</td>
    <td align="right">        0.07</td>
    <td align="right">      241.19</td>
    <td align="right">      125.95</td>
    <td align="right">      320.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      165.30</td>
    <td align="right">        0.00</td>
    <td align="right">      165.30</td>
    <td align="right">       36.02</td>
    <td align="right">      447.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      104.13</td>
    <td align="right">        0.00</td>
    <td align="right">      104.13</td>
    <td align="right">        4.23</td>
    <td align="right">      578.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.15</td>
    <td align="right">        0.00</td>
    <td align="right">       78.15</td>
    <td align="right">        0.07</td>
    <td align="right">      701.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      235.03</td>
    <td align="right">        6.51</td>
    <td align="right">      228.52</td>
    <td align="right">      113.10</td>
    <td align="right">      429.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       78.15</td>
    <td align="right">        0.00</td>
    <td align="right">       78.15</td>
    <td align="right">        0.07</td>
    <td align="right">      211.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      403.65</td>
    <td align="right">       30.03</td>
    <td align="right">      377.03</td>
    <td align="right">      278.06</td>
    <td align="right">      701.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       91.97</td>
    <td align="right">        0.00</td>
    <td align="right">       91.97</td>
    <td align="right">        0.16</td>
    <td align="right">      681.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      143.11</td>
    <td align="right">        0.00</td>
    <td align="right">      143.11</td>
    <td align="right">       12.61</td>
    <td align="right">      607.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      210.86</td>
    <td align="right">        0.00</td>
    <td align="right">      210.86</td>
    <td align="right">       46.49</td>
    <td align="right">      484.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      298.37</td>
    <td align="right">        1.05</td>
    <td align="right">      297.33</td>
    <td align="right">      132.84</td>
    <td align="right">      375.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      383.92</td>
    <td align="right">       11.38</td>
    <td align="right">      372.54</td>
    <td align="right">      219.60</td>
    <td align="right">      304.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.67</td>
    <td align="right">       26.62</td>
    <td align="right">      377.05</td>
    <td align="right">      248.17</td>
    <td align="right">      233.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      383.65</td>
    <td align="right">       30.03</td>
    <td align="right">      353.62</td>
    <td align="right">      278.07</td>
    <td align="right">      211.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      310.58</td>
    <td align="right">        8.36</td>
    <td align="right">      302.21</td>
    <td align="right">      245.20</td>
    <td align="right">      212.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      241.27</td>
    <td align="right">        0.07</td>
    <td align="right">      241.20</td>
    <td align="right">      125.96</td>
    <td align="right">      320.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      165.31</td>
    <td align="right">        0.00</td>
    <td align="right">      165.31</td>
    <td align="right">       36.02</td>
    <td align="right">      447.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      104.13</td>
    <td align="right">        0.00</td>
    <td align="right">      104.13</td>
    <td align="right">        4.23</td>
    <td align="right">      578.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.15</td>
    <td align="right">        0.00</td>
    <td align="right">       78.15</td>
    <td align="right">        0.07</td>
    <td align="right">      701.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      235.04</td>
    <td align="right">        6.51</td>
    <td align="right">      228.53</td>
    <td align="right">      113.10</td>
    <td align="right">      429.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       78.15</td>
    <td align="right">        0.00</td>
    <td align="right">       78.15</td>
    <td align="right">        0.07</td>
    <td align="right">      211.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      403.67</td>
    <td align="right">       30.03</td>
    <td align="right">      377.05</td>
    <td align="right">      278.07</td>
    <td align="right">      701.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       91.97</td>
    <td align="right">        0.00</td>
    <td align="right">       91.97</td>
    <td align="right">        0.16</td>
    <td align="right">      681.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      143.11</td>
    <td align="right">        0.00</td>
    <td align="right">      143.11</td>
    <td align="right">       12.61</td>
    <td align="right">      607.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      210.86</td>
    <td align="right">        0.00</td>
    <td align="right">      210.86</td>
    <td align="right">       46.49</td>
    <td align="right">      484.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      298.37</td>
    <td align="right">        1.05</td>
    <td align="right">      297.33</td>
    <td align="right">      132.84</td>
    <td align="right">      375.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      383.92</td>
    <td align="right">       11.38</td>
    <td align="right">      372.54</td>
    <td align="right">      219.60</td>
    <td align="right">      304.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.67</td>
    <td align="right">       26.62</td>
    <td align="right">      377.05</td>
    <td align="right">      248.17</td>
    <td align="right">      233.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      383.65</td>
    <td align="right">       30.03</td>
    <td align="right">      353.62</td>
    <td align="right">      278.07</td>
    <td align="right">      211.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      310.58</td>
    <td align="right">        8.36</td>
    <td align="right">      302.21</td>
    <td align="right">      245.20</td>
    <td align="right">      212.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      241.27</td>
    <td align="right">        0.07</td>
    <td align="right">      241.20</td>
    <td align="right">      125.96</td>
    <td align="right">      320.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      165.31</td>
    <td align="right">        0.00</td>
    <td align="right">      165.31</td>
    <td align="right">       36.02</td>
    <td align="right">      447.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      104.13</td>
    <td align="right">        0.00</td>
    <td align="right">      104.13</td>
    <td align="right">        4.23</td>
    <td align="right">      578.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.15</td>
    <td align="right">        0.00</td>
    <td align="right">       78.15</td>
    <td align="right">        0.07</td>
    <td align="right">      701.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      235.04</td>
    <td align="right">        6.51</td>
    <td align="right">      228.53</td>
    <td align="right">      113.10</td>
    <td align="right">      429.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       78.15</td>
    <td align="right">        0.00</td>
    <td align="right">       78.15</td>
    <td align="right">        0.07</td>
    <td align="right">      211.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      403.67</td>
    <td align="right">       30.03</td>
    <td align="right">      377.05</td>
    <td align="right">      278.07</td>
    <td align="right">      701.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      284.35</td>
    <td align="right">       72.10</td>
    <td align="right">      212.25</td>
    <td align="right">       47.95</td>
    <td align="right">     1248.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      521.75</td>
    <td align="right">      185.19</td>
    <td align="right">      336.56</td>
    <td align="right">      219.86</td>
    <td align="right">     1083.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      779.00</td>
    <td align="right">      282.02</td>
    <td align="right">      496.98</td>
    <td align="right">      472.98</td>
    <td align="right">      873.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1207.62</td>
    <td align="right">      501.82</td>
    <td align="right">      705.80</td>
    <td align="right">      977.40</td>
    <td align="right">      685.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1284.86</td>
    <td align="right">      446.66</td>
    <td align="right">      838.20</td>
    <td align="right">     1091.57</td>
    <td align="right">      571.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1538.68</td>
    <td align="right">      669.38</td>
    <td align="right">      869.30</td>
    <td align="right">     1433.36</td>
    <td align="right">      457.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1432.83</td>
    <td align="right">      643.02</td>
    <td align="right">      789.81</td>
    <td align="right">     1405.57</td>
    <td align="right">      397.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1408.43</td>
    <td align="right">      704.55</td>
    <td align="right">      703.88</td>
    <td align="right">     1464.85</td>
    <td align="right">      393.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1041.49</td>
    <td align="right">      480.41</td>
    <td align="right">      561.08</td>
    <td align="right">      923.02</td>
    <td align="right">      575.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      678.76</td>
    <td align="right">      288.41</td>
    <td align="right">      390.35</td>
    <td align="right">      451.04</td>
    <td align="right">      802.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      332.70</td>
    <td align="right">       93.93</td>
    <td align="right">      238.77</td>
    <td align="right">       99.22</td>
    <td align="right">     1047.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      272.90</td>
    <td align="right">       87.87</td>
    <td align="right">      185.03</td>
    <td align="right">       65.13</td>
    <td align="right">     1280.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      900.27</td>
    <td align="right">      372.09</td>
    <td align="right">      528.18</td>
    <td align="right">      723.61</td>
    <td align="right">      783.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      272.90</td>
    <td align="right">       72.10</td>
    <td align="right">      185.03</td>
    <td align="right">       47.95</td>
    <td align="right">      393.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1538.68</td>
    <td align="right">      704.55</td>
    <td align="right">      869.30</td>
    <td align="right">     1464.85</td>
    <td align="right">     1280.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.24</td>
    <td align="right">        2.85</td>
    <td align="right">        8.39</td>
    <td align="right">        1.90</td>
    <td align="right">       49.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.63</td>
    <td align="right">        7.32</td>
    <td align="right">       13.31</td>
    <td align="right">        8.69</td>
    <td align="right">       42.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       30.80</td>
    <td align="right">       11.15</td>
    <td align="right">       19.65</td>
    <td align="right">       18.70</td>
    <td align="right">       34.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       47.75</td>
    <td align="right">       19.84</td>
    <td align="right">       27.91</td>
    <td align="right">       38.65</td>
    <td align="right">       27.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       50.80</td>
    <td align="right">       17.66</td>
    <td align="right">       33.14</td>
    <td align="right">       43.16</td>
    <td align="right">       22.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       60.84</td>
    <td align="right">       26.47</td>
    <td align="right">       34.37</td>
    <td align="right">       56.67</td>
    <td align="right">       18.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       56.65</td>
    <td align="right">       25.42</td>
    <td align="right">       31.23</td>
    <td align="right">       55.57</td>
    <td align="right">       15.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.69</td>
    <td align="right">       27.86</td>
    <td align="right">       27.83</td>
    <td align="right">       57.92</td>
    <td align="right">       15.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.18</td>
    <td align="right">       18.99</td>
    <td align="right">       22.18</td>
    <td align="right">       36.50</td>
    <td align="right">       22.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.84</td>
    <td align="right">       11.40</td>
    <td align="right">       15.43</td>
    <td align="right">       17.83</td>
    <td align="right">       31.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.15</td>
    <td align="right">        3.71</td>
    <td align="right">        9.44</td>
    <td align="right">        3.92</td>
    <td align="right">       41.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.79</td>
    <td align="right">        3.47</td>
    <td align="right">        7.32</td>
    <td align="right">        2.58</td>
    <td align="right">       50.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       35.60</td>
    <td align="right">       14.71</td>
    <td align="right">       20.88</td>
    <td align="right">       28.61</td>
    <td align="right">       30.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.79</td>
    <td align="right">        2.85</td>
    <td align="right">        7.32</td>
    <td align="right">        1.90</td>
    <td align="right">       15.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       60.84</td>
    <td align="right">       27.86</td>
    <td align="right">       34.37</td>
    <td align="right">       57.92</td>
    <td align="right">       50.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      406.24</td>
    <td align="right">      241.17</td>
    <td align="right">      165.06</td>
    <td align="right">      311.19</td>
    <td align="right">      593.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      624.95</td>
    <td align="right">      386.86</td>
    <td align="right">      238.09</td>
    <td align="right">      543.51</td>
    <td align="right">      541.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      672.51</td>
    <td align="right">      358.77</td>
    <td align="right">      313.75</td>
    <td align="right">      587.87</td>
    <td align="right">      473.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      709.82</td>
    <td align="right">      308.23</td>
    <td align="right">      401.59</td>
    <td align="right">      595.06</td>
    <td align="right">      384.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      648.90</td>
    <td align="right">      193.25</td>
    <td align="right">      455.65</td>
    <td align="right">      497.28</td>
    <td align="right">      314.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      593.68</td>
    <td align="right">      159.33</td>
    <td align="right">      434.35</td>
    <td align="right">      437.79</td>
    <td align="right">      247.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      647.41</td>
    <td align="right">      237.04</td>
    <td align="right">      410.37</td>
    <td align="right">      534.53</td>
    <td align="right">      227.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      695.63</td>
    <td align="right">      324.35</td>
    <td align="right">      371.28</td>
    <td align="right">      663.14</td>
    <td align="right">      225.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      771.03</td>
    <td align="right">      425.90</td>
    <td align="right">      345.13</td>
    <td align="right">      748.88</td>
    <td align="right">      323.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      698.39</td>
    <td align="right">      431.27</td>
    <td align="right">      267.11</td>
    <td align="right">      668.04</td>
    <td align="right">      435.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      412.72</td>
    <td align="right">      236.49</td>
    <td align="right">      176.23</td>
    <td align="right">      335.75</td>
    <td align="right">      516.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      431.76</td>
    <td align="right">      279.36</td>
    <td align="right">      152.40</td>
    <td align="right">      372.92</td>
    <td align="right">      623.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      609.16</td>
    <td align="right">      297.95</td>
    <td align="right">      311.21</td>
    <td align="right">      524.46</td>
    <td align="right">      408.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      406.24</td>
    <td align="right">      159.33</td>
    <td align="right">      152.40</td>
    <td align="right">      311.19</td>
    <td align="right">      225.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      771.03</td>
    <td align="right">      431.27</td>
    <td align="right">      455.65</td>
    <td align="right">      748.88</td>
    <td align="right">      623.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      406.24</td>
    <td align="right">      241.17</td>
    <td align="right">      165.06</td>
    <td align="right">      311.19</td>
    <td align="right">      593.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      624.95</td>
    <td align="right">      386.86</td>
    <td align="right">      238.09</td>
    <td align="right">      543.51</td>
    <td align="right">      541.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      672.51</td>
    <td align="right">      358.77</td>
    <td align="right">      313.75</td>
    <td align="right">      587.87</td>
    <td align="right">      473.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      709.82</td>
    <td align="right">      308.23</td>
    <td align="right">      401.59</td>
    <td align="right">      595.06</td>
    <td align="right">      384.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      648.90</td>
    <td align="right">      193.25</td>
    <td align="right">      455.65</td>
    <td align="right">      497.28</td>
    <td align="right">      314.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      593.68</td>
    <td align="right">      159.33</td>
    <td align="right">      434.35</td>
    <td align="right">      437.79</td>
    <td align="right">      247.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      647.41</td>
    <td align="right">      237.04</td>
    <td align="right">      410.37</td>
    <td align="right">      534.53</td>
    <td align="right">      227.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      695.63</td>
    <td align="right">      324.35</td>
    <td align="right">      371.28</td>
    <td align="right">      663.14</td>
    <td align="right">      225.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      771.03</td>
    <td align="right">      425.90</td>
    <td align="right">      345.13</td>
    <td align="right">      748.88</td>
    <td align="right">      323.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      698.39</td>
    <td align="right">      431.27</td>
    <td align="right">      267.11</td>
    <td align="right">      668.04</td>
    <td align="right">      435.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      412.72</td>
    <td align="right">      236.49</td>
    <td align="right">      176.23</td>
    <td align="right">      335.75</td>
    <td align="right">      516.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      431.76</td>
    <td align="right">      279.36</td>
    <td align="right">      152.40</td>
    <td align="right">      372.92</td>
    <td align="right">      623.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      609.16</td>
    <td align="right">      297.95</td>
    <td align="right">      311.21</td>
    <td align="right">      524.46</td>
    <td align="right">      408.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      406.24</td>
    <td align="right">      159.33</td>
    <td align="right">      152.40</td>
    <td align="right">      311.19</td>
    <td align="right">      225.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      771.03</td>
    <td align="right">      431.27</td>
    <td align="right">      455.65</td>
    <td align="right">      748.88</td>
    <td align="right">      623.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      406.21</td>
    <td align="right">      241.16</td>
    <td align="right">      165.05</td>
    <td align="right">      311.17</td>
    <td align="right">      593.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      624.91</td>
    <td align="right">      386.84</td>
    <td align="right">      238.08</td>
    <td align="right">      543.48</td>
    <td align="right">      541.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      672.47</td>
    <td align="right">      358.74</td>
    <td align="right">      313.73</td>
    <td align="right">      587.84</td>
    <td align="right">      473.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      709.78</td>
    <td align="right">      308.21</td>
    <td align="right">      401.56</td>
    <td align="right">      595.03</td>
    <td align="right">      384.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      648.86</td>
    <td align="right">      193.24</td>
    <td align="right">      455.62</td>
    <td align="right">      497.25</td>
    <td align="right">      314.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      593.64</td>
    <td align="right">      159.32</td>
    <td align="right">      434.32</td>
    <td align="right">      437.76</td>
    <td align="right">      247.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      647.37</td>
    <td align="right">      237.03</td>
    <td align="right">      410.34</td>
    <td align="right">      534.50</td>
    <td align="right">      227.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      695.58</td>
    <td align="right">      324.33</td>
    <td align="right">      371.25</td>
    <td align="right">      663.10</td>
    <td align="right">      225.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      770.98</td>
    <td align="right">      425.87</td>
    <td align="right">      345.11</td>
    <td align="right">      748.83</td>
    <td align="right">      323.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      698.34</td>
    <td align="right">      431.24</td>
    <td align="right">      267.10</td>
    <td align="right">      667.99</td>
    <td align="right">      435.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      412.69</td>
    <td align="right">      236.47</td>
    <td align="right">      176.22</td>
    <td align="right">      335.73</td>
    <td align="right">      516.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      431.73</td>
    <td align="right">      279.34</td>
    <td align="right">      152.39</td>
    <td align="right">      372.90</td>
    <td align="right">      623.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      609.12</td>
    <td align="right">      297.93</td>
    <td align="right">      311.19</td>
    <td align="right">      524.42</td>
    <td align="right">      408.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      406.21</td>
    <td align="right">      159.32</td>
    <td align="right">      152.39</td>
    <td align="right">      311.17</td>
    <td align="right">      225.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      770.98</td>
    <td align="right">      431.24</td>
    <td align="right">      455.62</td>
    <td align="right">      748.83</td>
    <td align="right">      623.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      299.93</td>
    <td align="right">       88.46</td>
    <td align="right">      211.47</td>
    <td align="right">       69.92</td>
    <td align="right">     1253.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      537.73</td>
    <td align="right">      202.11</td>
    <td align="right">      335.62</td>
    <td align="right">      262.25</td>
    <td align="right">     1101.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      753.49</td>
    <td align="right">      254.34</td>
    <td align="right">      499.15</td>
    <td align="right">      473.97</td>
    <td align="right">      900.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1146.37</td>
    <td align="right">      438.33</td>
    <td align="right">      708.04</td>
    <td align="right">      934.06</td>
    <td align="right">      725.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1474.88</td>
    <td align="right">      599.06</td>
    <td align="right">      875.82</td>
    <td align="right">     1349.49</td>
    <td align="right">      611.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1418.39</td>
    <td align="right">      550.58</td>
    <td align="right">      867.80</td>
    <td align="right">     1322.82</td>
    <td align="right">      481.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1752.18</td>
    <td align="right">      920.89</td>
    <td align="right">      831.29</td>
    <td align="right">     1852.01</td>
    <td align="right">      453.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1449.66</td>
    <td align="right">      740.21</td>
    <td align="right">      709.45</td>
    <td align="right">     1566.52</td>
    <td align="right">      436.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1180.63</td>
    <td align="right">      566.52</td>
    <td align="right">      614.11</td>
    <td align="right">     1128.44</td>
    <td align="right">      615.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      672.10</td>
    <td align="right">      273.85</td>
    <td align="right">      398.26</td>
    <td align="right">      469.78</td>
    <td align="right">      829.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      334.72</td>
    <td align="right">       94.42</td>
    <td align="right">      240.30</td>
    <td align="right">      114.71</td>
    <td align="right">     1049.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      281.41</td>
    <td align="right">       96.45</td>
    <td align="right">      184.96</td>
    <td align="right">       91.46</td>
    <td align="right">     1290.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      944.26</td>
    <td align="right">      403.63</td>
    <td align="right">      540.62</td>
    <td align="right">      806.61</td>
    <td align="right">      810.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      281.41</td>
    <td align="right">       88.46</td>
    <td align="right">      184.96</td>
    <td align="right">       69.92</td>
    <td align="right">      436.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1752.18</td>
    <td align="right">      920.89</td>
    <td align="right">      875.82</td>
    <td align="right">     1852.01</td>
    <td align="right">     1290.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.86</td>
    <td align="right">        3.50</td>
    <td align="right">        8.36</td>
    <td align="right">        2.76</td>
    <td align="right">       49.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.26</td>
    <td align="right">        7.99</td>
    <td align="right">       13.27</td>
    <td align="right">       10.37</td>
    <td align="right">       43.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.79</td>
    <td align="right">       10.06</td>
    <td align="right">       19.74</td>
    <td align="right">       18.74</td>
    <td align="right">       35.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       45.33</td>
    <td align="right">       17.33</td>
    <td align="right">       28.00</td>
    <td align="right">       36.93</td>
    <td align="right">       28.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       58.32</td>
    <td align="right">       23.69</td>
    <td align="right">       34.63</td>
    <td align="right">       53.36</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       56.08</td>
    <td align="right">       21.77</td>
    <td align="right">       34.31</td>
    <td align="right">       52.30</td>
    <td align="right">       19.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       69.28</td>
    <td align="right">       36.41</td>
    <td align="right">       32.87</td>
    <td align="right">       73.23</td>
    <td align="right">       17.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       57.32</td>
    <td align="right">       29.27</td>
    <td align="right">       28.05</td>
    <td align="right">       61.94</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       46.68</td>
    <td align="right">       22.40</td>
    <td align="right">       24.28</td>
    <td align="right">       44.62</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.57</td>
    <td align="right">       10.83</td>
    <td align="right">       15.75</td>
    <td align="right">       18.57</td>
    <td align="right">       32.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.23</td>
    <td align="right">        3.73</td>
    <td align="right">        9.50</td>
    <td align="right">        4.54</td>
    <td align="right">       41.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.13</td>
    <td align="right">        3.81</td>
    <td align="right">        7.31</td>
    <td align="right">        3.62</td>
    <td align="right">       51.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.33</td>
    <td align="right">       15.96</td>
    <td align="right">       21.38</td>
    <td align="right">       31.89</td>
    <td align="right">       32.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.13</td>
    <td align="right">        3.50</td>
    <td align="right">        7.31</td>
    <td align="right">        2.76</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       69.28</td>
    <td align="right">       36.41</td>
    <td align="right">       34.63</td>
    <td align="right">       73.23</td>
    <td align="right">       51.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      275.93</td>
    <td align="right">        0.00</td>
    <td align="right">      275.93</td>
    <td align="right">        0.17</td>
    <td align="right">     2092.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      429.35</td>
    <td align="right">        0.00</td>
    <td align="right">      429.35</td>
    <td align="right">       31.78</td>
    <td align="right">     1895.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      632.58</td>
    <td align="right">        0.00</td>
    <td align="right">      632.58</td>
    <td align="right">      110.62</td>
    <td align="right">     1547.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      895.13</td>
    <td align="right">        3.14</td>
    <td align="right">      891.98</td>
    <td align="right">      345.90</td>
    <td align="right">     1211.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1151.76</td>
    <td align="right">       34.14</td>
    <td align="right">     1117.62</td>
    <td align="right">      604.29</td>
    <td align="right">      974.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1211.01</td>
    <td align="right">       79.85</td>
    <td align="right">     1131.16</td>
    <td align="right">      696.86</td>
    <td align="right">      739.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1150.96</td>
    <td align="right">       90.10</td>
    <td align="right">     1060.86</td>
    <td align="right">      800.39</td>
    <td align="right">      660.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      931.73</td>
    <td align="right">       25.09</td>
    <td align="right">      906.65</td>
    <td align="right">      712.47</td>
    <td align="right">      659.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      723.81</td>
    <td align="right">        0.21</td>
    <td align="right">      723.60</td>
    <td align="right">      359.64</td>
    <td align="right">      982.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      495.94</td>
    <td align="right">        0.00</td>
    <td align="right">      495.94</td>
    <td align="right">       99.55</td>
    <td align="right">     1352.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      312.39</td>
    <td align="right">        0.00</td>
    <td align="right">      312.39</td>
    <td align="right">       11.79</td>
    <td align="right">     1734.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      234.47</td>
    <td align="right">        0.00</td>
    <td align="right">      234.47</td>
    <td align="right">        0.21</td>
    <td align="right">     2123.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      705.11</td>
    <td align="right">       19.52</td>
    <td align="right">      685.59</td>
    <td align="right">      316.37</td>
    <td align="right">     1328.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      234.47</td>
    <td align="right">        0.00</td>
    <td align="right">      234.47</td>
    <td align="right">        0.17</td>
    <td align="right">      659.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1211.01</td>
    <td align="right">       90.10</td>
    <td align="right">     1131.16</td>
    <td align="right">      800.39</td>
    <td align="right">     2123.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      295.60</td>
    <td align="right">       74.96</td>
    <td align="right">      220.64</td>
    <td align="right">       47.19</td>
    <td align="right">     1326.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      542.38</td>
    <td align="right">      192.51</td>
    <td align="right">      349.87</td>
    <td align="right">      218.78</td>
    <td align="right">     1159.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      809.81</td>
    <td align="right">      293.17</td>
    <td align="right">      516.64</td>
    <td align="right">      467.50</td>
    <td align="right">      946.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1255.38</td>
    <td align="right">      521.67</td>
    <td align="right">      733.72</td>
    <td align="right">      982.12</td>
    <td align="right">      740.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1335.68</td>
    <td align="right">      464.33</td>
    <td align="right">      871.36</td>
    <td align="right">     1102.61</td>
    <td align="right">      614.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1599.55</td>
    <td align="right">      695.87</td>
    <td align="right">      903.68</td>
    <td align="right">     1466.01</td>
    <td align="right">      480.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1489.51</td>
    <td align="right">      668.45</td>
    <td align="right">      821.05</td>
    <td align="right">     1444.13</td>
    <td align="right">      416.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1464.14</td>
    <td align="right">      732.42</td>
    <td align="right">      731.72</td>
    <td align="right">     1513.94</td>
    <td align="right">      402.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1082.68</td>
    <td align="right">      499.41</td>
    <td align="right">      583.27</td>
    <td align="right">      950.31</td>
    <td align="right">      593.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      705.61</td>
    <td align="right">      299.82</td>
    <td align="right">      405.79</td>
    <td align="right">      461.60</td>
    <td align="right">      828.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      345.86</td>
    <td align="right">       97.65</td>
    <td align="right">      248.21</td>
    <td align="right">      101.01</td>
    <td align="right">     1086.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      283.69</td>
    <td align="right">       91.34</td>
    <td align="right">      192.35</td>
    <td align="right">       65.99</td>
    <td align="right">     1341.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      935.88</td>
    <td align="right">      386.81</td>
    <td align="right">      549.07</td>
    <td align="right">      737.81</td>
    <td align="right">      826.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      283.69</td>
    <td align="right">       74.96</td>
    <td align="right">      192.35</td>
    <td align="right">       47.19</td>
    <td align="right">      402.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1599.55</td>
    <td align="right">      732.42</td>
    <td align="right">      903.68</td>
    <td align="right">     1513.94</td>
    <td align="right">     1341.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1218.74</td>
    <td align="right">      723.53</td>
    <td align="right">      495.20</td>
    <td align="right">      898.82</td>
    <td align="right">     1846.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1874.89</td>
    <td align="right">     1160.60</td>
    <td align="right">      714.28</td>
    <td align="right">     1575.87</td>
    <td align="right">     1675.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2017.57</td>
    <td align="right">     1076.32</td>
    <td align="right">      941.25</td>
    <td align="right">     1698.57</td>
    <td align="right">     1485.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2129.50</td>
    <td align="right">      924.72</td>
    <td align="right">     1204.78</td>
    <td align="right">     1708.85</td>
    <td align="right">     1223.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1946.72</td>
    <td align="right">      579.76</td>
    <td align="right">     1366.97</td>
    <td align="right">     1411.97</td>
    <td align="right">     1011.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1781.05</td>
    <td align="right">      478.00</td>
    <td align="right">     1303.05</td>
    <td align="right">     1239.58</td>
    <td align="right">      796.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1942.26</td>
    <td align="right">      711.15</td>
    <td align="right">     1231.11</td>
    <td align="right">     1558.79</td>
    <td align="right">      709.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2086.92</td>
    <td align="right">      973.08</td>
    <td align="right">     1113.84</td>
    <td align="right">     1958.93</td>
    <td align="right">      681.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2313.13</td>
    <td align="right">     1277.71</td>
    <td align="right">     1035.41</td>
    <td align="right">     2215.91</td>
    <td align="right">      964.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2095.19</td>
    <td align="right">     1293.84</td>
    <td align="right">      801.35</td>
    <td align="right">     1970.30</td>
    <td align="right">     1295.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1238.17</td>
    <td align="right">      709.47</td>
    <td align="right">      528.70</td>
    <td align="right">      978.27</td>
    <td align="right">     1569.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1295.31</td>
    <td align="right">      838.09</td>
    <td align="right">      457.22</td>
    <td align="right">     1090.10</td>
    <td align="right">     1913.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1827.50</td>
    <td align="right">      893.87</td>
    <td align="right">      933.63</td>
    <td align="right">     1524.97</td>
    <td align="right">     1262.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1218.74</td>
    <td align="right">      478.00</td>
    <td align="right">      457.22</td>
    <td align="right">      898.82</td>
    <td align="right">      681.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2313.13</td>
    <td align="right">     1293.84</td>
    <td align="right">     1366.97</td>
    <td align="right">     2215.91</td>
    <td align="right">     1913.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.79</td>
    <td align="right">       91.96</td>
    <td align="right">      219.83</td>
    <td align="right">       69.16</td>
    <td align="right">     1329.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      559.00</td>
    <td align="right">      210.10</td>
    <td align="right">      348.90</td>
    <td align="right">      260.40</td>
    <td align="right">     1177.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      783.29</td>
    <td align="right">      264.40</td>
    <td align="right">      518.90</td>
    <td align="right">      467.41</td>
    <td align="right">      977.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1191.71</td>
    <td align="right">      455.67</td>
    <td align="right">      736.05</td>
    <td align="right">      932.53</td>
    <td align="right">      790.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1533.21</td>
    <td align="right">      622.75</td>
    <td align="right">      910.46</td>
    <td align="right">     1365.07</td>
    <td align="right">      657.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1474.49</td>
    <td align="right">      572.36</td>
    <td align="right">      902.13</td>
    <td align="right">     1342.83</td>
    <td align="right">      516.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1821.48</td>
    <td align="right">      957.31</td>
    <td align="right">      864.17</td>
    <td align="right">     1905.79</td>
    <td align="right">      469.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1507.00</td>
    <td align="right">      769.49</td>
    <td align="right">      737.51</td>
    <td align="right">     1615.13</td>
    <td align="right">      449.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1227.33</td>
    <td align="right">      588.93</td>
    <td align="right">      638.40</td>
    <td align="right">     1160.93</td>
    <td align="right">      636.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      698.69</td>
    <td align="right">      284.68</td>
    <td align="right">      414.01</td>
    <td align="right">      479.18</td>
    <td align="right">      862.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      347.96</td>
    <td align="right">       98.15</td>
    <td align="right">      249.81</td>
    <td align="right">      116.21</td>
    <td align="right">     1089.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      292.54</td>
    <td align="right">      100.26</td>
    <td align="right">      192.28</td>
    <td align="right">       92.02</td>
    <td align="right">     1349.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      981.60</td>
    <td align="right">      419.60</td>
    <td align="right">      562.01</td>
    <td align="right">      821.02</td>
    <td align="right">      857.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      292.54</td>
    <td align="right">       91.96</td>
    <td align="right">      192.28</td>
    <td align="right">       69.16</td>
    <td align="right">      449.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1821.48</td>
    <td align="right">      957.31</td>
    <td align="right">      910.46</td>
    <td align="right">     1905.79</td>
    <td align="right">     1349.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.739038E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.739038E+09</td>
    <td align="right">  2854859.36</td>
    <td align="right">0.525162E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103868E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103868E+10</td>
    <td align="right"> 92852251.34</td>
    <td align="right">0.426395E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.169429E+10</td>
    <td align="right">0.334230E+09</td>
    <td align="right">0.383538E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.232017E+10</td>
    <td align="right">  8147302.51</td>
    <td align="right">0.231202E+10</td>
    <td align="right">0.937981E+09</td>
    <td align="right">0.294126E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.308488E+10</td>
    <td align="right"> 91433861.41</td>
    <td align="right">0.299344E+10</td>
    <td align="right">0.164111E+10</td>
    <td align="right">0.245409E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.313893E+10</td>
    <td align="right">0.206975E+09</td>
    <td align="right">0.293196E+10</td>
    <td align="right">0.181991E+10</td>
    <td align="right">0.181674E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.308274E+10</td>
    <td align="right">0.241320E+09</td>
    <td align="right">0.284142E+10</td>
    <td align="right">0.214787E+10</td>
    <td align="right">0.168008E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249556E+10</td>
    <td align="right"> 67193834.73</td>
    <td align="right">0.242836E+10</td>
    <td align="right">0.191999E+10</td>
    <td align="right">0.165718E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.187612E+10</td>
    <td align="right">   535316.02</td>
    <td align="right">0.187558E+10</td>
    <td align="right">0.963120E+09</td>
    <td align="right">0.236009E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.132831E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132831E+10</td>
    <td align="right">0.311540E+09</td>
    <td align="right">0.330619E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.809717E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.809717E+09</td>
    <td align="right"> 40537541.37</td>
    <td align="right">0.410713E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.627991E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.627991E+09</td>
    <td align="right">  1965405.33</td>
    <td align="right">0.526422E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.222364E+11</td>
    <td align="right">0.615605E+09</td>
    <td align="right">0.216208E+11</td>
    <td align="right">0.102140E+11</td>
    <td align="right">0.389379E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.627991E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.627991E+09</td>
    <td align="right">  1965405.33</td>
    <td align="right">0.165718E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.313893E+10</td>
    <td align="right">0.241320E+09</td>
    <td align="right">0.299344E+10</td>
    <td align="right">0.214787E+10</td>
    <td align="right">0.526422E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.791735E+09</td>
    <td align="right">0.200761E+09</td>
    <td align="right">0.590973E+09</td>
    <td align="right">0.136410E+09</td>
    <td align="right">0.335362E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131213E+10</td>
    <td align="right">0.465727E+09</td>
    <td align="right">0.846408E+09</td>
    <td align="right">0.555465E+09</td>
    <td align="right">0.263510E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.216901E+10</td>
    <td align="right">0.785232E+09</td>
    <td align="right">0.138377E+10</td>
    <td align="right">0.128211E+10</td>
    <td align="right">0.238251E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.325395E+10</td>
    <td align="right">0.135216E+10</td>
    <td align="right">0.190179E+10</td>
    <td align="right">0.256872E+10</td>
    <td align="right">0.182406E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.357749E+10</td>
    <td align="right">0.124365E+10</td>
    <td align="right">0.233384E+10</td>
    <td align="right">0.295993E+10</td>
    <td align="right">0.157732E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.414603E+10</td>
    <td align="right">0.180368E+10</td>
    <td align="right">0.234234E+10</td>
    <td align="right">0.379337E+10</td>
    <td align="right">0.120177E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.398949E+10</td>
    <td align="right">0.179039E+10</td>
    <td align="right">0.219911E+10</td>
    <td align="right">0.386107E+10</td>
    <td align="right">0.107922E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.392156E+10</td>
    <td align="right">0.196171E+10</td>
    <td align="right">0.195984E+10</td>
    <td align="right">0.405514E+10</td>
    <td align="right">0.103468E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.280632E+10</td>
    <td align="right">0.129447E+10</td>
    <td align="right">0.151184E+10</td>
    <td align="right">0.247728E+10</td>
    <td align="right">0.145899E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.188990E+10</td>
    <td align="right">0.803028E+09</td>
    <td align="right">0.108687E+10</td>
    <td align="right">0.127035E+10</td>
    <td align="right">0.206600E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.896474E+09</td>
    <td align="right">0.253104E+09</td>
    <td align="right">0.643370E+09</td>
    <td align="right">0.277952E+09</td>
    <td align="right">0.261160E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.759844E+09</td>
    <td align="right">0.244648E+09</td>
    <td align="right">0.515195E+09</td>
    <td align="right">0.188497E+09</td>
    <td align="right">0.335769E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.295139E+11</td>
    <td align="right">0.121986E+11</td>
    <td align="right">0.173154E+11</td>
    <td align="right">0.234263E+11</td>
    <td align="right">0.245826E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.759844E+09</td>
    <td align="right">0.200761E+09</td>
    <td align="right">0.515195E+09</td>
    <td align="right">0.136410E+09</td>
    <td align="right">0.103468E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.414603E+10</td>
    <td align="right">0.196171E+10</td>
    <td align="right">0.234234E+10</td>
    <td align="right">0.405514E+10</td>
    <td align="right">0.335769E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.326426E+10</td>
    <td align="right">0.193791E+10</td>
    <td align="right">0.132635E+10</td>
    <td align="right">0.245768E+10</td>
    <td align="right">0.465195E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.453573E+10</td>
    <td align="right">0.280773E+10</td>
    <td align="right">0.172799E+10</td>
    <td align="right">0.387319E+10</td>
    <td align="right">0.380073E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.540386E+10</td>
    <td align="right">0.288282E+10</td>
    <td align="right">0.252104E+10</td>
    <td align="right">0.459133E+10</td>
    <td align="right">0.372739E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.551966E+10</td>
    <td align="right">0.239686E+10</td>
    <td align="right">0.312280E+10</td>
    <td align="right">0.446692E+10</td>
    <td align="right">0.300076E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.521411E+10</td>
    <td align="right">0.155283E+10</td>
    <td align="right">0.366128E+10</td>
    <td align="right">0.380533E+10</td>
    <td align="right">0.257585E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.461648E+10</td>
    <td align="right">0.123897E+10</td>
    <td align="right">0.337751E+10</td>
    <td align="right">0.322604E+10</td>
    <td align="right">0.197150E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.520215E+10</td>
    <td align="right">0.190473E+10</td>
    <td align="right">0.329742E+10</td>
    <td align="right">0.418381E+10</td>
    <td align="right">0.181715E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.558959E+10</td>
    <td align="right">0.260629E+10</td>
    <td align="right">0.298330E+10</td>
    <td align="right">0.526480E+10</td>
    <td align="right">0.173002E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.599563E+10</td>
    <td align="right">0.331183E+10</td>
    <td align="right">0.268379E+10</td>
    <td align="right">0.577446E+10</td>
    <td align="right">0.234771E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.561177E+10</td>
    <td align="right">0.346542E+10</td>
    <td align="right">0.214634E+10</td>
    <td align="right">0.533043E+10</td>
    <td align="right">0.321766E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.320934E+10</td>
    <td align="right">0.183895E+10</td>
    <td align="right">0.137039E+10</td>
    <td align="right">0.259155E+10</td>
    <td align="right">0.376748E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.346935E+10</td>
    <td align="right">0.224475E+10</td>
    <td align="right">0.122461E+10</td>
    <td align="right">0.297395E+10</td>
    <td align="right">0.478466E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.576319E+11</td>
    <td align="right">0.281891E+11</td>
    <td align="right">0.294428E+11</td>
    <td align="right">0.485395E+11</td>
    <td align="right">0.373929E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.320934E+10</td>
    <td align="right">0.123897E+10</td>
    <td align="right">0.122461E+10</td>
    <td align="right">0.245768E+10</td>
    <td align="right">0.173002E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.599563E+10</td>
    <td align="right">0.346542E+10</td>
    <td align="right">0.366128E+10</td>
    <td align="right">0.577446E+10</td>
    <td align="right">0.478466E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.835102E+09</td>
    <td align="right">0.246298E+09</td>
    <td align="right">0.588805E+09</td>
    <td align="right">0.192504E+09</td>
    <td align="right">0.336050E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135234E+10</td>
    <td align="right">0.508284E+09</td>
    <td align="right">0.844056E+09</td>
    <td align="right">0.649708E+09</td>
    <td align="right">0.267260E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.209797E+10</td>
    <td align="right">0.708158E+09</td>
    <td align="right">0.138981E+10</td>
    <td align="right">0.127199E+10</td>
    <td align="right">0.245071E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.308892E+10</td>
    <td align="right">0.118109E+10</td>
    <td align="right">0.190783E+10</td>
    <td align="right">0.243588E+10</td>
    <td align="right">0.193703E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.410656E+10</td>
    <td align="right">0.166798E+10</td>
    <td align="right">0.243857E+10</td>
    <td align="right">0.366509E+10</td>
    <td align="right">0.167314E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.382188E+10</td>
    <td align="right">0.148356E+10</td>
    <td align="right">0.233831E+10</td>
    <td align="right">0.348234E+10</td>
    <td align="right">0.127618E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.487866E+10</td>
    <td align="right">0.256407E+10</td>
    <td align="right">0.231459E+10</td>
    <td align="right">0.510248E+10</td>
    <td align="right">0.120068E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.403635E+10</td>
    <td align="right">0.206100E+10</td>
    <td align="right">0.197535E+10</td>
    <td align="right">0.433413E+10</td>
    <td align="right">0.114174E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.318123E+10</td>
    <td align="right">0.152650E+10</td>
    <td align="right">0.165473E+10</td>
    <td align="right">0.302670E+10</td>
    <td align="right">0.155011E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.187136E+10</td>
    <td align="right">0.762483E+09</td>
    <td align="right">0.110888E+10</td>
    <td align="right">0.131154E+10</td>
    <td align="right">0.214044E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.901921E+09</td>
    <td align="right">0.254416E+09</td>
    <td align="right">0.647504E+09</td>
    <td align="right">0.314808E+09</td>
    <td align="right">0.261552E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.783542E+09</td>
    <td align="right">0.268548E+09</td>
    <td align="right">0.514994E+09</td>
    <td align="right">0.256425E+09</td>
    <td align="right">0.337682E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.309558E+11</td>
    <td align="right">0.132324E+11</td>
    <td align="right">0.177234E+11</td>
    <td align="right">0.260436E+11</td>
    <td align="right">0.253955E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.783542E+09</td>
    <td align="right">0.246298E+09</td>
    <td align="right">0.514994E+09</td>
    <td align="right">0.192504E+09</td>
    <td align="right">0.114174E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.487866E+10</td>
    <td align="right">0.256407E+10</td>
    <td align="right">0.243857E+10</td>
    <td align="right">0.510248E+10</td>
    <td align="right">0.337682E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.246334E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.246334E+09</td>
    <td align="right">   426760.16</td>
    <td align="right">0.182514E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.346209E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346209E+09</td>
    <td align="right"> 30498745.04</td>
    <td align="right">0.146951E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.564736E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.564736E+09</td>
    <td align="right">0.124517E+09</td>
    <td align="right">0.129640E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.773352E+09</td>
    <td align="right">  2715639.01</td>
    <td align="right">0.770636E+09</td>
    <td align="right">0.344313E+09</td>
    <td align="right">0.973615E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102824E+10</td>
    <td align="right"> 30476511.83</td>
    <td align="right">0.997767E+09</td>
    <td align="right">0.588150E+09</td>
    <td align="right">0.815518E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104626E+10</td>
    <td align="right"> 68988392.45</td>
    <td align="right">0.977273E+09</td>
    <td align="right">0.643243E+09</td>
    <td align="right">0.605431E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102753E+10</td>
    <td align="right"> 80436176.76</td>
    <td align="right">0.947094E+09</td>
    <td align="right">0.744755E+09</td>
    <td align="right">0.565491E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.831813E+09</td>
    <td align="right"> 22396885.22</td>
    <td align="right">0.809416E+09</td>
    <td align="right">0.656730E+09</td>
    <td align="right">0.570308E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.625343E+09</td>
    <td align="right">   178430.23</td>
    <td align="right">0.625165E+09</td>
    <td align="right">0.326475E+09</td>
    <td align="right">0.830778E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.442750E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.442750E+09</td>
    <td align="right"> 96472400.40</td>
    <td align="right">0.119850E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.269893E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269893E+09</td>
    <td align="right"> 10957938.85</td>
    <td align="right">0.149963E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.209321E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.209321E+09</td>
    <td align="right">   186236.43</td>
    <td align="right">0.187915E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.741179E+10</td>
    <td align="right">0.205192E+09</td>
    <td align="right">0.720659E+10</td>
    <td align="right">0.356673E+10</td>
    <td align="right">0.135295E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.209321E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.209321E+09</td>
    <td align="right">   186236.43</td>
    <td align="right">0.565491E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104626E+10</td>
    <td align="right"> 80436176.76</td>
    <td align="right">0.997767E+09</td>
    <td align="right">0.744755E+09</td>
    <td align="right">0.187915E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.246343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.246343E+09</td>
    <td align="right">   426594.99</td>
    <td align="right">0.182526E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.346222E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346222E+09</td>
    <td align="right"> 30498261.55</td>
    <td align="right">0.146961E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.564758E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.564758E+09</td>
    <td align="right">0.124516E+09</td>
    <td align="right">0.129649E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.773382E+09</td>
    <td align="right">  2715712.01</td>
    <td align="right">0.770666E+09</td>
    <td align="right">0.344320E+09</td>
    <td align="right">0.973677E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102828E+10</td>
    <td align="right"> 30477331.05</td>
    <td align="right">0.997806E+09</td>
    <td align="right">0.588166E+09</td>
    <td align="right">0.815570E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104630E+10</td>
    <td align="right"> 68990246.88</td>
    <td align="right">0.977312E+09</td>
    <td align="right">0.643262E+09</td>
    <td align="right">0.605469E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102757E+10</td>
    <td align="right"> 80438338.90</td>
    <td align="right">0.947134E+09</td>
    <td align="right">0.744782E+09</td>
    <td align="right">0.565525E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.831847E+09</td>
    <td align="right"> 22397487.25</td>
    <td align="right">0.809449E+09</td>
    <td align="right">0.656756E+09</td>
    <td align="right">0.570342E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.625368E+09</td>
    <td align="right">   178435.03</td>
    <td align="right">0.625190E+09</td>
    <td align="right">0.326484E+09</td>
    <td align="right">0.830828E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.442767E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.442767E+09</td>
    <td align="right"> 96472256.51</td>
    <td align="right">0.119858E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.269903E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269903E+09</td>
    <td align="right"> 10957650.53</td>
    <td align="right">0.149973E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.209328E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.209328E+09</td>
    <td align="right">   186185.68</td>
    <td align="right">0.187926E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.741208E+10</td>
    <td align="right">0.205198E+09</td>
    <td align="right">0.720688E+10</td>
    <td align="right">0.356683E+10</td>
    <td align="right">0.135303E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.209328E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.209328E+09</td>
    <td align="right">   186185.68</td>
    <td align="right">0.565525E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104630E+10</td>
    <td align="right"> 80438338.90</td>
    <td align="right">0.997806E+09</td>
    <td align="right">0.744782E+09</td>
    <td align="right">0.187926E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
