<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.00</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.50</td>
    <td align="right">       20.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.17</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.80</td>
    <td align="right">        0.83</td>
    <td align="right">       27.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.67</td>
    <td align="right">        4.00</td>
    <td align="right">       28.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       26.85</td>
    <td align="right">        2.17</td>
    <td align="right">       27.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">       26.89</td>
    <td align="right">        4.00</td>
    <td align="right">       27.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       26.33</td>
    <td align="right">        1.33</td>
    <td align="right">       27.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       27.82</td>
    <td align="right">        3.67</td>
    <td align="right">       27.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.42</td>
    <td align="right">        1.17</td>
    <td align="right">       27.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.33</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        2.00</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.83</td>
    <td align="right">       27.21</td>
    <td align="right">       17.17</td>
    <td align="right">       27.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">       27.82</td>
    <td align="right">        4.00</td>
    <td align="right">       28.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.67</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       26.65</td>
    <td align="right">        4.17</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.33</td>
    <td align="right">       20.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.63</td>
    <td align="right">        1.67</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       24.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       24.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       24.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.33</td>
    <td align="right">       27.04</td>
    <td align="right">        4.83</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.00</td>
    <td align="right">       26.42</td>
    <td align="right">       11.17</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.67</td>
    <td align="right">       25.93</td>
    <td align="right">       12.67</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.33</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       26.47</td>
    <td align="right">        7.17</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.33</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       56.33</td>
    <td align="right">       26.10</td>
    <td align="right">       41.67</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.00</td>
    <td align="right">       27.63</td>
    <td align="right">       12.67</td>
    <td align="right">       27.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.00</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.50</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.17</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.66</td>
    <td align="right">        0.67</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.56</td>
    <td align="right">        1.33</td>
    <td align="right">       28.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       27.23</td>
    <td align="right">        2.00</td>
    <td align="right">       28.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       25.95</td>
    <td align="right">        1.17</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       25.39</td>
    <td align="right">        0.50</td>
    <td align="right">       27.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       27.85</td>
    <td align="right">        2.67</td>
    <td align="right">       28.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       27.67</td>
    <td align="right">        1.83</td>
    <td align="right">       27.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.33</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        2.00</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.67</td>
    <td align="right">       27.09</td>
    <td align="right">       10.17</td>
    <td align="right">       27.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       27.85</td>
    <td align="right">        2.67</td>
    <td align="right">       28.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      163.33</td>
    <td align="right">       23.42</td>
    <td align="right">      115.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      126.33</td>
    <td align="right">       23.50</td>
    <td align="right">      173.33</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      124.00</td>
    <td align="right">       23.48</td>
    <td align="right">      199.50</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.67</td>
    <td align="right">       23.33</td>
    <td align="right">      306.50</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      461.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      462.83</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      462.33</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      493.00</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      437.00</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       10.33</td>
    <td align="right">       23.47</td>
    <td align="right">      411.33</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       55.00</td>
    <td align="right">       23.42</td>
    <td align="right">      272.83</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      128.33</td>
    <td align="right">       23.47</td>
    <td align="right">      179.17</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      638.00</td>
    <td align="right">       23.45</td>
    <td align="right">     3974.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.17</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      163.33</td>
    <td align="right">       23.50</td>
    <td align="right">      493.00</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      321.00</td>
    <td align="right">       23.23</td>
    <td align="right">       81.83</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      223.67</td>
    <td align="right">       23.12</td>
    <td align="right">      126.50</td>
    <td align="right">       24.13</td>
    <td align="right">        2.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      220.17</td>
    <td align="right">       23.27</td>
    <td align="right">      148.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       62.67</td>
    <td align="right">       23.42</td>
    <td align="right">      252.17</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      484.33</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      474.67</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      476.50</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      490.50</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      433.83</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       33.50</td>
    <td align="right">       23.53</td>
    <td align="right">      386.33</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      133.83</td>
    <td align="right">       23.40</td>
    <td align="right">      179.17</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      244.00</td>
    <td align="right">       23.22</td>
    <td align="right">      104.50</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1238.83</td>
    <td align="right">       23.25</td>
    <td align="right">     3638.50</td>
    <td align="right">       24.27</td>
    <td align="right">        2.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.83</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      321.00</td>
    <td align="right">       23.53</td>
    <td align="right">      490.50</td>
    <td align="right">       24.35</td>
    <td align="right">        2.00</td>
    <td align="right">       21.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      380.17</td>
    <td align="right">       22.55</td>
    <td align="right">       66.50</td>
    <td align="right">       23.70</td>
    <td align="right">        8.00</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      290.33</td>
    <td align="right">       22.55</td>
    <td align="right">      105.00</td>
    <td align="right">       23.41</td>
    <td align="right">       15.67</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      279.83</td>
    <td align="right">       22.85</td>
    <td align="right">      127.00</td>
    <td align="right">       24.00</td>
    <td align="right">        5.33</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      122.83</td>
    <td align="right">       23.17</td>
    <td align="right">      249.67</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       23.89</td>
    <td align="right">      437.50</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.67</td>
    <td align="right">       23.31</td>
    <td align="right">      455.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.83</td>
    <td align="right">       23.20</td>
    <td align="right">      464.33</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.67</td>
    <td align="right">       23.27</td>
    <td align="right">      467.00</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.33</td>
    <td align="right">       23.25</td>
    <td align="right">      391.17</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       66.83</td>
    <td align="right">       23.14</td>
    <td align="right">      346.00</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.50</td>
    <td align="right">       23.04</td>
    <td align="right">      133.17</td>
    <td align="right">       24.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.67</td>
    <td align="right">       22.70</td>
    <td align="right">       82.50</td>
    <td align="right">       23.89</td>
    <td align="right">        6.17</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1743.83</td>
    <td align="right">       22.77</td>
    <td align="right">     3325.17</td>
    <td align="right">       24.23</td>
    <td align="right">       35.17</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">       22.55</td>
    <td align="right">       66.50</td>
    <td align="right">       23.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      380.17</td>
    <td align="right">       23.89</td>
    <td align="right">      467.00</td>
    <td align="right">       24.33</td>
    <td align="right">       15.67</td>
    <td align="right">       20.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      449.17</td>
    <td align="right">       21.52</td>
    <td align="right">      133.33</td>
    <td align="right">       21.37</td>
    <td align="right">       99.83</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      369.33</td>
    <td align="right">       21.67</td>
    <td align="right">      122.17</td>
    <td align="right">       21.80</td>
    <td align="right">       63.67</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      373.33</td>
    <td align="right">       22.03</td>
    <td align="right">      126.50</td>
    <td align="right">       22.89</td>
    <td align="right">       39.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      214.33</td>
    <td align="right">       22.71</td>
    <td align="right">      216.17</td>
    <td align="right">       24.19</td>
    <td align="right">       12.33</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       53.33</td>
    <td align="right">       24.77</td>
    <td align="right">      446.33</td>
    <td align="right">       24.36</td>
    <td align="right">       36.83</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.00</td>
    <td align="right">       24.96</td>
    <td align="right">      457.33</td>
    <td align="right">       24.34</td>
    <td align="right">       25.00</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       56.17</td>
    <td align="right">       25.58</td>
    <td align="right">      461.67</td>
    <td align="right">       24.45</td>
    <td align="right">       49.67</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       61.17</td>
    <td align="right">       24.81</td>
    <td align="right">      461.00</td>
    <td align="right">       24.35</td>
    <td align="right">       42.50</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       91.00</td>
    <td align="right">       24.04</td>
    <td align="right">      384.83</td>
    <td align="right">       24.35</td>
    <td align="right">       42.00</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      152.50</td>
    <td align="right">       23.18</td>
    <td align="right">      329.17</td>
    <td align="right">       24.30</td>
    <td align="right">       36.33</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      328.50</td>
    <td align="right">       22.13</td>
    <td align="right">      111.00</td>
    <td align="right">       23.67</td>
    <td align="right">       14.33</td>
    <td align="right">       21.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      418.17</td>
    <td align="right">       21.74</td>
    <td align="right">      111.00</td>
    <td align="right">       22.22</td>
    <td align="right">       60.00</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2601.00</td>
    <td align="right">       22.29</td>
    <td align="right">     3360.50</td>
    <td align="right">       23.99</td>
    <td align="right">      521.50</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.00</td>
    <td align="right">       21.52</td>
    <td align="right">      111.00</td>
    <td align="right">       21.37</td>
    <td align="right">       12.33</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      449.17</td>
    <td align="right">       25.58</td>
    <td align="right">      461.67</td>
    <td align="right">       24.45</td>
    <td align="right">       99.83</td>
    <td align="right">       25.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      446.50</td>
    <td align="right">       21.60</td>
    <td align="right">      109.00</td>
    <td align="right">       21.81</td>
    <td align="right">       70.50</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      346.83</td>
    <td align="right">       21.63</td>
    <td align="right">      121.33</td>
    <td align="right">       22.46</td>
    <td align="right">       43.00</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      335.33</td>
    <td align="right">       21.90</td>
    <td align="right">      164.33</td>
    <td align="right">       23.44</td>
    <td align="right">       33.67</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      193.50</td>
    <td align="right">       22.44</td>
    <td align="right">      254.33</td>
    <td align="right">       24.28</td>
    <td align="right">       15.50</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      102.83</td>
    <td align="right">       24.27</td>
    <td align="right">      404.83</td>
    <td align="right">       24.44</td>
    <td align="right">       47.83</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       67.17</td>
    <td align="right">       24.18</td>
    <td align="right">      414.17</td>
    <td align="right">       24.37</td>
    <td align="right">       30.67</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       89.33</td>
    <td align="right">       24.72</td>
    <td align="right">      418.33</td>
    <td align="right">       24.49</td>
    <td align="right">       51.50</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       90.00</td>
    <td align="right">       24.01</td>
    <td align="right">      416.67</td>
    <td align="right">       24.36</td>
    <td align="right">       39.33</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      139.83</td>
    <td align="right">       23.64</td>
    <td align="right">      352.00</td>
    <td align="right">       24.42</td>
    <td align="right">       46.50</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      180.00</td>
    <td align="right">       22.98</td>
    <td align="right">      307.33</td>
    <td align="right">       24.36</td>
    <td align="right">       37.00</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      316.33</td>
    <td align="right">       22.10</td>
    <td align="right">      112.50</td>
    <td align="right">       23.93</td>
    <td align="right">        9.50</td>
    <td align="right">       22.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      411.50</td>
    <td align="right">       21.71</td>
    <td align="right">       98.83</td>
    <td align="right">       22.53</td>
    <td align="right">       44.83</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2719.17</td>
    <td align="right">       22.32</td>
    <td align="right">     3173.67</td>
    <td align="right">       24.11</td>
    <td align="right">      469.83</td>
    <td align="right">       23.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       67.17</td>
    <td align="right">       21.60</td>
    <td align="right">       98.83</td>
    <td align="right">       21.81</td>
    <td align="right">        9.50</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      446.50</td>
    <td align="right">       24.72</td>
    <td align="right">      418.33</td>
    <td align="right">       24.49</td>
    <td align="right">       70.50</td>
    <td align="right">       26.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      298.67</td>
    <td align="right">       21.97</td>
    <td align="right">      185.50</td>
    <td align="right">       23.64</td>
    <td align="right">       56.50</td>
    <td align="right">       21.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.33</td>
    <td align="right">       21.96</td>
    <td align="right">      180.83</td>
    <td align="right">       23.55</td>
    <td align="right">       40.33</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      302.83</td>
    <td align="right">       22.04</td>
    <td align="right">      182.17</td>
    <td align="right">       23.56</td>
    <td align="right">       33.83</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      205.17</td>
    <td align="right">       22.60</td>
    <td align="right">      226.33</td>
    <td align="right">       24.27</td>
    <td align="right">       12.83</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       71.67</td>
    <td align="right">       24.01</td>
    <td align="right">      419.33</td>
    <td align="right">       24.35</td>
    <td align="right">       32.83</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       45.83</td>
    <td align="right">       24.04</td>
    <td align="right">      423.67</td>
    <td align="right">       24.32</td>
    <td align="right">       21.00</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       57.83</td>
    <td align="right">       24.86</td>
    <td align="right">      436.17</td>
    <td align="right">       24.42</td>
    <td align="right">       40.83</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       73.00</td>
    <td align="right">       24.53</td>
    <td align="right">      446.33</td>
    <td align="right">       24.34</td>
    <td align="right">       43.67</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      115.17</td>
    <td align="right">       24.31</td>
    <td align="right">      379.00</td>
    <td align="right">       24.43</td>
    <td align="right">       57.67</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      140.33</td>
    <td align="right">       23.95</td>
    <td align="right">      363.50</td>
    <td align="right">       24.50</td>
    <td align="right">       55.33</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      214.50</td>
    <td align="right">       22.56</td>
    <td align="right">      246.50</td>
    <td align="right">       24.47</td>
    <td align="right">       19.67</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      277.17</td>
    <td align="right">       22.13</td>
    <td align="right">      211.17</td>
    <td align="right">       23.98</td>
    <td align="right">       47.33</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2061.50</td>
    <td align="right">       22.68</td>
    <td align="right">     3700.50</td>
    <td align="right">       24.25</td>
    <td align="right">      461.83</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       45.83</td>
    <td align="right">       21.96</td>
    <td align="right">      180.83</td>
    <td align="right">       23.55</td>
    <td align="right">       12.83</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      302.83</td>
    <td align="right">       24.86</td>
    <td align="right">      446.33</td>
    <td align="right">       24.50</td>
    <td align="right">       57.67</td>
    <td align="right">       26.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      432.33</td>
    <td align="right">       21.42</td>
    <td align="right">      131.17</td>
    <td align="right">       21.76</td>
    <td align="right">       88.33</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      360.50</td>
    <td align="right">       21.47</td>
    <td align="right">      121.83</td>
    <td align="right">       22.20</td>
    <td align="right">       57.17</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      372.67</td>
    <td align="right">       21.66</td>
    <td align="right">      134.50</td>
    <td align="right">       22.96</td>
    <td align="right">       39.33</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      256.67</td>
    <td align="right">       22.31</td>
    <td align="right">      194.00</td>
    <td align="right">       24.30</td>
    <td align="right">       16.83</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      122.33</td>
    <td align="right">       23.22</td>
    <td align="right">      362.50</td>
    <td align="right">       24.32</td>
    <td align="right">       31.83</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      100.67</td>
    <td align="right">       23.40</td>
    <td align="right">      383.50</td>
    <td align="right">       24.32</td>
    <td align="right">       27.67</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      106.33</td>
    <td align="right">       23.69</td>
    <td align="right">      387.50</td>
    <td align="right">       24.38</td>
    <td align="right">       39.00</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      110.83</td>
    <td align="right">       23.35</td>
    <td align="right">      391.33</td>
    <td align="right">       24.30</td>
    <td align="right">       32.50</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      156.83</td>
    <td align="right">       23.08</td>
    <td align="right">      314.00</td>
    <td align="right">       24.31</td>
    <td align="right">       36.83</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      209.17</td>
    <td align="right">       22.74</td>
    <td align="right">      265.33</td>
    <td align="right">       24.31</td>
    <td align="right">       34.83</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      348.33</td>
    <td align="right">       21.77</td>
    <td align="right">      114.50</td>
    <td align="right">       23.79</td>
    <td align="right">       16.50</td>
    <td align="right">       21.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      400.00</td>
    <td align="right">       21.49</td>
    <td align="right">      117.67</td>
    <td align="right">       22.58</td>
    <td align="right">       53.67</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2976.67</td>
    <td align="right">       22.06</td>
    <td align="right">     2917.83</td>
    <td align="right">       23.97</td>
    <td align="right">      474.50</td>
    <td align="right">       22.92</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      100.67</td>
    <td align="right">       21.42</td>
    <td align="right">      114.50</td>
    <td align="right">       21.76</td>
    <td align="right">       16.50</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      432.33</td>
    <td align="right">       23.69</td>
    <td align="right">      391.33</td>
    <td align="right">       24.38</td>
    <td align="right">       88.33</td>
    <td align="right">       26.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      441.50</td>
    <td align="right">       21.96</td>
    <td align="right">       52.83</td>
    <td align="right">       22.89</td>
    <td align="right">       19.83</td>
    <td align="right">       21.06</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      375.83</td>
    <td align="right">       22.03</td>
    <td align="right">       76.50</td>
    <td align="right">       22.49</td>
    <td align="right">       29.50</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      407.00</td>
    <td align="right">       22.33</td>
    <td align="right">       78.17</td>
    <td align="right">       23.39</td>
    <td align="right">       14.00</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      239.50</td>
    <td align="right">       22.93</td>
    <td align="right">      177.83</td>
    <td align="right">       24.17</td>
    <td align="right">       12.00</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       27.67</td>
    <td align="right">       25.46</td>
    <td align="right">      460.50</td>
    <td align="right">       24.30</td>
    <td align="right">       26.83</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.17</td>
    <td align="right">       25.21</td>
    <td align="right">      479.67</td>
    <td align="right">       24.30</td>
    <td align="right">       14.33</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.83</td>
    <td align="right">       25.75</td>
    <td align="right">      489.17</td>
    <td align="right">       24.41</td>
    <td align="right">       26.83</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.33</td>
    <td align="right">       25.76</td>
    <td align="right">      511.83</td>
    <td align="right">       24.34</td>
    <td align="right">       21.33</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.67</td>
    <td align="right">       25.47</td>
    <td align="right">      467.83</td>
    <td align="right">       24.33</td>
    <td align="right">       23.67</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       85.17</td>
    <td align="right">       23.72</td>
    <td align="right">      392.17</td>
    <td align="right">       24.32</td>
    <td align="right">       24.00</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      265.50</td>
    <td align="right">       22.77</td>
    <td align="right">      146.50</td>
    <td align="right">       24.09</td>
    <td align="right">        0.17</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      394.00</td>
    <td align="right">       22.28</td>
    <td align="right">       82.83</td>
    <td align="right">       23.66</td>
    <td align="right">       14.50</td>
    <td align="right">       21.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2325.17</td>
    <td align="right">       22.53</td>
    <td align="right">     3415.83</td>
    <td align="right">       24.21</td>
    <td align="right">      227.00</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.17</td>
    <td align="right">       21.96</td>
    <td align="right">       52.83</td>
    <td align="right">       22.49</td>
    <td align="right">        0.17</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.50</td>
    <td align="right">       25.76</td>
    <td align="right">      511.83</td>
    <td align="right">       24.41</td>
    <td align="right">       29.50</td>
    <td align="right">       25.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      438.33</td>
    <td align="right">       22.06</td>
    <td align="right">       51.33</td>
    <td align="right">       23.49</td>
    <td align="right">       12.67</td>
    <td align="right">       21.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      352.33</td>
    <td align="right">       22.01</td>
    <td align="right">       74.50</td>
    <td align="right">       23.17</td>
    <td align="right">       17.50</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      346.17</td>
    <td align="right">       22.11</td>
    <td align="right">      120.17</td>
    <td align="right">       23.98</td>
    <td align="right">        8.50</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      203.00</td>
    <td align="right">       22.59</td>
    <td align="right">      223.67</td>
    <td align="right">       24.26</td>
    <td align="right">       13.00</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       68.67</td>
    <td align="right">       24.45</td>
    <td align="right">      406.00</td>
    <td align="right">       24.42</td>
    <td align="right">       33.67</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       31.33</td>
    <td align="right">       24.65</td>
    <td align="right">      426.67</td>
    <td align="right">       24.34</td>
    <td align="right">       18.00</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       44.67</td>
    <td align="right">       25.58</td>
    <td align="right">      452.00</td>
    <td align="right">       24.43</td>
    <td align="right">       36.00</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.17</td>
    <td align="right">       25.60</td>
    <td align="right">      473.83</td>
    <td align="right">       24.34</td>
    <td align="right">       24.33</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       54.17</td>
    <td align="right">       24.85</td>
    <td align="right">      402.83</td>
    <td align="right">       24.40</td>
    <td align="right">       31.50</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      102.83</td>
    <td align="right">       23.52</td>
    <td align="right">      360.00</td>
    <td align="right">       24.37</td>
    <td align="right">       26.00</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">       22.56</td>
    <td align="right">      153.33</td>
    <td align="right">       24.24</td>
    <td align="right">        1.00</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      383.33</td>
    <td align="right">       22.13</td>
    <td align="right">       77.50</td>
    <td align="right">       23.68</td>
    <td align="right">       13.17</td>
    <td align="right">       22.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2296.67</td>
    <td align="right">       22.52</td>
    <td align="right">     3221.83</td>
    <td align="right">       24.29</td>
    <td align="right">      235.33</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.17</td>
    <td align="right">       22.01</td>
    <td align="right">       51.33</td>
    <td align="right">       23.17</td>
    <td align="right">        1.00</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      438.33</td>
    <td align="right">       25.60</td>
    <td align="right">      473.83</td>
    <td align="right">       24.43</td>
    <td align="right">       36.00</td>
    <td align="right">       26.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      284.33</td>
    <td align="right">       22.14</td>
    <td align="right">      179.83</td>
    <td align="right">       24.08</td>
    <td align="right">       38.17</td>
    <td align="right">       22.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      251.50</td>
    <td align="right">       22.16</td>
    <td align="right">      166.17</td>
    <td align="right">       24.02</td>
    <td align="right">       21.83</td>
    <td align="right">       21.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      323.33</td>
    <td align="right">       21.98</td>
    <td align="right">      157.33</td>
    <td align="right">       23.61</td>
    <td align="right">       33.83</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      242.83</td>
    <td align="right">       22.77</td>
    <td align="right">      217.83</td>
    <td align="right">       24.15</td>
    <td align="right">       41.67</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      114.67</td>
    <td align="right">       24.29</td>
    <td align="right">      456.67</td>
    <td align="right">       24.31</td>
    <td align="right">      110.67</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      103.33</td>
    <td align="right">       24.28</td>
    <td align="right">      472.33</td>
    <td align="right">       24.32</td>
    <td align="right">       99.67</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      132.00</td>
    <td align="right">       24.52</td>
    <td align="right">      485.33</td>
    <td align="right">       24.44</td>
    <td align="right">      130.83</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      124.17</td>
    <td align="right">       24.56</td>
    <td align="right">      508.50</td>
    <td align="right">       24.44</td>
    <td align="right">      124.17</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      132.17</td>
    <td align="right">       24.72</td>
    <td align="right">      473.67</td>
    <td align="right">       24.44</td>
    <td align="right">      132.17</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      136.67</td>
    <td align="right">       24.65</td>
    <td align="right">      437.33</td>
    <td align="right">       24.67</td>
    <td align="right">      100.67</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      162.00</td>
    <td align="right">       23.23</td>
    <td align="right">      309.17</td>
    <td align="right">       24.56</td>
    <td align="right">       42.67</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      249.83</td>
    <td align="right">       22.40</td>
    <td align="right">      238.67</td>
    <td align="right">       24.33</td>
    <td align="right">       51.50</td>
    <td align="right">       23.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2256.83</td>
    <td align="right">       23.08</td>
    <td align="right">     4102.83</td>
    <td align="right">       24.36</td>
    <td align="right">      927.83</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      103.33</td>
    <td align="right">       21.98</td>
    <td align="right">      157.33</td>
    <td align="right">       23.61</td>
    <td align="right">       21.83</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      323.33</td>
    <td align="right">       24.72</td>
    <td align="right">      508.50</td>
    <td align="right">       24.67</td>
    <td align="right">      132.17</td>
    <td align="right">       25.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      419.83</td>
    <td align="right">       21.87</td>
    <td align="right">       59.17</td>
    <td align="right">       23.33</td>
    <td align="right">       17.33</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      359.67</td>
    <td align="right">       21.89</td>
    <td align="right">       78.17</td>
    <td align="right">       23.13</td>
    <td align="right">       19.67</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      383.50</td>
    <td align="right">       21.99</td>
    <td align="right">       82.33</td>
    <td align="right">       23.48</td>
    <td align="right">       14.33</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      255.83</td>
    <td align="right">       22.56</td>
    <td align="right">      163.67</td>
    <td align="right">       24.38</td>
    <td align="right">       12.50</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       90.67</td>
    <td align="right">       23.58</td>
    <td align="right">      371.50</td>
    <td align="right">       24.33</td>
    <td align="right">       25.17</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       46.67</td>
    <td align="right">       23.90</td>
    <td align="right">      407.83</td>
    <td align="right">       24.32</td>
    <td align="right">       17.67</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       39.00</td>
    <td align="right">       24.74</td>
    <td align="right">      428.17</td>
    <td align="right">       24.37</td>
    <td align="right">       26.00</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.33</td>
    <td align="right">       25.05</td>
    <td align="right">      466.33</td>
    <td align="right">       24.31</td>
    <td align="right">       19.33</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       56.00</td>
    <td align="right">       24.34</td>
    <td align="right">      396.17</td>
    <td align="right">       24.33</td>
    <td align="right">       26.50</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      101.50</td>
    <td align="right">       23.49</td>
    <td align="right">      350.50</td>
    <td align="right">       24.33</td>
    <td align="right">       25.50</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      289.33</td>
    <td align="right">       22.41</td>
    <td align="right">      133.67</td>
    <td align="right">       24.21</td>
    <td align="right">        0.17</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      370.83</td>
    <td align="right">       22.01</td>
    <td align="right">       86.83</td>
    <td align="right">       23.96</td>
    <td align="right">        9.50</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2439.17</td>
    <td align="right">       22.36</td>
    <td align="right">     3024.33</td>
    <td align="right">       24.25</td>
    <td align="right">      213.67</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.33</td>
    <td align="right">       21.87</td>
    <td align="right">       59.17</td>
    <td align="right">       23.13</td>
    <td align="right">        0.17</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      419.83</td>
    <td align="right">       25.05</td>
    <td align="right">      466.33</td>
    <td align="right">       24.38</td>
    <td align="right">       26.50</td>
    <td align="right">       26.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      431.33</td>
    <td align="right">       21.89</td>
    <td align="right">       84.50</td>
    <td align="right">       22.43</td>
    <td align="right">       41.83</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      345.83</td>
    <td align="right">       22.02</td>
    <td align="right">       98.67</td>
    <td align="right">       22.57</td>
    <td align="right">       32.83</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      343.50</td>
    <td align="right">       22.36</td>
    <td align="right">      114.00</td>
    <td align="right">       23.52</td>
    <td align="right">       16.50</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      182.17</td>
    <td align="right">       23.06</td>
    <td align="right">      239.50</td>
    <td align="right">       24.21</td>
    <td align="right">       12.00</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.33</td>
    <td align="right">       25.54</td>
    <td align="right">      485.50</td>
    <td align="right">       24.34</td>
    <td align="right">       30.33</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.17</td>
    <td align="right">       25.40</td>
    <td align="right">      485.17</td>
    <td align="right">       24.34</td>
    <td align="right">       17.50</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       39.17</td>
    <td align="right">       25.85</td>
    <td align="right">      485.00</td>
    <td align="right">       24.44</td>
    <td align="right">       39.17</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.67</td>
    <td align="right">       25.45</td>
    <td align="right">      493.00</td>
    <td align="right">       24.34</td>
    <td align="right">       33.17</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.67</td>
    <td align="right">       24.90</td>
    <td align="right">      424.33</td>
    <td align="right">       24.34</td>
    <td align="right">       34.50</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      113.00</td>
    <td align="right">       23.55</td>
    <td align="right">      366.33</td>
    <td align="right">       24.31</td>
    <td align="right">       33.50</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.67</td>
    <td align="right">       22.57</td>
    <td align="right">      130.33</td>
    <td align="right">       24.06</td>
    <td align="right">        3.33</td>
    <td align="right">       24.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      392.83</td>
    <td align="right">       22.13</td>
    <td align="right">       91.83</td>
    <td align="right">       23.22</td>
    <td align="right">       25.67</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2264.33</td>
    <td align="right">       22.55</td>
    <td align="right">     3498.17</td>
    <td align="right">       24.18</td>
    <td align="right">      320.33</td>
    <td align="right">       23.70</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.17</td>
    <td align="right">       21.89</td>
    <td align="right">       84.50</td>
    <td align="right">       22.43</td>
    <td align="right">        3.33</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      431.33</td>
    <td align="right">       25.85</td>
    <td align="right">      493.00</td>
    <td align="right">       24.44</td>
    <td align="right">       41.83</td>
    <td align="right">       25.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      378.17</td>
    <td align="right">       21.77</td>
    <td align="right">       60.33</td>
    <td align="right">       22.68</td>
    <td align="right">       30.50</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      304.67</td>
    <td align="right">       21.81</td>
    <td align="right">       80.50</td>
    <td align="right">       22.81</td>
    <td align="right">       26.00</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      298.33</td>
    <td align="right">       22.00</td>
    <td align="right">      102.67</td>
    <td align="right">       23.86</td>
    <td align="right">       12.33</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      187.00</td>
    <td align="right">       22.59</td>
    <td align="right">      186.33</td>
    <td align="right">       24.40</td>
    <td align="right">       15.50</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       90.17</td>
    <td align="right">       24.28</td>
    <td align="right">      322.67</td>
    <td align="right">       24.53</td>
    <td align="right">       40.33</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       53.83</td>
    <td align="right">       24.26</td>
    <td align="right">      332.50</td>
    <td align="right">       24.43</td>
    <td align="right">       24.17</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.67</td>
    <td align="right">       24.83</td>
    <td align="right">      340.00</td>
    <td align="right">       24.56</td>
    <td align="right">       42.33</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       75.67</td>
    <td align="right">       24.09</td>
    <td align="right">      331.67</td>
    <td align="right">       24.42</td>
    <td align="right">       32.67</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      123.33</td>
    <td align="right">       23.63</td>
    <td align="right">      275.33</td>
    <td align="right">       24.52</td>
    <td align="right">       36.67</td>
    <td align="right">       26.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      157.33</td>
    <td align="right">       23.04</td>
    <td align="right">      242.17</td>
    <td align="right">       24.47</td>
    <td align="right">       29.00</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      272.83</td>
    <td align="right">       22.22</td>
    <td align="right">       89.17</td>
    <td align="right">       24.35</td>
    <td align="right">        3.67</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      352.83</td>
    <td align="right">       21.89</td>
    <td align="right">       59.00</td>
    <td align="right">       23.13</td>
    <td align="right">       21.50</td>
    <td align="right">       21.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2365.83</td>
    <td align="right">       22.44</td>
    <td align="right">     2422.33</td>
    <td align="right">       24.32</td>
    <td align="right">      314.67</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       53.83</td>
    <td align="right">       21.77</td>
    <td align="right">       59.00</td>
    <td align="right">       22.68</td>
    <td align="right">        3.67</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      378.17</td>
    <td align="right">       24.83</td>
    <td align="right">      340.00</td>
    <td align="right">       24.56</td>
    <td align="right">       42.33</td>
    <td align="right">       26.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      260.83</td>
    <td align="right">       22.35</td>
    <td align="right">      185.00</td>
    <td align="right">       24.21</td>
    <td align="right">       33.50</td>
    <td align="right">       23.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.50</td>
    <td align="right">       22.34</td>
    <td align="right">      179.17</td>
    <td align="right">       24.09</td>
    <td align="right">       18.17</td>
    <td align="right">       22.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      269.17</td>
    <td align="right">       22.31</td>
    <td align="right">      171.50</td>
    <td align="right">       23.96</td>
    <td align="right">       12.50</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      176.00</td>
    <td align="right">       22.93</td>
    <td align="right">      243.50</td>
    <td align="right">       24.30</td>
    <td align="right">       12.00</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       34.33</td>
    <td align="right">       25.02</td>
    <td align="right">      447.50</td>
    <td align="right">       24.32</td>
    <td align="right">       28.67</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.00</td>
    <td align="right">       24.81</td>
    <td align="right">      452.33</td>
    <td align="right">       24.30</td>
    <td align="right">       15.83</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.67</td>
    <td align="right">       25.47</td>
    <td align="right">      463.00</td>
    <td align="right">       24.40</td>
    <td align="right">       32.00</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       38.17</td>
    <td align="right">       25.18</td>
    <td align="right">      470.67</td>
    <td align="right">       24.34</td>
    <td align="right">       32.17</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       75.67</td>
    <td align="right">       25.04</td>
    <td align="right">      412.17</td>
    <td align="right">       24.42</td>
    <td align="right">       51.83</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      107.00</td>
    <td align="right">       24.50</td>
    <td align="right">      393.17</td>
    <td align="right">       24.54</td>
    <td align="right">       53.00</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      181.33</td>
    <td align="right">       23.05</td>
    <td align="right">      272.83</td>
    <td align="right">       24.57</td>
    <td align="right">       17.50</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      244.33</td>
    <td align="right">       22.55</td>
    <td align="right">      211.17</td>
    <td align="right">       24.47</td>
    <td align="right">       26.33</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1670.00</td>
    <td align="right">       22.99</td>
    <td align="right">     3902.00</td>
    <td align="right">       24.36</td>
    <td align="right">      333.50</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.00</td>
    <td align="right">       22.31</td>
    <td align="right">      171.50</td>
    <td align="right">       23.96</td>
    <td align="right">       12.00</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      269.17</td>
    <td align="right">       25.47</td>
    <td align="right">      470.67</td>
    <td align="right">       24.57</td>
    <td align="right">       53.00</td>
    <td align="right">       26.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      417.17</td>
    <td align="right">       21.67</td>
    <td align="right">       84.67</td>
    <td align="right">       22.70</td>
    <td align="right">       38.67</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      345.83</td>
    <td align="right">       21.73</td>
    <td align="right">       95.33</td>
    <td align="right">       22.89</td>
    <td align="right">       29.00</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      358.50</td>
    <td align="right">       21.90</td>
    <td align="right">      112.33</td>
    <td align="right">       23.49</td>
    <td align="right">       17.83</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      235.33</td>
    <td align="right">       22.55</td>
    <td align="right">      196.50</td>
    <td align="right">       24.36</td>
    <td align="right">       15.67</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       99.67</td>
    <td align="right">       23.47</td>
    <td align="right">      377.00</td>
    <td align="right">       24.32</td>
    <td align="right">       28.33</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       75.00</td>
    <td align="right">       23.76</td>
    <td align="right">      396.67</td>
    <td align="right">       24.32</td>
    <td align="right">       24.83</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       77.00</td>
    <td align="right">       23.98</td>
    <td align="right">      399.00</td>
    <td align="right">       24.38</td>
    <td align="right">       32.50</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       78.83</td>
    <td align="right">       23.62</td>
    <td align="right">      408.67</td>
    <td align="right">       24.30</td>
    <td align="right">       26.50</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      125.50</td>
    <td align="right">       23.34</td>
    <td align="right">      337.33</td>
    <td align="right">       24.31</td>
    <td align="right">       31.67</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      174.17</td>
    <td align="right">       22.97</td>
    <td align="right">      287.33</td>
    <td align="right">       24.33</td>
    <td align="right">       30.83</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      328.83</td>
    <td align="right">       22.10</td>
    <td align="right">      112.67</td>
    <td align="right">       24.23</td>
    <td align="right">        3.67</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      384.67</td>
    <td align="right">       21.77</td>
    <td align="right">       99.83</td>
    <td align="right">       23.42</td>
    <td align="right">       25.33</td>
    <td align="right">       21.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2700.50</td>
    <td align="right">       22.26</td>
    <td align="right">     2907.33</td>
    <td align="right">       24.17</td>
    <td align="right">      304.83</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       75.00</td>
    <td align="right">       21.67</td>
    <td align="right">       84.67</td>
    <td align="right">       22.70</td>
    <td align="right">        3.67</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      417.17</td>
    <td align="right">       23.98</td>
    <td align="right">      408.67</td>
    <td align="right">       24.38</td>
    <td align="right">       38.67</td>
    <td align="right">       26.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.93690</td>
    <td align="right">    35.78596</td>
    <td align="right">     0.33577</td>
    <td align="right">     7.75067</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.96745</td>
    <td align="right">    39.44677</td>
    <td align="right">     0.37122</td>
    <td align="right">     8.37670</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.98735</td>
    <td align="right">    39.42891</td>
    <td align="right">     0.38810</td>
    <td align="right">     8.57910</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.15757</td>
    <td align="right">    44.66040</td>
    <td align="right">     0.47738</td>
    <td align="right">    10.14119</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.18932</td>
    <td align="right">    48.08336</td>
    <td align="right">     -0.3133</td>
    <td align="right">     7.56929</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.17503</td>
    <td align="right">    47.98308</td>
    <td align="right">     -0.3112</td>
    <td align="right">     7.47819</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18486</td>
    <td align="right">    48.02898</td>
    <td align="right">     -0.3101</td>
    <td align="right">     7.51292</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18307</td>
    <td align="right">    47.97009</td>
    <td align="right">     -0.3017</td>
    <td align="right">     7.36726</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13390</td>
    <td align="right">    48.12822</td>
    <td align="right">     -0.3275</td>
    <td align="right">     7.69231</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.19206</td>
    <td align="right">    45.25048</td>
    <td align="right">     0.51737</td>
    <td align="right">    10.93761</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.10416</td>
    <td align="right">    41.29478</td>
    <td align="right">     0.44507</td>
    <td align="right">     9.50939</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.99015</td>
    <td align="right">    38.50326</td>
    <td align="right">     0.37916</td>
    <td align="right">     8.48640</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.10093</td>
    <td align="right">    43.73890</td>
    <td align="right">     0.10977</td>
    <td align="right">     8.44462</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.93690</td>
    <td align="right">    35.78596</td>
    <td align="right">     -0.3275</td>
    <td align="right">     7.36726</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19206</td>
    <td align="right">    48.12822</td>
    <td align="right">     0.51737</td>
    <td align="right">    10.93761</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.52049</td>
    <td align="right">    37.82374</td>
    <td align="right">     0.20627</td>
    <td align="right">     6.70562</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.57347</td>
    <td align="right">    41.80649</td>
    <td align="right">     0.25474</td>
    <td align="right">     7.44131</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.73863</td>
    <td align="right">    41.18180</td>
    <td align="right">     0.30030</td>
    <td align="right">     7.61441</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06339</td>
    <td align="right">    46.03501</td>
    <td align="right">     0.43075</td>
    <td align="right">     9.18721</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.22568</td>
    <td align="right">    48.59613</td>
    <td align="right">     -0.3418</td>
    <td align="right">     7.78074</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.22004</td>
    <td align="right">    48.47324</td>
    <td align="right">     -0.3378</td>
    <td align="right">     7.71436</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25115</td>
    <td align="right">    48.42190</td>
    <td align="right">     -0.3290</td>
    <td align="right">     7.65242</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22250</td>
    <td align="right">    48.57309</td>
    <td align="right">     -0.3343</td>
    <td align="right">     7.68089</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19278</td>
    <td align="right">    48.71713</td>
    <td align="right">     -0.3551</td>
    <td align="right">     7.97989</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.18685</td>
    <td align="right">    45.94443</td>
    <td align="right">     0.48410</td>
    <td align="right">    10.26804</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.92911</td>
    <td align="right">    42.70878</td>
    <td align="right">     0.36860</td>
    <td align="right">     8.24469</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.65494</td>
    <td align="right">    40.45778</td>
    <td align="right">     0.26655</td>
    <td align="right">     7.31043</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.98421</td>
    <td align="right">    44.91131</td>
    <td align="right">     0.04870</td>
    <td align="right">     7.96468</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.52049</td>
    <td align="right">    37.82374</td>
    <td align="right">     -0.3551</td>
    <td align="right">     6.70562</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25115</td>
    <td align="right">    48.71713</td>
    <td align="right">     0.48410</td>
    <td align="right">    10.26804</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.88812</td>
    <td align="right">    38.64181</td>
    <td align="right">     0.05529</td>
    <td align="right">     6.75828</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.05993</td>
    <td align="right">    42.02208</td>
    <td align="right">     0.13379</td>
    <td align="right">     7.69572</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.39092</td>
    <td align="right">    41.55207</td>
    <td align="right">     0.22095</td>
    <td align="right">     7.48344</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.91789</td>
    <td align="right">    45.85196</td>
    <td align="right">     0.40535</td>
    <td align="right">     8.99599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.20763</td>
    <td align="right">    48.65708</td>
    <td align="right">     -0.3216</td>
    <td align="right">     7.62872</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.21872</td>
    <td align="right">    48.45866</td>
    <td align="right">     -0.3084</td>
    <td align="right">     7.40072</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.27387</td>
    <td align="right">    48.38128</td>
    <td align="right">     -0.2946</td>
    <td align="right">     7.30149</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20990</td>
    <td align="right">    48.66113</td>
    <td align="right">     -0.3145</td>
    <td align="right">     7.49061</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.14077</td>
    <td align="right">    48.94380</td>
    <td align="right">     -0.3534</td>
    <td align="right">     8.13439</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.05558</td>
    <td align="right">    46.13388</td>
    <td align="right">     0.46257</td>
    <td align="right">    10.11437</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.53274</td>
    <td align="right">    43.22544</td>
    <td align="right">     0.27516</td>
    <td align="right">     7.42473</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.09545</td>
    <td align="right">    41.31809</td>
    <td align="right">     0.13269</td>
    <td align="right">     6.98212</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.75404</td>
    <td align="right">    45.17114</td>
    <td align="right">     0.00599</td>
    <td align="right">     7.78136</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.88812</td>
    <td align="right">    38.64181</td>
    <td align="right">     -0.3534</td>
    <td align="right">     6.75828</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27387</td>
    <td align="right">    48.94380</td>
    <td align="right">     0.46257</td>
    <td align="right">    10.11437</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.75518</td>
    <td align="right">    42.96785</td>
    <td align="right">     -0.2030</td>
    <td align="right">     8.64399</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.07085</td>
    <td align="right">    45.01164</td>
    <td align="right">     -0.0889</td>
    <td align="right">     9.15096</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.53706</td>
    <td align="right">    43.97517</td>
    <td align="right">     0.03240</td>
    <td align="right">     8.01988</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.43638</td>
    <td align="right">    48.88080</td>
    <td align="right">     0.32512</td>
    <td align="right">     8.77805</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.21366</td>
    <td align="right">    52.26165</td>
    <td align="right">     -0.2476</td>
    <td align="right">     7.44883</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.24158</td>
    <td align="right">    50.99195</td>
    <td align="right">     -0.2234</td>
    <td align="right">     7.02508</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.35560</td>
    <td align="right">    52.27592</td>
    <td align="right">     -0.1823</td>
    <td align="right">     7.16689</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21530</td>
    <td align="right">    52.53618</td>
    <td align="right">     -0.2348</td>
    <td align="right">     7.35120</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.09346</td>
    <td align="right">    53.59674</td>
    <td align="right">     -0.3018</td>
    <td align="right">     8.48573</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.79373</td>
    <td align="right">    50.89710</td>
    <td align="right">     0.45123</td>
    <td align="right">    11.07288</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.69811</td>
    <td align="right">    46.21846</td>
    <td align="right">     0.09694</td>
    <td align="right">     7.38299</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.06639</td>
    <td align="right">    45.55868</td>
    <td align="right">     -0.0955</td>
    <td align="right">     8.02185</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.29865</td>
    <td align="right">    48.78504</td>
    <td align="right">     -0.0565</td>
    <td align="right">     8.20354</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.75518</td>
    <td align="right">    42.96785</td>
    <td align="right">     -0.3018</td>
    <td align="right">     7.02508</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35560</td>
    <td align="right">    53.59674</td>
    <td align="right">     0.45123</td>
    <td align="right">    11.07288</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.85680</td>
    <td align="right">    42.21501</td>
    <td align="right">     -0.1446</td>
    <td align="right">     8.03847</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.15661</td>
    <td align="right">    44.39404</td>
    <td align="right">     -0.0312</td>
    <td align="right">     8.71006</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.63381</td>
    <td align="right">    43.17260</td>
    <td align="right">     0.09568</td>
    <td align="right">     8.57251</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.41773</td>
    <td align="right">    48.32077</td>
    <td align="right">     0.36998</td>
    <td align="right">     9.97391</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.09862</td>
    <td align="right">    51.72664</td>
    <td align="right">     -0.2130</td>
    <td align="right">     8.43215</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.10424</td>
    <td align="right">    50.71396</td>
    <td align="right">     -0.1985</td>
    <td align="right">     7.67212</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22249</td>
    <td align="right">    51.75557</td>
    <td align="right">     -0.1583</td>
    <td align="right">     8.00850</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04737</td>
    <td align="right">    52.17916</td>
    <td align="right">     -0.2271</td>
    <td align="right">     8.18167</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.91790</td>
    <td align="right">    53.08370</td>
    <td align="right">     -0.2997</td>
    <td align="right">    10.02532</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.64193</td>
    <td align="right">    50.36878</td>
    <td align="right">     0.45977</td>
    <td align="right">    11.81485</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.71671</td>
    <td align="right">    45.62480</td>
    <td align="right">     0.14010</td>
    <td align="right">     7.60087</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.05291</td>
    <td align="right">    45.06120</td>
    <td align="right">     -0.0690</td>
    <td align="right">     7.82269</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.24693</td>
    <td align="right">    48.23888</td>
    <td align="right">     -0.0237</td>
    <td align="right">     8.73395</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.85680</td>
    <td align="right">    42.21501</td>
    <td align="right">     -0.2997</td>
    <td align="right">     7.60087</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22249</td>
    <td align="right">    53.08370</td>
    <td align="right">     0.45977</td>
    <td align="right">    11.81485</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.88363</td>
    <td align="right">    39.72092</td>
    <td align="right">     0.11850</td>
    <td align="right">     9.77637</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.90481</td>
    <td align="right">    42.41465</td>
    <td align="right">     0.15938</td>
    <td align="right">    10.13645</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.86793</td>
    <td align="right">    42.66590</td>
    <td align="right">     0.14141</td>
    <td align="right">     9.00260</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.44872</td>
    <td align="right">    48.46393</td>
    <td align="right">     0.34771</td>
    <td align="right">     9.40266</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.11546</td>
    <td align="right">    52.31959</td>
    <td align="right">     -0.2726</td>
    <td align="right">     7.89317</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.13553</td>
    <td align="right">    51.17335</td>
    <td align="right">     -0.2582</td>
    <td align="right">     7.50202</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25667</td>
    <td align="right">    52.34465</td>
    <td align="right">     -0.2113</td>
    <td align="right">     7.46055</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15936</td>
    <td align="right">    52.35167</td>
    <td align="right">     -0.2339</td>
    <td align="right">     7.59005</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.10542</td>
    <td align="right">    52.89391</td>
    <td align="right">     -0.2582</td>
    <td align="right">     8.87183</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.04921</td>
    <td align="right">    49.24573</td>
    <td align="right">     0.56544</td>
    <td align="right">    14.03515</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.51350</td>
    <td align="right">    43.40040</td>
    <td align="right">     0.34978</td>
    <td align="right">    10.64692</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.06348</td>
    <td align="right">    42.40100</td>
    <td align="right">     0.19876</td>
    <td align="right">    10.32845</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.62998</td>
    <td align="right">    47.48221</td>
    <td align="right">     0.05213</td>
    <td align="right">     9.37663</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.86793</td>
    <td align="right">    39.72092</td>
    <td align="right">     -0.2726</td>
    <td align="right">     7.46055</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25667</td>
    <td align="right">    52.89391</td>
    <td align="right">     0.56544</td>
    <td align="right">    14.03515</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.76293</td>
    <td align="right">    42.26231</td>
    <td align="right">     -0.1655</td>
    <td align="right">     8.69640</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.97640</td>
    <td align="right">    44.65026</td>
    <td align="right">     -0.0677</td>
    <td align="right">     9.33448</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.26429</td>
    <td align="right">    43.94965</td>
    <td align="right">     0.01406</td>
    <td align="right">     8.40542</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.07672</td>
    <td align="right">    49.13962</td>
    <td align="right">     0.29989</td>
    <td align="right">     9.47316</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.81752</td>
    <td align="right">    52.67590</td>
    <td align="right">     -0.3143</td>
    <td align="right">     9.63698</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.91449</td>
    <td align="right">    51.38609</td>
    <td align="right">     -0.2688</td>
    <td align="right">     8.85791</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.99051</td>
    <td align="right">    52.51097</td>
    <td align="right">     -0.2472</td>
    <td align="right">     8.75998</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87434</td>
    <td align="right">    52.69314</td>
    <td align="right">     -0.2826</td>
    <td align="right">     8.92998</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.65407</td>
    <td align="right">    53.79222</td>
    <td align="right">     -0.3782</td>
    <td align="right">    11.28389</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.41930</td>
    <td align="right">    50.89622</td>
    <td align="right">     0.41530</td>
    <td align="right">    11.13852</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.38514</td>
    <td align="right">    46.22441</td>
    <td align="right">     0.07266</td>
    <td align="right">     7.78085</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.95811</td>
    <td align="right">    45.08787</td>
    <td align="right">     -0.0818</td>
    <td align="right">     8.33732</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.01567</td>
    <td align="right">    48.79528</td>
    <td align="right">     -0.0845</td>
    <td align="right">     9.21485</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.76293</td>
    <td align="right">    42.26231</td>
    <td align="right">     -0.3782</td>
    <td align="right">     7.78085</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99051</td>
    <td align="right">    53.79222</td>
    <td align="right">     0.41530</td>
    <td align="right">    11.28389</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.17980</td>
    <td align="right">    42.34596</td>
    <td align="right">     -0.0935</td>
    <td align="right">     7.02811</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.34013</td>
    <td align="right">    44.65970</td>
    <td align="right">     -0.0329</td>
    <td align="right">     7.56226</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.64908</td>
    <td align="right">    44.36005</td>
    <td align="right">     0.04638</td>
    <td align="right">     7.01599</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.45424</td>
    <td align="right">    49.33873</td>
    <td align="right">     0.29919</td>
    <td align="right">     7.90664</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.21342</td>
    <td align="right">    51.81607</td>
    <td align="right">     -0.2984</td>
    <td align="right">     7.51095</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.25973</td>
    <td align="right">    50.45352</td>
    <td align="right">     -0.2658</td>
    <td align="right">     7.00301</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.37895</td>
    <td align="right">    51.30490</td>
    <td align="right">     -0.2111</td>
    <td align="right">     6.78400</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31877</td>
    <td align="right">    50.91436</td>
    <td align="right">     -0.2213</td>
    <td align="right">     6.70406</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29063</td>
    <td align="right">    51.63579</td>
    <td align="right">     -0.2560</td>
    <td align="right">     7.08933</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.11122</td>
    <td align="right">    49.31537</td>
    <td align="right">     0.51299</td>
    <td align="right">    11.40645</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.30667</td>
    <td align="right">    45.23126</td>
    <td align="right">     0.23731</td>
    <td align="right">     7.37437</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.61026</td>
    <td align="right">    44.34640</td>
    <td align="right">     0.03974</td>
    <td align="right">     7.06949</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.51709</td>
    <td align="right">    47.99553</td>
    <td align="right">     -0.0212</td>
    <td align="right">     7.53708</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.17980</td>
    <td align="right">    42.34596</td>
    <td align="right">     -0.2984</td>
    <td align="right">     6.70406</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37895</td>
    <td align="right">    51.81607</td>
    <td align="right">     0.51299</td>
    <td align="right">    11.40645</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.28480</td>
    <td align="right">    41.33702</td>
    <td align="right">     -0.0311</td>
    <td align="right">     6.76485</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.40763</td>
    <td align="right">    43.84665</td>
    <td align="right">     0.02400</td>
    <td align="right">     7.23442</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.73165</td>
    <td align="right">    43.26828</td>
    <td align="right">     0.11062</td>
    <td align="right">     7.69861</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.43385</td>
    <td align="right">    48.53181</td>
    <td align="right">     0.34764</td>
    <td align="right">     9.07442</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.13135</td>
    <td align="right">    51.11044</td>
    <td align="right">     -0.2501</td>
    <td align="right">     7.97022</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.15128</td>
    <td align="right">    50.04314</td>
    <td align="right">     -0.2296</td>
    <td align="right">     7.26724</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.30290</td>
    <td align="right">    50.64250</td>
    <td align="right">     -0.1679</td>
    <td align="right">     7.11505</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22397</td>
    <td align="right">    50.49098</td>
    <td align="right">     -0.1894</td>
    <td align="right">     6.90599</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.16539</td>
    <td align="right">    51.06348</td>
    <td align="right">     -0.2365</td>
    <td align="right">     7.87886</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.97703</td>
    <td align="right">    48.74021</td>
    <td align="right">     0.52802</td>
    <td align="right">    12.22156</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.25367</td>
    <td align="right">    44.61536</td>
    <td align="right">     0.26968</td>
    <td align="right">     7.92032</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.50191</td>
    <td align="right">    43.86394</td>
    <td align="right">     0.04923</td>
    <td align="right">     7.11042</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.47099</td>
    <td align="right">    47.31503</td>
    <td align="right">     0.01779</td>
    <td align="right">     7.93223</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.28480</td>
    <td align="right">    41.33702</td>
    <td align="right">     -0.2501</td>
    <td align="right">     6.76485</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30290</td>
    <td align="right">    51.11044</td>
    <td align="right">     0.52802</td>
    <td align="right">    12.22156</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.05713</td>
    <td align="right">    39.97428</td>
    <td align="right">     0.20397</td>
    <td align="right">     9.68044</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.06864</td>
    <td align="right">    43.88611</td>
    <td align="right">     0.22367</td>
    <td align="right">     9.48659</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.75921</td>
    <td align="right">    44.75137</td>
    <td align="right">     0.13375</td>
    <td align="right">     8.66379</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.40461</td>
    <td align="right">    51.96140</td>
    <td align="right">     0.33367</td>
    <td align="right">     8.85695</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.19864</td>
    <td align="right">    58.45036</td>
    <td align="right">     -0.2538</td>
    <td align="right">     7.11472</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.25291</td>
    <td align="right">    57.79851</td>
    <td align="right">     -0.2244</td>
    <td align="right">     6.69910</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39808</td>
    <td align="right">    59.11102</td>
    <td align="right">     -0.1530</td>
    <td align="right">     6.38367</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40731</td>
    <td align="right">    58.51026</td>
    <td align="right">     -0.1228</td>
    <td align="right">     6.18902</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.39559</td>
    <td align="right">    58.20980</td>
    <td align="right">     -0.1296</td>
    <td align="right">     6.60333</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.45814</td>
    <td align="right">    51.84488</td>
    <td align="right">     0.68577</td>
    <td align="right">    16.52591</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.98256</td>
    <td align="right">    44.86397</td>
    <td align="right">     0.49477</td>
    <td align="right">    12.24480</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.34730</td>
    <td align="right">    43.00172</td>
    <td align="right">     0.30896</td>
    <td align="right">    11.02465</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.81487</td>
    <td align="right">    51.08134</td>
    <td align="right">     0.12317</td>
    <td align="right">     9.11522</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.75921</td>
    <td align="right">    39.97428</td>
    <td align="right">     -0.2538</td>
    <td align="right">     6.18902</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45814</td>
    <td align="right">    59.11102</td>
    <td align="right">     0.68577</td>
    <td align="right">    16.52591</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.19748</td>
    <td align="right">    41.37722</td>
    <td align="right">     -0.0489</td>
    <td align="right">     7.13849</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.31083</td>
    <td align="right">    43.88473</td>
    <td align="right">     0.00537</td>
    <td align="right">     7.73905</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.46529</td>
    <td align="right">    43.90875</td>
    <td align="right">     0.04872</td>
    <td align="right">     7.30218</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.21929</td>
    <td align="right">    49.08008</td>
    <td align="right">     0.30149</td>
    <td align="right">     8.61749</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.94898</td>
    <td align="right">    51.88565</td>
    <td align="right">     -0.3260</td>
    <td align="right">     8.73990</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.07035</td>
    <td align="right">    50.49311</td>
    <td align="right">     -0.2706</td>
    <td align="right">     7.81577</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.17594</td>
    <td align="right">    51.20454</td>
    <td align="right">     -0.2286</td>
    <td align="right">     7.42482</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17956</td>
    <td align="right">    50.73824</td>
    <td align="right">     -0.2098</td>
    <td align="right">     6.98178</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08169</td>
    <td align="right">    51.39673</td>
    <td align="right">     -0.2650</td>
    <td align="right">     7.99816</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.93334</td>
    <td align="right">    48.92068</td>
    <td align="right">     0.51860</td>
    <td align="right">    11.93928</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.02878</td>
    <td align="right">    45.03828</td>
    <td align="right">     0.22268</td>
    <td align="right">     7.62750</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.48781</td>
    <td align="right">    43.72834</td>
    <td align="right">     0.05388</td>
    <td align="right">     7.35934</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.34867</td>
    <td align="right">    47.65958</td>
    <td align="right">     -0.0176</td>
    <td align="right">     8.05741</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.19748</td>
    <td align="right">    41.37722</td>
    <td align="right">     -0.3260</td>
    <td align="right">     6.98178</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17956</td>
    <td align="right">    51.88565</td>
    <td align="right">     0.51860</td>
    <td align="right">    11.93928</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.16192</td>
    <td align="right">    42.43250</td>
    <td align="right">     -0.0963</td>
    <td align="right">     7.48805</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.46057</td>
    <td align="right">    44.73305</td>
    <td align="right">     0.00662</td>
    <td align="right">     8.23820</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.87226</td>
    <td align="right">    43.74988</td>
    <td align="right">     0.10991</td>
    <td align="right">     7.52968</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.66890</td>
    <td align="right">    48.72414</td>
    <td align="right">     0.36758</td>
    <td align="right">     8.82975</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.28772</td>
    <td align="right">    51.90158</td>
    <td align="right">     -0.2488</td>
    <td align="right">     7.08908</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.29712</td>
    <td align="right">    50.68208</td>
    <td align="right">     -0.2334</td>
    <td align="right">     6.83411</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.40203</td>
    <td align="right">    51.96138</td>
    <td align="right">     -0.1942</td>
    <td align="right">     6.93769</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28236</td>
    <td align="right">    52.08146</td>
    <td align="right">     -0.2371</td>
    <td align="right">     7.02007</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.21716</td>
    <td align="right">    53.05422</td>
    <td align="right">     -0.2823</td>
    <td align="right">     7.67779</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.99148</td>
    <td align="right">    50.39963</td>
    <td align="right">     0.48537</td>
    <td align="right">    11.15711</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.12843</td>
    <td align="right">    45.73995</td>
    <td align="right">     0.19568</td>
    <td align="right">     7.31327</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.49371</td>
    <td align="right">    44.85869</td>
    <td align="right">     0.01131</td>
    <td align="right">     7.33100</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.52933</td>
    <td align="right">    48.37979</td>
    <td align="right">     -0.0106</td>
    <td align="right">     7.78116</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.16192</td>
    <td align="right">    42.43250</td>
    <td align="right">     -0.2823</td>
    <td align="right">     6.83411</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40203</td>
    <td align="right">    53.05422</td>
    <td align="right">     0.48537</td>
    <td align="right">    11.15711</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.00470</td>
    <td align="right">    41.95836</td>
    <td align="right">     -0.1005</td>
    <td align="right">     7.39603</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.23648</td>
    <td align="right">    44.25666</td>
    <td align="right">     -0.0111</td>
    <td align="right">     7.81260</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.62630</td>
    <td align="right">    43.12072</td>
    <td align="right">     0.09269</td>
    <td align="right">     7.94893</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.41175</td>
    <td align="right">    48.55732</td>
    <td align="right">     0.35181</td>
    <td align="right">     9.47327</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.11299</td>
    <td align="right">    51.62752</td>
    <td align="right">     -0.2471</td>
    <td align="right">     8.74982</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.11086</td>
    <td align="right">    50.59746</td>
    <td align="right">     -0.2419</td>
    <td align="right">     8.03953</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.24131</td>
    <td align="right">    51.69107</td>
    <td align="right">     -0.1954</td>
    <td align="right">     8.27957</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.05306</td>
    <td align="right">    52.05476</td>
    <td align="right">     -0.2643</td>
    <td align="right">     8.47102</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.93102</td>
    <td align="right">    52.88833</td>
    <td align="right">     -0.3253</td>
    <td align="right">    10.20357</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.67767</td>
    <td align="right">    50.31481</td>
    <td align="right">     0.45106</td>
    <td align="right">    11.37834</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    22.81638</td>
    <td align="right">    45.28161</td>
    <td align="right">     0.16196</td>
    <td align="right">     7.43125</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    22.19149</td>
    <td align="right">    44.69009</td>
    <td align="right">     -0.0290</td>
    <td align="right">     7.35582</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.29084</td>
    <td align="right">    48.10251</td>
    <td align="right">     -0.0303</td>
    <td align="right">     8.54624</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.00470</td>
    <td align="right">    41.95836</td>
    <td align="right">     -0.3253</td>
    <td align="right">     7.35582</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.24131</td>
    <td align="right">    52.88833</td>
    <td align="right">     0.45106</td>
    <td align="right">    11.37834</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.24927</td>
    <td align="right">    38.95985</td>
    <td align="right">     0.21553</td>
    <td align="right">     9.44519</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.25657</td>
    <td align="right">    42.00823</td>
    <td align="right">     0.24654</td>
    <td align="right">     9.66135</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.15552</td>
    <td align="right">    42.33309</td>
    <td align="right">     0.20915</td>
    <td align="right">     8.57526</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.66807</td>
    <td align="right">    48.25149</td>
    <td align="right">     0.38742</td>
    <td align="right">     9.38538</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.19535</td>
    <td align="right">    51.90795</td>
    <td align="right">     -0.2722</td>
    <td align="right">     7.43265</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.20300</td>
    <td align="right">    50.81061</td>
    <td align="right">     -0.2651</td>
    <td align="right">     7.20192</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31295</td>
    <td align="right">    51.95913</td>
    <td align="right">     -0.2206</td>
    <td align="right">     7.13784</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23594</td>
    <td align="right">    51.83621</td>
    <td align="right">     -0.2333</td>
    <td align="right">     7.14074</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.23604</td>
    <td align="right">    52.24546</td>
    <td align="right">     -0.2368</td>
    <td align="right">     7.94309</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.23656</td>
    <td align="right">    48.64032</td>
    <td align="right">     0.59780</td>
    <td align="right">    14.24066</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.84147</td>
    <td align="right">    42.91484</td>
    <td align="right">     0.42867</td>
    <td align="right">    11.11409</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.42074</td>
    <td align="right">    41.62846</td>
    <td align="right">     0.29118</td>
    <td align="right">    10.35136</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.83765</td>
    <td align="right">    46.98986</td>
    <td align="right">     0.09351</td>
    <td align="right">     9.12565</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.15552</td>
    <td align="right">    38.95985</td>
    <td align="right">     -0.2722</td>
    <td align="right">     7.13784</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31295</td>
    <td align="right">    52.24546</td>
    <td align="right">     0.59780</td>
    <td align="right">    14.24066</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.04929</td>
    <td align="right">    41.75874</td>
    <td align="right">     -0.0824</td>
    <td align="right">     7.68929</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.24917</td>
    <td align="right">    44.47700</td>
    <td align="right">     0.00527</td>
    <td align="right">     8.43349</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.49807</td>
    <td align="right">    43.74605</td>
    <td align="right">     0.07190</td>
    <td align="right">     7.76242</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.28170</td>
    <td align="right">    48.94980</td>
    <td align="right">     0.33731</td>
    <td align="right">     9.34976</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.92340</td>
    <td align="right">    52.14583</td>
    <td align="right">     -0.3060</td>
    <td align="right">     8.86678</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.00711</td>
    <td align="right">    50.90863</td>
    <td align="right">     -0.2678</td>
    <td align="right">     8.23714</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.06758</td>
    <td align="right">    52.00640</td>
    <td align="right">     -0.2497</td>
    <td align="right">     8.16214</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97795</td>
    <td align="right">    52.07433</td>
    <td align="right">     -0.2739</td>
    <td align="right">     8.19073</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.81201</td>
    <td align="right">    53.02890</td>
    <td align="right">     -0.3490</td>
    <td align="right">     9.92532</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.61773</td>
    <td align="right">    50.28180</td>
    <td align="right">     0.44969</td>
    <td align="right">    11.13838</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.70089</td>
    <td align="right">    45.84625</td>
    <td align="right">     0.14949</td>
    <td align="right">     7.52785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.25604</td>
    <td align="right">    44.47565</td>
    <td align="right">     -0.0001</td>
    <td align="right">     7.68483</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.21038</td>
    <td align="right">    48.32903</td>
    <td align="right">     -0.0441</td>
    <td align="right">     8.57743</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.04929</td>
    <td align="right">    41.75874</td>
    <td align="right">     -0.3490</td>
    <td align="right">     7.52785</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06758</td>
    <td align="right">    53.02890</td>
    <td align="right">     0.44969</td>
    <td align="right">    11.13838</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.372234E+11</td>
    <td align="right">0.959863E+10</td>
    <td align="right">      365.02</td>
    <td align="right">0.289074E+11</td>
    <td align="right">0.831594E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   105788.17</td>
    <td align="right">20-JAN-05:01</td>
    <td align="right">    71273.08</td>
    <td align="right">02-JAN-05:03</td>
    <td align="right">    41428.72</td>
    <td align="right">20-JAN-05:03</td>
    <td align="right">    25549.68</td>
    <td align="right">20-JAN-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.439850E+11</td>
    <td align="right">0.111992E+11</td>
    <td align="right">      344.27</td>
    <td align="right">0.322043E+11</td>
    <td align="right">0.117806E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   112529.40</td>
    <td align="right">03-FEB-05:02</td>
    <td align="right">    70820.46</td>
    <td align="right">28-FEB-05:02</td>
    <td align="right">    46155.04</td>
    <td align="right">03-FEB-05:02</td>
    <td align="right">    27159.86</td>
    <td align="right">03-FEB-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.540492E+11</td>
    <td align="right">0.138031E+11</td>
    <td align="right">      420.00</td>
    <td align="right">0.408828E+11</td>
    <td align="right">0.131664E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   129569.52</td>
    <td align="right">07-MAR-05:02</td>
    <td align="right">    90080.48</td>
    <td align="right">30-MAR-04:01</td>
    <td align="right">    51772.73</td>
    <td align="right">07-MAR-05:02</td>
    <td align="right">    31245.79</td>
    <td align="right">07-MAR-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.727324E+11</td>
    <td align="right">0.185453E+11</td>
    <td align="right">      414.39</td>
    <td align="right">0.526361E+11</td>
    <td align="right">0.200962E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   148992.55</td>
    <td align="right">29-APR-04:01</td>
    <td align="right">    95334.69</td>
    <td align="right">28-APR-04:01</td>
    <td align="right">    62045.63</td>
    <td align="right">29-APR-04:03</td>
    <td align="right">    35843.76</td>
    <td align="right">29-APR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.126219E+12</td>
    <td align="right">0.332691E+11</td>
    <td align="right">      457.04</td>
    <td align="right">0.813380E+11</td>
    <td align="right">0.448806E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   155618.70</td>
    <td align="right">22-MAY-04:01</td>
    <td align="right">   103367.17</td>
    <td align="right">16-MAY-04:02</td>
    <td align="right">    73790.74</td>
    <td align="right">23-MAY-04:01</td>
    <td align="right">    37927.65</td>
    <td align="right">22-MAY-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.133694E+12</td>
    <td align="right">0.356726E+11</td>
    <td align="right">      454.91</td>
    <td align="right">0.853672E+11</td>
    <td align="right">0.483266E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   153375.59</td>
    <td align="right">05-JUN-04:01</td>
    <td align="right">   104942.09</td>
    <td align="right">16-JUN-04:02</td>
    <td align="right">    68061.38</td>
    <td align="right">06-JUN-04:04</td>
    <td align="right">    37628.72</td>
    <td align="right">28-JUN-04:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.144034E+12</td>
    <td align="right">0.381070E+11</td>
    <td align="right">      456.91</td>
    <td align="right">0.853145E+11</td>
    <td align="right">0.587196E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   158714.70</td>
    <td align="right">31-JUL-04:01</td>
    <td align="right">   102928.17</td>
    <td align="right">14-JUL-04:02</td>
    <td align="right">    81021.75</td>
    <td align="right">31-JUL-04:01</td>
    <td align="right">    38423.00</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.148833E+12</td>
    <td align="right">0.394175E+11</td>
    <td align="right">      471.99</td>
    <td align="right">0.916265E+11</td>
    <td align="right">0.572066E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   156550.23</td>
    <td align="right">07-AUG-04:01</td>
    <td align="right">   107306.13</td>
    <td align="right">31-AUG-04:02</td>
    <td align="right">    76000.10</td>
    <td align="right">16-AUG-04:01</td>
    <td align="right">    37982.26</td>
    <td align="right">14-AUG-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.130388E+12</td>
    <td align="right">0.334132E+11</td>
    <td align="right">      452.38</td>
    <td align="right">0.782035E+11</td>
    <td align="right">0.521847E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   159115.10</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">   104451.40</td>
    <td align="right">02-SEP-04:02</td>
    <td align="right">    92556.70</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">    37704.86</td>
    <td align="right">19-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.113693E+12</td>
    <td align="right">0.294274E+11</td>
    <td align="right">      451.69</td>
    <td align="right">0.753598E+11</td>
    <td align="right">0.383332E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-15:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   156444.00</td>
    <td align="right">07-OCT-04:05</td>
    <td align="right">   104281.23</td>
    <td align="right">26-OCT-04:02</td>
    <td align="right">    80664.21</td>
    <td align="right">07-OCT-04:05</td>
    <td align="right">    38367.71</td>
    <td align="right">25-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.675863E+11</td>
    <td align="right">0.171218E+11</td>
    <td align="right">      420.36</td>
    <td align="right">0.502205E+11</td>
    <td align="right">0.173657E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   151167.42</td>
    <td align="right">08-NOV-05:01</td>
    <td align="right">   102657.24</td>
    <td align="right">03-NOV-04:02</td>
    <td align="right">    69759.92</td>
    <td align="right">08-NOV-05:02</td>
    <td align="right">    36225.49</td>
    <td align="right">08-NOV-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.492806E+11</td>
    <td align="right">0.126017E+11</td>
    <td align="right">      394.47</td>
    <td align="right">0.366071E+11</td>
    <td align="right">0.126736E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   148576.04</td>
    <td align="right">16-DEC-05:01</td>
    <td align="right">    91102.19</td>
    <td align="right">15-DEC-05:01</td>
    <td align="right">    61313.40</td>
    <td align="right">16-DEC-05:03</td>
    <td align="right">    35764.82</td>
    <td align="right">16-DEC-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112172E+13</td>
    <td align="right">0.292176E+12</td>
    <td align="right">     5103.43</td>
    <td align="right">0.738668E+12</td>
    <td align="right">0.383050E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.372234E+11</td>
    <td align="right">0.959863E+10</td>
    <td align="right">      344.27</td>
    <td align="right">0.289074E+11</td>
    <td align="right">0.831594E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   105788.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70820.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41428.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25549.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.148833E+12</td>
    <td align="right">0.394175E+11</td>
    <td align="right">      471.99</td>
    <td align="right">0.916265E+11</td>
    <td align="right">0.587196E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   159115.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">   107306.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">    92556.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">    38423.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.235092E+11</td>
    <td align="right">0.603510E+10</td>
    <td align="right">      262.29</td>
    <td align="right">0.153211E+11</td>
    <td align="right">0.818806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-12:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    73643.87</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">    46847.41</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">    31380.87</td>
    <td align="right">19-JAN-05:03</td>
    <td align="right">    18142.60</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.317018E+11</td>
    <td align="right">0.810071E+10</td>
    <td align="right">      307.05</td>
    <td align="right">0.198846E+11</td>
    <td align="right">0.118172E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    77471.23</td>
    <td align="right">03-FEB-05:03</td>
    <td align="right">    48703.66</td>
    <td align="right">27-FEB-15:40</td>
    <td align="right">    38097.11</td>
    <td align="right">03-FEB-05:03</td>
    <td align="right">    18705.09</td>
    <td align="right">03-FEB-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.397992E+11</td>
    <td align="right">0.101414E+11</td>
    <td align="right">      369.93</td>
    <td align="right">0.259992E+11</td>
    <td align="right">0.137999E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   109395.61</td>
    <td align="right">07-MAR-05:02</td>
    <td align="right">    65269.88</td>
    <td align="right">30-MAR-04:01</td>
    <td align="right">    51755.01</td>
    <td align="right">07-MAR-05:02</td>
    <td align="right">    26319.33</td>
    <td align="right">07-MAR-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.613934E+11</td>
    <td align="right">0.156190E+11</td>
    <td align="right">      410.92</td>
    <td align="right">0.394851E+11</td>
    <td align="right">0.219083E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   126428.51</td>
    <td align="right">29-APR-04:03</td>
    <td align="right">    71020.40</td>
    <td align="right">28-APR-04:01</td>
    <td align="right">    59855.62</td>
    <td align="right">29-APR-04:03</td>
    <td align="right">    30272.27</td>
    <td align="right">29-APR-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.118331E+12</td>
    <td align="right">0.306309E+11</td>
    <td align="right">      462.81</td>
    <td align="right">0.681552E+11</td>
    <td align="right">0.501756E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   132319.23</td>
    <td align="right">24-MAY-04:01</td>
    <td align="right">    77812.65</td>
    <td align="right">16-MAY-04:02</td>
    <td align="right">    74163.88</td>
    <td align="right">24-MAY-04:05</td>
    <td align="right">    31814.77</td>
    <td align="right">22-MAY-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.125915E+12</td>
    <td align="right">0.329112E+11</td>
    <td align="right">      460.35</td>
    <td align="right">0.718579E+11</td>
    <td align="right">0.540570E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   130840.14</td>
    <td align="right">19-JUN-04:04</td>
    <td align="right">    78662.51</td>
    <td align="right">16-JUN-04:02</td>
    <td align="right">    69489.27</td>
    <td align="right">19-JUN-04:06</td>
    <td align="right">    32459.06</td>
    <td align="right">28-JUN-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137388E+12</td>
    <td align="right">0.355925E+11</td>
    <td align="right">      463.12</td>
    <td align="right">0.712210E+11</td>
    <td align="right">0.661666E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   132555.06</td>
    <td align="right">31-JUL-04:04</td>
    <td align="right">    77333.31</td>
    <td align="right">24-JUL-04:03</td>
    <td align="right">    74601.13</td>
    <td align="right">31-JUL-04:01</td>
    <td align="right">    34694.89</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.136221E+12</td>
    <td align="right">0.352959E+11</td>
    <td align="right">      472.55</td>
    <td align="right">0.734052E+11</td>
    <td align="right">0.628155E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   132493.57</td>
    <td align="right">08-AUG-04:01</td>
    <td align="right">    80489.40</td>
    <td align="right">31-AUG-04:02</td>
    <td align="right">    74825.00</td>
    <td align="right">26-AUG-04:04</td>
    <td align="right">    33857.82</td>
    <td align="right">03-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118512E+12</td>
    <td align="right">0.299003E+11</td>
    <td align="right">      451.62</td>
    <td align="right">0.610765E+11</td>
    <td align="right">0.574352E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   132735.50</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">    76989.74</td>
    <td align="right">02-SEP-04:02</td>
    <td align="right">    81692.68</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">    31797.66</td>
    <td align="right">19-SEP-04:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.990228E+11</td>
    <td align="right">0.253443E+11</td>
    <td align="right">      443.20</td>
    <td align="right">0.575239E+11</td>
    <td align="right">0.414989E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-13:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   132332.43</td>
    <td align="right">06-OCT-04:01</td>
    <td align="right">    78184.48</td>
    <td align="right">26-OCT-04:02</td>
    <td align="right">    77212.77</td>
    <td align="right">07-OCT-04:06</td>
    <td align="right">    33440.58</td>
    <td align="right">06-OCT-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.515612E+11</td>
    <td align="right">0.130531E+11</td>
    <td align="right">      394.23</td>
    <td align="right">0.331716E+11</td>
    <td align="right">0.183896E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   126823.08</td>
    <td align="right">02-NOV-04:03</td>
    <td align="right">    71582.34</td>
    <td align="right">03-NOV-04:01</td>
    <td align="right">    65053.06</td>
    <td align="right">08-NOV-05:01</td>
    <td align="right">    30334.94</td>
    <td align="right">02-NOV-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.346215E+11</td>
    <td align="right">0.877237E+10</td>
    <td align="right">      301.14</td>
    <td align="right">0.216008E+11</td>
    <td align="right">0.130207E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   121152.36</td>
    <td align="right">15-DEC-05:01</td>
    <td align="right">    65121.03</td>
    <td align="right">15-DEC-05:01</td>
    <td align="right">    56031.32</td>
    <td align="right">15-DEC-05:01</td>
    <td align="right">    29136.22</td>
    <td align="right">15-DEC-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.977975E+12</td>
    <td align="right">0.251397E+12</td>
    <td align="right">     4799.19</td>
    <td align="right">0.558702E+12</td>
    <td align="right">0.419273E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235092E+11</td>
    <td align="right">0.603510E+10</td>
    <td align="right">      262.29</td>
    <td align="right">0.153211E+11</td>
    <td align="right">0.818806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    73643.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">    46847.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31380.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18142.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.137388E+12</td>
    <td align="right">0.355925E+11</td>
    <td align="right">      472.55</td>
    <td align="right">0.734052E+11</td>
    <td align="right">0.661666E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   132735.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">    80489.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">    81692.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34694.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.252163E+11</td>
    <td align="right">0.653285E+10</td>
    <td align="right">      272.54</td>
    <td align="right">0.169958E+11</td>
    <td align="right">0.822051E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-15:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    80592.89</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">    53680.81</td>
    <td align="right">19-JAN-15:20</td>
    <td align="right">    32764.09</td>
    <td align="right">20-JAN-05:01</td>
    <td align="right">    19859.04</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.341219E+11</td>
    <td align="right">0.877767E+10</td>
    <td align="right">      305.19</td>
    <td align="right">0.224068E+11</td>
    <td align="right">0.117151E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    79692.68</td>
    <td align="right">03-FEB-05:02</td>
    <td align="right">    57718.05</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">    40578.66</td>
    <td align="right">03-FEB-05:02</td>
    <td align="right">    20296.57</td>
    <td align="right">24-FEB-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.429738E+11</td>
    <td align="right">0.110192E+11</td>
    <td align="right">      371.91</td>
    <td align="right">0.293392E+11</td>
    <td align="right">0.136347E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    95083.68</td>
    <td align="right">27-MAR-04:01</td>
    <td align="right">    58281.62</td>
    <td align="right">29-MAR-15:00</td>
    <td align="right">    46145.93</td>
    <td align="right">07-MAR-05:02</td>
    <td align="right">    22976.37</td>
    <td align="right">27-MAR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.662461E+11</td>
    <td align="right">0.169634E+11</td>
    <td align="right">      410.86</td>
    <td align="right">0.448199E+11</td>
    <td align="right">0.214261E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   143696.39</td>
    <td align="right">29-APR-04:01</td>
    <td align="right">    80432.20</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">    64655.79</td>
    <td align="right">29-APR-04:01</td>
    <td align="right">    34478.24</td>
    <td align="right">29-APR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.123891E+12</td>
    <td align="right">0.322809E+11</td>
    <td align="right">      467.10</td>
    <td align="right">0.755542E+11</td>
    <td align="right">0.483373E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   151457.67</td>
    <td align="right">24-MAY-04:01</td>
    <td align="right">    87328.47</td>
    <td align="right">06-MAY-04:01</td>
    <td align="right">    85052.50</td>
    <td align="right">23-MAY-04:04</td>
    <td align="right">    36403.68</td>
    <td align="right">22-MAY-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.131840E+12</td>
    <td align="right">0.347120E+11</td>
    <td align="right">      463.91</td>
    <td align="right">0.801073E+11</td>
    <td align="right">0.517329E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   149387.17</td>
    <td align="right">05-JUN-04:01</td>
    <td align="right">    91423.25</td>
    <td align="right">16-JUN-04:02</td>
    <td align="right">    75790.20</td>
    <td align="right">19-JUN-04:04</td>
    <td align="right">    36365.62</td>
    <td align="right">28-JUN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.142710E+12</td>
    <td align="right">0.372028E+11</td>
    <td align="right">      469.34</td>
    <td align="right">0.788591E+11</td>
    <td align="right">0.638506E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   151674.57</td>
    <td align="right">31-JUL-04:01</td>
    <td align="right">    93010.11</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">    86231.56</td>
    <td align="right">31-JUL-04:01</td>
    <td align="right">    38058.76</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.140757E+12</td>
    <td align="right">0.367000E+11</td>
    <td align="right">      476.88</td>
    <td align="right">0.804379E+11</td>
    <td align="right">0.603193E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   151604.21</td>
    <td align="right">08-AUG-04:04</td>
    <td align="right">    92331.29</td>
    <td align="right">02-AUG-04:02</td>
    <td align="right">    85594.87</td>
    <td align="right">26-AUG-04:02</td>
    <td align="right">    37360.37</td>
    <td align="right">03-AUG-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.121355E+12</td>
    <td align="right">0.307625E+11</td>
    <td align="right">      454.89</td>
    <td align="right">0.662226E+11</td>
    <td align="right">0.551320E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   151881.04</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">    95827.05</td>
    <td align="right">10-SEP-14:32</td>
    <td align="right">    94832.10</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">    42370.57</td>
    <td align="right">10-SEP-13:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.101906E+12</td>
    <td align="right">0.262190E+11</td>
    <td align="right">      442.00</td>
    <td align="right">0.619994E+11</td>
    <td align="right">0.399067E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-14:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   151419.82</td>
    <td align="right">06-OCT-04:01</td>
    <td align="right">    87310.50</td>
    <td align="right">26-OCT-04:01</td>
    <td align="right">    88081.79</td>
    <td align="right">21-OCT-04:02</td>
    <td align="right">    36790.08</td>
    <td align="right">25-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.533110E+11</td>
    <td align="right">0.136009E+11</td>
    <td align="right">      386.78</td>
    <td align="right">0.353245E+11</td>
    <td align="right">0.179865E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   143770.92</td>
    <td align="right">02-NOV-04:01</td>
    <td align="right">    78120.43</td>
    <td align="right">02-NOV-04:01</td>
    <td align="right">    65650.48</td>
    <td align="right">02-NOV-04:01</td>
    <td align="right">    34490.93</td>
    <td align="right">02-NOV-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.359775E+11</td>
    <td align="right">0.919516E+10</td>
    <td align="right">      301.31</td>
    <td align="right">0.232900E+11</td>
    <td align="right">0.126875E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   107872.52</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">    64541.63</td>
    <td align="right">15-DEC-15:00</td>
    <td align="right">    52631.28</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">    25980.79</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102031E+13</td>
    <td align="right">0.263966E+12</td>
    <td align="right">     4822.70</td>
    <td align="right">0.615357E+12</td>
    <td align="right">0.404949E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.252163E+11</td>
    <td align="right">0.653285E+10</td>
    <td align="right">      272.54</td>
    <td align="right">0.169958E+11</td>
    <td align="right">0.822051E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79692.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53680.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32764.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19859.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.142710E+12</td>
    <td align="right">0.372028E+11</td>
    <td align="right">      476.88</td>
    <td align="right">0.804379E+11</td>
    <td align="right">0.638506E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   151881.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">    95827.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94832.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">    42370.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      258.22</td>
    <td align="right">        0.00</td>
    <td align="right">      258.22</td>
    <td align="right">      204.10</td>
    <td align="right">     1536.18</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      304.64</td>
    <td align="right">        0.00</td>
    <td align="right">      304.64</td>
    <td align="right">      279.27</td>
    <td align="right">     1267.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      353.41</td>
    <td align="right">        0.00</td>
    <td align="right">      353.41</td>
    <td align="right">      412.85</td>
    <td align="right">     1097.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      417.82</td>
    <td align="right">        2.43</td>
    <td align="right">      415.39</td>
    <td align="right">      684.87</td>
    <td align="right">      664.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      476.76</td>
    <td align="right">       21.60</td>
    <td align="right">      455.16</td>
    <td align="right">     1229.81</td>
    <td align="right">      194.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      544.70</td>
    <td align="right">       44.63</td>
    <td align="right">      500.07</td>
    <td align="right">     1457.30</td>
    <td align="right">      172.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      525.85</td>
    <td align="right">       24.33</td>
    <td align="right">      501.52</td>
    <td align="right">     1412.08</td>
    <td align="right">      116.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      468.10</td>
    <td align="right">        4.86</td>
    <td align="right">      463.24</td>
    <td align="right">     1305.49</td>
    <td align="right">      158.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      403.33</td>
    <td align="right">        0.05</td>
    <td align="right">      403.28</td>
    <td align="right">     1025.22</td>
    <td align="right">      217.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      350.47</td>
    <td align="right">        0.00</td>
    <td align="right">      350.47</td>
    <td align="right">      820.56</td>
    <td align="right">      412.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      266.06</td>
    <td align="right">        0.00</td>
    <td align="right">      266.06</td>
    <td align="right">      341.09</td>
    <td align="right">      937.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      240.05</td>
    <td align="right">        0.00</td>
    <td align="right">      240.05</td>
    <td align="right">      231.41</td>
    <td align="right">     1295.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      384.51</td>
    <td align="right">        8.19</td>
    <td align="right">      376.32</td>
    <td align="right">      786.79</td>
    <td align="right">      669.39</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      240.05</td>
    <td align="right">        0.00</td>
    <td align="right">      240.05</td>
    <td align="right">      204.10</td>
    <td align="right">      116.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      544.70</td>
    <td align="right">       44.63</td>
    <td align="right">      501.52</td>
    <td align="right">     1457.30</td>
    <td align="right">     1536.18</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      443.85</td>
    <td align="right">      226.41</td>
    <td align="right">      217.44</td>
    <td align="right">      603.43</td>
    <td align="right">      916.64</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      494.05</td>
    <td align="right">      238.88</td>
    <td align="right">      255.17</td>
    <td align="right">      718.02</td>
    <td align="right">      757.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      578.02</td>
    <td align="right">      277.56</td>
    <td align="right">      300.46</td>
    <td align="right">      936.02</td>
    <td align="right">      666.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      635.63</td>
    <td align="right">      286.81</td>
    <td align="right">      348.82</td>
    <td align="right">     1198.02</td>
    <td align="right">      416.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      654.39</td>
    <td align="right">      282.60</td>
    <td align="right">      371.79</td>
    <td align="right">     1571.47</td>
    <td align="right">      125.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      664.94</td>
    <td align="right">      263.22</td>
    <td align="right">      401.72</td>
    <td align="right">     1669.41</td>
    <td align="right">      111.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      640.97</td>
    <td align="right">      234.01</td>
    <td align="right">      406.97</td>
    <td align="right">     1610.45</td>
    <td align="right">       73.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      590.63</td>
    <td align="right">      202.53</td>
    <td align="right">      388.10</td>
    <td align="right">     1478.41</td>
    <td align="right">      100.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      523.03</td>
    <td align="right">      179.24</td>
    <td align="right">      343.79</td>
    <td align="right">     1236.91</td>
    <td align="right">      134.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      517.63</td>
    <td align="right">      218.38</td>
    <td align="right">      299.25</td>
    <td align="right">     1143.66</td>
    <td align="right">      255.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      459.33</td>
    <td align="right">      234.79</td>
    <td align="right">      224.54</td>
    <td align="right">      762.69</td>
    <td align="right">      564.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      363.11</td>
    <td align="right">      165.69</td>
    <td align="right">      197.42</td>
    <td align="right">      517.92</td>
    <td align="right">      790.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      547.31</td>
    <td align="right">      234.06</td>
    <td align="right">      313.25</td>
    <td align="right">     1122.79</td>
    <td align="right">      407.72</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      363.11</td>
    <td align="right">      165.69</td>
    <td align="right">      197.42</td>
    <td align="right">      517.92</td>
    <td align="right">       73.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      664.94</td>
    <td align="right">      286.81</td>
    <td align="right">      406.97</td>
    <td align="right">     1669.41</td>
    <td align="right">      916.64</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1480.15</td>
    <td align="right">     1052.04</td>
    <td align="right">      428.11</td>
    <td align="right">     2581.14</td>
    <td align="right">     1364.11</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1357.35</td>
    <td align="right">      879.88</td>
    <td align="right">      477.47</td>
    <td align="right">     2363.00</td>
    <td align="right">     1160.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      888.41</td>
    <td align="right">      414.21</td>
    <td align="right">      474.20</td>
    <td align="right">     1502.01</td>
    <td align="right">     1062.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      667.76</td>
    <td align="right">      177.31</td>
    <td align="right">      490.45</td>
    <td align="right">     1165.89</td>
    <td align="right">      672.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      497.22</td>
    <td align="right">       28.59</td>
    <td align="right">      468.63</td>
    <td align="right">     1249.90</td>
    <td align="right">      197.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      485.83</td>
    <td align="right">        6.86</td>
    <td align="right">      478.96</td>
    <td align="right">     1345.26</td>
    <td align="right">      176.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      510.02</td>
    <td align="right">       13.21</td>
    <td align="right">      496.81</td>
    <td align="right">     1373.05</td>
    <td align="right">      114.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      609.78</td>
    <td align="right">       85.83</td>
    <td align="right">      523.95</td>
    <td align="right">     1572.33</td>
    <td align="right">      164.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      734.04</td>
    <td align="right">      207.92</td>
    <td align="right">      526.13</td>
    <td align="right">     1730.49</td>
    <td align="right">      226.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1120.99</td>
    <td align="right">      589.96</td>
    <td align="right">      531.03</td>
    <td align="right">     2518.71</td>
    <td align="right">      425.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1403.45</td>
    <td align="right">      964.09</td>
    <td align="right">      439.36</td>
    <td align="right">     2719.45</td>
    <td align="right">      888.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1441.93</td>
    <td align="right">     1030.86</td>
    <td align="right">      411.06</td>
    <td align="right">     2684.81</td>
    <td align="right">     1196.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      930.80</td>
    <td align="right">      451.99</td>
    <td align="right">      478.80</td>
    <td align="right">     1898.46</td>
    <td align="right">      634.81</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      485.83</td>
    <td align="right">        6.86</td>
    <td align="right">      411.06</td>
    <td align="right">     1165.89</td>
    <td align="right">      114.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1480.15</td>
    <td align="right">     1052.04</td>
    <td align="right">      531.03</td>
    <td align="right">     2719.45</td>
    <td align="right">     1364.11</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      471.92</td>
    <td align="right">      255.50</td>
    <td align="right">      216.42</td>
    <td align="right">      708.87</td>
    <td align="right">      961.77</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      533.72</td>
    <td align="right">      270.22</td>
    <td align="right">      263.50</td>
    <td align="right">      840.08</td>
    <td align="right">      801.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      525.14</td>
    <td align="right">      232.05</td>
    <td align="right">      293.08</td>
    <td align="right">      877.74</td>
    <td align="right">      701.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      651.18</td>
    <td align="right">      298.49</td>
    <td align="right">      352.69</td>
    <td align="right">     1278.78</td>
    <td align="right">      439.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      543.07</td>
    <td align="right">      176.84</td>
    <td align="right">      366.23</td>
    <td align="right">     1365.40</td>
    <td align="right">      134.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      603.18</td>
    <td align="right">      211.36</td>
    <td align="right">      391.82</td>
    <td align="right">     1550.36</td>
    <td align="right">      120.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      551.27</td>
    <td align="right">      153.26</td>
    <td align="right">      398.01</td>
    <td align="right">     1417.55</td>
    <td align="right">       78.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      556.58</td>
    <td align="right">      170.14</td>
    <td align="right">      386.44</td>
    <td align="right">     1439.57</td>
    <td align="right">      108.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      512.22</td>
    <td align="right">      175.31</td>
    <td align="right">      336.91</td>
    <td align="right">     1245.54</td>
    <td align="right">      141.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      524.60</td>
    <td align="right">      226.43</td>
    <td align="right">      298.17</td>
    <td align="right">     1213.90</td>
    <td align="right">      272.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      450.98</td>
    <td align="right">      227.13</td>
    <td align="right">      223.86</td>
    <td align="right">      819.14</td>
    <td align="right">      600.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      434.22</td>
    <td align="right">      231.54</td>
    <td align="right">      202.68</td>
    <td align="right">      708.13</td>
    <td align="right">      814.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      529.54</td>
    <td align="right">      218.50</td>
    <td align="right">      311.04</td>
    <td align="right">     1123.29</td>
    <td align="right">      429.35</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      434.22</td>
    <td align="right">      153.26</td>
    <td align="right">      202.68</td>
    <td align="right">      708.13</td>
    <td align="right">       78.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      651.18</td>
    <td align="right">      298.49</td>
    <td align="right">      398.01</td>
    <td align="right">     1550.36</td>
    <td align="right">      961.77</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       86.07</td>
    <td align="right">        0.00</td>
    <td align="right">       86.07</td>
    <td align="right">       67.98</td>
    <td align="right">      548.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      101.54</td>
    <td align="right">        0.00</td>
    <td align="right">      101.54</td>
    <td align="right">       97.38</td>
    <td align="right">      445.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      117.80</td>
    <td align="right">        0.00</td>
    <td align="right">      117.80</td>
    <td align="right">      147.89</td>
    <td align="right">      374.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      139.27</td>
    <td align="right">        0.81</td>
    <td align="right">      138.46</td>
    <td align="right">      242.60</td>
    <td align="right">      219.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      158.91</td>
    <td align="right">        7.20</td>
    <td align="right">      151.71</td>
    <td align="right">      423.58</td>
    <td align="right">       59.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      181.56</td>
    <td align="right">       14.88</td>
    <td align="right">      166.68</td>
    <td align="right">      497.97</td>
    <td align="right">       53.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      175.28</td>
    <td align="right">        8.11</td>
    <td align="right">      167.17</td>
    <td align="right">      480.23</td>
    <td align="right">       38.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      156.03</td>
    <td align="right">        1.62</td>
    <td align="right">      154.41</td>
    <td align="right">      437.75</td>
    <td align="right">       59.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      134.44</td>
    <td align="right">        0.02</td>
    <td align="right">      134.42</td>
    <td align="right">      344.39</td>
    <td align="right">       84.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      116.82</td>
    <td align="right">        0.00</td>
    <td align="right">      116.82</td>
    <td align="right">      273.83</td>
    <td align="right">      155.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       88.68</td>
    <td align="right">        0.00</td>
    <td align="right">       88.68</td>
    <td align="right">      110.26</td>
    <td align="right">      350.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       80.01</td>
    <td align="right">        0.00</td>
    <td align="right">       80.01</td>
    <td align="right">       74.66</td>
    <td align="right">      473.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      128.16</td>
    <td align="right">        2.73</td>
    <td align="right">      125.44</td>
    <td align="right">      267.58</td>
    <td align="right">      237.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       80.01</td>
    <td align="right">        0.00</td>
    <td align="right">       80.01</td>
    <td align="right">       67.98</td>
    <td align="right">       38.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      181.56</td>
    <td align="right">       14.88</td>
    <td align="right">      167.17</td>
    <td align="right">      497.97</td>
    <td align="right">      548.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       86.07</td>
    <td align="right">        0.00</td>
    <td align="right">       86.07</td>
    <td align="right">       67.98</td>
    <td align="right">      548.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      101.55</td>
    <td align="right">        0.00</td>
    <td align="right">      101.55</td>
    <td align="right">       97.39</td>
    <td align="right">      445.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      117.80</td>
    <td align="right">        0.00</td>
    <td align="right">      117.80</td>
    <td align="right">      147.90</td>
    <td align="right">      374.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      139.27</td>
    <td align="right">        0.81</td>
    <td align="right">      138.46</td>
    <td align="right">      242.61</td>
    <td align="right">      219.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      158.92</td>
    <td align="right">        7.20</td>
    <td align="right">      151.72</td>
    <td align="right">      423.60</td>
    <td align="right">       59.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      181.57</td>
    <td align="right">       14.88</td>
    <td align="right">      166.69</td>
    <td align="right">      498.00</td>
    <td align="right">       53.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      175.28</td>
    <td align="right">        8.11</td>
    <td align="right">      167.17</td>
    <td align="right">      480.26</td>
    <td align="right">       38.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      156.03</td>
    <td align="right">        1.62</td>
    <td align="right">      154.41</td>
    <td align="right">      437.78</td>
    <td align="right">       59.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      134.44</td>
    <td align="right">        0.02</td>
    <td align="right">      134.42</td>
    <td align="right">      344.41</td>
    <td align="right">       84.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      116.82</td>
    <td align="right">        0.00</td>
    <td align="right">      116.82</td>
    <td align="right">      273.84</td>
    <td align="right">      155.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       88.69</td>
    <td align="right">        0.00</td>
    <td align="right">       88.69</td>
    <td align="right">      110.27</td>
    <td align="right">      350.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       80.02</td>
    <td align="right">        0.00</td>
    <td align="right">       80.02</td>
    <td align="right">       74.67</td>
    <td align="right">      473.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      128.17</td>
    <td align="right">        2.73</td>
    <td align="right">      125.44</td>
    <td align="right">      267.59</td>
    <td align="right">      237.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       80.02</td>
    <td align="right">        0.00</td>
    <td align="right">       80.02</td>
    <td align="right">       67.98</td>
    <td align="right">       38.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      181.57</td>
    <td align="right">       14.88</td>
    <td align="right">      167.17</td>
    <td align="right">      498.00</td>
    <td align="right">      548.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       86.07</td>
    <td align="right">        0.00</td>
    <td align="right">       86.07</td>
    <td align="right">       67.98</td>
    <td align="right">      548.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      101.55</td>
    <td align="right">        0.00</td>
    <td align="right">      101.55</td>
    <td align="right">       97.39</td>
    <td align="right">      445.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      117.80</td>
    <td align="right">        0.00</td>
    <td align="right">      117.80</td>
    <td align="right">      147.90</td>
    <td align="right">      374.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      139.27</td>
    <td align="right">        0.81</td>
    <td align="right">      138.46</td>
    <td align="right">      242.61</td>
    <td align="right">      219.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      158.92</td>
    <td align="right">        7.20</td>
    <td align="right">      151.72</td>
    <td align="right">      423.60</td>
    <td align="right">       59.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      181.57</td>
    <td align="right">       14.88</td>
    <td align="right">      166.69</td>
    <td align="right">      498.00</td>
    <td align="right">       53.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      175.28</td>
    <td align="right">        8.11</td>
    <td align="right">      167.17</td>
    <td align="right">      480.26</td>
    <td align="right">       38.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      156.03</td>
    <td align="right">        1.62</td>
    <td align="right">      154.41</td>
    <td align="right">      437.78</td>
    <td align="right">       59.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      134.44</td>
    <td align="right">        0.02</td>
    <td align="right">      134.42</td>
    <td align="right">      344.41</td>
    <td align="right">       84.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      116.82</td>
    <td align="right">        0.00</td>
    <td align="right">      116.82</td>
    <td align="right">      273.84</td>
    <td align="right">      155.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       88.69</td>
    <td align="right">        0.00</td>
    <td align="right">       88.69</td>
    <td align="right">      110.27</td>
    <td align="right">      350.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       80.02</td>
    <td align="right">        0.00</td>
    <td align="right">       80.02</td>
    <td align="right">       74.67</td>
    <td align="right">      473.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      128.17</td>
    <td align="right">        2.73</td>
    <td align="right">      125.44</td>
    <td align="right">      267.59</td>
    <td align="right">      237.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       80.02</td>
    <td align="right">        0.00</td>
    <td align="right">       80.02</td>
    <td align="right">       67.98</td>
    <td align="right">       38.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      181.57</td>
    <td align="right">       14.88</td>
    <td align="right">      167.17</td>
    <td align="right">      498.00</td>
    <td align="right">      548.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      426.96</td>
    <td align="right">      217.79</td>
    <td align="right">      209.17</td>
    <td align="right">      578.73</td>
    <td align="right">      955.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      475.25</td>
    <td align="right">      229.79</td>
    <td align="right">      245.46</td>
    <td align="right">      698.98</td>
    <td align="right">      776.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      556.03</td>
    <td align="right">      267.00</td>
    <td align="right">      289.02</td>
    <td align="right">      925.87</td>
    <td align="right">      666.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      611.45</td>
    <td align="right">      275.90</td>
    <td align="right">      335.55</td>
    <td align="right">     1186.70</td>
    <td align="right">      404.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      629.49</td>
    <td align="right">      271.85</td>
    <td align="right">      357.64</td>
    <td align="right">     1544.76</td>
    <td align="right">      117.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      639.64</td>
    <td align="right">      253.21</td>
    <td align="right">      386.43</td>
    <td align="right">     1633.10</td>
    <td align="right">      105.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      616.58</td>
    <td align="right">      225.10</td>
    <td align="right">      391.48</td>
    <td align="right">     1568.24</td>
    <td align="right">       76.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      568.16</td>
    <td align="right">      194.82</td>
    <td align="right">      373.34</td>
    <td align="right">     1428.82</td>
    <td align="right">      114.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      503.13</td>
    <td align="right">      172.42</td>
    <td align="right">      330.71</td>
    <td align="right">     1196.81</td>
    <td align="right">      158.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      497.94</td>
    <td align="right">      210.07</td>
    <td align="right">      287.87</td>
    <td align="right">     1105.43</td>
    <td align="right">      284.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      441.86</td>
    <td align="right">      225.86</td>
    <td align="right">      216.00</td>
    <td align="right">      726.49</td>
    <td align="right">      612.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      349.29</td>
    <td align="right">      159.38</td>
    <td align="right">      189.91</td>
    <td align="right">      493.19</td>
    <td align="right">      835.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      526.49</td>
    <td align="right">      225.16</td>
    <td align="right">      301.33</td>
    <td align="right">     1092.77</td>
    <td align="right">      423.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      349.29</td>
    <td align="right">      159.38</td>
    <td align="right">      189.91</td>
    <td align="right">      493.19</td>
    <td align="right">       76.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      639.64</td>
    <td align="right">      275.90</td>
    <td align="right">      391.48</td>
    <td align="right">     1633.10</td>
    <td align="right">      955.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.88</td>
    <td align="right">        8.61</td>
    <td align="right">        8.27</td>
    <td align="right">       22.88</td>
    <td align="right">       37.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.79</td>
    <td align="right">        9.09</td>
    <td align="right">        9.71</td>
    <td align="right">       27.64</td>
    <td align="right">       30.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.98</td>
    <td align="right">       10.56</td>
    <td align="right">       11.43</td>
    <td align="right">       36.61</td>
    <td align="right">       26.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       24.18</td>
    <td align="right">       10.91</td>
    <td align="right">       13.27</td>
    <td align="right">       46.92</td>
    <td align="right">       15.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.89</td>
    <td align="right">       10.75</td>
    <td align="right">       14.14</td>
    <td align="right">       61.08</td>
    <td align="right">        4.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.29</td>
    <td align="right">       10.01</td>
    <td align="right">       15.28</td>
    <td align="right">       64.57</td>
    <td align="right">        4.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.38</td>
    <td align="right">        8.90</td>
    <td align="right">       15.48</td>
    <td align="right">       62.01</td>
    <td align="right">        3.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.46</td>
    <td align="right">        7.70</td>
    <td align="right">       14.76</td>
    <td align="right">       56.49</td>
    <td align="right">        4.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.89</td>
    <td align="right">        6.82</td>
    <td align="right">       13.08</td>
    <td align="right">       47.32</td>
    <td align="right">        6.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.69</td>
    <td align="right">        8.31</td>
    <td align="right">       11.38</td>
    <td align="right">       43.71</td>
    <td align="right">       11.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.47</td>
    <td align="right">        8.93</td>
    <td align="right">        8.54</td>
    <td align="right">       28.72</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.81</td>
    <td align="right">        6.30</td>
    <td align="right">        7.51</td>
    <td align="right">       19.50</td>
    <td align="right">       33.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       20.82</td>
    <td align="right">        8.90</td>
    <td align="right">       11.91</td>
    <td align="right">       43.21</td>
    <td align="right">       16.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.81</td>
    <td align="right">        6.30</td>
    <td align="right">        7.51</td>
    <td align="right">       19.50</td>
    <td align="right">        3.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.29</td>
    <td align="right">       10.91</td>
    <td align="right">       15.48</td>
    <td align="right">       64.57</td>
    <td align="right">       37.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.37</td>
    <td align="right">      350.67</td>
    <td align="right">      142.70</td>
    <td align="right">      870.10</td>
    <td align="right">      503.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.44</td>
    <td align="right">      293.29</td>
    <td align="right">      159.15</td>
    <td align="right">      799.30</td>
    <td align="right">      422.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.13</td>
    <td align="right">      138.07</td>
    <td align="right">      158.06</td>
    <td align="right">      517.25</td>
    <td align="right">      366.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      222.58</td>
    <td align="right">       59.10</td>
    <td align="right">      163.48</td>
    <td align="right">      403.51</td>
    <td align="right">      222.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      165.74</td>
    <td align="right">        9.53</td>
    <td align="right">      156.21</td>
    <td align="right">      426.76</td>
    <td align="right">       60.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      161.94</td>
    <td align="right">        2.29</td>
    <td align="right">      159.65</td>
    <td align="right">      456.24</td>
    <td align="right">       54.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      170.01</td>
    <td align="right">        4.40</td>
    <td align="right">      165.60</td>
    <td align="right">      463.03</td>
    <td align="right">       38.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      203.26</td>
    <td align="right">       28.61</td>
    <td align="right">      174.65</td>
    <td align="right">      523.29</td>
    <td align="right">       62.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      244.68</td>
    <td align="right">       69.31</td>
    <td align="right">      175.37</td>
    <td align="right">      578.33</td>
    <td align="right">       90.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      373.66</td>
    <td align="right">      196.65</td>
    <td align="right">      177.01</td>
    <td align="right">      840.36</td>
    <td align="right">      166.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      467.81</td>
    <td align="right">      321.36</td>
    <td align="right">      146.45</td>
    <td align="right">      906.98</td>
    <td align="right">      342.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      480.63</td>
    <td align="right">      343.61</td>
    <td align="right">      137.02</td>
    <td align="right">      900.37</td>
    <td align="right">      448.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      310.26</td>
    <td align="right">      150.66</td>
    <td align="right">      159.60</td>
    <td align="right">      639.75</td>
    <td align="right">      230.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      161.94</td>
    <td align="right">        2.29</td>
    <td align="right">      137.02</td>
    <td align="right">      403.51</td>
    <td align="right">       38.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.37</td>
    <td align="right">      350.67</td>
    <td align="right">      177.01</td>
    <td align="right">      906.98</td>
    <td align="right">      503.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.37</td>
    <td align="right">      350.67</td>
    <td align="right">      142.70</td>
    <td align="right">      870.10</td>
    <td align="right">      503.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.44</td>
    <td align="right">      293.29</td>
    <td align="right">      159.15</td>
    <td align="right">      799.30</td>
    <td align="right">      422.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.13</td>
    <td align="right">      138.07</td>
    <td align="right">      158.06</td>
    <td align="right">      517.25</td>
    <td align="right">      366.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      222.58</td>
    <td align="right">       59.10</td>
    <td align="right">      163.48</td>
    <td align="right">      403.51</td>
    <td align="right">      222.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      165.74</td>
    <td align="right">        9.53</td>
    <td align="right">      156.21</td>
    <td align="right">      426.76</td>
    <td align="right">       60.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      161.94</td>
    <td align="right">        2.29</td>
    <td align="right">      159.65</td>
    <td align="right">      456.24</td>
    <td align="right">       54.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      170.01</td>
    <td align="right">        4.40</td>
    <td align="right">      165.60</td>
    <td align="right">      463.03</td>
    <td align="right">       38.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      203.26</td>
    <td align="right">       28.61</td>
    <td align="right">      174.65</td>
    <td align="right">      523.29</td>
    <td align="right">       62.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      244.68</td>
    <td align="right">       69.31</td>
    <td align="right">      175.37</td>
    <td align="right">      578.33</td>
    <td align="right">       90.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      373.66</td>
    <td align="right">      196.65</td>
    <td align="right">      177.01</td>
    <td align="right">      840.36</td>
    <td align="right">      166.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      467.81</td>
    <td align="right">      321.36</td>
    <td align="right">      146.45</td>
    <td align="right">      906.98</td>
    <td align="right">      342.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      480.63</td>
    <td align="right">      343.61</td>
    <td align="right">      137.02</td>
    <td align="right">      900.37</td>
    <td align="right">      448.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      310.26</td>
    <td align="right">      150.66</td>
    <td align="right">      159.60</td>
    <td align="right">      639.75</td>
    <td align="right">      230.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      161.94</td>
    <td align="right">        2.29</td>
    <td align="right">      137.02</td>
    <td align="right">      403.51</td>
    <td align="right">       38.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.37</td>
    <td align="right">      350.67</td>
    <td align="right">      177.01</td>
    <td align="right">      906.98</td>
    <td align="right">      503.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.34</td>
    <td align="right">      350.65</td>
    <td align="right">      142.69</td>
    <td align="right">      870.05</td>
    <td align="right">      503.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.41</td>
    <td align="right">      293.27</td>
    <td align="right">      159.14</td>
    <td align="right">      799.25</td>
    <td align="right">      422.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.11</td>
    <td align="right">      138.06</td>
    <td align="right">      158.05</td>
    <td align="right">      517.21</td>
    <td align="right">      366.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      222.57</td>
    <td align="right">       59.10</td>
    <td align="right">      163.47</td>
    <td align="right">      403.49</td>
    <td align="right">      222.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      165.73</td>
    <td align="right">        9.53</td>
    <td align="right">      156.20</td>
    <td align="right">      426.74</td>
    <td align="right">       60.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      161.93</td>
    <td align="right">        2.29</td>
    <td align="right">      159.64</td>
    <td align="right">      456.21</td>
    <td align="right">       54.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      170.00</td>
    <td align="right">        4.40</td>
    <td align="right">      165.59</td>
    <td align="right">      463.00</td>
    <td align="right">       38.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      203.24</td>
    <td align="right">       28.61</td>
    <td align="right">      174.64</td>
    <td align="right">      523.25</td>
    <td align="right">       62.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      244.66</td>
    <td align="right">       69.30</td>
    <td align="right">      175.36</td>
    <td align="right">      578.29</td>
    <td align="right">       90.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      373.63</td>
    <td align="right">      196.64</td>
    <td align="right">      177.00</td>
    <td align="right">      840.31</td>
    <td align="right">      166.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      467.78</td>
    <td align="right">      321.34</td>
    <td align="right">      146.44</td>
    <td align="right">      906.93</td>
    <td align="right">      342.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      480.60</td>
    <td align="right">      343.59</td>
    <td align="right">      137.01</td>
    <td align="right">      900.31</td>
    <td align="right">      448.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      310.24</td>
    <td align="right">      150.65</td>
    <td align="right">      159.59</td>
    <td align="right">      639.71</td>
    <td align="right">      230.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      161.93</td>
    <td align="right">        2.29</td>
    <td align="right">      137.01</td>
    <td align="right">      403.49</td>
    <td align="right">       38.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.34</td>
    <td align="right">      350.65</td>
    <td align="right">      177.00</td>
    <td align="right">      906.93</td>
    <td align="right">      503.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      453.97</td>
    <td align="right">      245.78</td>
    <td align="right">      208.19</td>
    <td align="right">      691.06</td>
    <td align="right">     1006.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      513.41</td>
    <td align="right">      259.94</td>
    <td align="right">      253.48</td>
    <td align="right">      825.83</td>
    <td align="right">      828.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      505.16</td>
    <td align="right">      223.22</td>
    <td align="right">      281.93</td>
    <td align="right">      871.21</td>
    <td align="right">      705.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      626.40</td>
    <td align="right">      287.13</td>
    <td align="right">      339.27</td>
    <td align="right">     1264.42</td>
    <td align="right">      430.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      522.41</td>
    <td align="right">      170.11</td>
    <td align="right">      352.30</td>
    <td align="right">     1335.92</td>
    <td align="right">      125.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      580.23</td>
    <td align="right">      203.32</td>
    <td align="right">      376.91</td>
    <td align="right">     1512.20</td>
    <td align="right">      116.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      530.30</td>
    <td align="right">      147.43</td>
    <td align="right">      382.87</td>
    <td align="right">     1376.69</td>
    <td align="right">       80.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      535.40</td>
    <td align="right">      163.66</td>
    <td align="right">      371.74</td>
    <td align="right">     1384.68</td>
    <td align="right">      124.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      492.73</td>
    <td align="right">      168.64</td>
    <td align="right">      324.09</td>
    <td align="right">     1195.88</td>
    <td align="right">      168.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      504.64</td>
    <td align="right">      217.81</td>
    <td align="right">      286.83</td>
    <td align="right">     1163.94</td>
    <td align="right">      304.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      433.82</td>
    <td align="right">      218.48</td>
    <td align="right">      215.34</td>
    <td align="right">      783.09</td>
    <td align="right">      655.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      417.70</td>
    <td align="right">      222.73</td>
    <td align="right">      194.97</td>
    <td align="right">      681.93</td>
    <td align="right">      868.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      509.39</td>
    <td align="right">      210.19</td>
    <td align="right">      299.20</td>
    <td align="right">     1091.67</td>
    <td align="right">      449.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      417.70</td>
    <td align="right">      147.43</td>
    <td align="right">      194.97</td>
    <td align="right">      681.93</td>
    <td align="right">       80.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      626.40</td>
    <td align="right">      287.13</td>
    <td align="right">      382.87</td>
    <td align="right">     1512.20</td>
    <td align="right">     1006.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.95</td>
    <td align="right">        9.72</td>
    <td align="right">        8.23</td>
    <td align="right">       27.32</td>
    <td align="right">       39.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.30</td>
    <td align="right">       10.28</td>
    <td align="right">       10.02</td>
    <td align="right">       32.65</td>
    <td align="right">       32.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.97</td>
    <td align="right">        8.83</td>
    <td align="right">       11.15</td>
    <td align="right">       34.45</td>
    <td align="right">       27.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       24.77</td>
    <td align="right">       11.35</td>
    <td align="right">       13.41</td>
    <td align="right">       49.99</td>
    <td align="right">       17.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.66</td>
    <td align="right">        6.73</td>
    <td align="right">       13.93</td>
    <td align="right">       52.82</td>
    <td align="right">        4.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.94</td>
    <td align="right">        8.04</td>
    <td align="right">       14.90</td>
    <td align="right">       59.79</td>
    <td align="right">        4.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.97</td>
    <td align="right">        5.83</td>
    <td align="right">       15.14</td>
    <td align="right">       54.43</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.17</td>
    <td align="right">        6.47</td>
    <td align="right">       14.70</td>
    <td align="right">       54.75</td>
    <td align="right">        4.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.48</td>
    <td align="right">        6.67</td>
    <td align="right">       12.81</td>
    <td align="right">       47.28</td>
    <td align="right">        6.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.95</td>
    <td align="right">        8.61</td>
    <td align="right">       11.34</td>
    <td align="right">       46.02</td>
    <td align="right">       12.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.15</td>
    <td align="right">        8.64</td>
    <td align="right">        8.51</td>
    <td align="right">       30.96</td>
    <td align="right">       25.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.52</td>
    <td align="right">        8.81</td>
    <td align="right">        7.71</td>
    <td align="right">       26.96</td>
    <td align="right">       34.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       20.14</td>
    <td align="right">        8.31</td>
    <td align="right">       11.83</td>
    <td align="right">       43.16</td>
    <td align="right">       17.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.52</td>
    <td align="right">        5.83</td>
    <td align="right">        7.71</td>
    <td align="right">       26.96</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.77</td>
    <td align="right">       11.35</td>
    <td align="right">       15.14</td>
    <td align="right">       59.79</td>
    <td align="right">       39.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      258.22</td>
    <td align="right">        0.00</td>
    <td align="right">      258.22</td>
    <td align="right">      194.55</td>
    <td align="right">     1643.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      304.64</td>
    <td align="right">        0.00</td>
    <td align="right">      304.64</td>
    <td align="right">      272.26</td>
    <td align="right">     1360.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      353.41</td>
    <td align="right">        0.00</td>
    <td align="right">      353.41</td>
    <td align="right">      410.29</td>
    <td align="right">     1167.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      417.82</td>
    <td align="right">        2.43</td>
    <td align="right">      415.39</td>
    <td align="right">      689.81</td>
    <td align="right">      700.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      476.76</td>
    <td align="right">       21.60</td>
    <td align="right">      455.16</td>
    <td align="right">     1244.33</td>
    <td align="right">      200.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      544.70</td>
    <td align="right">       44.63</td>
    <td align="right">      500.07</td>
    <td align="right">     1475.29</td>
    <td align="right">      175.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      525.85</td>
    <td align="right">       24.33</td>
    <td align="right">      501.52</td>
    <td align="right">     1430.82</td>
    <td align="right">      119.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      468.10</td>
    <td align="right">        4.86</td>
    <td align="right">      463.24</td>
    <td align="right">     1319.50</td>
    <td align="right">      165.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      403.33</td>
    <td align="right">        0.05</td>
    <td align="right">      403.28</td>
    <td align="right">     1036.44</td>
    <td align="right">      233.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      350.47</td>
    <td align="right">        0.00</td>
    <td align="right">      350.47</td>
    <td align="right">      825.32</td>
    <td align="right">      443.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      266.06</td>
    <td align="right">        0.00</td>
    <td align="right">      266.06</td>
    <td align="right">      330.89</td>
    <td align="right">     1019.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      240.05</td>
    <td align="right">        0.00</td>
    <td align="right">      240.05</td>
    <td align="right">      222.00</td>
    <td align="right">     1397.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      384.51</td>
    <td align="right">        8.19</td>
    <td align="right">      376.32</td>
    <td align="right">      790.82</td>
    <td align="right">      715.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      240.05</td>
    <td align="right">        0.00</td>
    <td align="right">      240.05</td>
    <td align="right">      194.55</td>
    <td align="right">      119.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      544.70</td>
    <td align="right">       44.63</td>
    <td align="right">      501.52</td>
    <td align="right">     1475.29</td>
    <td align="right">     1643.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      443.85</td>
    <td align="right">      226.41</td>
    <td align="right">      217.44</td>
    <td align="right">      592.20</td>
    <td align="right">      968.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      494.05</td>
    <td align="right">      238.88</td>
    <td align="right">      255.17</td>
    <td align="right">      710.11</td>
    <td align="right">      800.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      578.02</td>
    <td align="right">      277.56</td>
    <td align="right">      300.46</td>
    <td align="right">      937.39</td>
    <td align="right">      696.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      635.63</td>
    <td align="right">      286.81</td>
    <td align="right">      348.82</td>
    <td align="right">     1205.54</td>
    <td align="right">      429.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      654.39</td>
    <td align="right">      282.60</td>
    <td align="right">      371.79</td>
    <td align="right">     1587.00</td>
    <td align="right">      127.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      664.94</td>
    <td align="right">      263.22</td>
    <td align="right">      401.72</td>
    <td align="right">     1685.45</td>
    <td align="right">      111.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      640.97</td>
    <td align="right">      234.01</td>
    <td align="right">      406.97</td>
    <td align="right">     1627.13</td>
    <td align="right">       73.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      590.63</td>
    <td align="right">      202.53</td>
    <td align="right">      388.10</td>
    <td align="right">     1491.57</td>
    <td align="right">      102.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      523.03</td>
    <td align="right">      179.24</td>
    <td align="right">      343.79</td>
    <td align="right">     1248.45</td>
    <td align="right">      141.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      517.63</td>
    <td align="right">      218.38</td>
    <td align="right">      299.25</td>
    <td align="right">     1151.65</td>
    <td align="right">      268.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      459.33</td>
    <td align="right">      234.79</td>
    <td align="right">      224.54</td>
    <td align="right">      755.74</td>
    <td align="right">      599.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      363.11</td>
    <td align="right">      165.69</td>
    <td align="right">      197.42</td>
    <td align="right">      509.35</td>
    <td align="right">      839.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      547.31</td>
    <td align="right">      234.06</td>
    <td align="right">      313.25</td>
    <td align="right">     1127.46</td>
    <td align="right">      428.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      363.11</td>
    <td align="right">      165.69</td>
    <td align="right">      197.42</td>
    <td align="right">      509.35</td>
    <td align="right">       73.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      664.94</td>
    <td align="right">      286.81</td>
    <td align="right">      406.97</td>
    <td align="right">     1685.45</td>
    <td align="right">      968.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1480.15</td>
    <td align="right">     1052.04</td>
    <td align="right">      428.11</td>
    <td align="right">     2567.65</td>
    <td align="right">     1453.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1357.35</td>
    <td align="right">      879.88</td>
    <td align="right">      477.47</td>
    <td align="right">     2351.93</td>
    <td align="right">     1238.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      888.41</td>
    <td align="right">      414.21</td>
    <td align="right">      474.20</td>
    <td align="right">     1500.80</td>
    <td align="right">     1124.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      667.76</td>
    <td align="right">      177.31</td>
    <td align="right">      490.45</td>
    <td align="right">     1169.70</td>
    <td align="right">      703.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      497.22</td>
    <td align="right">       28.59</td>
    <td align="right">      468.63</td>
    <td align="right">     1262.56</td>
    <td align="right">      204.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      485.83</td>
    <td align="right">        6.86</td>
    <td align="right">      478.96</td>
    <td align="right">     1360.07</td>
    <td align="right">      179.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      510.02</td>
    <td align="right">       13.21</td>
    <td align="right">      496.81</td>
    <td align="right">     1389.05</td>
    <td align="right">      117.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      609.78</td>
    <td align="right">       85.83</td>
    <td align="right">      523.95</td>
    <td align="right">     1584.77</td>
    <td align="right">      170.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      734.04</td>
    <td align="right">      207.92</td>
    <td align="right">      526.13</td>
    <td align="right">     1740.66</td>
    <td align="right">      242.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1120.99</td>
    <td align="right">      589.96</td>
    <td align="right">      531.03</td>
    <td align="right">     2525.13</td>
    <td align="right">      452.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1403.45</td>
    <td align="right">      964.09</td>
    <td align="right">      439.36</td>
    <td align="right">     2708.83</td>
    <td align="right">      952.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1441.93</td>
    <td align="right">     1030.86</td>
    <td align="right">      411.06</td>
    <td align="right">     2673.09</td>
    <td align="right">     1280.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      930.80</td>
    <td align="right">      451.99</td>
    <td align="right">      478.80</td>
    <td align="right">     1900.89</td>
    <td align="right">      673.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      485.83</td>
    <td align="right">        6.86</td>
    <td align="right">      411.06</td>
    <td align="right">     1169.70</td>
    <td align="right">      117.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1480.15</td>
    <td align="right">     1052.04</td>
    <td align="right">      531.03</td>
    <td align="right">     2708.83</td>
    <td align="right">     1453.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      471.92</td>
    <td align="right">      255.50</td>
    <td align="right">      216.42</td>
    <td align="right">      705.24</td>
    <td align="right">     1023.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      533.72</td>
    <td align="right">      270.22</td>
    <td align="right">      263.50</td>
    <td align="right">      838.53</td>
    <td align="right">      855.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      525.14</td>
    <td align="right">      232.05</td>
    <td align="right">      293.08</td>
    <td align="right">      879.85</td>
    <td align="right">      741.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      651.18</td>
    <td align="right">      298.49</td>
    <td align="right">      352.69</td>
    <td align="right">     1284.33</td>
    <td align="right">      460.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      543.07</td>
    <td align="right">      176.84</td>
    <td align="right">      366.23</td>
    <td align="right">     1373.15</td>
    <td align="right">      139.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      603.18</td>
    <td align="right">      211.36</td>
    <td align="right">      391.82</td>
    <td align="right">     1560.61</td>
    <td align="right">      124.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      551.27</td>
    <td align="right">      153.26</td>
    <td align="right">      398.01</td>
    <td align="right">     1428.15</td>
    <td align="right">       81.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      556.58</td>
    <td align="right">      170.14</td>
    <td align="right">      386.44</td>
    <td align="right">     1446.62</td>
    <td align="right">      113.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      512.22</td>
    <td align="right">      175.31</td>
    <td align="right">      336.91</td>
    <td align="right">     1249.98</td>
    <td align="right">      152.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      524.60</td>
    <td align="right">      226.43</td>
    <td align="right">      298.17</td>
    <td align="right">     1215.86</td>
    <td align="right">      290.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      450.98</td>
    <td align="right">      227.13</td>
    <td align="right">      223.86</td>
    <td align="right">      814.45</td>
    <td align="right">      646.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      434.22</td>
    <td align="right">      231.54</td>
    <td align="right">      202.68</td>
    <td align="right">      703.41</td>
    <td align="right">      871.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      529.54</td>
    <td align="right">      218.50</td>
    <td align="right">      311.04</td>
    <td align="right">     1126.25</td>
    <td align="right">      456.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      434.22</td>
    <td align="right">      153.26</td>
    <td align="right">      202.68</td>
    <td align="right">      703.41</td>
    <td align="right">       81.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      651.18</td>
    <td align="right">      298.49</td>
    <td align="right">      398.01</td>
    <td align="right">     1560.61</td>
    <td align="right">     1023.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.691623E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.691623E+09</td>
    <td align="right">0.546672E+09</td>
    <td align="right">0.411449E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.736985E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.736985E+09</td>
    <td align="right">0.675615E+09</td>
    <td align="right">0.306527E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.946571E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.946571E+09</td>
    <td align="right">0.110577E+10</td>
    <td align="right">0.293853E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108298E+10</td>
    <td align="right">  6290882.77</td>
    <td align="right">0.107669E+10</td>
    <td align="right">0.177519E+10</td>
    <td align="right">0.172336E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.127697E+10</td>
    <td align="right"> 57852428.25</td>
    <td align="right">0.121911E+10</td>
    <td align="right">0.329394E+10</td>
    <td align="right">0.520834E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.141187E+10</td>
    <td align="right">0.115692E+09</td>
    <td align="right">0.129618E+10</td>
    <td align="right">0.377733E+10</td>
    <td align="right">0.446388E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140844E+10</td>
    <td align="right"> 65160771.50</td>
    <td align="right">0.134328E+10</td>
    <td align="right">0.378210E+10</td>
    <td align="right">0.311638E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.125376E+10</td>
    <td align="right"> 13019075.90</td>
    <td align="right">0.124074E+10</td>
    <td align="right">0.349662E+10</td>
    <td align="right">0.424660E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104542E+10</td>
    <td align="right">   127993.33</td>
    <td align="right">0.104529E+10</td>
    <td align="right">0.265738E+10</td>
    <td align="right">0.562617E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.938687E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938687E+09</td>
    <td align="right">0.219779E+10</td>
    <td align="right">0.110380E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.689626E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689626E+09</td>
    <td align="right">0.884099E+09</td>
    <td align="right">0.242968E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.642942E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.642942E+09</td>
    <td align="right">0.619804E+09</td>
    <td align="right">0.346866E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.121259E+11</td>
    <td align="right">0.258143E+09</td>
    <td align="right">0.118677E+11</td>
    <td align="right">0.248123E+11</td>
    <td align="right">0.211099E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.642942E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.642942E+09</td>
    <td align="right">0.546672E+09</td>
    <td align="right">0.311638E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.141187E+10</td>
    <td align="right">0.115692E+09</td>
    <td align="right">0.134328E+10</td>
    <td align="right">0.378210E+10</td>
    <td align="right">0.411449E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118881E+10</td>
    <td align="right">0.606407E+09</td>
    <td align="right">0.582404E+09</td>
    <td align="right">0.161621E+10</td>
    <td align="right">0.245512E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119520E+10</td>
    <td align="right">0.577889E+09</td>
    <td align="right">0.617310E+09</td>
    <td align="right">0.173703E+10</td>
    <td align="right">0.183226E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154817E+10</td>
    <td align="right">0.743429E+09</td>
    <td align="right">0.804741E+09</td>
    <td align="right">0.250704E+10</td>
    <td align="right">0.178569E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.164756E+10</td>
    <td align="right">0.743419E+09</td>
    <td align="right">0.904143E+09</td>
    <td align="right">0.310526E+10</td>
    <td align="right">0.108023E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.175271E+10</td>
    <td align="right">0.756919E+09</td>
    <td align="right">0.995789E+09</td>
    <td align="right">0.420902E+10</td>
    <td align="right">0.335481E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.172352E+10</td>
    <td align="right">0.682276E+09</td>
    <td align="right">0.104125E+10</td>
    <td align="right">0.432710E+10</td>
    <td align="right">0.287924E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171678E+10</td>
    <td align="right">0.626760E+09</td>
    <td align="right">0.109002E+10</td>
    <td align="right">0.431344E+10</td>
    <td align="right">0.196221E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158195E+10</td>
    <td align="right">0.542458E+09</td>
    <td align="right">0.103949E+10</td>
    <td align="right">0.395978E+10</td>
    <td align="right">0.269907E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.135570E+10</td>
    <td align="right">0.464588E+09</td>
    <td align="right">0.891113E+09</td>
    <td align="right">0.320608E+10</td>
    <td align="right">0.348981E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138643E+10</td>
    <td align="right">0.584916E+09</td>
    <td align="right">0.801516E+09</td>
    <td align="right">0.306318E+10</td>
    <td align="right">0.684701E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119059E+10</td>
    <td align="right">0.608580E+09</td>
    <td align="right">0.582012E+09</td>
    <td align="right">0.197688E+10</td>
    <td align="right">0.146321E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.972555E+09</td>
    <td align="right">0.443784E+09</td>
    <td align="right">0.528772E+09</td>
    <td align="right">0.138721E+10</td>
    <td align="right">0.211804E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.172600E+11</td>
    <td align="right">0.738142E+10</td>
    <td align="right">0.987857E+10</td>
    <td align="right">0.354082E+11</td>
    <td align="right">0.128578E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.972555E+09</td>
    <td align="right">0.443784E+09</td>
    <td align="right">0.528772E+09</td>
    <td align="right">0.138721E+10</td>
    <td align="right">0.196221E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.175271E+10</td>
    <td align="right">0.756919E+09</td>
    <td align="right">0.109002E+10</td>
    <td align="right">0.432710E+10</td>
    <td align="right">0.245512E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.396442E+10</td>
    <td align="right">0.281777E+10</td>
    <td align="right">0.114665E+10</td>
    <td align="right">0.691333E+10</td>
    <td align="right">0.365362E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.328370E+10</td>
    <td align="right">0.212861E+10</td>
    <td align="right">0.115509E+10</td>
    <td align="right">0.571658E+10</td>
    <td align="right">0.280867E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.237952E+10</td>
    <td align="right">0.110943E+10</td>
    <td align="right">0.127009E+10</td>
    <td align="right">0.402297E+10</td>
    <td align="right">0.284621E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.173083E+10</td>
    <td align="right">0.459576E+09</td>
    <td align="right">0.127125E+10</td>
    <td align="right">0.302200E+10</td>
    <td align="right">0.174201E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133176E+10</td>
    <td align="right"> 76588279.19</td>
    <td align="right">0.125517E+10</td>
    <td align="right">0.334774E+10</td>
    <td align="right">0.530171E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.125926E+10</td>
    <td align="right"> 17787863.70</td>
    <td align="right">0.124147E+10</td>
    <td align="right">0.348692E+10</td>
    <td align="right">0.456755E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.136604E+10</td>
    <td align="right"> 35382784.87</td>
    <td align="right">0.133066E+10</td>
    <td align="right">0.367757E+10</td>
    <td align="right">0.306303E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.163323E+10</td>
    <td align="right">0.229888E+09</td>
    <td align="right">0.140334E+10</td>
    <td align="right">0.421132E+10</td>
    <td align="right">0.439709E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190264E+10</td>
    <td align="right">0.538927E+09</td>
    <td align="right">0.136372E+10</td>
    <td align="right">0.448543E+10</td>
    <td align="right">0.586729E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.300245E+10</td>
    <td align="right">0.158014E+10</td>
    <td align="right">0.142230E+10</td>
    <td align="right">0.674611E+10</td>
    <td align="right">0.114021E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.363774E+10</td>
    <td align="right">0.249892E+10</td>
    <td align="right">0.113882E+10</td>
    <td align="right">0.704883E+10</td>
    <td align="right">0.230312E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.386205E+10</td>
    <td align="right">0.276106E+10</td>
    <td align="right">0.110099E+10</td>
    <td align="right">0.719100E+10</td>
    <td align="right">0.320597E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.293536E+11</td>
    <td align="right">0.142541E+11</td>
    <td align="right">0.150996E+11</td>
    <td align="right">0.598698E+11</td>
    <td align="right">0.200195E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125926E+10</td>
    <td align="right"> 17787863.70</td>
    <td align="right">0.110099E+10</td>
    <td align="right">0.302200E+10</td>
    <td align="right">0.306303E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.396442E+10</td>
    <td align="right">0.281777E+10</td>
    <td align="right">0.142230E+10</td>
    <td align="right">0.719100E+10</td>
    <td align="right">0.365362E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126399E+10</td>
    <td align="right">0.684325E+09</td>
    <td align="right">0.579667E+09</td>
    <td align="right">0.189863E+10</td>
    <td align="right">0.257601E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129118E+10</td>
    <td align="right">0.653711E+09</td>
    <td align="right">0.637468E+09</td>
    <td align="right">0.203231E+10</td>
    <td align="right">0.193983E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.140652E+10</td>
    <td align="right">0.621528E+09</td>
    <td align="right">0.784995E+09</td>
    <td align="right">0.235093E+10</td>
    <td align="right">0.187829E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168785E+10</td>
    <td align="right">0.773678E+09</td>
    <td align="right">0.914170E+09</td>
    <td align="right">0.331460E+10</td>
    <td align="right">0.113940E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.145457E+10</td>
    <td align="right">0.473648E+09</td>
    <td align="right">0.980918E+09</td>
    <td align="right">0.365709E+10</td>
    <td align="right">0.359287E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156345E+10</td>
    <td align="right">0.547849E+09</td>
    <td align="right">0.101560E+10</td>
    <td align="right">0.401853E+10</td>
    <td align="right">0.312765E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.147653E+10</td>
    <td align="right">0.410500E+09</td>
    <td align="right">0.106603E+10</td>
    <td align="right">0.379677E+10</td>
    <td align="right">0.209126E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149074E+10</td>
    <td align="right">0.455694E+09</td>
    <td align="right">0.103504E+10</td>
    <td align="right">0.385574E+10</td>
    <td align="right">0.290441E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.132767E+10</td>
    <td align="right">0.454414E+09</td>
    <td align="right">0.873258E+09</td>
    <td align="right">0.322844E+10</td>
    <td align="right">0.367036E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.140510E+10</td>
    <td align="right">0.606472E+09</td>
    <td align="right">0.798624E+09</td>
    <td align="right">0.325130E+10</td>
    <td align="right">0.730135E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116895E+10</td>
    <td align="right">0.588714E+09</td>
    <td align="right">0.580234E+09</td>
    <td align="right">0.212322E+10</td>
    <td align="right">0.155618E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116301E+10</td>
    <td align="right">0.620160E+09</td>
    <td align="right">0.542854E+09</td>
    <td align="right">0.189666E+10</td>
    <td align="right">0.218141E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.166996E+11</td>
    <td align="right">0.689069E+10</td>
    <td align="right">0.980886E+10</td>
    <td align="right">0.354242E+11</td>
    <td align="right">0.135399E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116301E+10</td>
    <td align="right">0.410500E+09</td>
    <td align="right">0.542854E+09</td>
    <td align="right">0.189666E+10</td>
    <td align="right">0.209126E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.168785E+10</td>
    <td align="right">0.773678E+09</td>
    <td align="right">0.106603E+10</td>
    <td align="right">0.401853E+10</td>
    <td align="right">0.257601E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230530E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.230530E+09</td>
    <td align="right">0.182068E+09</td>
    <td align="right">0.146828E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.245650E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.245650E+09</td>
    <td align="right">0.235590E+09</td>
    <td align="right">0.107789E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.315509E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.315509E+09</td>
    <td align="right">0.396108E+09</td>
    <td align="right">0.100425E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.360976E+09</td>
    <td align="right">  2096861.71</td>
    <td align="right">0.358879E+09</td>
    <td align="right">0.628824E+09</td>
    <td align="right">0.568386E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.425635E+09</td>
    <td align="right"> 19283230.38</td>
    <td align="right">0.406352E+09</td>
    <td align="right">0.113452E+10</td>
    <td align="right">0.159357E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470602E+09</td>
    <td align="right"> 38562099.77</td>
    <td align="right">0.432040E+09</td>
    <td align="right">0.129075E+10</td>
    <td align="right">0.139819E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469458E+09</td>
    <td align="right"> 21719229.54</td>
    <td align="right">0.447739E+09</td>
    <td align="right">0.128626E+10</td>
    <td align="right">0.102943E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.417900E+09</td>
    <td align="right">  4339486.65</td>
    <td align="right">0.413561E+09</td>
    <td align="right">0.117248E+10</td>
    <td align="right">0.158800E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.348456E+09</td>
    <td align="right">    42662.43</td>
    <td align="right">0.348414E+09</td>
    <td align="right">0.892660E+09</td>
    <td align="right">0.219427E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.312881E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.312881E+09</td>
    <td align="right">0.733428E+09</td>
    <td align="right">0.417274E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229864E+09</td>
    <td align="right">0.285802E+09</td>
    <td align="right">0.909648E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.214304E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214304E+09</td>
    <td align="right">0.199980E+09</td>
    <td align="right">0.126836E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.404177E+10</td>
    <td align="right"> 86043570.46</td>
    <td align="right">0.395572E+10</td>
    <td align="right">0.843847E+10</td>
    <td align="right">0.749443E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.214304E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214304E+09</td>
    <td align="right">0.182068E+09</td>
    <td align="right">0.102943E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.470602E+09</td>
    <td align="right"> 38562099.77</td>
    <td align="right">0.447739E+09</td>
    <td align="right">0.129075E+10</td>
    <td align="right">0.146828E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230540E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.230540E+09</td>
    <td align="right">0.182075E+09</td>
    <td align="right">0.146837E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.245660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.245660E+09</td>
    <td align="right">0.235600E+09</td>
    <td align="right">0.107795E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.315522E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.315522E+09</td>
    <td align="right">0.396124E+09</td>
    <td align="right">0.100431E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.360991E+09</td>
    <td align="right">  2096918.08</td>
    <td align="right">0.358894E+09</td>
    <td align="right">0.628854E+09</td>
    <td align="right">0.568417E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.425652E+09</td>
    <td align="right"> 19283748.71</td>
    <td align="right">0.406368E+09</td>
    <td align="right">0.113458E+10</td>
    <td align="right">0.159364E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470620E+09</td>
    <td align="right"> 38563136.33</td>
    <td align="right">0.432057E+09</td>
    <td align="right">0.129081E+10</td>
    <td align="right">0.139824E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469477E+09</td>
    <td align="right"> 21719813.36</td>
    <td align="right">0.447757E+09</td>
    <td align="right">0.128632E+10</td>
    <td align="right">0.102946E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.417917E+09</td>
    <td align="right">  4339603.29</td>
    <td align="right">0.413577E+09</td>
    <td align="right">0.117254E+10</td>
    <td align="right">0.158806E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.348470E+09</td>
    <td align="right">    42663.57</td>
    <td align="right">0.348428E+09</td>
    <td align="right">0.892703E+09</td>
    <td align="right">0.219437E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.312894E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.312894E+09</td>
    <td align="right">0.733463E+09</td>
    <td align="right">0.417296E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229874E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229874E+09</td>
    <td align="right">0.285815E+09</td>
    <td align="right">0.909699E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.214313E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214313E+09</td>
    <td align="right">0.199988E+09</td>
    <td align="right">0.126844E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.404193E+10</td>
    <td align="right"> 86045883.34</td>
    <td align="right">0.395588E+10</td>
    <td align="right">0.843887E+10</td>
    <td align="right">0.749486E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.214313E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214313E+09</td>
    <td align="right">0.182075E+09</td>
    <td align="right">0.102946E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.470620E+09</td>
    <td align="right"> 38563136.33</td>
    <td align="right">0.447757E+09</td>
    <td align="right">0.129081E+10</td>
    <td align="right">0.146837E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230540E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.230540E+09</td>
    <td align="right">0.182075E+09</td>
    <td align="right">0.146837E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.245660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.245660E+09</td>
    <td align="right">0.235600E+09</td>
    <td align="right">0.107795E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.315522E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.315522E+09</td>
    <td align="right">0.396124E+09</td>
    <td align="right">0.100431E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.360991E+09</td>
    <td align="right">  2096918.08</td>
    <td align="right">0.358894E+09</td>
    <td align="right">0.628854E+09</td>
    <td align="right">0.568417E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.425652E+09</td>
