    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     8104.77</td>
    <td align="right">     7358.85</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.26531623</td>
    <td align="right">    0.242698</td>
    <td align="right">       12.80</td>
    <td align="right">       10.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8104.77</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00788903</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00788903</td>
    <td align="right">     46.3095</td>
    <td align="right">     5172.36</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  129571.951</td>
    <td align="right">  103710.076</td>
    <td align="right">    6.991803</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.2386</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    6.991803</td>
    <td align="right">  7.64339905</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">   142123.40</td>
    <td align="right">   142123.40</td>
    <td align="right">      0.9117</td>
    <td align="right">  7.64339905</td>
    <td align="right">    6.991803</td>
    <td align="right">       26.33</td>
    <td align="right">       16.00</td>
    <td align="right">  0.00828352</td>
    <td align="right">     47584.0</td>
    <td align="right">       10.73</td>
    <td align="right">       10.17</td>
    <td align="right">  0.00828352</td>
    <td align="right">     31659.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   16174.744</td>
    <td align="right">   125948.65</td>
    <td align="right">       40.80</td>
    <td align="right">  0.00557864</td>
    <td align="right">       18.50</td>
    <td align="right">  0.96763000</td>
    <td align="right">     13.8395</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00872024</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00870322</td>
    <td align="right">     42.5218</td>
    <td align="right">    86975.51</td>
    <td align="right">        0.00</td>
    <td align="right">   133540.06</td>
    <td align="right">   100632.35</td>
    <td align="right">  7.34078549</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.26</td>
    <td align="right">       13.19</td>
    <td align="right">  0.00942128</td>
    <td align="right">     37116.2</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4974.868</td>
    <td align="right">    4974.868</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    6.991803</td>
    <td align="right">  7.64339905</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     4974.87</td>
    <td align="right">     4974.87</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.29301971</td>
    <td align="right">    2.097541</td>
    <td align="right">        0.85</td>
    <td align="right">        0.78</td>
    <td align="right">  0.00437633</td>
    <td align="right">     11807.8</td>
    <td align="right">       12.80</td>
    <td align="right">       10.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4974.87</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.96763000</td>
    <td align="right">     46.1316</td>
    <td align="right">       19.33</td>
    <td align="right">  0.00756604</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00789821</td>
    <td align="right">     46.3626</td>
    <td align="right">    13685.90</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  109758.838</td>
    <td align="right">   84560.782</td>
    <td align="right">    5.454099</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.8166</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.454099</td>
    <td align="right">  5.96238944</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">   120211.32</td>
    <td align="right">   120211.32</td>
    <td align="right">      0.9130</td>
    <td align="right">  5.96238944</td>
    <td align="right">    5.454099</td>
    <td align="right">       27.74</td>
    <td align="right">       16.28</td>
    <td align="right">  0.00805648</td>
    <td align="right">     48443.5</td>
    <td align="right">       10.69</td>
    <td align="right">        9.92</td>
    <td align="right">  0.00805648</td>
    <td align="right">     31053.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   12811.554</td>
    <td align="right">   107399.77</td>
    <td align="right">       40.67</td>
    <td align="right">  0.00557864</td>
    <td align="right">       18.46</td>
    <td align="right">  1.21667000</td>
    <td align="right">     22.3074</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00877479</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00874806</td>
    <td align="right">     42.7376</td>
    <td align="right">    67644.53</td>
    <td align="right">        0.00</td>
    <td align="right">   113120.18</td>
    <td align="right">    82351.84</td>
    <td align="right">  5.72632956</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.59</td>
    <td align="right">       12.58</td>
    <td align="right">  0.00907222</td>
    <td align="right">     35553.3</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13430.877</td>
    <td align="right">   13430.877</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.454099</td>
    <td align="right">  5.96238944</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    13430.88</td>
    <td align="right">    13430.88</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.78871683</td>
    <td align="right">    1.636230</td>
    <td align="right">        0.60</td>
    <td align="right">        0.58</td>
    <td align="right">  0.00433259</td>
    <td align="right">     11439.4</td>
    <td align="right">       12.80</td>
    <td align="right">       10.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    13430.88</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  1.21667000</td>
    <td align="right">     74.3581</td>
    <td align="right">       19.33</td>
    <td align="right">  0.00764459</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00792204</td>
    <td align="right">     46.5004</td>
    <td align="right">    23523.99</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  125403.171</td>
    <td align="right">   99385.930</td>
    <td align="right">    6.584001</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.0506</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    6.584001</td>
    <td align="right">  7.19759183</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">   137141.78</td>
    <td align="right">   137141.78</td>
    <td align="right">      0.9144</td>
    <td align="right">  7.19759183</td>
    <td align="right">    6.584001</td>
    <td align="right">       26.84</td>
    <td align="right">       16.09</td>
    <td align="right">  0.00818237</td>
    <td align="right">     47843.9</td>
    <td align="right">       10.73</td>
    <td align="right">       10.06</td>
    <td align="right">  0.00818237</td>
    <td align="right">     31404.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   15231.340</td>
    <td align="right">   121910.44</td>
    <td align="right">       40.53</td>
    <td align="right">  0.00557865</td>
    <td align="right">       18.42</td>
    <td align="right">  1.12788000</td>
    <td align="right">     17.1306</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00872304</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00871371</td>
    <td align="right">     42.5720</td>
    <td align="right">    81962.64</td>
    <td align="right">        0.00</td>
    <td align="right">   129243.61</td>
    <td align="right">    96542.25</td>
    <td align="right">  6.91262845</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.00</td>
    <td align="right">       12.99</td>
    <td align="right">  0.00932411</td>
    <td align="right">     36611.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10878.109</td>
    <td align="right">   10878.109</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    6.584001</td>
    <td align="right">  7.19759183</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    10878.11</td>
    <td align="right">    10878.11</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.15927755</td>
    <td align="right">    1.975200</td>
    <td align="right">        0.70</td>
    <td align="right">        0.66</td>
    <td align="right">  0.00435398</td>
    <td align="right">     11595.9</td>
    <td align="right">       12.80</td>
    <td align="right">       10.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10878.11</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  1.12788000</td>
    <td align="right">     57.1021</td>
    <td align="right">       17.49</td>
    <td align="right">  0.00761199</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00795552</td>
    <td align="right">     46.6941</td>
    <td align="right">    23147.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.97</td>
    <td align="right">        6.99</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.22</td>
    <td align="right">        5.45</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.13</td>
    <td align="right">        6.58</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     1806.67</td>
    <td align="right">     1706.67</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     1504.67</td>
    <td align="right">     2590.67</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     1586.33</td>
    <td align="right">     2925.00</td>
    <td align="right">       86.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     2302.67</td>
    <td align="right">     3403.50</td>
    <td align="right">      630.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     2620.67</td>
    <td align="right">     3109.33</td>
    <td align="right">      503.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     2728.00</td>
    <td align="right">     2455.50</td>
    <td align="right">      413.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     2445.50</td>
    <td align="right">     3477.00</td>
    <td align="right">      632.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     1917.50</td>
    <td align="right">     3281.50</td>
    <td align="right">      230.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     2394.83</td>
    <td align="right">     2826.00</td>
    <td align="right">      182.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     2509.67</td>
    <td align="right">     2308.00</td>
    <td align="right">      254.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     2207.17</td>
    <td align="right">     3108.50</td>
    <td align="right">      206.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     1957.33</td>
    <td align="right">     3203.83</td>
    <td align="right">      305.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     1920.83</td>
    <td align="right">     2638.33</td>
    <td align="right">      294.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     2573.67</td>
    <td align="right">     2164.00</td>
    <td align="right">      200.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     2181.00</td>
    <td align="right">     3308.67</td>
    <td align="right">      345.83</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4125.17</td>
    <td align="right">     4148.50</td>
    <td align="right">      948.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">       29.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">       27.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.33</td>
    <td align="right">       15.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       17.67</td>
    <td align="right">       25.67</td>
    <td align="right">        0.33</td>
    <td align="right">       11.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       15.17</td>
    <td align="right">       46.67</td>
    <td align="right">        0.00</td>
    <td align="right">       36.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       11.83</td>
    <td align="right">       46.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       12.50</td>
    <td align="right">       44.17</td>
    <td align="right">        0.00</td>
    <td align="right">       23.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        1.50</td>
    <td align="right">       13.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        1.00</td>
    <td align="right">       33.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       92.33</td>
    <td align="right">      339.83</td>
    <td align="right">       92.33</td>
    <td align="right">      325.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.83</td>
    <td align="right">       42.67</td>
    <td align="right">        0.00</td>
    <td align="right">       16.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        3.17</td>
    <td align="right">       17.17</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        3.33</td>
    <td align="right">       35.17</td>
    <td align="right">        0.00</td>
    <td align="right">       28.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        1.33</td>
    <td align="right">       54.67</td>
    <td align="right">        0.00</td>
    <td align="right">       42.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.83</td>
    <td align="right">       41.17</td>
    <td align="right">        0.00</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      111.17</td>
    <td align="right">      483.67</td>
    <td align="right">       92.67</td>
    <td align="right">      422.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.77</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       1.133</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.77</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.711</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.77</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.725</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.106</td>
    <td align="right">       0.121</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.91</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.568</td>
    <td align="right">       0.127</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.443</td>
    <td align="right">       0.121</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.91</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.719</td>
    <td align="right">       0.127</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.863</td>
    <td align="right">       0.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.91</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.334</td>
    <td align="right">       0.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.178</td>
    <td align="right">       1.308</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.91</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.360</td>
    <td align="right">       0.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.037</td>
    <td align="right">       0.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.55</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.541</td>
    <td align="right">       0.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.425</td>
    <td align="right">       0.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.91</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.683</td>
    <td align="right">       0.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.77</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.77</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.77</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.91</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.91</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.91</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.91</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.55</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.91</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     2294.52</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   246797.27</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1378.96</td>
    <td align="right">    15066.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   107848.05</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      412.64</td>
    <td align="right">     3234.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    39332.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      562.72</td>
    <td align="right">     2681.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49183.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">      562.72</td>
    <td align="right">     2681.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49183.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">      237.68</td>
    <td align="right">     2910.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16852.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">      237.68</td>
    <td align="right">     2910.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16852.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      301.56</td>
    <td align="right">     2704.95</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29623.06</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      641.28</td>
    <td align="right">    12061.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36185.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity</td>
    <td align="right">      164.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22155.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      790.82</td>
    <td align="right">      501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   147406.42</td>
    <td align="right">28-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">       33.79</td>
    <td align="right">      501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2424.90</td>
    <td align="right">01-FEB-13:10</td>
  </tr>
  <tr>
    <td align="right">Transformer:ExteriorEquipment:Electricity</td>
    <td align="right">       33.79</td>
    <td align="right">      501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2424.90</td>
    <td align="right">01-FEB-13:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     2294.52</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   246797.27</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     2294.52</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   246797.27</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     2294.52</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   246797.27</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     2294.52</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   246797.27</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     2294.52</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   246797.27</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     2294.52</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   246797.27</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       38.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   110502.45</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      132.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25011.29</td>
    <td align="right">28-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      132.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25011.29</td>
    <td align="right">28-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      124.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      124.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      586.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   120771.61</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">03-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">03-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">03-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">WIRED_LTG_ELECTRICITY</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1382.04</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_INT_EQUIP</td>
    <td align="right">      651.50</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36509.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">       81.40</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:20</td>
    <td align="right">    38608.25</td>
    <td align="right">05-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       73.83</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:20</td>
    <td align="right">     9910.59</td>
    <td align="right">02-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       73.83</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:20</td>
    <td align="right">     9910.59</td>
    <td align="right">02-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">       73.83</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:20</td>
    <td align="right">     9910.59</td>
    <td align="right">02-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">        7.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36604.82</td>
    <td align="right">05-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">        7.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36604.82</td>
    <td align="right">05-DEC-07:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       39.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5205.76</td>
    <td align="right">24-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       39.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5205.76</td>
    <td align="right">24-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       39.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5205.76</td>
    <td align="right">24-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     3999.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   515839.01</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1939.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   214946.97</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      393.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34785.78</td>
    <td align="right">13-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       20.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   101581.00</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     1918.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   214946.97</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      393.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34785.78</td>
    <td align="right">13-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       94.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17851.65</td>
    <td align="right">28-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">        7.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9415.81</td>
    <td align="right">02-JAN-05:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       87.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17851.65</td>
    <td align="right">28-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       41.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5965.01</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">        1.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3292.17</td>
    <td align="right">02-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       39.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5965.01</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       51.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6402.70</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4022.51</td>
    <td align="right">02-JAN-08:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       51.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6402.70</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      226.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23676.00</td>
    <td align="right">24-JUL-04:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4964.20</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      226.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23676.00</td>
    <td align="right">24-JUL-04:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      243.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25555.49</td>
    <td align="right">19-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20059.95</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      242.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25555.49</td>
    <td align="right">19-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       74.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10482.71</td>
    <td align="right">28-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">        2.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7289.29</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       72.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10482.71</td>
    <td align="right">28-JUN-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       67.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9697.55</td>
    <td align="right">29-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        1.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6065.19</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       65.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9697.55</td>
    <td align="right">29-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       96.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13642.34</td>
    <td align="right">02-OCT-12:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7358.64</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       95.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13642.34</td>
    <td align="right">02-OCT-12:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       68.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11294.40</td>
    <td align="right">29-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        1.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6772.86</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       67.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11294.40</td>
    <td align="right">29-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       65.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8313.25</td>
    <td align="right">28-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5623.89</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       65.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8313.25</td>
    <td align="right">28-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       63.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8757.83</td>
    <td align="right">14-AUG-09:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3797.95</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       63.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8757.83</td>
    <td align="right">14-AUG-09:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      100.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15300.46</td>
    <td align="right">28-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">        3.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6988.97</td>
    <td align="right">27-MAR-06:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       97.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15300.46</td>
    <td align="right">28-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       62.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9437.95</td>
    <td align="right">07-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3419.81</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       62.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9437.95</td>
    <td align="right">07-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       67.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9071.65</td>
    <td align="right">28-JUN-15:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5838.79</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       67.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9071.65</td>
    <td align="right">28-JUN-15:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       64.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9476.16</td>
    <td align="right">29-JUN-08:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4972.17</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       64.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9476.16</td>
    <td align="right">29-JUN-08:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       92.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12216.17</td>
    <td align="right">02-OCT-12:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5865.01</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       91.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12216.17</td>
    <td align="right">02-OCT-12:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       64.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10601.74</td>
    <td align="right">29-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4793.17</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       64.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10601.74</td>
    <td align="right">29-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       39.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5205.76</td>
    <td align="right">24-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       39.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5205.76</td>
    <td align="right">24-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">       39.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5205.76</td>
    <td align="right">24-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     2020.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   325814.83</td>
    <td align="right">14-JUL-04:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">       44.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   111007.59</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     1976.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   325814.83</td>
    <td align="right">14-JUL-04:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -393.517</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.831</td>
    <td align="right">     111.087</td>
    <td align="right">     301.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -51.957</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.014</td>
    <td align="right">    -226.643</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.027</td>
    <td align="right">     111.087</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -44.082</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.197</td>
    <td align="right">    -242.807</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.607</td>
    <td align="right">     111.087</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.682</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.158</td>
    <td align="right">     -72.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.349</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      27.436</td>
    <td align="right">       0.000</td>
    <td align="right">       1.910</td>
    <td align="right">      13.954</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.854</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.566</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.270</td>
    <td align="right">     -65.945</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.573</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      46.062</td>
    <td align="right">       0.000</td>
    <td align="right">       1.268</td>
    <td align="right">       0.119</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.618</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.449</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.538</td>
    <td align="right">     -95.447</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.116</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      73.661</td>
    <td align="right">       0.000</td>
    <td align="right">       1.840</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.679</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.930</td>
    <td align="right">      -8.204</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.407</td>
    <td align="right">     -67.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.712</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      45.199</td>
    <td align="right">       0.000</td>
    <td align="right">       1.274</td>
    <td align="right">       3.247</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.089</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.443</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.356</td>
    <td align="right">     -65.368</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.260</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      27.710</td>
    <td align="right">       0.000</td>
    <td align="right">       1.075</td>
    <td align="right">       9.710</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.712</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.137</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.151</td>
    <td align="right">     -63.586</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.532</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      46.335</td>
    <td align="right">       0.000</td>
    <td align="right">       0.695</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.042</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.484</td>
    <td align="right">      -0.322</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.068</td>
    <td align="right">     -97.166</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.047</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      73.954</td>
    <td align="right">       0.000</td>
    <td align="right">      15.515</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.308</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.186</td>
    <td align="right">      -7.029</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.153</td>
    <td align="right">     -62.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.632</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      45.485</td>
    <td align="right">       0.000</td>
    <td align="right">       0.679</td>
    <td align="right">       0.772</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.716</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.480</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.496</td>
    <td align="right">     -67.431</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.232</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      27.410</td>
    <td align="right">       0.000</td>
    <td align="right">       1.586</td>
    <td align="right">      12.604</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.778</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.225</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.340</td>
    <td align="right">     -64.370</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.365</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      46.101</td>
    <td align="right">       0.000</td>
    <td align="right">       1.075</td>
    <td align="right">       1.479</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.527</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.182</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.303</td>
    <td align="right">     -91.760</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.030</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      73.583</td>
    <td align="right">       0.000</td>
    <td align="right">       1.530</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.363</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.524</td>
    <td align="right">      -8.904</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.334</td>
    <td align="right">     -64.648</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.659</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      45.266</td>
    <td align="right">       0.000</td>
    <td align="right">       1.048</td>
    <td align="right">       3.050</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.242</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.186</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">       7.371</td>
    <td align="right">     -87.064</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.262</td>
    <td align="right">      82.951</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.520</td>
    <td align="right">      -0.002</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       1.086</td>
    <td align="right">     -39.914</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.385</td>
    <td align="right">      42.446</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.002</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">       0.606</td>
    <td align="right">     -51.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.891</td>
    <td align="right">      53.485</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.897</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       9.063</td>
    <td align="right">    -178.065</td>
    <td align="right">      11.785</td>
    <td align="right">   -1740.448</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     168.972</td>
    <td align="right">     562.720</td>
    <td align="right">     816.244</td>
    <td align="right">     578.201</td>
    <td align="right">       0.000</td>
    <td align="right">      36.033</td>
    <td align="right">     223.824</td>
    <td align="right">       0.000</td>
    <td align="right">    -277.929</td>
    <td align="right">       0.000</td>
    <td align="right">     -61.211</td>
    <td align="right">    -149.186</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">11-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -59928.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3498.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55371.20</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">27-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -39027.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34793.57</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -44569.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40336.36</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">23-JUL-13:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15769.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.03</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">     3499.40</td>
    <td align="right">        0.00</td>
    <td align="right">      754.38</td>
    <td align="right">    10874.96</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">23-JUL-08:41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14851.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.65</td>
    <td align="right">       71.99</td>
    <td align="right">      317.77</td>
    <td align="right">     8732.57</td>
    <td align="right">        0.00</td>
    <td align="right">       25.09</td>
    <td align="right">     5690.73</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">09-OCT-13:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17884.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.41</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">    11175.35</td>
    <td align="right">        0.00</td>
    <td align="right">       52.08</td>
    <td align="right">     6018.71</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">06-AUG-16:31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16973.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.38</td>
    <td align="right">       71.98</td>
    <td align="right">      317.76</td>
    <td align="right">     9277.67</td>
    <td align="right">        0.00</td>
    <td align="right">       78.96</td>
    <td align="right">     7213.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">23-JUL-12:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12525.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.73</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">     4337.75</td>
    <td align="right">        0.00</td>
    <td align="right">      715.49</td>
    <td align="right">     6827.78</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">23-JUL-08:41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13145.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.07</td>
    <td align="right">       71.99</td>
    <td align="right">      317.77</td>
    <td align="right">     8874.47</td>
    <td align="right">        0.00</td>
    <td align="right">       15.95</td>
    <td align="right">     3849.86</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">28-JUN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15296.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.27</td>
    <td align="right">     1137.11</td>
    <td align="right">      836.60</td>
    <td align="right">     4133.79</td>
    <td align="right">        0.00</td>
    <td align="right">    14591.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5558.60</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">30-JUL-17:31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14154.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.64</td>
    <td align="right">      317.76</td>
    <td align="right">     9832.49</td>
    <td align="right">        0.00</td>
    <td align="right">      386.39</td>
    <td align="right">     3546.83</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">25-JUN-18:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12955.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.59</td>
    <td align="right">      501.96</td>
    <td align="right">     4802.29</td>
    <td align="right">        0.00</td>
    <td align="right">      864.35</td>
    <td align="right">     6675.74</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">11-JUN-08:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13929.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.11</td>
    <td align="right">       71.99</td>
    <td align="right">      317.77</td>
    <td align="right">     8166.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5362.58</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">25-DEC-13:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15307.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.22</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">    15439.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -62.80</td>
    <td align="right">     -707.46</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">21-MAY-17:41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15819.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.64</td>
    <td align="right">      317.76</td>
    <td align="right">     8527.84</td>
    <td align="right">        0.00</td>
    <td align="right">      126.91</td>
    <td align="right">     6776.78</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">28-JUN-14:55</td>
    <td align="right">        0.00</td>
    <td align="right">   -20606.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      563.21</td>
    <td align="right">    20042.83</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">14-AUG-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">    -8727.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.66</td>
    <td align="right">     8691.48</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">13-JUL-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">   -10205.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10243.44</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -37.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">10-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">    13790.58</td>
    <td align="right">        0.00</td>
    <td align="right">  -266448.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5362.78</td>
    <td align="right">    16406.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      584.37</td>
    <td align="right">   234755.50</td>
    <td align="right">        0.00</td>
    <td align="right">    -4450.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17292.62</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21526.15</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21456.18</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -25689.72</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7941.26</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2570.17</td>
    <td align="right">        0.00</td>
    <td align="right">     -206.16</td>
    <td align="right">    -6057.39</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6803.35</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.29</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1751.81</td>
    <td align="right">        0.00</td>
    <td align="right">     -139.31</td>
    <td align="right">    -5477.21</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8036.49</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2796.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -221.11</td>
    <td align="right">    -5911.71</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7725.86</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.28</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1755.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.26</td>
    <td align="right">    -6392.40</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6063.69</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2983.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -132.22</td>
    <td align="right">    -3840.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5552.20</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.29</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2096.92</td>
    <td align="right">        0.00</td>
    <td align="right">      -92.02</td>
    <td align="right">    -3928.24</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">06-DEC-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7484.65</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.49</td>
    <td align="right">      682.27</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13668.08</td>
    <td align="right">        0.00</td>
    <td align="right">    -4576.44</td>
    <td align="right">        0.00</td>
    <td align="right">   -18112.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5830.57</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.28</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2109.19</td>
    <td align="right">        0.00</td>
    <td align="right">      -94.43</td>
    <td align="right">    -4191.92</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6299.49</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2910.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -194.99</td>
    <td align="right">    -4086.43</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6156.25</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.29</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1977.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -131.57</td>
    <td align="right">    -4612.51</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6464.35</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3139.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -207.56</td>
    <td align="right">    -4009.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6543.53</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.28</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1975.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -134.45</td>
    <td align="right">    -4998.72</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">27-APR-04:01</td>
    <td align="right">    11318.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -579.36</td>
    <td align="right">   -10739.10</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">25-DEC-13:23</td>
    <td align="right">     4563.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4655.67</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">18-DEC-05:01</td>
    <td align="right">     9924.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -637.88</td>
    <td align="right">    -9286.60</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">    -2242.72</td>
    <td align="right">     9668.89</td>
    <td align="right">   117819.63</td>
    <td align="right">    -9668.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5362.78</td>
    <td align="right">    16406.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -29639.90</td>
    <td align="right">        0.00</td>
    <td align="right">    -2790.12</td>
    <td align="right">  -104915.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      7.5534</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      6.9918</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      6.0662</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.4541</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      6.8495</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      6.5840</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      2.2660</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.2660</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.8199</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.8199</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      2.0549</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.0549</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.2341</td>
    <td align="right">      4.2341</td>
    <td align="right">      1.2702</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.6112</td>
    <td align="right">      2.6112</td>
    <td align="right">      0.7834</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.9918</td>
    <td align="right">      2.9918</td>
    <td align="right">      0.8975</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9879</td>
    <td align="right">      0.9879</td>
    <td align="right">      0.2964</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8520</td>
    <td align="right">      0.8520</td>
    <td align="right">      0.2556</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.0364</td>
    <td align="right">      1.0364</td>
    <td align="right">      0.3109</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9814</td>
    <td align="right">      0.9814</td>
    <td align="right">      0.2944</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8255</td>
    <td align="right">      0.8255</td>
    <td align="right">      0.2476</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7808</td>
    <td align="right">      0.7808</td>
    <td align="right">      0.2342</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8783</td>
    <td align="right">      0.8783</td>
    <td align="right">      0.2635</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8348</td>
    <td align="right">      0.8348</td>
    <td align="right">      0.2504</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8403</td>
    <td align="right">      0.8403</td>
    <td align="right">      0.2521</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8272</td>
    <td align="right">      0.8272</td>
    <td align="right">      0.2481</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8966</td>
    <td align="right">      0.8966</td>
    <td align="right">      0.2690</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8910</td>
    <td align="right">      0.8910</td>
    <td align="right">      0.2673</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      7.5534</td>
    <td align="right">      6.9918</td>
    <td align="right">      7.5534</td>
    <td align="right">      2.2660</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      6.0662</td>
    <td align="right">      5.4541</td>
    <td align="right">      6.0662</td>
    <td align="right">      1.8199</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      6.8495</td>
    <td align="right">      6.5840</td>
    <td align="right">      6.8495</td>
    <td align="right">      2.0549</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.2702</td>
    <td align="right">      1.2702</td>
    <td align="right">      1.2702</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7834</td>
    <td align="right">      0.7834</td>
    <td align="right">      0.7834</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8975</td>
    <td align="right">      0.8975</td>
    <td align="right">      0.8975</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2964</td>
    <td align="right">      0.2964</td>
    <td align="right">      0.2964</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2556</td>
    <td align="right">      0.2556</td>
    <td align="right">      0.2556</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3109</td>
    <td align="right">      0.3109</td>
    <td align="right">      0.3109</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2944</td>
    <td align="right">      0.2944</td>
    <td align="right">      0.2944</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2476</td>
    <td align="right">      0.2476</td>
    <td align="right">      0.2476</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2342</td>
    <td align="right">      0.2342</td>
    <td align="right">      0.2342</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2635</td>
    <td align="right">      0.2635</td>
    <td align="right">      0.2635</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2504</td>
    <td align="right">      0.2504</td>
    <td align="right">      0.2504</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2521</td>
    <td align="right">      0.2521</td>
    <td align="right">      0.2521</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2481</td>
    <td align="right">      0.2481</td>
    <td align="right">      0.2481</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2690</td>
    <td align="right">      0.2690</td>
    <td align="right">      0.2690</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2673</td>
    <td align="right">      0.2673</td>
    <td align="right">      0.2673</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      2.2660</td>
    <td align="right">      2.2660</td>
    <td align="right">      2.2660</td>
    <td align="right">      2.2660</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.8199</td>
    <td align="right">      1.8199</td>
    <td align="right">      1.8199</td>
    <td align="right">      1.8199</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      2.0549</td>
    <td align="right">      2.0549</td>
    <td align="right">      2.0549</td>
    <td align="right">      2.0549</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       92.67</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      422.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      515.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">       38.09</td>
    <td align="right">   110502.45</td>
    <td align="right">        7.56</td>
    <td align="right">    36604.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">      586.71</td>
    <td align="right">   120771.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">      562.72</td>
    <td align="right">    49183.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      124.59</td>
    <td align="right">     7921.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      641.28</td>
    <td align="right">    36185.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      164.75</td>
    <td align="right">    22155.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">       33.79</td>
    <td align="right">     2424.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      132.23</td>
    <td align="right">    25011.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.15</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.83</td>
    <td align="right">     9910.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">     2294.52</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">       81.40</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      816.24</td>
    <td align="right">     2375.91</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      112.95</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      117.76</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      163.83</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      460.54</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      460.54</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       14.82</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       16.34</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       16.34</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       23.68</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       24.69</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        5.57</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        3.11</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       34.35</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        6.67</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       2992.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4487.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1154.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">       2357.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.784383E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.107868E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.117805E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right"> 6778198.266</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.278103E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.506281E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.373249E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.756477E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.373249E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEIECC::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME IECC</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME IECC_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.784383E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.107868E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.117805E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right"> 6778198.266</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.278103E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.506281E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.373249E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.756477E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.373249E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2009::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2009</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2009_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.784383E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.107868E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.117805E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right"> 6778198.266</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.278103E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.506281E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.373249E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.756477E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.373249E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.784383E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.107868E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.117805E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right"> 6778198.266</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.278103E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.506281E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.373249E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.756477E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.373249E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.784383E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.107868E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.117805E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right"> 6778198.266</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.278103E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.506281E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.373249E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.756477E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.373249E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.784383E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.107868E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.117805E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right"> 6778198.266</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.278103E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.506281E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.373249E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.756477E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.373249E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.784383E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.107868E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.117805E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right"> 6778198.266</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.278103E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.506281E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.373249E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.756477E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.373249E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE2B::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 2B</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 2B_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.784383E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.107868E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.117805E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right"> 6778198.266</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.278103E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.506281E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.373249E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.756477E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.373249E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_AZ_TUCSON::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_AZ_TUCSON</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_AZ_TUCSON_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.784383E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.107868E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.117805E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right"> 6778198.266</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.278103E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.506281E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.373249E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.756477E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.373249E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.270082E+11</td>
    <td align="right">    45592.15</td>
    <td align="right">27-JAN-05:02</td>
    <td align="right">       14.67</td>
    <td align="right">        5.94</td>
    <td align="right">0.196820E+10</td>
    <td align="right">     2606.68</td>
    <td align="right">23-JAN-14:09</td>
    <td align="right">       21.83</td>
    <td align="right">       11.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.230748E+11</td>
    <td align="right">    43487.78</td>
    <td align="right">10-FEB-05:03</td>
    <td align="right">       15.17</td>
    <td align="right">        8.31</td>
    <td align="right">0.179011E+10</td>
    <td align="right">     2606.74</td>
    <td align="right">15-FEB-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">       13.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.293136E+11</td>
    <td align="right">    47781.15</td>
    <td align="right">21-MAR-04:02</td>
    <td align="right">       15.22</td>
    <td align="right">        8.62</td>
    <td align="right">0.214267E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">17-MAR-09:00</td>
    <td align="right">       21.60</td>
    <td align="right">       14.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.330238E+11</td>
    <td align="right">    58911.48</td>
    <td align="right">15-APR-04:02</td>
    <td align="right">       22.67</td>
    <td align="right">       12.92</td>
    <td align="right">0.190495E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">27-APR-13:39</td>
    <td align="right">       25.33</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.366557E+11</td>
    <td align="right">    59907.25</td>
    <td align="right">11-MAY-04:02</td>
    <td align="right">       22.00</td>
    <td align="right">       12.60</td>
    <td align="right">0.206640E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">22-MAY-09:00</td>
    <td align="right">       25.00</td>
    <td align="right">        9.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.395426E+11</td>
    <td align="right">    59263.67</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">       22.17</td>
    <td align="right">       12.79</td>
    <td align="right">0.206211E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">19-JUN-13:09</td>
    <td align="right">       38.17</td>
    <td align="right">       18.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.385712E+11</td>
    <td align="right">    59655.63</td>
    <td align="right">29-JUL-04:02</td>
    <td align="right">       21.00</td>
    <td align="right">       17.53</td>
    <td align="right">0.191539E+10</td>
    <td align="right">     2606.70</td>
    <td align="right">05-JUL-09:09</td>
    <td align="right">       31.33</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.407843E+11</td>
    <td align="right">    58571.86</td>
    <td align="right">05-AUG-04:02</td>
    <td align="right">       21.83</td>
    <td align="right">       17.93</td>
    <td align="right">0.215182E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">25-AUG-09:09</td>
    <td align="right">       30.67</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.369735E+11</td>
    <td align="right">    58152.19</td>
    <td align="right">14-SEP-04:02</td>
    <td align="right">       20.92</td>
    <td align="right">       17.25</td>
    <td align="right">0.191138E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">19-SEP-09:09</td>
    <td align="right">       28.77</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.338233E+11</td>
    <td align="right">    58081.05</td>
    <td align="right">04-OCT-04:02</td>
    <td align="right">       21.00</td>
    <td align="right">       17.08</td>
    <td align="right">0.198413E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">17-OCT-09:30</td>
    <td align="right">       25.00</td>
    <td align="right">        9.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.290060E+11</td>
    <td align="right">    54250.72</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">       17.00</td>
    <td align="right">       17.00</td>
    <td align="right">0.196341E+10</td>
    <td align="right">     2606.77</td>
    <td align="right">22-NOV-10:00</td>
    <td align="right">       20.00</td>
    <td align="right">       11.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.257419E+11</td>
    <td align="right">    40402.93</td>
    <td align="right">23-DEC-05:02</td>
    <td align="right">       10.83</td>
    <td align="right">        3.40</td>
    <td align="right">0.190268E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">13-DEC-10:09</td>
    <td align="right">       11.33</td>
    <td align="right">       10.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.393519E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.237633E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.230748E+11</td>
    <td align="right">    40402.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.83</td>
    <td align="right">        3.40</td>
    <td align="right">0.179011E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.33</td>
    <td align="right">        9.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.407843E+11</td>
    <td align="right">    59907.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.67</td>
    <td align="right">       17.93</td>
    <td align="right">0.215182E+10</td>
    <td align="right">     2606.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.17</td>
    <td align="right">       18.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.330314E+10</td>
    <td align="right">     7155.07</td>
    <td align="right">31-JAN-15:20</td>
    <td align="right">       28.33</td>
    <td align="right">       10.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.217893E+10</td>
    <td align="right">     6590.62</td>
    <td align="right">23-FEB-14:10</td>
    <td align="right">       18.00</td>
    <td align="right">       10.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.392719E+10</td>
    <td align="right">     8834.57</td>
    <td align="right">16-MAR-15:20</td>
    <td align="right">       28.80</td>
    <td align="right">       13.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.837714E+10</td>
    <td align="right">    14015.62</td>
    <td align="right">14-APR-14:20</td>
    <td align="right">       34.33</td>
    <td align="right">       14.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.104111E+11</td>
    <td align="right">    14397.22</td>
    <td align="right">19-MAY-14:00</td>
    <td align="right">       36.00</td>
    <td align="right">       14.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.139058E+11</td>
    <td align="right">    20606.10</td>
    <td align="right">28-JUN-14:55</td>
    <td align="right">       42.00</td>
    <td align="right">       19.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.122465E+11</td>
    <td align="right">    16465.70</td>
    <td align="right">16-JUL-13:02</td>
    <td align="right">       37.17</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.118991E+11</td>
    <td align="right">    15953.73</td>
    <td align="right">09-AUG-13:50</td>
    <td align="right">       38.17</td>
    <td align="right">       21.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.924412E+10</td>
    <td align="right">    15378.18</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">       36.60</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.598830E+10</td>
    <td align="right">    13513.03</td>
    <td align="right">02-OCT-13:40</td>
    <td align="right">       34.67</td>
    <td align="right">       19.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.330931E+10</td>
    <td align="right">     9209.97</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">       29.00</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.227509E+10</td>
    <td align="right">     5921.46</td>
    <td align="right">22-DEC-15:30</td>
    <td align="right">       25.50</td>
    <td align="right">       10.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.870657E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.217893E+10</td>
    <td align="right">     5921.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.00</td>
    <td align="right">       10.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.139058E+11</td>
    <td align="right">    20606.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.00</td>
    <td align="right">       21.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118557E+10</td>
    <td align="right">     2094.56</td>
    <td align="right">27-JAN-21:00</td>
    <td align="right">       17.00</td>
    <td align="right">        6.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.913613E+09</td>
    <td align="right">     1957.33</td>
    <td align="right">23-FEB-21:00</td>
    <td align="right">       11.00</td>
    <td align="right">        8.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154468E+10</td>
    <td align="right">     2845.77</td>
    <td align="right">18-MAR-04:10</td>
    <td align="right">       12.12</td>
    <td align="right">        9.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.353543E+10</td>
    <td align="right">     5092.46</td>
    <td align="right">15-APR-04:12</td>
    <td align="right">       22.33</td>
    <td align="right">       12.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.455087E+10</td>
    <td align="right">     5598.58</td>
    <td align="right">08-MAY-04:12</td>
    <td align="right">       22.00</td>
    <td align="right">       10.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.627049E+10</td>
    <td align="right">     7569.50</td>
    <td align="right">30-JUN-04:13</td>
    <td align="right">       27.67</td>
    <td align="right">       15.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.585100E+10</td>
    <td align="right">     8021.29</td>
    <td align="right">22-JUL-04:13</td>
    <td align="right">       29.00</td>
    <td align="right">       19.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.585521E+10</td>
    <td align="right">     8727.22</td>
    <td align="right">14-AUG-04:12</td>
    <td align="right">       26.67</td>
    <td align="right">       16.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.489333E+10</td>
    <td align="right">     7186.68</td>
    <td align="right">05-SEP-04:06</td>
    <td align="right">       22.62</td>
    <td align="right">       18.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.304936E+10</td>
    <td align="right">     6986.84</td>
    <td align="right">02-OCT-04:12</td>
    <td align="right">       26.00</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150874E+10</td>
    <td align="right">     2733.13</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">       28.00</td>
    <td align="right">       15.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.756491E+09</td>
    <td align="right">     1887.22</td>
    <td align="right">22-DEC-20:40</td>
    <td align="right">       15.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.399148E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.756491E+09</td>
    <td align="right">     1887.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.627049E+10</td>
    <td align="right">     8727.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.00</td>
    <td align="right">       19.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.222183E+10</td>
    <td align="right">     3164.26</td>
    <td align="right">07-JAN-05:10</td>
    <td align="right">       14.00</td>
    <td align="right">        8.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.162348E+10</td>
    <td align="right">     3203.77</td>
    <td align="right">17-FEB-05:10</td>
    <td align="right">       11.17</td>
    <td align="right">       11.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.247332E+10</td>
    <td align="right">     3886.54</td>
    <td align="right">18-MAR-04:08</td>
    <td align="right">       12.12</td>
    <td align="right">        9.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.439151E+10</td>
    <td align="right">     5513.29</td>
    <td align="right">15-APR-04:12</td>
    <td align="right">       22.33</td>
    <td align="right">       12.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.538658E+10</td>
    <td align="right">     5604.23</td>
    <td align="right">11-MAY-04:12</td>
    <td align="right">       22.00</td>
    <td align="right">       12.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.695022E+10</td>
    <td align="right">     7912.70</td>
    <td align="right">29-JUN-04:13</td>
    <td align="right">       28.00</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.674503E+10</td>
    <td align="right">    10206.73</td>
    <td align="right">13-JUL-04:12</td>
    <td align="right">       24.67</td>
    <td align="right">       19.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.687830E+10</td>
    <td align="right">    10181.23</td>
    <td align="right">01-AUG-04:12</td>
    <td align="right">       24.67</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601192E+10</td>
    <td align="right">     9181.18</td>
    <td align="right">05-SEP-04:12</td>
    <td align="right">       22.53</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.418150E+10</td>
    <td align="right">     7970.15</td>
    <td align="right">02-OCT-04:12</td>
    <td align="right">       26.00</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.259861E+10</td>
    <td align="right">     3849.89</td>
    <td align="right">13-NOV-05:08</td>
    <td align="right">       17.00</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.162435E+10</td>
    <td align="right">     2742.99</td>
    <td align="right">23-DEC-05:10</td>
    <td align="right">       10.83</td>
    <td align="right">        3.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.510866E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.162348E+10</td>
    <td align="right">     2742.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.83</td>
    <td align="right">        3.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.695022E+10</td>
    <td align="right">    10206.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.132373E+11</td>
    <td align="right">    27188.83</td>
    <td align="right">27-JAN-05:02</td>
    <td align="right">       14.67</td>
    <td align="right">        5.94</td>
    <td align="right">0.192259E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">11-JAN-10:09</td>
    <td align="right">       13.33</td>
    <td align="right">        9.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109039E+11</td>
    <td align="right">    23508.29</td>
    <td align="right">01-FEB-05:02</td>
    <td align="right">        5.00</td>
    <td align="right">        3.58</td>
    <td align="right">0.174887E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">10-FEB-14:00</td>
    <td align="right">       15.00</td>
    <td align="right">       12.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.146079E+11</td>
    <td align="right">    29655.61</td>
    <td align="right">21-MAR-04:02</td>
    <td align="right">       15.22</td>
    <td align="right">        8.62</td>
    <td align="right">0.211562E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">17-MAR-09:00</td>
    <td align="right">       21.60</td>
    <td align="right">       14.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.197934E+11</td>
    <td align="right">    37712.65</td>
    <td align="right">26-APR-04:03</td>
    <td align="right">       20.00</td>
    <td align="right">       10.43</td>
    <td align="right">0.190210E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">06-APR-09:30</td>
    <td align="right">       25.00</td>
    <td align="right">       12.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.229067E+11</td>
    <td align="right">    38299.44</td>
    <td align="right">11-MAY-04:02</td>
    <td align="right">       22.00</td>
    <td align="right">       12.60</td>
    <td align="right">0.206792E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">30-MAY-09:00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.262027E+11</td>
    <td align="right">    38102.34</td>
    <td align="right">10-JUN-04:02</td>
    <td align="right">       20.83</td>
    <td align="right">       10.98</td>
    <td align="right">0.206503E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">19-JUN-13:09</td>
    <td align="right">       38.17</td>
    <td align="right">       18.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.252130E+11</td>
    <td align="right">    39031.00</td>
    <td align="right">27-JUL-04:02</td>
    <td align="right">       22.00</td>
    <td align="right">       18.54</td>
    <td align="right">0.191869E+10</td>
    <td align="right">     2606.70</td>
    <td align="right">05-JUL-09:09</td>
    <td align="right">       31.33</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.260092E+11</td>
    <td align="right">    38629.44</td>
    <td align="right">24-AUG-04:02</td>
    <td align="right">       20.83</td>
    <td align="right">       10.22</td>
    <td align="right">0.215424E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">17-AUG-09:09</td>
    <td align="right">       30.17</td>
    <td align="right">       17.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.228194E+11</td>
    <td align="right">    38549.47</td>
    <td align="right">14-SEP-04:02</td>
    <td align="right">       20.92</td>
    <td align="right">       17.25</td>
    <td align="right">0.191315E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">27-SEP-09:09</td>
    <td align="right">       27.07</td>
    <td align="right">       16.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.188594E+11</td>
    <td align="right">    38420.19</td>
    <td align="right">04-OCT-04:02</td>
    <td align="right">       21.00</td>
    <td align="right">       17.08</td>
    <td align="right">0.197612E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">05-OCT-09:09</td>
    <td align="right">       26.50</td>
    <td align="right">       16.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142612E+11</td>
    <td align="right">    32570.24</td>
    <td align="right">01-NOV-04:02</td>
    <td align="right">       20.00</td>
    <td align="right">       14.49</td>
    <td align="right">0.194031E+10</td>
    <td align="right">     2606.69</td>
    <td align="right">22-NOV-10:00</td>
    <td align="right">       20.00</td>
    <td align="right">       11.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118300E+11</td>
    <td align="right">    14537.58</td>
    <td align="right">22-DEC-17:00</td>
    <td align="right">       24.00</td>
    <td align="right">        9.49</td>
    <td align="right">0.184256E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">22-DEC-10:09</td>
    <td align="right">       17.83</td>
    <td align="right">        7.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.226644E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.235672E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109039E+11</td>
    <td align="right">    14537.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
    <td align="right">        3.58</td>
    <td align="right">0.174887E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.33</td>
    <td align="right">        7.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.262027E+11</td>
    <td align="right">    39031.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.00</td>
    <td align="right">       18.54</td>
    <td align="right">0.215424E+10</td>
    <td align="right">     2606.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.17</td>
    <td align="right">       18.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133924E+11</td>
    <td align="right">    15908.32</td>
    <td align="right">27-JAN-17:00</td>
    <td align="right">       26.00</td>
    <td align="right">        9.18</td>
    <td align="right">0.182072E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">26-JAN-14:09</td>
    <td align="right">       24.00</td>
    <td align="right">       12.06</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109515E+11</td>
    <td align="right">    14324.25</td>
    <td align="right">23-FEB-15:00</td>
    <td align="right">       18.00</td>
    <td align="right">       10.33</td>
    <td align="right">0.165839E+10</td>
    <td align="right">     2606.54</td>
    <td align="right">03-FEB-14:00</td>
    <td align="right">       17.00</td>
    <td align="right">        7.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.150889E+11</td>
    <td align="right">    30915.70</td>
    <td align="right">17-MAR-04:02</td>
    <td align="right">       14.72</td>
    <td align="right">       10.17</td>
    <td align="right">0.202920E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">23-MAR-13:09</td>
    <td align="right">       25.08</td>
    <td align="right">       11.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.213664E+11</td>
    <td align="right">    42756.89</td>
    <td align="right">15-APR-04:02</td>
    <td align="right">       22.67</td>
    <td align="right">       12.92</td>
    <td align="right">0.188589E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">12-APR-09:00</td>
    <td align="right">       29.00</td>
    <td align="right">       15.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.255031E+11</td>
    <td align="right">    43230.81</td>
    <td align="right">08-MAY-04:03</td>
    <td align="right">       22.00</td>
    <td align="right">       10.06</td>
    <td align="right">0.205791E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">30-MAY-09:00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.300657E+11</td>
    <td align="right">    43890.61</td>
    <td align="right">22-JUN-04:02</td>
    <td align="right">       21.00</td>
    <td align="right">        9.63</td>
    <td align="right">0.206256E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">19-JUN-13:09</td>
    <td align="right">       38.17</td>
    <td align="right">       18.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.287493E+11</td>
    <td align="right">    44111.36</td>
    <td align="right">27-JUL-04:02</td>
    <td align="right">       22.00</td>
    <td align="right">       18.54</td>
    <td align="right">0.191752E+10</td>
    <td align="right">     2606.69</td>
    <td align="right">05-JUL-09:09</td>
    <td align="right">       31.33</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.289487E+11</td>
    <td align="right">    43864.70</td>
    <td align="right">23-AUG-04:02</td>
    <td align="right">       22.00</td>
    <td align="right">       12.40</td>
    <td align="right">0.214994E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">22-AUG-09:30</td>
    <td align="right">       31.00</td>
    <td align="right">       18.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.246761E+11</td>
    <td align="right">    44569.74</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">       22.28</td>
    <td align="right">       18.63</td>
    <td align="right">0.190602E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">27-SEP-09:09</td>
    <td align="right">       27.07</td>
    <td align="right">       16.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.189803E+11</td>
    <td align="right">    43609.15</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">       22.83</td>
    <td align="right">       19.30</td>
    <td align="right">0.193419E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">05-OCT-09:09</td>
    <td align="right">       26.50</td>
    <td align="right">       16.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138070E+11</td>
    <td align="right">    32460.09</td>
    <td align="right">03-NOV-04:01</td>
    <td align="right">       16.00</td>
    <td align="right">       12.46</td>
    <td align="right">0.185789E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">16-NOV-14:09</td>
    <td align="right">       18.00</td>
    <td align="right">       11.82</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112794E+11</td>
    <td align="right">    14234.41</td>
    <td align="right">22-DEC-16:50</td>
    <td align="right">       24.17</td>
    <td align="right">        9.58</td>
    <td align="right">0.170673E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">22-DEC-14:50</td>
    <td align="right">       25.83</td>
    <td align="right">       10.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242809E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.229870E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109515E+11</td>
    <td align="right">    14234.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.72</td>
    <td align="right">        9.18</td>
    <td align="right">0.165839E+10</td>
    <td align="right">     2606.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.00</td>
    <td align="right">        7.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.300657E+11</td>
    <td align="right">    44569.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       19.30</td>
    <td align="right">0.214994E+10</td>
    <td align="right">     2606.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.17</td>
    <td align="right">       18.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.312427E+10</td>
    <td align="right">     3649.23</td>
    <td align="right">31-JAN-16:40</td>
    <td align="right">       29.00</td>
    <td align="right">       10.69</td>
    <td align="right">0.341872E+09</td>
    <td align="right">      535.14</td>
    <td align="right">27-JAN-14:00</td>
    <td align="right">       27.00</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.235192E+10</td>
    <td align="right">     3462.59</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">       21.00</td>
    <td align="right">       11.65</td>
    <td align="right">0.307398E+09</td>
    <td align="right">      510.98</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">       21.00</td>
    <td align="right">       11.65</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.378680E+10</td>
    <td align="right">     5144.82</td>
    <td align="right">16-MAR-15:50</td>
    <td align="right">       28.80</td>
    <td align="right">       13.87</td>
    <td align="right">0.387450E+09</td>
    <td align="right">      549.48</td>
    <td align="right">20-MAR-13:09</td>
    <td align="right">       27.28</td>
    <td align="right">       14.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.625388E+10</td>
    <td align="right">    11080.21</td>
    <td align="right">25-APR-04:01</td>
    <td align="right">       23.67</td>
    <td align="right">       12.25</td>
    <td align="right">0.382441E+09</td>
    <td align="right">      549.49</td>
    <td align="right">11-APR-13:00</td>
    <td align="right">       32.00</td>
    <td align="right">       14.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.803004E+10</td>
    <td align="right">    11197.90</td>
    <td align="right">08-MAY-04:01</td>
    <td align="right">       22.00</td>
    <td align="right">       10.06</td>
    <td align="right">0.427431E+09</td>
    <td align="right">      549.49</td>
    <td align="right">30-MAY-09:00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.107440E+11</td>
    <td align="right">    15267.83</td>
    <td align="right">25-JUN-18:11</td>
    <td align="right">       37.33</td>
    <td align="right">       14.73</td>
    <td align="right">0.434662E+09</td>
    <td align="right">      549.50</td>
    <td align="right">19-JUN-13:09</td>
    <td align="right">       38.17</td>
    <td align="right">       18.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.998115E+10</td>
    <td align="right">    15769.33</td>
    <td align="right">23-JUL-13:22</td>
    <td align="right">       34.00</td>
    <td align="right">       21.29</td>
    <td align="right">0.404013E+09</td>
    <td align="right">      549.51</td>
    <td align="right">05-JUL-09:09</td>
    <td align="right">       31.33</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.959722E+10</td>
    <td align="right">    15551.43</td>
    <td align="right">13-AUG-16:11</td>
    <td align="right">       38.00</td>
    <td align="right">       20.34</td>
    <td align="right">0.450790E+09</td>
    <td align="right">      549.49</td>
    <td align="right">22-AUG-09:30</td>
    <td align="right">       31.00</td>
    <td align="right">       18.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.786723E+10</td>
    <td align="right">    14981.20</td>
    <td align="right">17-SEP-13:32</td>
    <td align="right">       34.60</td>
    <td align="right">       17.81</td>
    <td align="right">0.397075E+09</td>
    <td align="right">      549.49</td>
    <td align="right">19-SEP-13:00</td>
    <td align="right">       35.50</td>
    <td align="right">       16.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.520979E+10</td>
    <td align="right">    13138.28</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">       26.00</td>
    <td align="right">       17.03</td>
    <td align="right">0.380444E+09</td>
    <td align="right">      549.48</td>
    <td align="right">06-OCT-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       15.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.330387E+10</td>
    <td align="right">     4952.16</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">       28.50</td>
    <td align="right">       15.94</td>
    <td align="right">0.353067E+09</td>
    <td align="right">      549.48</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       28.00</td>
    <td align="right">       16.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.224355E+10</td>
    <td align="right">     3454.71</td>
    <td align="right">22-DEC-16:20</td>
    <td align="right">       24.67</td>
    <td align="right">        9.87</td>
    <td align="right">0.315340E+09</td>
    <td align="right">      508.89</td>
    <td align="right">22-DEC-14:00</td>
    <td align="right">       26.00</td>
    <td align="right">       10.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.724937E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.458198E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.224355E+10</td>
    <td align="right">     3454.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.00</td>
    <td align="right">        9.87</td>
    <td align="right">0.307398E+09</td>
    <td align="right">      508.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.00</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107440E+11</td>
    <td align="right">    15769.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.00</td>
    <td align="right">       21.29</td>
    <td align="right">0.450790E+09</td>
    <td align="right">      549.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.17</td>
    <td align="right">       18.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.291843E+10</td>
    <td align="right">     3205.57</td>
    <td align="right">29-JAN-11:12</td>
    <td align="right">       20.67</td>
    <td align="right">        8.47</td>
    <td align="right">0.228185E+09</td>
    <td align="right">      344.81</td>
    <td align="right">27-JAN-10:39</td>
    <td align="right">       21.33</td>
    <td align="right">        7.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.218428E+10</td>
    <td align="right">     3473.83</td>
    <td align="right">23-FEB-10:20</td>
    <td align="right">       14.67</td>
    <td align="right">       11.07</td>
    <td align="right">0.204909E+09</td>
    <td align="right">      347.87</td>
    <td align="right">23-FEB-10:09</td>
    <td align="right">       14.33</td>
    <td align="right">       11.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.345895E+10</td>
    <td align="right">     4795.54</td>
    <td align="right">23-MAR-10:40</td>
    <td align="right">       23.07</td>
    <td align="right">       10.81</td>
    <td align="right">0.257510E+09</td>
    <td align="right">      347.87</td>
    <td align="right">23-MAR-13:09</td>
    <td align="right">       25.08</td>
    <td align="right">       11.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.611976E+10</td>
    <td align="right">     9337.90</td>
    <td align="right">25-APR-04:01</td>
    <td align="right">       23.67</td>
    <td align="right">       12.25</td>
    <td align="right">0.251282E+09</td>
    <td align="right">      347.89</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">       24.50</td>
    <td align="right">        8.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.756263E+10</td>
    <td align="right">    11980.13</td>
    <td align="right">07-MAY-09:22</td>
    <td align="right">       27.50</td>
    <td align="right">       11.96</td>
    <td align="right">0.274457E+09</td>
    <td align="right">      347.89</td>
    <td align="right">12-MAY-09:30</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.953061E+10</td>
    <td align="right">    14047.98</td>
    <td align="right">18-JUN-09:02</td>
    <td align="right">       32.33</td>
    <td align="right">       17.52</td>
    <td align="right">0.275779E+09</td>
    <td align="right">      347.88</td>
    <td align="right">29-JUN-09:30</td>
    <td align="right">       33.50</td>
    <td align="right">       18.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.875399E+10</td>
    <td align="right">    14849.91</td>
    <td align="right">23-JUL-08:41</td>
    <td align="right">       31.83</td>
    <td align="right">       21.93</td>
    <td align="right">0.256166E+09</td>
    <td align="right">      347.89</td>
    <td align="right">05-JUL-09:09</td>
    <td align="right">       31.33</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.856202E+10</td>
    <td align="right">    13957.75</td>
    <td align="right">13-AUG-09:32</td>
    <td align="right">       32.67</td>
    <td align="right">       21.06</td>
    <td align="right">0.286276E+09</td>
    <td align="right">      347.88</td>
    <td align="right">22-AUG-09:30</td>
    <td align="right">       31.00</td>
    <td align="right">       18.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.681182E+10</td>
    <td align="right">    12113.40</td>
    <td align="right">10-SEP-10:22</td>
    <td align="right">       32.45</td>
    <td align="right">       19.19</td>
    <td align="right">0.252600E+09</td>
    <td align="right">      347.88</td>
    <td align="right">15-SEP-09:30</td>
    <td align="right">       26.35</td>
    <td align="right">       16.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.484691E+10</td>
    <td align="right">    10825.03</td>
    <td align="right">02-OCT-04:01</td>
    <td align="right">       26.00</td>
    <td align="right">       17.03</td>
    <td align="right">0.252606E+09</td>
    <td align="right">      347.88</td>
    <td align="right">05-OCT-09:09</td>
    <td align="right">       26.50</td>
    <td align="right">       16.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.300052E+10</td>
    <td align="right">     3997.07</td>
    <td align="right">01-NOV-10:10</td>
    <td align="right">       23.33</td>
    <td align="right">       16.03</td>
    <td align="right">0.233494E+09</td>
    <td align="right">      347.89</td>
    <td align="right">22-NOV-10:50</td>
    <td align="right">       20.00</td>
    <td align="right">       11.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.219525E+10</td>
    <td align="right">     2910.51</td>
    <td align="right">24-DEC-11:32</td>
    <td align="right">       21.33</td>
    <td align="right">       10.14</td>
    <td align="right">0.206723E+09</td>
    <td align="right">      324.26</td>
    <td align="right">28-DEC-10:30</td>
    <td align="right">       13.40</td>
    <td align="right">        5.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.659452E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.297999E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.218428E+10</td>
    <td align="right">     2910.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.67</td>
    <td align="right">        8.47</td>
    <td align="right">0.204909E+09</td>
    <td align="right">      324.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.40</td>
    <td align="right">        5.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.953061E+10</td>
    <td align="right">    14849.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.67</td>
    <td align="right">       21.93</td>
    <td align="right">0.286276E+09</td>
    <td align="right">      347.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.50</td>
    <td align="right">       18.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.710525E+10</td>
    <td align="right">    16877.94</td>
    <td align="right">29-JAN-14:22</td>
    <td align="right">       24.00</td>
    <td align="right">        9.30</td>
    <td align="right">0.394808E+09</td>
    <td align="right">      549.53</td>
    <td align="right">24-JAN-14:00</td>
    <td align="right">       26.00</td>
    <td align="right">       10.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.418719E+10</td>
    <td align="right">    10388.09</td>
    <td align="right">28-FEB-14:10</td>
    <td align="right">       18.17</td>
    <td align="right">        7.90</td>
    <td align="right">0.344887E+09</td>
    <td align="right">      549.50</td>
    <td align="right">13-FEB-14:00</td>
    <td align="right">       17.00</td>
    <td align="right">       12.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.531121E+10</td>
    <td align="right">     9681.39</td>
    <td align="right">16-MAR-13:30</td>
    <td align="right">       27.45</td>
    <td align="right">       12.97</td>
    <td align="right">0.411505E+09</td>
    <td align="right">      549.51</td>
    <td align="right">09-MAR-14:00</td>
    <td align="right">       22.70</td>
    <td align="right">       11.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.791253E+10</td>
    <td align="right">    15240.00</td>
    <td align="right">30-APR-12:22</td>
    <td align="right">       32.50</td>
    <td align="right">       11.85</td>
    <td align="right">0.384749E+09</td>
    <td align="right">      549.49</td>
    <td align="right">11-APR-13:00</td>
    <td align="right">       32.00</td>
    <td align="right">       14.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.849225E+10</td>
    <td align="right">    11752.21</td>
    <td align="right">08-MAY-04:01</td>
    <td align="right">       22.00</td>
    <td align="right">       10.06</td>
    <td align="right">0.425214E+09</td>
    <td align="right">      549.49</td>
    <td align="right">01-MAY-13:09</td>
    <td align="right">       27.17</td>
    <td align="right">       11.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.105666E+11</td>
    <td align="right">    15797.86</td>
    <td align="right">04-JUN-16:41</td>
    <td align="right">       38.00</td>
    <td align="right">       16.01</td>
    <td align="right">0.432698E+09</td>
    <td align="right">      549.50</td>
    <td align="right">19-JUN-13:09</td>
    <td align="right">       38.17</td>
    <td align="right">       18.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101754E+11</td>
    <td align="right">    16714.03</td>
    <td align="right">23-JUL-13:22</td>
    <td align="right">       34.00</td>
    <td align="right">       21.29</td>
    <td align="right">0.402935E+09</td>
    <td align="right">      549.51</td>
    <td align="right">05-JUL-09:09</td>
    <td align="right">       31.33</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107178E+11</td>
    <td align="right">    16452.97</td>
    <td align="right">13-AUG-16:11</td>
    <td align="right">       38.00</td>
    <td align="right">       20.34</td>
    <td align="right">0.450378E+09</td>
    <td align="right">      549.49</td>
    <td align="right">22-AUG-09:30</td>
    <td align="right">       31.00</td>
    <td align="right">       18.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101066E+11</td>
    <td align="right">    17081.83</td>
    <td align="right">24-SEP-12:42</td>
    <td align="right">       32.43</td>
    <td align="right">       18.42</td>
    <td align="right">0.398492E+09</td>
    <td align="right">      580.63</td>
    <td align="right">28-SEP-13:50</td>
    <td align="right">       36.83</td>
    <td align="right">       16.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.868180E+10</td>
    <td align="right">    17883.77</td>
    <td align="right">09-OCT-13:52</td>
    <td align="right">       32.00</td>
    <td align="right">       17.22</td>
    <td align="right">0.402091E+09</td>
    <td align="right">      579.38</td>
    <td align="right">02-OCT-13:09</td>
    <td align="right">       34.17</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.671791E+10</td>
    <td align="right">    16401.99</td>
    <td align="right">19-NOV-15:02</td>
    <td align="right">       27.00</td>
    <td align="right">       11.47</td>
    <td align="right">0.393948E+09</td>
    <td align="right">      554.43</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       28.00</td>
    <td align="right">       16.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.547446E+10</td>
    <td align="right">    16965.17</td>
    <td align="right">25-DEC-13:12</td>
    <td align="right">       25.33</td>
    <td align="right">       11.71</td>
    <td align="right">0.373294E+09</td>
    <td align="right">      549.52</td>
    <td align="right">22-DEC-14:50</td>
    <td align="right">       25.83</td>
    <td align="right">       10.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.954490E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.481500E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.418719E+10</td>
    <td align="right">     9681.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.17</td>
    <td align="right">        7.90</td>
    <td align="right">0.344887E+09</td>
    <td align="right">      549.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.00</td>
    <td align="right">       10.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107178E+11</td>
    <td align="right">    17883.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.00</td>
    <td align="right">       21.29</td>
    <td align="right">0.450378E+09</td>
    <td align="right">      580.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.17</td>
    <td align="right">       19.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.320162E+10</td>
    <td align="right">     6868.54</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">       29.00</td>
    <td align="right">       10.69</td>
    <td align="right">0.217530E+09</td>
    <td align="right">      347.76</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">       28.00</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.225981E+10</td>
    <td align="right">     6683.38</td>
    <td align="right">22-FEB-16:30</td>
    <td align="right">       20.50</td>
    <td align="right">       11.45</td>
    <td align="right">0.192760E+09</td>
    <td align="right">      343.98</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">       21.00</td>
    <td align="right">       11.65</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.367350E+10</td>
    <td align="right">     7393.09</td>
    <td align="right">18-MAR-17:08</td>
    <td align="right">       26.92</td>
    <td align="right">       12.82</td>
    <td align="right">0.236684E+09</td>
    <td align="right">      347.79</td>
    <td align="right">10-MAR-14:00</td>
    <td align="right">       25.50</td>
    <td align="right">       13.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.643479E+10</td>
    <td align="right">    15737.26</td>
    <td align="right">30-APR-17:02</td>
    <td align="right">       31.67</td>
    <td align="right">       11.67</td>
    <td align="right">0.232398E+09</td>
    <td align="right">      347.84</td>
    <td align="right">11-APR-13:00</td>
    <td align="right">       32.00</td>
    <td align="right">       14.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.773797E+10</td>
    <td align="right">    16398.44</td>
    <td align="right">07-MAY-16:41</td>
    <td align="right">       36.00</td>
    <td align="right">       14.30</td>
    <td align="right">0.260908E+09</td>
    <td align="right">      347.85</td>
    <td align="right">16-MAY-13:00</td>
    <td align="right">       36.00</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.958779E+10</td>
    <td align="right">    16752.56</td>
    <td align="right">25-JUN-17:31</td>
    <td align="right">       38.00</td>
    <td align="right">       15.04</td>
    <td align="right">0.269682E+09</td>
    <td align="right">      347.85</td>
    <td align="right">19-JUN-13:09</td>
    <td align="right">       38.17</td>
    <td align="right">       18.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.832500E+10</td>
    <td align="right">    16820.08</td>
    <td align="right">16-JUL-17:01</td>
    <td align="right">       36.83</td>
    <td align="right">       20.95</td>
    <td align="right">0.250908E+09</td>
    <td align="right">      347.86</td>
    <td align="right">03-JUL-13:00</td>
    <td align="right">       38.00</td>
    <td align="right">       17.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.827824E+10</td>
    <td align="right">    16973.83</td>
    <td align="right">06-AUG-16:31</td>
    <td align="right">       31.00</td>
    <td align="right">       18.67</td>
    <td align="right">0.278949E+09</td>
    <td align="right">      347.84</td>
    <td align="right">31-AUG-09:00</td>
    <td align="right">       34.00</td>
    <td align="right">       19.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.683265E+10</td>
    <td align="right">    15585.30</td>
    <td align="right">04-SEP-16:22</td>
    <td align="right">       31.60</td>
    <td align="right">       21.32</td>
    <td align="right">0.243542E+09</td>
    <td align="right">      347.85</td>
    <td align="right">19-SEP-13:00</td>
    <td align="right">       35.50</td>
    <td align="right">       16.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.504729E+10</td>
    <td align="right">    15459.62</td>
    <td align="right">09-OCT-15:11</td>
    <td align="right">       32.33</td>
    <td align="right">       17.26</td>
    <td align="right">0.232490E+09</td>
    <td align="right">      347.84</td>
    <td align="right">04-OCT-13:00</td>
    <td align="right">       33.00</td>
    <td align="right">       18.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.338783E+10</td>
    <td align="right">     8127.84</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">       28.00</td>
    <td align="right">       15.70</td>
    <td align="right">0.220611E+09</td>
    <td align="right">      347.83</td>
    <td align="right">20-NOV-14:00</td>
    <td align="right">       27.00</td>
    <td align="right">       11.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.226010E+10</td>
    <td align="right">     6899.68</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.77</td>
    <td align="right">0.203637E+09</td>
    <td align="right">      347.32</td>
    <td align="right">22-DEC-14:00</td>
    <td align="right">       26.00</td>
    <td align="right">       10.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.670266E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.284010E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.225981E+10</td>
    <td align="right">     6683.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.50</td>
    <td align="right">        9.77</td>
    <td align="right">0.192760E+09</td>
    <td align="right">      343.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.00</td>
    <td align="right">       10.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.958779E+10</td>
    <td align="right">    16973.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.00</td>
    <td align="right">       21.32</td>
    <td align="right">0.278949E+09</td>
    <td align="right">      347.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.17</td>
    <td align="right">       19.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.300387E+10</td>
    <td align="right">     2966.34</td>
    <td align="right">27-JAN-16:40</td>
    <td align="right">       26.33</td>
    <td align="right">        9.35</td>
    <td align="right">0.349118E+09</td>
    <td align="right">      526.62</td>
    <td align="right">27-JAN-14:00</td>
    <td align="right">       27.00</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.221771E+10</td>
    <td align="right">     2774.90</td>
    <td align="right">22-FEB-14:10</td>
    <td align="right">       21.00</td>
    <td align="right">       11.93</td>
    <td align="right">0.309958E+09</td>
    <td align="right">      493.82</td>
    <td align="right">16-FEB-14:09</td>
    <td align="right">       20.00</td>
    <td align="right">       11.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.322255E+10</td>
    <td align="right">     3262.96</td>
    <td align="right">17-MAR-15:40</td>
    <td align="right">       26.80</td>
    <td align="right">       14.10</td>
    <td align="right">0.385557E+09</td>
    <td align="right">      548.55</td>
    <td align="right">21-MAR-13:00</td>
    <td align="right">       25.50</td>
    <td align="right">       12.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.491781E+10</td>
    <td align="right">     8828.93</td>
    <td align="right">15-APR-04:01</td>
    <td align="right">       22.67</td>
    <td align="right">       12.92</td>
    <td align="right">0.387344E+09</td>
    <td align="right">      549.49</td>
    <td align="right">12-APR-09:00</td>
    <td align="right">       29.00</td>
    <td align="right">       15.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.619065E+10</td>
    <td align="right">     8812.22</td>
    <td align="right">11-MAY-04:01</td>
    <td align="right">       22.00</td>
    <td align="right">       12.60</td>
    <td align="right">0.430321E+09</td>
    <td align="right">      549.49</td>
    <td align="right">30-MAY-09:00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.878333E+10</td>
    <td align="right">    10692.31</td>
    <td align="right">29-JUN-04:03</td>
    <td align="right">       28.00</td>
    <td align="right">       14.58</td>
    <td align="right">0.435376E+09</td>
    <td align="right">      549.50</td>
    <td align="right">19-JUN-13:09</td>
    <td align="right">       38.17</td>
    <td align="right">       18.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.890465E+10</td>
    <td align="right">    12525.86</td>
    <td align="right">23-JUL-12:42</td>
    <td align="right">       36.83</td>
    <td align="right">       22.15</td>
    <td align="right">0.405068E+09</td>
    <td align="right">      549.51</td>
    <td align="right">05-JUL-09:09</td>
    <td align="right">       31.33</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.891585E+10</td>
    <td align="right">    11208.98</td>
    <td align="right">14-AUG-04:03</td>
    <td align="right">       26.83</td>
    <td align="right">       17.10</td>
    <td align="right">0.454165E+09</td>
    <td align="right">      549.48</td>
    <td align="right">17-AUG-09:09</td>
    <td align="right">       30.17</td>
    <td align="right">       17.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.784099E+10</td>
    <td align="right">    10682.65</td>
    <td align="right">14-SEP-04:02</td>
    <td align="right">       20.92</td>
    <td align="right">       17.25</td>
    <td align="right">0.403163E+09</td>
    <td align="right">      549.49</td>
    <td align="right">19-SEP-09:09</td>
    <td align="right">       28.77</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.523085E+10</td>
    <td align="right">    10799.84</td>
    <td align="right">02-OCT-04:03</td>
    <td align="right">       26.00</td>
    <td align="right">       17.03</td>
    <td align="right">0.401351E+09</td>
    <td align="right">      549.49</td>
    <td align="right">05-OCT-09:09</td>
    <td align="right">       26.50</td>
    <td align="right">       16.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.350867E+10</td>
    <td align="right">     4586.00</td>
    <td align="right">13-NOV-05:01</td>
    <td align="right">       17.00</td>
    <td align="right">       17.00</td>
    <td align="right">0.377029E+09</td>
    <td align="right">      549.48</td>
    <td align="right">10-NOV-14:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.263180E+10</td>
    <td align="right">     2904.55</td>
    <td align="right">22-DEC-16:40</td>
    <td align="right">       24.33</td>
    <td align="right">        9.68</td>
    <td align="right">0.331830E+09</td>
    <td align="right">      514.97</td>
    <td align="right">22-DEC-14:00</td>
    <td align="right">       26.00</td>
    <td align="right">       10.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.653687E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.467028E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.221771E+10</td>
    <td align="right">     2774.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.00</td>
    <td align="right">        9.35</td>
    <td align="right">0.309958E+09</td>
    <td align="right">      493.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.00</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.891585E+10</td>
    <td align="right">    12525.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.83</td>
    <td align="right">       22.15</td>
    <td align="right">0.454165E+09</td>
    <td align="right">      549.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.17</td>
    <td align="right">       18.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.301764E+10</td>
    <td align="right">     3080.52</td>
    <td align="right">29-JAN-10:32</td>
    <td align="right">       19.00</td>
    <td align="right">        7.77</td>
    <td align="right">0.232707E+09</td>
    <td align="right">      347.86</td>
    <td align="right">31-JAN-10:30</td>
    <td align="right">       16.50</td>
    <td align="right">        6.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.220684E+10</td>
    <td align="right">     2858.23</td>
    <td align="right">23-FEB-10:10</td>
    <td align="right">       14.33</td>
    <td align="right">       11.09</td>
    <td align="right">0.206092E+09</td>
    <td align="right">      347.87</td>
    <td align="right">23-FEB-10:09</td>
    <td align="right">       14.33</td>
    <td align="right">       11.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.321664E+10</td>
    <td align="right">     3791.50</td>
    <td align="right">23-MAR-10:00</td>
    <td align="right">       21.60</td>
    <td align="right">       10.34</td>
    <td align="right">0.254963E+09</td>
    <td align="right">      347.87</td>
    <td align="right">28-MAR-09:09</td>
    <td align="right">       14.08</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.543873E+10</td>
    <td align="right">    12187.66</td>
    <td align="right">30-APR-09:32</td>
    <td align="right">       27.00</td>
    <td align="right">       10.01</td>
    <td align="right">0.252424E+09</td>
    <td align="right">      347.88</td>
    <td align="right">28-APR-09:00</td>
    <td align="right">       25.00</td>
    <td align="right">       10.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.654930E+10</td>
    <td align="right">    12548.04</td>
    <td align="right">21-MAY-09:02</td>
    <td align="right">       27.33</td>
    <td align="right">       11.52</td>
    <td align="right">0.275012E+09</td>
    <td align="right">      347.88</td>
    <td align="right">22-MAY-09:00</td>
    <td align="right">       25.00</td>
    <td align="right">        9.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.840529E+10</td>
    <td align="right">    12700.38</td>
    <td align="right">11-JUN-09:32</td>
    <td align="right">       29.33</td>
    <td align="right">       12.98</td>
    <td align="right">0.275994E+09</td>
    <td align="right">      347.88</td>
    <td align="right">29-JUN-09:20</td>
    <td align="right">       33.33</td>
    <td align="right">       18.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.818811E+10</td>
    <td align="right">    13142.55</td>
    <td align="right">23-JUL-08:41</td>
    <td align="right">       31.83</td>
    <td align="right">       21.93</td>
    <td align="right">0.256628E+09</td>
    <td align="right">      347.89</td>
    <td align="right">05-JUL-09:09</td>
    <td align="right">       31.33</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.833181E+10</td>
    <td align="right">    12847.02</td>
    <td align="right">27-AUG-11:02</td>
    <td align="right">       37.17</td>
    <td align="right">       17.42</td>
    <td align="right">0.287604E+09</td>
    <td align="right">      347.87</td>
    <td align="right">25-AUG-09:09</td>
    <td align="right">       30.67</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.697688E+10</td>
    <td align="right">    12937.42</td>
    <td align="right">10-SEP-10:02</td>
    <td align="right">       31.88</td>
    <td align="right">       19.19</td>
    <td align="right">0.255041E+09</td>
    <td align="right">      347.87</td>
    <td align="right">28-SEP-09:20</td>
    <td align="right">       28.30</td>
    <td align="right">       15.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.522610E+10</td>
    <td align="right">     9729.12</td>
    <td align="right">02-OCT-04:01</td>
    <td align="right">       26.00</td>
    <td align="right">       17.03</td>
    <td align="right">0.259549E+09</td>
    <td align="right">      347.88</td>
    <td align="right">17-OCT-09:30</td>
    <td align="right">       25.00</td>
    <td align="right">        9.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.340575E+10</td>
    <td align="right">     4321.31</td>
    <td align="right">02-NOV-08:40</td>
    <td align="right">       21.00</td>
    <td align="right">       14.45</td>
    <td align="right">0.246035E+09</td>
    <td align="right">      347.89</td>
    <td align="right">22-NOV-10:00</td>
    <td align="right">       20.00</td>
    <td align="right">       11.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262322E+10</td>
    <td align="right">     3033.04</td>
    <td align="right">24-DEC-10:32</td>
    <td align="right">       21.00</td>
    <td align="right">        9.32</td>
    <td align="right">0.218470E+09</td>
    <td align="right">      341.94</td>
    <td align="right">01-DEC-10:30</td>
    <td align="right">       18.50</td>
    <td align="right">        8.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.635863E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.302052E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220684E+10</td>
    <td align="right">     2858.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.33</td>
    <td align="right">        7.77</td>
    <td align="right">0.206092E+09</td>
    <td align="right">      341.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.08</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.840529E+10</td>
    <td align="right">    13142.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.17</td>
    <td align="right">       21.93</td>
    <td align="right">0.287604E+09</td>
    <td align="right">      347.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.33</td>
    <td align="right">       18.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.654052E+10</td>
    <td align="right">    14334.42</td>
    <td align="right">15-JAN-13:52</td>
    <td align="right">       23.00</td>
    <td align="right">       10.35</td>
    <td align="right">0.398103E+09</td>
    <td align="right">      557.59</td>
    <td align="right">27-JAN-14:09</td>
    <td align="right">       27.00</td>
    <td align="right">        9.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.299840E+10</td>
    <td align="right">     8166.61</td>
    <td align="right">27-FEB-13:06</td>
    <td align="right">       16.17</td>
    <td align="right">        9.54</td>
    <td align="right">0.333632E+09</td>
    <td align="right">      549.50</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">       17.00</td>
    <td align="right">        9.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.417017E+10</td>
    <td align="right">    10506.16</td>
    <td align="right">16-MAR-16:10</td>
    <td align="right">       28.72</td>
    <td align="right">       13.86</td>
    <td align="right">0.401775E+09</td>
    <td align="right">      549.51</td>
    <td align="right">22-MAR-13:00</td>
    <td align="right">       21.60</td>
    <td align="right">       10.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.739485E+10</td>
    <td align="right">    12678.22</td>
    <td align="right">14-APR-16:50</td>
    <td align="right">       35.00</td>
    <td align="right">       14.52</td>
    <td align="right">0.389504E+09</td>
    <td align="right">      622.92</td>
    <td align="right">14-APR-12:09</td>
    <td align="right">       33.17</td>
    <td align="right">       14.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.840734E+10</td>
    <td align="right">    13146.91</td>
    <td align="right">15-MAY-17:00</td>
    <td align="right">       37.00</td>
    <td align="right">       15.53</td>
    <td align="right">0.430587E+09</td>
    <td align="right">      615.98</td>
    <td align="right">18-MAY-12:09</td>
    <td align="right">       34.00</td>
    <td align="right">       13.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112447E+11</td>
    <td align="right">    15300.46</td>
    <td align="right">28-JUN-17:00</td>
    <td align="right">       42.00</td>
    <td align="right">       19.29</td>
    <td align="right">0.443340E+09</td>
    <td align="right">      724.80</td>
    <td align="right">28-JUN-12:09</td>
    <td align="right">       39.17</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.112575E+11</td>
    <td align="right">    14338.97</td>
    <td align="right">20-JUL-17:00</td>
    <td align="right">       39.00</td>
    <td align="right">       20.20</td>
    <td align="right">0.411784E+09</td>
    <td align="right">      708.83</td>
    <td align="right">12-JUL-12:09</td>
    <td align="right">       38.17</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.124006E+11</td>
    <td align="right">    15048.36</td>
    <td align="right">25-AUG-17:00</td>
    <td align="right">       41.00</td>
    <td align="right">       17.57</td>
    <td align="right">0.465265E+09</td>
    <td align="right">      765.18</td>
    <td align="right">25-AUG-12:09</td>
    <td align="right">       40.00</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.116716E+11</td>
    <td align="right">    15043.41</td>
    <td align="right">10-SEP-13:22</td>
    <td align="right">       34.70</td>
    <td align="right">       19.29</td>
    <td align="right">0.416088E+09</td>
    <td align="right">      722.16</td>
    <td align="right">07-SEP-12:09</td>
    <td align="right">       36.10</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.931245E+10</td>
    <td align="right">    15191.06</td>
    <td align="right">09-OCT-13:52</td>
    <td align="right">       32.00</td>
    <td align="right">       17.22</td>
    <td align="right">0.418576E+09</td>
    <td align="right">      706.29</td>
    <td align="right">02-OCT-12:09</td>
    <td align="right">       34.00</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.671782E+10</td>
    <td align="right">    11763.39</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">       27.67</td>
    <td align="right">       15.47</td>
    <td align="right">0.402015E+09</td>
    <td align="right">      587.13</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       28.00</td>
    <td align="right">       16.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.505143E+10</td>
    <td align="right">    14749.55</td>
    <td align="right">25-DEC-14:12</td>
    <td align="right">       26.00</td>
    <td align="right">       11.82</td>
    <td align="right">0.372452E+09</td>
    <td align="right">      556.30</td>
    <td align="right">22-DEC-14:09</td>
    <td align="right">       25.17</td>
    <td align="right">       10.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.971674E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.488312E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.299840E+10</td>
    <td align="right">     8166.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.17</td>
    <td align="right">        9.54</td>
    <td align="right">0.333632E+09</td>
    <td align="right">      549.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.00</td>
    <td align="right">        9.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.124006E+11</td>
    <td align="right">    15300.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.00</td>
    <td align="right">       20.20</td>
    <td align="right">0.465265E+09</td>
    <td align="right">      765.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.00</td>
    <td align="right">       19.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.324803E+10</td>
    <td align="right">     5463.15</td>
    <td align="right">24-JAN-16:30</td>
    <td align="right">       24.50</td>
    <td align="right">       10.75</td>
    <td align="right">0.222666E+09</td>
    <td align="right">      347.48</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">       28.00</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.218403E+10</td>
    <td align="right">     4992.42</td>
    <td align="right">22-FEB-16:30</td>
    <td align="right">       20.50</td>
    <td align="right">       11.45</td>
    <td align="right">0.193959E+09</td>
    <td align="right">      338.71</td>
    <td align="right">28-FEB-16:00</td>
    <td align="right">       19.00</td>
    <td align="right">        9.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.324427E+10</td>
    <td align="right">     5084.73</td>
    <td align="right">10-MAR-16:30</td>
    <td align="right">       25.50</td>
    <td align="right">       13.46</td>
    <td align="right">0.236982E+09</td>
    <td align="right">      346.42</td>
    <td align="right">10-MAR-14:00</td>
    <td align="right">       25.50</td>
    <td align="right">       13.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.549243E+10</td>
    <td align="right">    13586.54</td>
    <td align="right">23-APR-17:42</td>
    <td align="right">       32.17</td>
    <td align="right">       12.21</td>
    <td align="right">0.239384E+09</td>
    <td align="right">      347.84</td>
    <td align="right">11-APR-13:00</td>
    <td align="right">       32.00</td>
    <td align="right">       14.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.641471E+10</td>
    <td align="right">    13836.20</td>
    <td align="right">07-MAY-17:51</td>
    <td align="right">       35.00</td>
    <td align="right">       13.87</td>
    <td align="right">0.266832E+09</td>
    <td align="right">      347.84</td>
    <td align="right">16-MAY-13:00</td>
    <td align="right">       36.00</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.819152E+10</td>
    <td align="right">    14069.74</td>
    <td align="right">25-JUN-17:31</td>
    <td align="right">       38.00</td>
    <td align="right">       15.04</td>
    <td align="right">0.273880E+09</td>
    <td align="right">      347.85</td>
    <td align="right">29-JUN-09:09</td>
    <td align="right">       33.17</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.745117E+10</td>
    <td align="right">    14154.10</td>
    <td align="right">30-JUL-17:31</td>
    <td align="right">       38.00</td>
    <td align="right">       19.02</td>
    <td align="right">0.255082E+09</td>
    <td align="right">      347.86</td>
    <td align="right">05-JUL-09:09</td>
    <td align="right">       31.33</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.772461E+10</td>
    <td align="right">    14107.15</td>
    <td align="right">27-AUG-17:01</td>
    <td align="right">       39.83</td>
    <td align="right">       17.87</td>
    <td align="right">0.285708E+09</td>
    <td align="right">      347.84</td>
    <td align="right">25-AUG-09:09</td>
    <td align="right">       30.67</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.667602E+10</td>
    <td align="right">    13090.42</td>
    <td align="right">04-SEP-17:02</td>
    <td align="right">       31.60</td>
    <td align="right">       21.21</td>
    <td align="right">0.253039E+09</td>
    <td align="right">      347.85</td>
    <td align="right">19-SEP-13:00</td>
    <td align="right">       35.50</td>
    <td align="right">       16.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.515390E+10</td>
    <td align="right">    13026.09</td>
    <td align="right">09-OCT-15:11</td>
    <td align="right">       32.33</td>
    <td align="right">       17.26</td>
    <td align="right">0.247896E+09</td>
    <td align="right">      347.84</td>
    <td align="right">06-OCT-09:50</td>
    <td align="right">       29.67</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.374894E+10</td>
    <td align="right">     7345.18</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">       28.00</td>
    <td align="right">       15.70</td>
    <td align="right">0.234558E+09</td>
    <td align="right">      347.84</td>
    <td align="right">06-NOV-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.271496E+10</td>
    <td align="right">     6171.40</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.77</td>
    <td align="right">0.210755E+09</td>
    <td align="right">      347.57</td>
    <td align="right">22-DEC-14:00</td>
    <td align="right">       26.00</td>
    <td align="right">       10.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.622446E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.292074E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.218403E+10</td>
    <td align="right">     4992.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.50</td>
    <td align="right">        9.77</td>
    <td align="right">0.193959E+09</td>
    <td align="right">      338.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.00</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.819152E+10</td>
    <td align="right">    14154.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.83</td>
    <td align="right">       21.21</td>
    <td align="right">0.285708E+09</td>
    <td align="right">      347.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.00</td>
    <td align="right">       18.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.310554E+10</td>
    <td align="right">     3416.72</td>
    <td align="right">27-JAN-16:30</td>
    <td align="right">       26.50</td>
    <td align="right">        9.44</td>
    <td align="right">0.358319E+09</td>
    <td align="right">      549.45</td>
    <td align="right">27-JAN-14:00</td>
    <td align="right">       27.00</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.244145E+10</td>
    <td align="right">     3002.39</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">       21.00</td>
    <td align="right">       11.65</td>
    <td align="right">0.321453E+09</td>
    <td align="right">      524.22</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">       21.00</td>
    <td align="right">       11.65</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.363185E+10</td>
    <td align="right">     4628.63</td>
    <td align="right">20-MAR-14:30</td>
    <td align="right">       27.70</td>
    <td align="right">       14.28</td>
    <td align="right">0.403469E+09</td>
    <td align="right">      549.49</td>
    <td align="right">23-MAR-13:09</td>
    <td align="right">       25.08</td>
    <td align="right">       11.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.567428E+10</td>
    <td align="right">     9277.37</td>
    <td align="right">25-APR-04:01</td>
    <td align="right">       23.67</td>
    <td align="right">       12.25</td>
    <td align="right">0.391475E+09</td>
    <td align="right">      549.49</td>
    <td align="right">06-APR-09:30</td>
    <td align="right">       25.00</td>
    <td align="right">       12.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.723126E+10</td>
    <td align="right">     9248.12</td>
    <td align="right">08-MAY-04:01</td>
    <td align="right">       22.00</td>
    <td align="right">       10.06</td>
    <td align="right">0.432770E+09</td>
    <td align="right">      549.49</td>
    <td align="right">30-MAY-09:00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.966376E+10</td>
    <td align="right">    12955.65</td>
    <td align="right">25-JUN-18:11</td>
    <td align="right">       37.33</td>
    <td align="right">       14.73</td>
    <td align="right">0.435746E+09</td>
    <td align="right">      549.50</td>
    <td align="right">19-JUN-13:09</td>
    <td align="right">       38.17</td>
    <td align="right">       18.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.895916E+10</td>
    <td align="right">    12885.88</td>
    <td align="right">02-JUL-18:31</td>
    <td align="right">       36.67</td>
    <td align="right">       14.29</td>
    <td align="right">0.404952E+09</td>
    <td align="right">      549.51</td>
    <td align="right">05-JUL-09:09</td>
    <td align="right">       31.33</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.872229E+10</td>
    <td align="right">    12827.74</td>
    <td align="right">13-AUG-16:51</td>
    <td align="right">       38.00</td>
    <td align="right">       19.90</td>
    <td align="right">0.453308E+09</td>
    <td align="right">      549.49</td>
    <td align="right">17-AUG-09:09</td>
    <td align="right">       30.17</td>
    <td align="right">       17.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.722387E+10</td>
    <td align="right">    11066.49</td>
    <td align="right">13-SEP-04:02</td>
    <td align="right">       23.20</td>
    <td align="right">       18.03</td>
    <td align="right">0.401161E+09</td>
    <td align="right">      549.49</td>
    <td align="right">18-SEP-13:00</td>
    <td align="right">       35.50</td>
    <td align="right">       16.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.497331E+10</td>
    <td align="right">    11014.31</td>
    <td align="right">02-OCT-04:03</td>
    <td align="right">       26.00</td>
    <td align="right">       17.03</td>
    <td align="right">0.394371E+09</td>
    <td align="right">      549.49</td>
    <td align="right">05-OCT-09:09</td>
    <td align="right">       26.50</td>
    <td align="right">       16.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.332960E+10</td>
    <td align="right">     4637.88</td>
    <td align="right">02-NOV-14:00</td>
    <td align="right">       27.00</td>
    <td align="right">       15.42</td>
    <td align="right">0.371068E+09</td>
    <td align="right">      549.48</td>
    <td align="right">10-NOV-14:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.247552E+10</td>
    <td align="right">     3035.60</td>
    <td align="right">22-DEC-16:40</td>
    <td align="right">       24.33</td>
    <td align="right">        9.68</td>
    <td align="right">0.330363E+09</td>
    <td align="right">      525.98</td>
    <td align="right">22-DEC-14:00</td>
    <td align="right">       26.00</td>
    <td align="right">       10.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.674319E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.469846E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.244145E+10</td>
    <td align="right">     3002.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.00</td>
    <td align="right">        9.44</td>
    <td align="right">0.321453E+09</td>
    <td align="right">      524.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.00</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.966376E+10</td>
    <td align="right">    12955.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.00</td>
    <td align="right">       19.90</td>
    <td align="right">0.453308E+09</td>
    <td align="right">      549.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.17</td>
    <td align="right">       18.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.308487E+10</td>
    <td align="right">     3669.02</td>
    <td align="right">27-JAN-10:00</td>
    <td align="right">       20.00</td>
    <td align="right">        7.75</td>
    <td align="right">0.170930E+09</td>
    <td align="right">      338.71</td>
    <td align="right">09-JAN-09:50</td>
    <td align="right">       13.67</td>
    <td align="right">       12.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.237500E+10</td>
    <td align="right">     4036.59</td>
    <td align="right">23-FEB-10:00</td>
    <td align="right">       14.00</td>
    <td align="right">       11.10</td>
    <td align="right">0.153400E+09</td>
    <td align="right">      338.71</td>
    <td align="right">23-FEB-09:00</td>
    <td align="right">       14.00</td>
    <td align="right">       11.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.357746E+10</td>
    <td align="right">     5025.80</td>
    <td align="right">23-MAR-10:10</td>
    <td align="right">       21.97</td>
    <td align="right">       10.47</td>
    <td align="right">0.190372E+09</td>
    <td align="right">      338.73</td>
    <td align="right">16-MAR-10:09</td>
    <td align="right">       23.58</td>
    <td align="right">       12.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.595724E+10</td>
    <td align="right">    13609.69</td>
    <td align="right">30-APR-09:32</td>
    <td align="right">       27.00</td>
    <td align="right">       10.01</td>
    <td align="right">0.185463E+09</td>
    <td align="right">      338.73</td>
    <td align="right">03-APR-10:09</td>
    <td align="right">       27.33</td>
    <td align="right">       10.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.719097E+10</td>
    <td align="right">    13874.55</td>
    <td align="right">21-MAY-09:02</td>
    <td align="right">       27.33</td>
    <td align="right">       11.52</td>
    <td align="right">0.202704E+09</td>
    <td align="right">      338.74</td>
    <td align="right">17-MAY-08:09</td>
    <td align="right">       27.17</td>
    <td align="right">       13.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.887926E+10</td>
    <td align="right">    13929.22</td>
    <td align="right">11-JUN-08:52</td>
    <td align="right">       28.00</td>
    <td align="right">       12.22</td>
    <td align="right">0.203581E+09</td>
    <td align="right">      338.74</td>
    <td align="right">29-JUN-07:10</td>
    <td align="right">       30.17</td>
    <td align="right">       16.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.813876E+10</td>
    <td align="right">    13703.19</td>
    <td align="right">02-JUL-09:12</td>
    <td align="right">       29.67</td>
    <td align="right">       11.57</td>
    <td align="right">0.189578E+09</td>
    <td align="right">      338.74</td>
    <td align="right">03-JUL-14:09</td>
    <td align="right">       38.00</td>
    <td align="right">       17.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.805581E+10</td>
    <td align="right">    13490.99</td>
    <td align="right">13-AUG-09:32</td>
    <td align="right">       32.67</td>
    <td align="right">       21.06</td>
    <td align="right">0.211199E+09</td>
    <td align="right">      338.74</td>
    <td align="right">21-AUG-07:19</td>
    <td align="right">       26.67</td>
    <td align="right">       17.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.647425E+10</td>
    <td align="right">    13839.36</td>
    <td align="right">10-SEP-09:32</td>
    <td align="right">       30.67</td>
    <td align="right">       19.33</td>
    <td align="right">0.186788E+09</td>
    <td align="right">      338.73</td>
    <td align="right">27-SEP-08:09</td>
    <td align="right">       24.27</td>
    <td align="right">       15.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.493624E+10</td>
    <td align="right">    10178.73</td>
    <td align="right">02-OCT-04:01</td>
    <td align="right">       26.00</td>
    <td align="right">       17.03</td>
    <td align="right">0.186858E+09</td>
    <td align="right">      338.74</td>
    <td align="right">05-OCT-07:49</td>
    <td align="right">       23.17</td>
    <td align="right">       15.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.323758E+10</td>
    <td align="right">     4599.23</td>
    <td align="right">10-NOV-09:30</td>
    <td align="right">       22.00</td>
    <td align="right">        9.52</td>
    <td align="right">0.174750E+09</td>
    <td align="right">      338.73</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">       23.33</td>
    <td align="right">       16.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246345E+10</td>
    <td align="right">     3248.17</td>
    <td align="right">24-DEC-10:42</td>
    <td align="right">       21.50</td>
    <td align="right">        9.52</td>
    <td align="right">0.156753E+09</td>
    <td align="right">      338.37</td>
    <td align="right">29-DEC-09:00</td>
    <td align="right">       14.00</td>
    <td align="right">        6.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.643709E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.221238E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.237500E+10</td>
    <td align="right">     3248.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
    <td align="right">        7.75</td>
    <td align="right">0.153400E+09</td>
    <td align="right">      338.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.67</td>
    <td align="right">        6.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.887926E+10</td>
    <td align="right">    13929.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.67</td>
    <td align="right">       21.06</td>
    <td align="right">0.211199E+09</td>
    <td align="right">      338.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.00</td>
    <td align="right">       17.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.742137E+10</td>
    <td align="right">    13850.64</td>
    <td align="right">29-JAN-13:53</td>
    <td align="right">       24.00</td>
    <td align="right">        9.30</td>
    <td align="right">0.403985E+09</td>
    <td align="right">      571.01</td>
    <td align="right">18-JAN-14:39</td>
    <td align="right">       24.67</td>
    <td align="right">        9.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.440174E+10</td>
    <td align="right">    10271.31</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       18.00</td>
    <td align="right">        7.94</td>
    <td align="right">0.355129E+09</td>
    <td align="right">      549.51</td>
    <td align="right">15-FEB-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">       13.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.526815E+10</td>
    <td align="right">     9201.81</td>
    <td align="right">16-MAR-13:30</td>
    <td align="right">       27.45</td>
    <td align="right">       12.97</td>
    <td align="right">0.424344E+09</td>
    <td align="right">      549.51</td>
    <td align="right">22-MAR-13:00</td>
    <td align="right">       21.60</td>
    <td align="right">       10.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.738342E+10</td>
    <td align="right">    13758.93</td>
    <td align="right">30-APR-15:31</td>
    <td align="right">       33.00</td>
    <td align="right">       11.90</td>
    <td align="right">0.392509E+09</td>
    <td align="right">      549.50</td>
    <td align="right">27-APR-13:30</td>
    <td align="right">       25.00</td>
    <td align="right">       11.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.769245E+10</td>
    <td align="right">     9867.67</td>
    <td align="right">08-MAY-04:01</td>
    <td align="right">       22.00</td>
    <td align="right">       10.06</td>
    <td align="right">0.431107E+09</td>
    <td align="right">      549.49</td>
    <td align="right">30-MAY-09:00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.947732E+10</td>
    <td align="right">    11800.01</td>
    <td align="right">30-JUN-04:03</td>
    <td align="right">       27.83</td>
    <td align="right">       15.73</td>
    <td align="right">0.434584E+09</td>
    <td align="right">      549.50</td>
    <td align="right">19-JUN-13:09</td>
    <td align="right">       38.17</td>
    <td align="right">       18.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.914346E+10</td>
    <td align="right">    13613.02</td>
    <td align="right">30-JUL-17:31</td>
    <td align="right">       38.00</td>
    <td align="right">       19.02</td>
    <td align="right">0.404290E+09</td>
    <td align="right">      549.51</td>
    <td align="right">05-JUL-09:09</td>
    <td align="right">       31.33</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.984182E+10</td>
    <td align="right">    13972.78</td>
    <td align="right">13-AUG-13:32</td>
    <td align="right">       37.33</td>
    <td align="right">       21.35</td>
    <td align="right">0.453100E+09</td>
    <td align="right">      558.89</td>
    <td align="right">30-AUG-13:50</td>
    <td align="right">       37.83</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.947839E+10</td>
    <td align="right">    15240.30</td>
    <td align="right">10-SEP-12:12</td>
    <td align="right">       33.67</td>
    <td align="right">       19.23</td>
    <td align="right">0.402839E+09</td>
    <td align="right">      604.97</td>
    <td align="right">28-SEP-13:50</td>
    <td align="right">       36.83</td>
    <td align="right">       16.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.862790E+10</td>
    <td align="right">    14518.82</td>
    <td align="right">01-OCT-12:02</td>
    <td align="right">       35.33</td>
    <td align="right">       19.19</td>
    <td align="right">0.411867E+09</td>
    <td align="right">      601.17</td>
    <td align="right">02-OCT-13:09</td>
    <td align="right">       34.17</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.704425E+10</td>
    <td align="right">    14594.41</td>
    <td align="right">19-NOV-15:02</td>
    <td align="right">       27.00</td>
    <td align="right">       11.47</td>
    <td align="right">0.403388E+09</td>
    <td align="right">      580.52</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       28.00</td>
    <td align="right">       16.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.598112E+10</td>
    <td align="right">    15308.13</td>
    <td align="right">25-DEC-13:22</td>
    <td align="right">       25.50</td>
    <td align="right">       11.77</td>
    <td align="right">0.383489E+09</td>
    <td align="right">      567.93</td>
    <td align="right">28-DEC-14:09</td>
    <td align="right">       19.47</td>
    <td align="right">        8.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.917614E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490063E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.440174E+10</td>
    <td align="right">     9201.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.00</td>
    <td align="right">        7.94</td>
    <td align="right">0.355129E+09</td>
    <td align="right">      549.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.47</td>
    <td align="right">        8.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.984182E+10</td>
    <td align="right">    15308.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.00</td>
    <td align="right">       21.35</td>
    <td align="right">0.453100E+09</td>
    <td align="right">      604.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.17</td>
    <td align="right">       19.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.339531E+10</td>
    <td align="right">     6689.50</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">       29.00</td>
    <td align="right">       10.69</td>
    <td align="right">0.222237E+09</td>
    <td align="right">      347.82</td>
    <td align="right">27-JAN-14:00</td>
    <td align="right">       27.00</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.246146E+10</td>
    <td align="right">     6557.88</td>
    <td align="right">22-FEB-16:30</td>
    <td align="right">       20.50</td>
    <td align="right">       11.45</td>
    <td align="right">0.197309E+09</td>
    <td align="right">      347.29</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">       21.00</td>
    <td align="right">       11.65</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.373741E+10</td>
    <td align="right">     6850.46</td>
    <td align="right">10-MAR-16:30</td>
    <td align="right">       25.50</td>
    <td align="right">       13.46</td>
    <td align="right">0.242429E+09</td>
    <td align="right">      347.82</td>
    <td align="right">10-MAR-14:00</td>
    <td align="right">       25.50</td>
    <td align="right">       13.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.613776E+10</td>
    <td align="right">    15299.21</td>
    <td align="right">02-APR-16:41</td>
    <td align="right">       31.00</td>
    <td align="right">       12.50</td>
    <td align="right">0.237252E+09</td>
    <td align="right">      347.84</td>
    <td align="right">11-APR-13:00</td>
    <td align="right">       32.00</td>
    <td align="right">       14.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.720803E+10</td>
    <td align="right">    15820.05</td>
    <td align="right">21-MAY-17:41</td>
    <td align="right">       31.17</td>
    <td align="right">       13.12</td>
    <td align="right">0.265510E+09</td>
    <td align="right">      347.85</td>
    <td align="right">16-MAY-13:00</td>
    <td align="right">       36.00</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.884586E+10</td>
    <td align="right">    15687.56</td>
    <td align="right">11-JUN-18:11</td>
    <td align="right">       33.67</td>
    <td align="right">       14.81</td>
    <td align="right">0.272150E+09</td>
    <td align="right">      347.85</td>
    <td align="right">19-JUN-13:09</td>
    <td align="right">       38.17</td>
    <td align="right">       18.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.760504E+10</td>
    <td align="right">    15232.85</td>
    <td align="right">02-JUL-18:31</td>
    <td align="right">       36.67</td>
    <td align="right">       14.29</td>
    <td align="right">0.252894E+09</td>
    <td align="right">      347.86</td>
    <td align="right">05-JUL-09:09</td>
    <td align="right">       31.33</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.766867E+10</td>
    <td align="right">    15060.40</td>
    <td align="right">13-AUG-16:51</td>
    <td align="right">       38.00</td>
    <td align="right">       19.90</td>
    <td align="right">0.282116E+09</td>
    <td align="right">      347.84</td>
    <td align="right">31-AUG-09:30</td>
    <td align="right">       33.50</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.637823E+10</td>
    <td align="right">    14090.70</td>
    <td align="right">04-SEP-16:22</td>
    <td align="right">       31.60</td>
    <td align="right">       21.32</td>
    <td align="right">0.247681E+09</td>
    <td align="right">      347.85</td>
    <td align="right">19-SEP-13:00</td>
    <td align="right">       35.50</td>
    <td align="right">       16.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.502715E+10</td>
    <td align="right">    11211.48</td>
    <td align="right">15-OCT-16:32</td>
    <td align="right">       30.33</td>
    <td align="right">       12.20</td>
    <td align="right">0.238778E+09</td>
    <td align="right">      347.84</td>
    <td align="right">03-OCT-13:50</td>
    <td align="right">       33.00</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.360270E+10</td>
    <td align="right">     7909.53</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">       28.00</td>
    <td align="right">       15.70</td>
    <td align="right">0.226961E+09</td>
    <td align="right">      347.84</td>
    <td align="right">06-NOV-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.258162E+10</td>
    <td align="right">     6875.58</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.77</td>
    <td align="right">0.208115E+09</td>
    <td align="right">      347.80</td>
    <td align="right">22-DEC-14:00</td>
    <td align="right">       26.00</td>
    <td align="right">       10.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.646492E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.289343E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.246146E+10</td>
    <td align="right">     6557.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.50</td>
    <td align="right">        9.77</td>
    <td align="right">0.197309E+09</td>
    <td align="right">      347.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.00</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.884586E+10</td>
    <td align="right">    15820.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.00</td>
    <td align="right">       21.32</td>
    <td align="right">0.282116E+09</td>
    <td align="right">      347.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.17</td>
    <td align="right">       20.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
