    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.83</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        3.17</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.17</td>
    <td align="right">       25.93</td>
    <td align="right">        3.00</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.83</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       26.36</td>
    <td align="right">        1.33</td>
    <td align="right">       27.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.50</td>
    <td align="right">       19.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.17</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.81</td>
    <td align="right">        2.17</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.97</td>
    <td align="right">        4.50</td>
    <td align="right">       27.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">       27.69</td>
    <td align="right">        7.33</td>
    <td align="right">       28.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.67</td>
    <td align="right">       27.12</td>
    <td align="right">        6.00</td>
    <td align="right">       28.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">       27.23</td>
    <td align="right">        6.33</td>
    <td align="right">       27.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       26.94</td>
    <td align="right">        1.83</td>
    <td align="right">       27.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.17</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.00</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        3.33</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.17</td>
    <td align="right">       27.41</td>
    <td align="right">       28.17</td>
    <td align="right">       28.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.00</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.67</td>
    <td align="right">       27.97</td>
    <td align="right">        7.33</td>
    <td align="right">       28.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.33</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       27.81</td>
    <td align="right">        4.00</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.17</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.17</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.51</td>
    <td align="right">        0.67</td>
    <td align="right">       27.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       25.93</td>
    <td align="right">        1.17</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
    <td align="right">       26.30</td>
    <td align="right">        2.67</td>
    <td align="right">       27.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
    <td align="right">       26.67</td>
    <td align="right">        3.17</td>
    <td align="right">       27.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.17</td>
    <td align="right">       26.30</td>
    <td align="right">        9.00</td>
    <td align="right">       26.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.83</td>
    <td align="right">       25.81</td>
    <td align="right">       15.50</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       26.51</td>
    <td align="right">        3.33</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.67</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       27.84</td>
    <td align="right">        3.33</td>
    <td align="right">       27.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.33</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       54.67</td>
    <td align="right">       26.42</td>
    <td align="right">       42.83</td>
    <td align="right">       26.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.83</td>
    <td align="right">       27.84</td>
    <td align="right">       15.50</td>
    <td align="right">       27.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.50</td>
    <td align="right">       20.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.17</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       28.21</td>
    <td align="right">        2.50</td>
    <td align="right">       28.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.33</td>
    <td align="right">       28.48</td>
    <td align="right">        3.67</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.67</td>
    <td align="right">       28.07</td>
    <td align="right">        3.00</td>
    <td align="right">       28.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       27.63</td>
    <td align="right">        3.33</td>
    <td align="right">       28.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">       27.64</td>
    <td align="right">        3.00</td>
    <td align="right">       28.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       27.29</td>
    <td align="right">        3.00</td>
    <td align="right">       27.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.47</td>
    <td align="right">        1.00</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.17</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.67</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        2.83</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.17</td>
    <td align="right">       27.87</td>
    <td align="right">       19.50</td>
    <td align="right">       28.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.67</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       28.48</td>
    <td align="right">        3.67</td>
    <td align="right">       28.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      269.67</td>
    <td align="right">       23.38</td>
    <td align="right">       30.50</td>
    <td align="right">       24.03</td>
    <td align="right">       12.00</td>
    <td align="right">       22.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      151.00</td>
    <td align="right">       23.35</td>
    <td align="right">       54.17</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      223.00</td>
    <td align="right">       23.57</td>
    <td align="right">       53.83</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      171.67</td>
    <td align="right">       23.58</td>
    <td align="right">       40.33</td>
    <td align="right">       25.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      150.83</td>
    <td align="right">       23.65</td>
    <td align="right">       34.67</td>
    <td align="right">       26.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       49.00</td>
    <td align="right">       23.73</td>
    <td align="right">      124.33</td>
    <td align="right">       24.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.33</td>
    <td align="right">       23.78</td>
    <td align="right">      365.00</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       13.50</td>
    <td align="right">       23.82</td>
    <td align="right">      415.67</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.33</td>
    <td align="right">       23.56</td>
    <td align="right">      389.83</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      110.17</td>
    <td align="right">       23.58</td>
    <td align="right">      166.33</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      175.00</td>
    <td align="right">       23.64</td>
    <td align="right">      131.33</td>
    <td align="right">       24.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      360.17</td>
    <td align="right">       23.66</td>
    <td align="right">        0.67</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1706.67</td>
    <td align="right">       23.57</td>
    <td align="right">     1806.67</td>
    <td align="right">       24.41</td>
    <td align="right">       12.00</td>
    <td align="right">       22.29</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.33</td>
    <td align="right">       23.35</td>
    <td align="right">        0.67</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      360.17</td>
    <td align="right">       23.82</td>
    <td align="right">      415.67</td>
    <td align="right">       26.00</td>
    <td align="right">       12.00</td>
    <td align="right">       22.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      423.33</td>
    <td align="right">       23.23</td>
    <td align="right">       13.67</td>
    <td align="right">       20.82</td>
    <td align="right">       12.00</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      357.17</td>
    <td align="right">       23.20</td>
    <td align="right">        4.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      346.67</td>
    <td align="right">       23.42</td>
    <td align="right">        6.50</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      216.00</td>
    <td align="right">       23.66</td>
    <td align="right">       16.67</td>
    <td align="right">       25.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      181.67</td>
    <td align="right">       23.88</td>
    <td align="right">       23.33</td>
    <td align="right">       26.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.50</td>
    <td align="right">       23.96</td>
    <td align="right">       90.33</td>
    <td align="right">       24.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.50</td>
    <td align="right">       24.05</td>
    <td align="right">      377.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       10.00</td>
    <td align="right">       23.97</td>
    <td align="right">      423.50</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        8.00</td>
    <td align="right">       23.67</td>
    <td align="right">      363.17</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      223.67</td>
    <td align="right">       23.64</td>
    <td align="right">      109.67</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      301.83</td>
    <td align="right">       23.46</td>
    <td align="right">       76.17</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      482.33</td>
    <td align="right">       23.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2590.67</td>
    <td align="right">       23.41</td>
    <td align="right">     1504.67</td>
    <td align="right">       24.37</td>
    <td align="right">       12.00</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.00</td>
    <td align="right">       23.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      482.33</td>
    <td align="right">       24.05</td>
    <td align="right">      423.50</td>
    <td align="right">       26.10</td>
    <td align="right">       12.00</td>
    <td align="right">       20.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      468.33</td>
    <td align="right">       22.55</td>
    <td align="right">       22.67</td>
    <td align="right">       19.84</td>
    <td align="right">       22.67</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      408.50</td>
    <td align="right">       22.52</td>
    <td align="right">        4.00</td>
    <td align="right">       20.54</td>
    <td align="right">        4.00</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      408.67</td>
    <td align="right">       22.89</td>
    <td align="right">       12.67</td>
    <td align="right">       22.02</td>
    <td align="right">        8.17</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      221.83</td>
    <td align="right">       23.41</td>
    <td align="right">       17.83</td>
    <td align="right">       24.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      166.17</td>
    <td align="right">       23.60</td>
    <td align="right">       23.83</td>
    <td align="right">       25.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       47.33</td>
    <td align="right">       23.68</td>
    <td align="right">      167.00</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.17</td>
    <td align="right">       23.70</td>
    <td align="right">      394.17</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.33</td>
    <td align="right">       23.51</td>
    <td align="right">      405.33</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.83</td>
    <td align="right">       23.26</td>
    <td align="right">      357.00</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      278.83</td>
    <td align="right">       23.20</td>
    <td align="right">       90.00</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      363.83</td>
    <td align="right">       22.74</td>
    <td align="right">       43.67</td>
    <td align="right">       23.89</td>
    <td align="right">        3.50</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      493.17</td>
    <td align="right">       22.28</td>
    <td align="right">       48.17</td>
    <td align="right">       20.81</td>
    <td align="right">       48.17</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2925.00</td>
    <td align="right">       22.80</td>
    <td align="right">     1586.33</td>
    <td align="right">       24.15</td>
    <td align="right">       86.50</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.33</td>
    <td align="right">       22.28</td>
    <td align="right">        4.00</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.17</td>
    <td align="right">       23.70</td>
    <td align="right">      405.33</td>
    <td align="right">       25.29</td>
    <td align="right">       48.17</td>
    <td align="right">       21.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.42</td>
    <td align="right">      103.50</td>
    <td align="right">       20.15</td>
    <td align="right">      103.50</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.38</td>
    <td align="right">       58.00</td>
    <td align="right">       20.20</td>
    <td align="right">       58.00</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      467.67</td>
    <td align="right">       21.84</td>
    <td align="right">       56.00</td>
    <td align="right">       21.02</td>
    <td align="right">       47.33</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      263.17</td>
    <td align="right">       22.71</td>
    <td align="right">       51.83</td>
    <td align="right">       23.96</td>
    <td align="right">        5.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      172.67</td>
    <td align="right">       23.01</td>
    <td align="right">       84.83</td>
    <td align="right">       24.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       57.17</td>
    <td align="right">       23.65</td>
    <td align="right">      312.67</td>
    <td align="right">       24.52</td>
    <td align="right">        7.50</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.00</td>
    <td align="right">       24.43</td>
    <td align="right">      418.17</td>
    <td align="right">       24.49</td>
    <td align="right">       19.33</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       59.67</td>
    <td align="right">       23.44</td>
    <td align="right">      402.67</td>
    <td align="right">       24.36</td>
    <td align="right">       12.33</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       86.00</td>
    <td align="right">       23.24</td>
    <td align="right">      357.00</td>
    <td align="right">       24.41</td>
    <td align="right">       17.50</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      345.17</td>
    <td align="right">       22.25</td>
    <td align="right">      114.67</td>
    <td align="right">       23.50</td>
    <td align="right">       26.83</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      453.00</td>
    <td align="right">       21.70</td>
    <td align="right">      108.00</td>
    <td align="right">       21.15</td>
    <td align="right">       97.33</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.03</td>
    <td align="right">      235.33</td>
    <td align="right">       20.48</td>
    <td align="right">      235.33</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3403.50</td>
    <td align="right">       21.88</td>
    <td align="right">     2302.67</td>
    <td align="right">       23.45</td>
    <td align="right">      630.33</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       46.00</td>
    <td align="right">       21.03</td>
    <td align="right">       51.83</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.43</td>
    <td align="right">      418.17</td>
    <td align="right">       24.65</td>
    <td align="right">      235.33</td>
    <td align="right">       26.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      496.33</td>
    <td align="right">       21.78</td>
    <td align="right">       68.67</td>
    <td align="right">       20.23</td>
    <td align="right">       67.33</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      436.00</td>
    <td align="right">       21.65</td>
    <td align="right">       46.17</td>
    <td align="right">       20.79</td>
    <td align="right">       40.67</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      416.00</td>
    <td align="right">       22.01</td>
    <td align="right">       58.67</td>
    <td align="right">       22.71</td>
    <td align="right">       26.17</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      170.33</td>
    <td align="right">       22.74</td>
    <td align="right">      176.83</td>
    <td align="right">       24.41</td>
    <td align="right">        4.33</td>
    <td align="right">       23.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      114.00</td>
    <td align="right">       23.08</td>
    <td align="right">      244.00</td>
    <td align="right">       24.53</td>
    <td align="right">        5.83</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       58.83</td>
    <td align="right">       24.78</td>
    <td align="right">      386.00</td>
    <td align="right">       24.52</td>
    <td align="right">       27.33</td>
    <td align="right">       26.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.17</td>
    <td align="right">       25.22</td>
    <td align="right">      434.17</td>
    <td align="right">       24.56</td>
    <td align="right">       40.17</td>
    <td align="right">       26.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       74.33</td>
    <td align="right">       24.07</td>
    <td align="right">      427.83</td>
    <td align="right">       24.43</td>
    <td align="right">       28.67</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       90.67</td>
    <td align="right">       23.40</td>
    <td align="right">      377.50</td>
    <td align="right">       24.43</td>
    <td align="right">       25.83</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      269.50</td>
    <td align="right">       22.26</td>
    <td align="right">      162.00</td>
    <td align="right">       24.01</td>
    <td align="right">       19.00</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      426.17</td>
    <td align="right">       21.90</td>
    <td align="right">       81.33</td>
    <td align="right">       21.83</td>
    <td align="right">       60.67</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.32</td>
    <td align="right">      157.50</td>
    <td align="right">       20.49</td>
    <td align="right">      157.50</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3109.33</td>
    <td align="right">       22.10</td>
    <td align="right">     2620.67</td>
    <td align="right">       23.92</td>
    <td align="right">      503.50</td>
    <td align="right">       22.07</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       58.83</td>
    <td align="right">       21.32</td>
    <td align="right">       46.17</td>
    <td align="right">       20.23</td>
    <td align="right">        4.33</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.00</td>
    <td align="right">       25.22</td>
    <td align="right">      434.17</td>
    <td align="right">       24.56</td>
    <td align="right">      157.50</td>
    <td align="right">       26.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      279.67</td>
    <td align="right">       21.88</td>
    <td align="right">      188.50</td>
    <td align="right">       23.32</td>
    <td align="right">       54.83</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      317.50</td>
    <td align="right">       21.55</td>
    <td align="right">      116.50</td>
    <td align="right">       23.00</td>
    <td align="right">       37.50</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      349.50</td>
    <td align="right">       21.99</td>
    <td align="right">      101.83</td>
    <td align="right">       23.11</td>
    <td align="right">       33.17</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      209.83</td>
    <td align="right">       22.61</td>
    <td align="right">      138.33</td>
    <td align="right">       24.37</td>
    <td align="right">        5.17</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      175.00</td>
    <td align="right">       22.85</td>
    <td align="right">      114.50</td>
    <td align="right">       24.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       75.67</td>
    <td align="right">       23.36</td>
    <td align="right">      288.00</td>
    <td align="right">       24.52</td>
    <td align="right">        7.83</td>
    <td align="right">       26.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       59.33</td>
    <td align="right">       24.30</td>
    <td align="right">      398.83</td>
    <td align="right">       24.51</td>
    <td align="right">       23.50</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       73.00</td>
    <td align="right">       23.79</td>
    <td align="right">      405.83</td>
    <td align="right">       24.40</td>
    <td align="right">       20.67</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       94.50</td>
    <td align="right">       24.02</td>
    <td align="right">      379.50</td>
    <td align="right">       24.52</td>
    <td align="right">       36.50</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      220.67</td>
    <td align="right">       22.66</td>
    <td align="right">      228.00</td>
    <td align="right">       24.29</td>
    <td align="right">       33.00</td>
    <td align="right">       23.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      274.50</td>
    <td align="right">       22.05</td>
    <td align="right">      182.50</td>
    <td align="right">       23.62</td>
    <td align="right">       47.83</td>
    <td align="right">       21.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      326.33</td>
    <td align="right">       21.71</td>
    <td align="right">      185.67</td>
    <td align="right">       22.26</td>
    <td align="right">      113.67</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2455.50</td>
    <td align="right">       22.29</td>
    <td align="right">     2728.00</td>
    <td align="right">       24.06</td>
    <td align="right">      413.67</td>
    <td align="right">       22.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       59.33</td>
    <td align="right">       21.55</td>
    <td align="right">      101.83</td>
    <td align="right">       22.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      349.50</td>
    <td align="right">       24.30</td>
    <td align="right">      405.83</td>
    <td align="right">       24.59</td>
    <td align="right">      113.67</td>
    <td align="right">       26.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      435.83</td>
    <td align="right">       21.26</td>
    <td align="right">      115.17</td>
    <td align="right">       20.87</td>
    <td align="right">       96.33</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      419.50</td>
    <td align="right">       21.20</td>
    <td align="right">       69.50</td>
    <td align="right">       21.04</td>
    <td align="right">       54.33</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      433.67</td>
    <td align="right">       21.56</td>
    <td align="right">       85.50</td>
    <td align="right">       22.29</td>
    <td align="right">       44.50</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      273.83</td>
    <td align="right">       22.37</td>
    <td align="right">      143.67</td>
    <td align="right">       24.38</td>
    <td align="right">       12.00</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      224.17</td>
    <td align="right">       22.68</td>
    <td align="right">      175.00</td>
    <td align="right">       24.62</td>
    <td align="right">       13.50</td>
    <td align="right">       27.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      109.17</td>
    <td align="right">       23.12</td>
    <td align="right">      314.17</td>
    <td align="right">       24.50</td>
    <td align="right">       15.00</td>
    <td align="right">       27.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      105.67</td>
    <td align="right">       23.57</td>
    <td align="right">      376.33</td>
    <td align="right">       24.46</td>
    <td align="right">       27.50</td>
    <td align="right">       26.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      120.50</td>
    <td align="right">       22.97</td>
    <td align="right">      364.83</td>
    <td align="right">       24.35</td>
    <td align="right">       20.50</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      140.00</td>
    <td align="right">       22.81</td>
    <td align="right">      318.67</td>
    <td align="right">       24.39</td>
    <td align="right">       25.00</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      332.67</td>
    <td align="right">       21.95</td>
    <td align="right">      146.83</td>
    <td align="right">       23.71</td>
    <td align="right">       29.83</td>
    <td align="right">       21.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      412.00</td>
    <td align="right">       21.51</td>
    <td align="right">      121.33</td>
    <td align="right">       21.93</td>
    <td align="right">       83.00</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      470.00</td>
    <td align="right">       21.07</td>
    <td align="right">      214.50</td>
    <td align="right">       20.54</td>
    <td align="right">      210.83</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3477.00</td>
    <td align="right">       21.79</td>
    <td align="right">     2445.50</td>
    <td align="right">       23.59</td>
    <td align="right">      632.33</td>
    <td align="right">       21.55</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      105.67</td>
    <td align="right">       21.07</td>
    <td align="right">       69.50</td>
    <td align="right">       20.54</td>
    <td align="right">       12.00</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      470.00</td>
    <td align="right">       23.57</td>
    <td align="right">      376.33</td>
    <td align="right">       24.62</td>
    <td align="right">      210.83</td>
    <td align="right">       27.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.73</td>
    <td align="right">       51.17</td>
    <td align="right">       20.27</td>
    <td align="right">       51.17</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.56</td>
    <td align="right">       10.50</td>
    <td align="right">       20.49</td>
    <td align="right">       10.50</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      496.17</td>
    <td align="right">       21.94</td>
    <td align="right">       30.83</td>
    <td align="right">       20.76</td>
    <td align="right">       30.83</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      323.17</td>
    <td align="right">       23.11</td>
    <td align="right">       10.67</td>
    <td align="right">       24.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      211.00</td>
    <td align="right">       23.38</td>
    <td align="right">        4.50</td>
    <td align="right">       25.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       31.83</td>
    <td align="right">       23.53</td>
    <td align="right">      231.00</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       14.33</td>
    <td align="right">       24.36</td>
    <td align="right">      435.83</td>
    <td align="right">       24.43</td>
    <td align="right">        4.50</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       12.17</td>
    <td align="right">       24.29</td>
    <td align="right">      456.33</td>
    <td align="right">       24.32</td>
    <td align="right">        5.17</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.33</td>
    <td align="right">       24.54</td>
    <td align="right">      422.00</td>
    <td align="right">       24.41</td>
    <td align="right">       11.67</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      292.50</td>
    <td align="right">       23.00</td>
    <td align="right">      111.33</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      422.00</td>
    <td align="right">       22.44</td>
    <td align="right">       53.67</td>
    <td align="right">       23.90</td>
    <td align="right">       16.83</td>
    <td align="right">       23.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.63</td>
    <td align="right">       99.67</td>
    <td align="right">       20.84</td>
    <td align="right">       99.67</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3281.50</td>
    <td align="right">       22.23</td>
    <td align="right">     1917.50</td>
    <td align="right">       24.02</td>
    <td align="right">      230.33</td>
    <td align="right">       21.32</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.17</td>
    <td align="right">       21.56</td>
    <td align="right">        4.50</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.54</td>
    <td align="right">      456.33</td>
    <td align="right">       25.42</td>
    <td align="right">       99.67</td>
    <td align="right">       25.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      485.00</td>
    <td align="right">       22.08</td>
    <td align="right">       28.83</td>
    <td align="right">       20.71</td>
    <td align="right">       27.00</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      435.67</td>
    <td align="right">       21.84</td>
    <td align="right">       10.50</td>
    <td align="right">       23.10</td>
    <td align="right">        4.17</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      447.83</td>
    <td align="right">       22.15</td>
    <td align="right">       25.50</td>
    <td align="right">       23.19</td>
    <td align="right">       12.17</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      171.17</td>
    <td align="right">       23.00</td>
    <td align="right">      134.17</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      113.00</td>
    <td align="right">       23.20</td>
    <td align="right">      172.50</td>
    <td align="right">       24.62</td>
    <td align="right">        1.33</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.50</td>
    <td align="right">       24.55</td>
    <td align="right">      378.17</td>
    <td align="right">       24.52</td>
    <td align="right">       12.33</td>
    <td align="right">       26.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.83</td>
    <td align="right">       25.75</td>
    <td align="right">      456.83</td>
    <td align="right">       24.52</td>
    <td align="right">       22.17</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.83</td>
    <td align="right">       25.62</td>
    <td align="right">      471.17</td>
    <td align="right">       24.40</td>
    <td align="right">       20.17</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       34.67</td>
    <td align="right">       24.69</td>
    <td align="right">      433.50</td>
    <td align="right">       24.43</td>
    <td align="right">       18.83</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      195.83</td>
    <td align="right">       22.83</td>
    <td align="right">      178.00</td>
    <td align="right">       24.46</td>
    <td align="right">        0.50</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      361.33</td>
    <td align="right">       22.52</td>
    <td align="right">       55.83</td>
    <td align="right">       24.28</td>
    <td align="right">       13.50</td>
    <td align="right">       24.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      494.33</td>
    <td align="right">       21.94</td>
    <td align="right">       49.83</td>
    <td align="right">       20.86</td>
    <td align="right">       49.83</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2826.00</td>
    <td align="right">       22.37</td>
    <td align="right">     2394.83</td>
    <td align="right">       24.33</td>
    <td align="right">      182.00</td>
    <td align="right">       23.32</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.83</td>
    <td align="right">       21.84</td>
    <td align="right">       10.50</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      494.33</td>
    <td align="right">       25.75</td>
    <td align="right">      471.17</td>
    <td align="right">       24.62</td>
    <td align="right">       49.83</td>
    <td align="right">       26.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      262.83</td>
    <td align="right">       22.51</td>
    <td align="right">      157.67</td>
    <td align="right">       24.18</td>
    <td align="right">       18.17</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      348.33</td>
    <td align="right">       21.72</td>
    <td align="right">       50.83</td>
    <td align="right">       23.05</td>
    <td align="right">       14.83</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      395.50</td>
    <td align="right">       22.07</td>
    <td align="right">       60.67</td>
    <td align="right">       22.25</td>
    <td align="right">       28.17</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      222.50</td>
    <td align="right">       22.94</td>
    <td align="right">       76.83</td>
    <td align="right">       24.79</td>
    <td align="right">        1.00</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      208.00</td>
    <td align="right">       23.16</td>
    <td align="right">       31.50</td>
    <td align="right">       25.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       55.33</td>
    <td align="right">       23.65</td>
    <td align="right">      225.83</td>
    <td align="right">       24.99</td>
    <td align="right">        4.33</td>
    <td align="right">       27.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.83</td>
    <td align="right">       24.52</td>
    <td align="right">      433.50</td>
    <td align="right">       24.62</td>
    <td align="right">       20.83</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       40.50</td>
    <td align="right">       25.25</td>
    <td align="right">      470.33</td>
    <td align="right">       24.61</td>
    <td align="right">       31.33</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       64.17</td>
    <td align="right">       25.56</td>
    <td align="right">      442.83</td>
    <td align="right">       24.78</td>
    <td align="right">       53.83</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      152.00</td>
    <td align="right">       23.31</td>
    <td align="right">      260.33</td>
    <td align="right">       24.86</td>
    <td align="right">       30.33</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      210.83</td>
    <td align="right">       22.74</td>
    <td align="right">      190.33</td>
    <td align="right">       24.52</td>
    <td align="right">       19.67</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      312.17</td>
    <td align="right">       22.19</td>
    <td align="right">      109.00</td>
    <td align="right">       23.60</td>
    <td align="right">       32.17</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2308.00</td>
    <td align="right">       22.64</td>
    <td align="right">     2509.67</td>
    <td align="right">       24.55</td>
    <td align="right">      254.67</td>
    <td align="right">       23.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.83</td>
    <td align="right">       21.72</td>
    <td align="right">       31.50</td>
    <td align="right">       22.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      395.50</td>
    <td align="right">       25.56</td>
    <td align="right">      470.33</td>
    <td align="right">       25.17</td>
    <td align="right">       53.83</td>
    <td align="right">       27.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      446.83</td>
    <td align="right">       21.74</td>
    <td align="right">       30.00</td>
    <td align="right">       20.83</td>
    <td align="right">       25.67</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      431.00</td>
    <td align="right">       21.49</td>
    <td align="right">       10.50</td>
    <td align="right">       22.54</td>
    <td align="right">        5.33</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      461.50</td>
    <td align="right">       21.78</td>
    <td align="right">       44.17</td>
    <td align="right">       22.60</td>
    <td align="right">       22.00</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      258.33</td>
    <td align="right">       22.74</td>
    <td align="right">      113.17</td>
    <td align="right">       24.54</td>
    <td align="right">        1.50</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      203.33</td>
    <td align="right">       22.98</td>
    <td align="right">      144.83</td>
    <td align="right">       24.71</td>
    <td align="right">        2.83</td>
    <td align="right">       26.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       70.50</td>
    <td align="right">       23.58</td>
    <td align="right">      305.67</td>
    <td align="right">       24.54</td>
    <td align="right">        8.83</td>
    <td align="right">       27.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       39.17</td>
    <td align="right">       24.77</td>
    <td align="right">      418.33</td>
    <td align="right">       24.44</td>
    <td align="right">       17.83</td>
    <td align="right">       26.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       43.17</td>
    <td align="right">       24.26</td>
    <td align="right">      433.67</td>
    <td align="right">       24.34</td>
    <td align="right">       16.17</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       45.17</td>
    <td align="right">       24.02</td>
    <td align="right">      410.83</td>
    <td align="right">       24.39</td>
    <td align="right">       16.33</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      255.33</td>
    <td align="right">       22.66</td>
    <td align="right">      154.33</td>
    <td align="right">       24.38</td>
    <td align="right">        1.50</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      382.83</td>
    <td align="right">       22.30</td>
    <td align="right">       65.83</td>
    <td align="right">       24.22</td>
    <td align="right">       14.67</td>
    <td align="right">       24.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      471.33</td>
    <td align="right">       21.64</td>
    <td align="right">       75.83</td>
    <td align="right">       20.96</td>
    <td align="right">       73.33</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3108.50</td>
    <td align="right">       22.15</td>
    <td align="right">     2207.17</td>
    <td align="right">       24.22</td>
    <td align="right">      206.00</td>
    <td align="right">       22.76</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       39.17</td>
    <td align="right">       21.49</td>
    <td align="right">       10.50</td>
    <td align="right">       20.83</td>
    <td align="right">        1.50</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.33</td>
    <td align="right">       24.77</td>
    <td align="right">      433.67</td>
    <td align="right">       24.71</td>
    <td align="right">       73.33</td>
    <td align="right">       27.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.89</td>
    <td align="right">       50.67</td>
    <td align="right">       20.03</td>
    <td align="right">       50.67</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.80</td>
    <td align="right">        8.50</td>
    <td align="right">       20.25</td>
    <td align="right">        8.50</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      460.50</td>
    <td align="right">       22.24</td>
    <td align="right">       32.00</td>
    <td align="right">       21.80</td>
    <td align="right">       22.00</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      254.83</td>
    <td align="right">       23.12</td>
    <td align="right">       22.67</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      151.17</td>
    <td align="right">       23.39</td>
    <td align="right">       40.50</td>
    <td align="right">       25.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.33</td>
    <td align="right">       23.72</td>
    <td align="right">      261.17</td>
    <td align="right">       24.63</td>
    <td align="right">        1.83</td>
    <td align="right">       26.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.50</td>
    <td align="right">       24.41</td>
    <td align="right">      431.17</td>
    <td align="right">       24.46</td>
    <td align="right">        8.83</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.00</td>
    <td align="right">       23.74</td>
    <td align="right">      427.67</td>
    <td align="right">       24.35</td>
    <td align="right">        7.00</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       50.50</td>
    <td align="right">       23.73</td>
    <td align="right">      376.00</td>
    <td align="right">       24.42</td>
    <td align="right">       14.33</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.67</td>
    <td align="right">       22.70</td>
    <td align="right">       94.83</td>
    <td align="right">       24.31</td>
    <td align="right">        1.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      430.33</td>
    <td align="right">       22.16</td>
    <td align="right">       66.17</td>
    <td align="right">       22.40</td>
    <td align="right">       44.67</td>
    <td align="right">       21.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.49</td>
    <td align="right">      146.00</td>
    <td align="right">       20.71</td>
    <td align="right">      146.00</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3203.83</td>
    <td align="right">       22.23</td>
    <td align="right">     1957.33</td>
    <td align="right">       23.94</td>
    <td align="right">      305.17</td>
    <td align="right">       21.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.50</td>
    <td align="right">       21.49</td>
    <td align="right">        8.50</td>
    <td align="right">       20.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.41</td>
    <td align="right">      431.17</td>
    <td align="right">       25.22</td>
    <td align="right">      146.00</td>
    <td align="right">       26.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      400.00</td>
    <td align="right">       21.82</td>
    <td align="right">       41.83</td>
    <td align="right">       20.58</td>
    <td align="right">       38.83</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      354.33</td>
    <td align="right">       21.72</td>
    <td align="right">       16.83</td>
    <td align="right">       23.05</td>
    <td align="right">        7.33</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      346.83</td>
    <td align="right">       22.02</td>
    <td align="right">       41.00</td>
    <td align="right">       23.72</td>
    <td align="right">       12.17</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      172.00</td>
    <td align="right">       22.87</td>
    <td align="right">      109.83</td>
    <td align="right">       24.68</td>
    <td align="right">        2.67</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      120.50</td>
    <td align="right">       23.26</td>
    <td align="right">      150.00</td>
    <td align="right">       24.83</td>
    <td align="right">        7.50</td>
    <td align="right">       26.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       50.67</td>
    <td align="right">       24.65</td>
    <td align="right">      288.33</td>
    <td align="right">       24.66</td>
    <td align="right">       20.67</td>
    <td align="right">       26.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       42.67</td>
    <td align="right">       25.12</td>
    <td align="right">      362.17</td>
    <td align="right">       24.62</td>
    <td align="right">       26.67</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       59.50</td>
    <td align="right">       24.13</td>
    <td align="right">      345.33</td>
    <td align="right">       24.50</td>
    <td align="right">       22.83</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       76.33</td>
    <td align="right">       23.57</td>
    <td align="right">      303.50</td>
    <td align="right">       24.52</td>
    <td align="right">       21.67</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      239.83</td>
    <td align="right">       22.41</td>
    <td align="right">      109.00</td>
    <td align="right">       24.52</td>
    <td align="right">        2.33</td>
    <td align="right">       22.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      357.17</td>
    <td align="right">       22.06</td>
    <td align="right">       49.50</td>
    <td align="right">       23.06</td>
    <td align="right">       28.00</td>
    <td align="right">       21.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      418.50</td>
    <td align="right">       21.57</td>
    <td align="right">      103.50</td>
    <td align="right">       20.72</td>
    <td align="right">      103.50</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2638.33</td>
    <td align="right">       22.22</td>
    <td align="right">     1920.83</td>
    <td align="right">       24.23</td>
    <td align="right">      294.17</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       42.67</td>
    <td align="right">       21.57</td>
    <td align="right">       16.83</td>
    <td align="right">       20.58</td>
    <td align="right">        2.33</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      418.50</td>
    <td align="right">       25.12</td>
    <td align="right">      362.17</td>
    <td align="right">       24.83</td>
    <td align="right">      103.50</td>
    <td align="right">       26.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      257.50</td>
    <td align="right">       22.33</td>
    <td align="right">      170.17</td>
    <td align="right">       24.19</td>
    <td align="right">       21.50</td>
    <td align="right">       21.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      298.67</td>
    <td align="right">       21.96</td>
    <td align="right">       92.17</td>
    <td align="right">       24.17</td>
    <td align="right">        3.67</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      322.83</td>
    <td align="right">       22.35</td>
    <td align="right">       86.67</td>
    <td align="right">       23.71</td>
    <td align="right">       17.50</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      194.50</td>
    <td align="right">       23.01</td>
    <td align="right">      114.67</td>
    <td align="right">       24.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      159.67</td>
    <td align="right">       23.26</td>
    <td align="right">       71.67</td>
    <td align="right">       24.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       54.17</td>
    <td align="right">       23.43</td>
    <td align="right">      243.83</td>
    <td align="right">       24.60</td>
    <td align="right">        1.67</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.00</td>
    <td align="right">       24.29</td>
    <td align="right">      416.67</td>
    <td align="right">       24.47</td>
    <td align="right">       11.83</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.83</td>
    <td align="right">       24.13</td>
    <td align="right">      426.33</td>
    <td align="right">       24.39</td>
    <td align="right">       13.50</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       67.33</td>
    <td align="right">       24.62</td>
    <td align="right">      401.67</td>
    <td align="right">       24.53</td>
    <td align="right">       33.00</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      189.50</td>
    <td align="right">       23.07</td>
    <td align="right">      222.00</td>
    <td align="right">       24.66</td>
    <td align="right">       14.17</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      244.83</td>
    <td align="right">       22.54</td>
    <td align="right">      185.83</td>
    <td align="right">       24.25</td>
    <td align="right">       26.00</td>
    <td align="right">       22.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      303.17</td>
    <td align="right">       22.17</td>
    <td align="right">      142.00</td>
    <td align="right">       23.35</td>
    <td align="right">       57.67</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2164.00</td>
    <td align="right">       22.64</td>
    <td align="right">     2573.67</td>
    <td align="right">       24.38</td>
    <td align="right">      200.50</td>
    <td align="right">       23.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.00</td>
    <td align="right">       21.96</td>
    <td align="right">       71.67</td>
    <td align="right">       23.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      322.83</td>
    <td align="right">       24.62</td>
    <td align="right">      426.33</td>
    <td align="right">       24.94</td>
    <td align="right">       57.67</td>
    <td align="right">       26.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      429.50</td>
    <td align="right">       21.56</td>
    <td align="right">       66.00</td>
    <td align="right">       21.48</td>
    <td align="right">       44.50</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      416.17</td>
    <td align="right">       21.49</td>
    <td align="right">       22.00</td>
    <td align="right">       22.92</td>
    <td align="right">        7.00</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      428.17</td>
    <td align="right">       21.83</td>
    <td align="right">       59.83</td>
    <td align="right">       23.03</td>
    <td align="right">       22.17</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      266.67</td>
    <td align="right">       22.61</td>
    <td align="right">      128.17</td>
    <td align="right">       24.55</td>
    <td align="right">        5.17</td>
    <td align="right">       26.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      210.50</td>
    <td align="right">       22.95</td>
    <td align="right">      156.00</td>
    <td align="right">       24.74</td>
    <td align="right">       10.50</td>
    <td align="right">       27.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       96.17</td>
    <td align="right">       23.38</td>
    <td align="right">      293.50</td>
    <td align="right">       24.53</td>
    <td align="right">       12.33</td>
    <td align="right">       27.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       76.83</td>
    <td align="right">       23.85</td>
    <td align="right">      381.83</td>
    <td align="right">       24.45</td>
    <td align="right">       22.00</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       94.00</td>
    <td align="right">       23.33</td>
    <td align="right">      380.00</td>
    <td align="right">       24.36</td>
    <td align="right">       18.67</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      110.33</td>
    <td align="right">       23.09</td>
    <td align="right">      338.50</td>
    <td align="right">       24.40</td>
    <td align="right">       20.83</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      316.83</td>
    <td align="right">       22.26</td>
    <td align="right">      127.33</td>
    <td align="right">       24.27</td>
    <td align="right">        5.83</td>
    <td align="right">       23.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      397.67</td>
    <td align="right">       21.84</td>
    <td align="right">       89.17</td>
    <td align="right">       22.98</td>
    <td align="right">       43.50</td>
    <td align="right">       21.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      465.83</td>
    <td align="right">       21.38</td>
    <td align="right">      138.67</td>
    <td align="right">       20.83</td>
    <td align="right">      133.33</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3308.67</td>
    <td align="right">       22.04</td>
    <td align="right">     2181.00</td>
    <td align="right">       24.02</td>
    <td align="right">      345.83</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       76.83</td>
    <td align="right">       21.38</td>
    <td align="right">       22.00</td>
    <td align="right">       20.83</td>
    <td align="right">        5.17</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      465.83</td>
    <td align="right">       23.85</td>
    <td align="right">      381.83</td>
    <td align="right">       24.74</td>
    <td align="right">      133.33</td>
    <td align="right">       27.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.79658</td>
    <td align="right">    22.72901</td>
    <td align="right">     0.20643</td>
    <td align="right">     6.37648</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.89730</td>
    <td align="right">    33.49683</td>
    <td align="right">     0.29291</td>
    <td align="right">     7.05474</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.96495</td>
    <td align="right">    26.13069</td>
    <td align="right">     0.27723</td>
    <td align="right">     6.94183</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.02593</td>
    <td align="right">    18.44742</td>
    <td align="right">     0.27882</td>
    <td align="right">     6.99669</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.06908</td>
    <td align="right">    17.65805</td>
    <td align="right">     -0.5730</td>
    <td align="right">    12.42721</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.09937</td>
    <td align="right">    25.15072</td>
    <td align="right">     -0.4858</td>
    <td align="right">    10.35579</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.12939</td>
    <td align="right">    39.88828</td>
    <td align="right">     -0.3814</td>
    <td align="right">     8.70237</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12493</td>
    <td align="right">    41.96436</td>
    <td align="right">     -0.3616</td>
    <td align="right">     8.22176</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.20120</td>
    <td align="right">    41.49117</td>
    <td align="right">     -0.3470</td>
    <td align="right">     8.15500</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.13610</td>
    <td align="right">    25.92227</td>
    <td align="right">     0.35387</td>
    <td align="right">     8.13448</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.11623</td>
    <td align="right">    25.62472</td>
    <td align="right">     0.32163</td>
    <td align="right">     7.87157</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.83286</td>
    <td align="right">    15.37168</td>
    <td align="right">     0.16071</td>
    <td align="right">     5.87489</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.03338</td>
    <td align="right">    27.78753</td>
    <td align="right">     -0.0247</td>
    <td align="right">     8.10594</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.79658</td>
    <td align="right">    15.37168</td>
    <td align="right">     -0.5730</td>
    <td align="right">     5.87489</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20120</td>
    <td align="right">    41.96436</td>
    <td align="right">     0.35387</td>
    <td align="right">    12.42721</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.37029</td>
    <td align="right">    24.54021</td>
    <td align="right">     0.07788</td>
    <td align="right">     5.91933</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.37152</td>
    <td align="right">    35.56976</td>
    <td align="right">     0.14144</td>
    <td align="right">     5.89853</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.64812</td>
    <td align="right">    27.62555</td>
    <td align="right">     0.17205</td>
    <td align="right">     6.10709</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.98152</td>
    <td align="right">    18.68510</td>
    <td align="right">     0.23636</td>
    <td align="right">     6.54507</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.11885</td>
    <td align="right">    17.55961</td>
    <td align="right">     -0.6031</td>
    <td align="right">    13.02377</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.18283</td>
    <td align="right">    24.90774</td>
    <td align="right">     -0.5000</td>
    <td align="right">    10.52398</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22949</td>
    <td align="right">    40.23106</td>
    <td align="right">     -0.3854</td>
    <td align="right">     8.59257</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19448</td>
    <td align="right">    42.43371</td>
    <td align="right">     -0.3817</td>
    <td align="right">     8.43856</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.26088</td>
    <td align="right">    41.86327</td>
    <td align="right">     -0.3749</td>
    <td align="right">     8.52462</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.98658</td>
    <td align="right">    26.66653</td>
    <td align="right">     0.28127</td>
    <td align="right">     7.23306</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.74243</td>
    <td align="right">    27.26452</td>
    <td align="right">     0.19731</td>
    <td align="right">     6.63341</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.21659</td>
    <td align="right">    17.26699</td>
    <td align="right">     -0.0157</td>
    <td align="right">     5.68670</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.86173</td>
    <td align="right">    28.67479</td>
    <td align="right">     -0.0989</td>
    <td align="right">     7.78095</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.21659</td>
    <td align="right">    17.26699</td>
    <td align="right">     -0.6031</td>
    <td align="right">     5.68670</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26088</td>
    <td align="right">    42.43371</td>
    <td align="right">     0.28127</td>
    <td align="right">    13.02377</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.62880</td>
    <td align="right">    23.54276</td>
    <td align="right">     -0.1019</td>
    <td align="right">     6.85496</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.64722</td>
    <td align="right">    36.91692</td>
    <td align="right">     -0.0247</td>
    <td align="right">     6.06674</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.11283</td>
    <td align="right">    28.03815</td>
    <td align="right">     0.05224</td>
    <td align="right">     6.16110</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.82216</td>
    <td align="right">    18.88797</td>
    <td align="right">     0.21519</td>
    <td align="right">     6.54979</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.01705</td>
    <td align="right">    17.84450</td>
    <td align="right">     -0.6052</td>
    <td align="right">    13.33355</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.17798</td>
    <td align="right">    25.07684</td>
    <td align="right">     -0.4611</td>
    <td align="right">     9.92943</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25408</td>
    <td align="right">    40.20262</td>
    <td align="right">     -0.3432</td>
    <td align="right">     8.10807</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16169</td>
    <td align="right">    42.45331</td>
    <td align="right">     -0.3637</td>
    <td align="right">     8.32461</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.18572</td>
    <td align="right">    41.97446</td>
    <td align="right">     -0.3798</td>
    <td align="right">     8.78434</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.61293</td>
    <td align="right">    27.11499</td>
    <td align="right">     0.19797</td>
    <td align="right">     6.94446</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.06005</td>
    <td align="right">    27.92915</td>
    <td align="right">     0.03747</td>
    <td align="right">     6.59433</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.27368</td>
    <td align="right">    17.82296</td>
    <td align="right">     -0.2369</td>
    <td align="right">     7.50111</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.50189</td>
    <td align="right">    28.93161</td>
    <td align="right">     -0.1698</td>
    <td align="right">     7.94971</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.27368</td>
    <td align="right">    17.82296</td>
    <td align="right">     -0.6052</td>
    <td align="right">     6.06674</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25408</td>
    <td align="right">    42.45331</td>
    <td align="right">     0.21519</td>
    <td align="right">    13.33355</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.41686</td>
    <td align="right">    25.21173</td>
    <td align="right">     -0.3802</td>
    <td align="right">     9.96246</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.37261</td>
    <td align="right">    39.56602</td>
    <td align="right">     -0.3203</td>
    <td align="right">     8.25326</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.02751</td>
    <td align="right">    29.59749</td>
    <td align="right">     -0.1892</td>
    <td align="right">     7.83531</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.34856</td>
    <td align="right">    19.39506</td>
    <td align="right">     0.12998</td>
    <td align="right">     6.97097</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.82203</td>
    <td align="right">    17.83162</td>
    <td align="right">     -0.6214</td>
    <td align="right">    15.06212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.24569</td>
    <td align="right">    24.66711</td>
    <td align="right">     -0.3556</td>
    <td align="right">     8.99731</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.32899</td>
    <td align="right">    40.52750</td>
    <td align="right">     -0.2425</td>
    <td align="right">     7.79978</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11727</td>
    <td align="right">    43.04274</td>
    <td align="right">     -0.3125</td>
    <td align="right">     8.61545</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05328</td>
    <td align="right">    43.41019</td>
    <td align="right">     -0.3641</td>
    <td align="right">     9.71409</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.82035</td>
    <td align="right">    28.32162</td>
    <td align="right">     0.03257</td>
    <td align="right">     7.75501</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.84954</td>
    <td align="right">    29.99961</td>
    <td align="right">     -0.2356</td>
    <td align="right">     8.57541</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.03409</td>
    <td align="right">    18.48800</td>
    <td align="right">     -0.5419</td>
    <td align="right">    12.65165</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.88001</td>
    <td align="right">    29.93912</td>
    <td align="right">     -0.2841</td>
    <td align="right">     9.36582</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.03409</td>
    <td align="right">    17.83162</td>
    <td align="right">     -0.6214</td>
    <td align="right">     6.97097</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32899</td>
    <td align="right">    43.41019</td>
    <td align="right">     0.12998</td>
    <td align="right">    15.06212</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.79700</td>
    <td align="right">    24.47724</td>
    <td align="right">     -0.2566</td>
    <td align="right">     8.46065</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.74443</td>
    <td align="right">    38.60124</td>
    <td align="right">     -0.2051</td>
    <td align="right">     7.56618</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.40061</td>
    <td align="right">    28.83949</td>
    <td align="right">     -0.0661</td>
    <td align="right">     7.46671</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.72002</td>
    <td align="right">    18.70886</td>
    <td align="right">     0.28471</td>
    <td align="right">     8.52938</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.04117</td>
    <td align="right">    17.38122</td>
    <td align="right">     -0.4464</td>
    <td align="right">    11.76608</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.31337</td>
    <td align="right">    24.40529</td>
    <td align="right">     -0.2244</td>
    <td align="right">     8.21379</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.37958</td>
    <td align="right">    40.26016</td>
    <td align="right">     -0.1294</td>
    <td align="right">     7.58448</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15549</td>
    <td align="right">    42.69015</td>
    <td align="right">     -0.2018</td>
    <td align="right">     8.33714</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05111</td>
    <td align="right">    43.10887</td>
    <td align="right">     -0.2857</td>
    <td align="right">     9.35089</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.14073</td>
    <td align="right">    27.61998</td>
    <td align="right">     0.15634</td>
    <td align="right">     8.54867</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.14712</td>
    <td align="right">    29.46102</td>
    <td align="right">     -0.1321</td>
    <td align="right">     7.66372</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.32198</td>
    <td align="right">    18.04534</td>
    <td align="right">     -0.4415</td>
    <td align="right">    10.67866</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.11047</td>
    <td align="right">    29.40343</td>
    <td align="right">     -0.1629</td>
    <td align="right">     8.68995</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.32198</td>
    <td align="right">    17.38122</td>
    <td align="right">     -0.4464</td>
    <td align="right">     7.46671</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37958</td>
    <td align="right">    43.10887</td>
    <td align="right">     0.28471</td>
    <td align="right">    11.76608</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.94323</td>
    <td align="right">    22.51080</td>
    <td align="right">     0.05521</td>
    <td align="right">     9.50245</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.32811</td>
    <td align="right">    37.21485</td>
    <td align="right">     -0.0544</td>
    <td align="right">     8.35453</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.67219</td>
    <td align="right">    28.32079</td>
    <td align="right">     -0.0088</td>
    <td align="right">     8.07177</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.54478</td>
    <td align="right">    18.95083</td>
    <td align="right">     0.20932</td>
    <td align="right">     8.06881</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.77857</td>
    <td align="right">    17.81611</td>
    <td align="right">     -0.6230</td>
    <td align="right">    15.62617</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.15641</td>
    <td align="right">    24.81438</td>
    <td align="right">     -0.3910</td>
    <td align="right">     9.91143</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28178</td>
    <td align="right">    40.59924</td>
    <td align="right">     -0.2533</td>
    <td align="right">     8.29634</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12860</td>
    <td align="right">    42.88818</td>
    <td align="right">     -0.2790</td>
    <td align="right">     8.66008</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.17017</td>
    <td align="right">    42.83939</td>
    <td align="right">     -0.2618</td>
    <td align="right">     9.26643</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.55321</td>
    <td align="right">    26.74961</td>
    <td align="right">     0.27079</td>
    <td align="right">    10.15018</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.01553</td>
    <td align="right">    27.79427</td>
    <td align="right">     0.10641</td>
    <td align="right">     8.94285</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.62814</td>
    <td align="right">    16.44272</td>
    <td align="right">     -0.0998</td>
    <td align="right">    10.26217</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.44026</td>
    <td align="right">    28.85642</td>
    <td align="right">     -0.1125</td>
    <td align="right">     9.61083</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.32811</td>
    <td align="right">    16.44272</td>
    <td align="right">     -0.6230</td>
    <td align="right">     8.06881</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28178</td>
    <td align="right">    42.88818</td>
    <td align="right">     0.27079</td>
    <td align="right">    15.62617</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.60985</td>
    <td align="right">    24.55105</td>
    <td align="right">     -0.2950</td>
    <td align="right">     9.89458</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.40537</td>
    <td align="right">    39.23027</td>
    <td align="right">     -0.2833</td>
    <td align="right">     8.49102</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.94155</td>
    <td align="right">    29.39301</td>
    <td align="right">     -0.1675</td>
    <td align="right">     8.28977</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.14494</td>
    <td align="right">    19.36810</td>
    <td align="right">     0.16005</td>
    <td align="right">     8.57143</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.52583</td>
    <td align="right">    18.01511</td>
    <td align="right">     -0.6112</td>
    <td align="right">    17.87752</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.98366</td>
    <td align="right">    25.04743</td>
    <td align="right">     -0.3379</td>
    <td align="right">    10.99038</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.04165</td>
    <td align="right">    41.10764</td>
    <td align="right">     -0.2642</td>
    <td align="right">     9.79160</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.82085</td>
    <td align="right">    43.65960</td>
    <td align="right">     -0.3265</td>
    <td align="right">    10.84887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.71396</td>
    <td align="right">    44.04165</td>
    <td align="right">     -0.3965</td>
    <td align="right">    12.04497</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.65918</td>
    <td align="right">    28.31436</td>
    <td align="right">     0.05055</td>
    <td align="right">     8.50464</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.90488</td>
    <td align="right">    29.58510</td>
    <td align="right">     -0.1789</td>
    <td align="right">     8.84584</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.22567</td>
    <td align="right">    17.94099</td>
    <td align="right">     -0.4681</td>
    <td align="right">    12.17746</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.75717</td>
    <td align="right">    29.95814</td>
    <td align="right">     -0.2607</td>
    <td align="right">    10.55104</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.22567</td>
    <td align="right">    17.94099</td>
    <td align="right">     -0.6112</td>
    <td align="right">     8.28977</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04165</td>
    <td align="right">    44.04165</td>
    <td align="right">     0.16005</td>
    <td align="right">    17.87752</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.72416</td>
    <td align="right">    25.40986</td>
    <td align="right">     -0.3040</td>
    <td align="right">     8.09253</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.55787</td>
    <td align="right">    39.72788</td>
    <td align="right">     -0.2759</td>
    <td align="right">     7.12901</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.00233</td>
    <td align="right">    30.51682</td>
    <td align="right">     -0.2065</td>
    <td align="right">     7.13181</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.41910</td>
    <td align="right">    20.09800</td>
    <td align="right">     0.11507</td>
    <td align="right">     6.24189</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.84480</td>
    <td align="right">    18.53654</td>
    <td align="right">     -0.6701</td>
    <td align="right">    15.37731</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.25067</td>
    <td align="right">    25.13261</td>
    <td align="right">     -0.4081</td>
    <td align="right">     9.11477</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.36719</td>
    <td align="right">    40.22722</td>
    <td align="right">     -0.2626</td>
    <td align="right">     7.22600</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25628</td>
    <td align="right">    42.51738</td>
    <td align="right">     -0.2890</td>
    <td align="right">     7.36375</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.31080</td>
    <td align="right">    42.51991</td>
    <td align="right">     -0.2852</td>
    <td align="right">     7.49882</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.47908</td>
    <td align="right">    27.82608</td>
    <td align="right">     0.18707</td>
    <td align="right">     7.28443</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.64141</td>
    <td align="right">    29.26532</td>
    <td align="right">     -0.0405</td>
    <td align="right">     6.78510</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.62480</td>
    <td align="right">    18.34517</td>
    <td align="right">     -0.3764</td>
    <td align="right">     8.76220</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.13249</td>
    <td align="right">    29.94678</td>
    <td align="right">     -0.2358</td>
    <td align="right">     8.18903</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.55787</td>
    <td align="right">    18.34517</td>
    <td align="right">     -0.6701</td>
    <td align="right">     6.24189</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.36719</td>
    <td align="right">    42.51991</td>
    <td align="right">     0.18707</td>
    <td align="right">    15.37731</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.13971</td>
    <td align="right">    24.44875</td>
    <td align="right">     -0.1666</td>
    <td align="right">     6.93312</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.93549</td>
    <td align="right">    38.62219</td>
    <td align="right">     -0.1542</td>
    <td align="right">     6.60081</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.39106</td>
    <td align="right">    29.53848</td>
    <td align="right">     -0.0739</td>
    <td align="right">     6.68643</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.82442</td>
    <td align="right">    19.11895</td>
    <td align="right">     0.28443</td>
    <td align="right">     7.85039</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.07761</td>
    <td align="right">    17.86834</td>
    <td align="right">     -0.4796</td>
    <td align="right">    11.35934</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.34173</td>
    <td align="right">    24.75157</td>
    <td align="right">     -0.2614</td>
    <td align="right">     7.72440</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.43844</td>
    <td align="right">    39.83351</td>
    <td align="right">     -0.1373</td>
    <td align="right">     6.67752</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30615</td>
    <td align="right">    42.07655</td>
    <td align="right">     -0.1663</td>
    <td align="right">     6.85858</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29840</td>
    <td align="right">    42.21918</td>
    <td align="right">     -0.2031</td>
    <td align="right">     7.15780</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.68375</td>
    <td align="right">    27.08015</td>
    <td align="right">     0.29432</td>
    <td align="right">     8.62883</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.88660</td>
    <td align="right">    28.63257</td>
    <td align="right">     0.05742</td>
    <td align="right">     6.72302</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.94878</td>
    <td align="right">    17.66597</td>
    <td align="right">     -0.2658</td>
    <td align="right">     7.58187</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.36445</td>
    <td align="right">    29.26023</td>
    <td align="right">     -0.1069</td>
    <td align="right">     7.57636</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.93549</td>
    <td align="right">    17.66597</td>
    <td align="right">     -0.4796</td>
    <td align="right">     6.60081</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43844</td>
    <td align="right">    42.21918</td>
    <td align="right">     0.29432</td>
    <td align="right">    11.35934</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.39324</td>
    <td align="right">    21.86387</td>
    <td align="right">     0.18285</td>
    <td align="right">     8.38296</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.27291</td>
    <td align="right">    37.38442</td>
    <td align="right">     -0.0411</td>
    <td align="right">     7.20137</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.55043</td>
    <td align="right">    28.54366</td>
    <td align="right">     -0.0351</td>
    <td align="right">     7.35698</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.69538</td>
    <td align="right">    18.44811</td>
    <td align="right">     0.21046</td>
    <td align="right">     7.32213</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.85405</td>
    <td align="right">    17.13406</td>
    <td align="right">     -0.6644</td>
    <td align="right">    15.85358</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.40496</td>
    <td align="right">    23.95551</td>
    <td align="right">     -0.3910</td>
    <td align="right">     9.58962</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.51727</td>
    <td align="right">    40.45474</td>
    <td align="right">     -0.2183</td>
    <td align="right">     7.27646</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.51638</td>
    <td align="right">    42.40743</td>
    <td align="right">     -0.1812</td>
    <td align="right">     7.08130</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.64735</td>
    <td align="right">    41.89109</td>
    <td align="right">     -0.1118</td>
    <td align="right">     7.22464</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.16632</td>
    <td align="right">    25.67291</td>
    <td align="right">     0.42763</td>
    <td align="right">    11.43820</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.64098</td>
    <td align="right">    26.92628</td>
    <td align="right">     0.28721</td>
    <td align="right">     8.85531</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.03582</td>
    <td align="right">    15.78926</td>
    <td align="right">     0.04740</td>
    <td align="right">     8.59272</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.73253</td>
    <td align="right">    28.31493</td>
    <td align="right">     -0.0423</td>
    <td align="right">     8.87151</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.27291</td>
    <td align="right">    15.78926</td>
    <td align="right">     -0.6644</td>
    <td align="right">     7.08130</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.64735</td>
    <td align="right">    42.40743</td>
    <td align="right">     0.42763</td>
    <td align="right">    15.85358</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.97901</td>
    <td align="right">    24.53787</td>
    <td align="right">     -0.1983</td>
    <td align="right">     7.59878</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.60894</td>
    <td align="right">    39.30182</td>
    <td align="right">     -0.2313</td>
    <td align="right">     7.09442</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.01487</td>
    <td align="right">    30.05201</td>
    <td align="right">     -0.1603</td>
    <td align="right">     7.17003</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.45027</td>
    <td align="right">    19.59209</td>
    <td align="right">     0.19817</td>
    <td align="right">     7.54247</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.77429</td>
    <td align="right">    18.32896</td>
    <td align="right">     -0.5876</td>
    <td align="right">    14.82905</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.18053</td>
    <td align="right">    25.17701</td>
    <td align="right">     -0.3285</td>
    <td align="right">     9.05486</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.27353</td>
    <td align="right">    40.36843</td>
    <td align="right">     -0.2262</td>
    <td align="right">     7.70281</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15492</td>
    <td align="right">    42.64926</td>
    <td align="right">     -0.2435</td>
    <td align="right">     7.81603</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19049</td>
    <td align="right">    42.64597</td>
    <td align="right">     -0.2535</td>
    <td align="right">     7.87522</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.38836</td>
    <td align="right">    27.56322</td>
    <td align="right">     0.22310</td>
    <td align="right">     8.09387</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.66694</td>
    <td align="right">    28.71639</td>
    <td align="right">     0.01653</td>
    <td align="right">     7.07833</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.75158</td>
    <td align="right">    17.70735</td>
    <td align="right">     -0.3102</td>
    <td align="right">     8.46318</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.12829</td>
    <td align="right">    29.65784</td>
    <td align="right">     -0.1762</td>
    <td align="right">     8.37946</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.60894</td>
    <td align="right">    17.70735</td>
    <td align="right">     -0.5876</td>
    <td align="right">     7.07833</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27353</td>
    <td align="right">    42.64926</td>
    <td align="right">     0.22310</td>
    <td align="right">    14.82905</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.88338</td>
    <td align="right">    25.17530</td>
    <td align="right">     -0.2613</td>
    <td align="right">     8.04666</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.79847</td>
    <td align="right">    38.93248</td>
    <td align="right">     -0.2102</td>
    <td align="right">     6.78451</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.41580</td>
    <td align="right">    29.43575</td>
    <td align="right">     -0.0972</td>
    <td align="right">     6.79924</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.59367</td>
    <td align="right">    19.13919</td>
    <td align="right">     0.16927</td>
    <td align="right">     6.57885</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.99326</td>
    <td align="right">    17.43495</td>
    <td align="right">     -0.5963</td>
    <td align="right">    13.45029</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.30512</td>
    <td align="right">    24.29240</td>
    <td align="right">     -0.3729</td>
    <td align="right">     8.74359</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.37444</td>
    <td align="right">    40.33195</td>
    <td align="right">     -0.2598</td>
    <td align="right">     7.41441</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21705</td>
    <td align="right">    42.77899</td>
    <td align="right">     -0.3080</td>
    <td align="right">     7.90211</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.20345</td>
    <td align="right">    43.01299</td>
    <td align="right">     -0.3369</td>
    <td align="right">     8.57239</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.20073</td>
    <td align="right">    27.94915</td>
    <td align="right">     0.11648</td>
    <td align="right">     7.22355</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.36105</td>
    <td align="right">    29.63158</td>
    <td align="right">     -0.1093</td>
    <td align="right">     7.25919</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.48869</td>
    <td align="right">    18.39874</td>
    <td align="right">     -0.4141</td>
    <td align="right">     9.69850</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.16205</td>
    <td align="right">    29.64681</td>
    <td align="right">     -0.2245</td>
    <td align="right">     8.22398</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.48869</td>
    <td align="right">    17.43495</td>
    <td align="right">     -0.5963</td>
    <td align="right">     6.57885</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37444</td>
    <td align="right">    43.01299</td>
    <td align="right">     0.16927</td>
    <td align="right">    13.45029</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.94992</td>
    <td align="right">    24.41358</td>
    <td align="right">     -0.2131</td>
    <td align="right">     7.76813</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.90136</td>
    <td align="right">    38.30741</td>
    <td align="right">     -0.1590</td>
    <td align="right">     7.00694</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.45309</td>
    <td align="right">    28.60937</td>
    <td align="right">     -0.0549</td>
    <td align="right">     7.14337</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.72338</td>
    <td align="right">    18.14036</td>
    <td align="right">     0.26031</td>
    <td align="right">     8.10634</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.07935</td>
    <td align="right">    16.65176</td>
    <td align="right">     -0.4781</td>
    <td align="right">    12.23907</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.36731</td>
    <td align="right">    23.63787</td>
    <td align="right">     -0.2653</td>
    <td align="right">     8.57719</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.42134</td>
    <td align="right">    39.75494</td>
    <td align="right">     -0.1696</td>
    <td align="right">     7.66697</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.20213</td>
    <td align="right">    42.10903</td>
    <td align="right">     -0.2373</td>
    <td align="right">     8.46935</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.10410</td>
    <td align="right">    42.72518</td>
    <td align="right">     -0.3062</td>
    <td align="right">     9.37768</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.20021</td>
    <td align="right">    27.04297</td>
    <td align="right">     0.16195</td>
    <td align="right">     8.16620</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    22.32969</td>
    <td align="right">    29.22394</td>
    <td align="right">     -0.0820</td>
    <td align="right">     7.15150</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.57071</td>
    <td align="right">    17.45485</td>
    <td align="right">     -0.3708</td>
    <td align="right">     9.17974</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.19863</td>
    <td align="right">    28.93644</td>
    <td align="right">     -0.1603</td>
    <td align="right">     8.41675</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.57071</td>
    <td align="right">    16.65176</td>
    <td align="right">     -0.4781</td>
    <td align="right">     7.00694</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.42134</td>
    <td align="right">    42.72518</td>
    <td align="right">     0.26031</td>
    <td align="right">    12.23907</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.31315</td>
    <td align="right">    22.30428</td>
    <td align="right">     0.15513</td>
    <td align="right">     8.96931</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.71708</td>
    <td align="right">    36.40093</td>
    <td align="right">     0.04747</td>
    <td align="right">     7.55616</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.01715</td>
    <td align="right">    28.05879</td>
    <td align="right">     0.07472</td>
    <td align="right">     7.39652</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.76995</td>
    <td align="right">    18.62909</td>
    <td align="right">     0.24490</td>
    <td align="right">     7.62716</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.95439</td>
    <td align="right">    17.40222</td>
    <td align="right">     -0.5964</td>
    <td align="right">    13.84105</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.22776</td>
    <td align="right">    24.42697</td>
    <td align="right">     -0.4052</td>
    <td align="right">     9.46912</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.33875</td>
    <td align="right">    40.36799</td>
    <td align="right">     -0.2676</td>
    <td align="right">     7.77369</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23259</td>
    <td align="right">    42.59056</td>
    <td align="right">     -0.2732</td>
    <td align="right">     7.85578</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.31689</td>
    <td align="right">    42.40396</td>
    <td align="right">     -0.2350</td>
    <td align="right">     8.14404</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.85939</td>
    <td align="right">    26.29438</td>
    <td align="right">     0.34077</td>
    <td align="right">    10.11985</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.41885</td>
    <td align="right">    27.31124</td>
    <td align="right">     0.21142</td>
    <td align="right">     8.71345</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.04411</td>
    <td align="right">    16.12590</td>
    <td align="right">     0.01907</td>
    <td align="right">     8.97800</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.68998</td>
    <td align="right">    28.47486</td>
    <td align="right">     -0.0590</td>
    <td align="right">     8.88716</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.71708</td>
    <td align="right">    16.12590</td>
    <td align="right">     -0.5964</td>
    <td align="right">     7.39652</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33875</td>
    <td align="right">    42.59056</td>
    <td align="right">     0.34077</td>
    <td align="right">    13.84105</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.90404</td>
    <td align="right">    24.53834</td>
    <td align="right">     -0.2084</td>
    <td align="right">     8.39258</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.69037</td>
    <td align="right">    38.71404</td>
    <td align="right">     -0.2000</td>
    <td align="right">     7.20304</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.19595</td>
    <td align="right">    29.28696</td>
    <td align="right">     -0.1005</td>
    <td align="right">     7.33530</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.33724</td>
    <td align="right">    19.06837</td>
    <td align="right">     0.19043</td>
    <td align="right">     8.07717</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.71316</td>
    <td align="right">    17.56547</td>
    <td align="right">     -0.5796</td>
    <td align="right">    15.67589</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.08266</td>
    <td align="right">    24.61306</td>
    <td align="right">     -0.3423</td>
    <td align="right">    10.06161</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.12033</td>
    <td align="right">    40.81187</td>
    <td align="right">     -0.2707</td>
    <td align="right">     8.97033</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95083</td>
    <td align="right">    43.29752</td>
    <td align="right">     -0.3122</td>
    <td align="right">     9.63265</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.88851</td>
    <td align="right">    43.55438</td>
    <td align="right">     -0.3613</td>
    <td align="right">    10.40193</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.93510</td>
    <td align="right">    27.92847</td>
    <td align="right">     0.11507</td>
    <td align="right">     7.98301</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.24977</td>
    <td align="right">    29.27131</td>
    <td align="right">     -0.0842</td>
    <td align="right">     7.76093</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.53351</td>
    <td align="right">    17.79859</td>
    <td align="right">     -0.3688</td>
    <td align="right">     9.78895</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.97526</td>
    <td align="right">    29.64317</td>
    <td align="right">     -0.2113</td>
    <td align="right">     9.29615</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.53351</td>
    <td align="right">    17.56547</td>
    <td align="right">     -0.5796</td>
    <td align="right">     7.20304</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12033</td>
    <td align="right">    43.55438</td>
    <td align="right">     0.19043</td>
    <td align="right">    15.67589</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.268521E+11</td>
    <td align="right">0.699678E+10</td>
    <td align="right">      296.60</td>
    <td align="right">0.266228E+11</td>
    <td align="right">0.229322E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JAN-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    57658.98</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">    57658.98</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">     5075.09</td>
    <td align="right">09-JAN-11:00</td>
    <td align="right">    15796.34</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.907647E+10</td>
    <td align="right">0.252747E+10</td>
    <td align="right">      194.79</td>
    <td align="right">0.790582E+10</td>
    <td align="right">0.117064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">22-FEB-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    31916.26</td>
    <td align="right">22-FEB-16:10</td>
    <td align="right">    31916.26</td>
    <td align="right">22-FEB-16:10</td>
    <td align="right">     8566.14</td>
    <td align="right">17-FEB-12:00</td>
    <td align="right">     8197.63</td>
    <td align="right">22-FEB-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.270479E+11</td>
    <td align="right">0.718031E+10</td>
    <td align="right">      325.28</td>
    <td align="right">0.262382E+11</td>
    <td align="right">0.809663E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    57421.52</td>
    <td align="right">16-MAR-16:10</td>
    <td align="right">    57421.52</td>
    <td align="right">16-MAR-16:10</td>
    <td align="right">     6410.01</td>
    <td align="right">06-MAR-16:00</td>
    <td align="right">    15609.28</td>
    <td align="right">16-MAR-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.595617E+11</td>
    <td align="right">0.166610E+11</td>
    <td align="right">      418.75</td>
    <td align="right">0.594917E+11</td>
    <td align="right"> 70032291.03</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    89728.04</td>
    <td align="right">25-APR-04:01</td>
    <td align="right">    89728.04</td>
    <td align="right">25-APR-04:01</td>
    <td align="right">     3378.14</td>
    <td align="right">16-APR-09:00</td>
    <td align="right">    26116.89</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.768830E+11</td>
    <td align="right">0.225221E+11</td>
    <td align="right">      467.82</td>
    <td align="right">0.768616E+11</td>
    <td align="right"> 21397110.82</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    81790.07</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">    81790.07</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">     2790.20</td>
    <td align="right">26-MAY-04:55</td>
    <td align="right">    27537.23</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101470E+12</td>
    <td align="right">0.332764E+11</td>
    <td align="right">      488.69</td>
    <td align="right">0.101343E+12</td>
    <td align="right">0.127700E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   120826.94</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">   120826.94</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">     6371.23</td>
    <td align="right">17-JUN-16:10</td>
    <td align="right">    40109.74</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.106983E+12</td>
    <td align="right">0.328796E+11</td>
    <td align="right">      488.23</td>
    <td align="right">0.971444E+11</td>
    <td align="right">0.983906E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">   150724.32</td>
    <td align="right">14-JUL-04:04</td>
    <td align="right">   121294.60</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    90111.07</td>
    <td align="right">14-JUL-04:05</td>
    <td align="right">    37760.22</td>
    <td align="right">19-JUL-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.112408E+12</td>
    <td align="right">0.343376E+11</td>
    <td align="right">      496.98</td>
    <td align="right">0.101240E+12</td>
    <td align="right">0.111680E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   145809.11</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">   121669.47</td>
    <td align="right">16-AUG-04:02</td>
    <td align="right">    69306.83</td>
    <td align="right">01-AUG-04:12</td>
    <td align="right">    38373.11</td>
    <td align="right">25-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.976167E+11</td>
    <td align="right">0.283104E+11</td>
    <td align="right">      454.90</td>
    <td align="right">0.868398E+11</td>
    <td align="right">0.107769E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   142623.25</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">   119167.26</td>
    <td align="right">19-SEP-04:02</td>
    <td align="right">    70200.03</td>
    <td align="right">05-SEP-07:10</td>
    <td align="right">    35307.27</td>
    <td align="right">08-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.566723E+11</td>
    <td align="right">0.156975E+11</td>
    <td align="right">      397.37</td>
    <td align="right">0.546344E+11</td>
    <td align="right">0.203797E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-09:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   141413.97</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">   117777.18</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    70074.57</td>
    <td align="right">03-OCT-04:04</td>
    <td align="right">    34075.17</td>
    <td align="right">03-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.297925E+11</td>
    <td align="right">0.772005E+10</td>
    <td align="right">      303.39</td>
    <td align="right">0.270748E+11</td>
    <td align="right">0.271775E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    80490.55</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">    67608.33</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">    52376.19</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">    19368.36</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.146067E+11</td>
    <td align="right">0.390142E+10</td>
    <td align="right">      220.00</td>
    <td align="right">0.145913E+11</td>
    <td align="right"> 15406609.13</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    55600.68</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">    55600.68</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">     1539.46</td>
    <td align="right">12-DEC-16:00</td>
    <td align="right">    13585.65</td>
    <td align="right">22-DEC-16:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.718971E+12</td>
    <td align="right">0.212011E+12</td>
    <td align="right">     4552.80</td>
    <td align="right">0.679987E+12</td>
    <td align="right">0.389839E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.907647E+10</td>
    <td align="right">0.252747E+10</td>
    <td align="right">      194.79</td>
    <td align="right">0.790582E+10</td>
    <td align="right"> 15406609.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31916.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31916.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1539.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8197.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.112408E+12</td>
    <td align="right">0.343376E+11</td>
    <td align="right">      496.98</td>
    <td align="right">0.101343E+12</td>
    <td align="right">0.111680E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   150724.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">   121669.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">    90111.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40109.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.203978E+11</td>
    <td align="right">0.539133E+10</td>
    <td align="right">      293.61</td>
    <td align="right">0.201682E+11</td>
    <td align="right">0.229565E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JAN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    46269.08</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">    46269.08</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">     4121.49</td>
    <td align="right">09-JAN-11:00</td>
    <td align="right">    12677.35</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.690652E+10</td>
    <td align="right">0.194375E+10</td>
    <td align="right">      192.54</td>
    <td align="right">0.581612E+10</td>
    <td align="right">0.109040E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    26343.01</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">    26343.01</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">     6895.29</td>
    <td align="right">18-FEB-17:40</td>
    <td align="right">     6796.69</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.207141E+11</td>
    <td align="right">0.557220E+10</td>
    <td align="right">      326.04</td>
    <td align="right">0.198638E+11</td>
    <td align="right">0.850294E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAR-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    49187.40</td>
    <td align="right">16-MAR-15:40</td>
    <td align="right">    49187.40</td>
    <td align="right">16-MAR-15:40</td>
    <td align="right">     4894.12</td>
    <td align="right">06-MAR-16:00</td>
    <td align="right">    13401.24</td>
    <td align="right">16-MAR-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.500445E+11</td>
    <td align="right">0.140700E+11</td>
    <td align="right">      425.48</td>
    <td align="right">0.499642E+11</td>
    <td align="right"> 80316825.83</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    71626.92</td>
    <td align="right">25-APR-04:01</td>
    <td align="right">    71626.92</td>
    <td align="right">25-APR-04:01</td>
    <td align="right">     2980.54</td>
    <td align="right">16-APR-09:00</td>
    <td align="right">    23369.67</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.660124E+11</td>
    <td align="right">0.194101E+11</td>
    <td align="right">      473.54</td>
    <td align="right">0.659865E+11</td>
    <td align="right"> 25893445.21</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    74200.87</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">    74200.87</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">     2638.30</td>
    <td align="right">26-MAY-04:55</td>
    <td align="right">    25426.60</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.904541E+11</td>
    <td align="right">0.297212E+11</td>
    <td align="right">      496.07</td>
    <td align="right">0.902992E+11</td>
    <td align="right">0.154991E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    94884.53</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">    94884.53</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">     8874.79</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">    37372.31</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.921340E+11</td>
    <td align="right">0.282275E+11</td>
    <td align="right">      486.75</td>
    <td align="right">0.825570E+11</td>
    <td align="right">0.957695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">   127676.75</td>
    <td align="right">14-JUL-04:04</td>
    <td align="right">    95911.28</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">    77938.35</td>
    <td align="right">14-JUL-04:05</td>
    <td align="right">    33556.93</td>
    <td align="right">19-JUL-13:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.944156E+11</td>
    <td align="right">0.288009E+11</td>
    <td align="right">      491.94</td>
    <td align="right">0.840753E+11</td>
    <td align="right">0.103404E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   123513.14</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">    97035.05</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    63122.86</td>
    <td align="right">01-AUG-04:05</td>
    <td align="right">    33969.09</td>
    <td align="right">25-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.786485E+11</td>
    <td align="right">0.228634E+11</td>
    <td align="right">      443.34</td>
    <td align="right">0.693484E+11</td>
    <td align="right">0.930015E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   120814.44</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">    93156.45</td>
    <td align="right">19-SEP-04:02</td>
    <td align="right">    57253.87</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    30136.74</td>
    <td align="right">08-SEP-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.441615E+11</td>
    <td align="right">0.123470E+11</td>
    <td align="right">      392.79</td>
    <td align="right">0.422994E+11</td>
    <td align="right">0.186208E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-10:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   119790.07</td>
    <td align="right">03-OCT-04:01</td>
    <td align="right">    93176.09</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    59538.41</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">    28864.67</td>
    <td align="right">03-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.215920E+11</td>
    <td align="right">0.569877E+10</td>
    <td align="right">      300.06</td>
    <td align="right">0.195272E+11</td>
    <td align="right">0.206483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    55316.27</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">    55316.27</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">    32889.10</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">    14976.99</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107274E+11</td>
    <td align="right">0.290956E+10</td>
    <td align="right">      216.19</td>
    <td align="right">0.106843E+11</td>
    <td align="right"> 43053652.97</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-DEC-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    41374.21</td>
    <td align="right">22-DEC-15:50</td>
    <td align="right">    41374.21</td>
    <td align="right">22-DEC-15:50</td>
    <td align="right">     2402.49</td>
    <td align="right">12-DEC-16:00</td>
    <td align="right">    10297.93</td>
    <td align="right">22-DEC-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.596208E+12</td>
    <td align="right">0.176956E+12</td>
    <td align="right">     4538.34</td>
    <td align="right">0.560590E+12</td>
    <td align="right">0.356189E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.690652E+10</td>
    <td align="right">0.194375E+10</td>
    <td align="right">      192.54</td>
    <td align="right">0.581612E+10</td>
    <td align="right"> 25893445.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26343.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26343.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2402.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6796.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.944156E+11</td>
    <td align="right">0.297212E+11</td>
    <td align="right">      496.07</td>
    <td align="right">0.902992E+11</td>
    <td align="right">0.103404E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   127676.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">    97035.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">    77938.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37372.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.216524E+11</td>
    <td align="right">0.578054E+10</td>
    <td align="right">      291.06</td>
    <td align="right">0.213587E+11</td>
    <td align="right">0.293768E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">24-JAN-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    50874.11</td>
    <td align="right">31-JAN-16:20</td>
    <td align="right">    50874.11</td>
    <td align="right">31-JAN-16:20</td>
    <td align="right">     4328.91</td>
    <td align="right">09-JAN-11:00</td>
    <td align="right">    13940.14</td>
    <td align="right">31-JAN-16:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.744456E+10</td>
    <td align="right">0.210484E+10</td>
    <td align="right">      190.36</td>
    <td align="right">0.616530E+10</td>
    <td align="right">0.127926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    28085.42</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">    27679.51</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">     7792.13</td>
    <td align="right">18-FEB-17:40</td>
    <td align="right">     7330.34</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.227985E+11</td>
    <td align="right">0.616442E+10</td>
    <td align="right">      324.22</td>
    <td align="right">0.217372E+11</td>
    <td align="right">0.106128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAR-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    57964.73</td>
    <td align="right">16-MAR-15:30</td>
    <td align="right">    57964.73</td>
    <td align="right">16-MAR-15:30</td>
    <td align="right">     5323.68</td>
    <td align="right">06-MAR-16:00</td>
    <td align="right">    15791.59</td>
    <td align="right">16-MAR-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.572468E+11</td>
    <td align="right">0.161747E+11</td>
    <td align="right">      423.77</td>
    <td align="right">0.571360E+11</td>
    <td align="right">0.110843E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    84604.53</td>
    <td align="right">25-APR-04:01</td>
    <td align="right">    84604.53</td>
    <td align="right">25-APR-04:01</td>
    <td align="right">     3448.73</td>
    <td align="right">16-APR-09:07</td>
    <td align="right">    27479.01</td>
    <td align="right">14-APR-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.756119E+11</td>
    <td align="right">0.223632E+11</td>
    <td align="right">      474.91</td>
    <td align="right">0.755744E+11</td>
    <td align="right"> 37520333.69</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    87001.23</td>
    <td align="right">18-MAY-15:50</td>
    <td align="right">    87001.23</td>
    <td align="right">18-MAY-15:50</td>
    <td align="right">     3091.72</td>
    <td align="right">26-MAY-04:55</td>
    <td align="right">    30007.34</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103013E+12</td>
    <td align="right">0.340572E+11</td>
    <td align="right">      500.17</td>
    <td align="right">0.102862E+12</td>
    <td align="right">0.150451E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   115548.82</td>
    <td align="right">28-JUN-14:55</td>
    <td align="right">   115548.82</td>
    <td align="right">28-JUN-14:55</td>
    <td align="right">     7894.35</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">    46882.97</td>
    <td align="right">28-JUN-14:55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102970E+12</td>
    <td align="right">0.317234E+11</td>
    <td align="right">      492.83</td>
    <td align="right">0.937660E+11</td>
    <td align="right">0.920388E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">   145874.99</td>
    <td align="right">14-JUL-04:01</td>
    <td align="right">   114633.86</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    89050.31</td>
    <td align="right">14-JUL-04:05</td>
    <td align="right">    39288.17</td>
    <td align="right">19-JUL-13:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.104161E+12</td>
    <td align="right">0.319549E+11</td>
    <td align="right">      494.83</td>
    <td align="right">0.937702E+11</td>
    <td align="right">0.103908E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   141117.92</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">   112009.03</td>
    <td align="right">16-AUG-04:02</td>
    <td align="right">    70868.16</td>
    <td align="right">01-AUG-04:12</td>
    <td align="right">    39063.64</td>
    <td align="right">25-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.854559E+11</td>
    <td align="right">0.249832E+11</td>
    <td align="right">      446.81</td>
    <td align="right">0.762151E+11</td>
    <td align="right">0.924080E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   138034.57</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">   106045.88</td>
    <td align="right">19-SEP-04:02</td>
    <td align="right">    63882.90</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">    34278.06</td>
    <td align="right">02-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.474838E+11</td>
    <td align="right">0.133715E+11</td>
    <td align="right">      386.86</td>
    <td align="right">0.454849E+11</td>
    <td align="right">0.199893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-12:13</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   136864.19</td>
    <td align="right">03-OCT-04:01</td>
    <td align="right">   112100.89</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    69717.91</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">    32978.86</td>
    <td align="right">03-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.225811E+11</td>
    <td align="right">0.602519E+10</td>
    <td align="right">      294.51</td>
    <td align="right">0.203525E+11</td>
    <td align="right">0.222859E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    63260.87</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">    63260.87</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">    25694.99</td>
    <td align="right">13-NOV-16:00</td>
    <td align="right">    17313.46</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111291E+11</td>
    <td align="right">0.304473E+10</td>
    <td align="right">      210.72</td>
    <td align="right">0.110740E+11</td>
    <td align="right"> 55155840.69</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    43960.43</td>
    <td align="right">22-DEC-15:20</td>
    <td align="right">    43960.43</td>
    <td align="right">22-DEC-15:20</td>
    <td align="right">     2783.33</td>
    <td align="right">12-DEC-16:00</td>
    <td align="right">    11039.33</td>
    <td align="right">22-DEC-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.661548E+12</td>
    <td align="right">0.197748E+12</td>
    <td align="right">     4531.06</td>
    <td align="right">0.625496E+12</td>
    <td align="right">0.360513E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.744456E+10</td>
    <td align="right">0.210484E+10</td>
    <td align="right">      190.36</td>
    <td align="right">0.616530E+10</td>
    <td align="right"> 37520333.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28085.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27679.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2783.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7330.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104161E+12</td>
    <td align="right">0.340572E+11</td>
    <td align="right">      500.17</td>
    <td align="right">0.102862E+12</td>
    <td align="right">0.103908E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   145874.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">   115548.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">    89050.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">    46882.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      234.65</td>
    <td align="right">        0.00</td>
    <td align="right">      234.65</td>
    <td align="right">      225.05</td>
    <td align="right">     1426.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      267.38</td>
    <td align="right">        0.00</td>
    <td align="right">      267.38</td>
    <td align="right">      120.31</td>
    <td align="right">     1466.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      355.35</td>
    <td align="right">        0.00</td>
    <td align="right">      355.35</td>
    <td align="right">      378.52</td>
    <td align="right">     1285.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      434.70</td>
    <td align="right">        6.25</td>
    <td align="right">      428.45</td>
    <td align="right">      932.90</td>
    <td align="right">      706.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      516.11</td>
    <td align="right">       49.88</td>
    <td align="right">      466.23</td>
    <td align="right">     1248.83</td>
    <td align="right">      475.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      606.47</td>
    <td align="right">      124.54</td>
    <td align="right">      481.94</td>
    <td align="right">     2037.96</td>
    <td align="right">      204.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      511.89</td>
    <td align="right">       61.96</td>
    <td align="right">      449.93</td>
    <td align="right">     1773.31</td>
    <td align="right">      161.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.40</td>
    <td align="right">       13.06</td>
    <td align="right">      395.34</td>
    <td align="right">     1509.14</td>
    <td align="right">      200.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      382.56</td>
    <td align="right">        0.16</td>
    <td align="right">      382.40</td>
    <td align="right">     1252.28</td>
    <td align="right">      294.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      295.93</td>
    <td align="right">        0.00</td>
    <td align="right">      295.93</td>
    <td align="right">      573.32</td>
    <td align="right">      905.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      246.56</td>
    <td align="right">        0.00</td>
    <td align="right">      246.56</td>
    <td align="right">      217.00</td>
    <td align="right">     1335.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      219.19</td>
    <td align="right">        0.00</td>
    <td align="right">      219.19</td>
    <td align="right">      129.57</td>
    <td align="right">     1787.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      373.65</td>
    <td align="right">       21.37</td>
    <td align="right">      352.28</td>
    <td align="right">      869.98</td>
    <td align="right">      851.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      219.19</td>
    <td align="right">        0.00</td>
    <td align="right">      219.19</td>
    <td align="right">      120.31</td>
    <td align="right">      161.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      606.47</td>
    <td align="right">      124.54</td>
    <td align="right">      481.94</td>
    <td align="right">     2037.96</td>
    <td align="right">     1787.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      506.83</td>
    <td align="right">      318.49</td>
    <td align="right">      188.34</td>
    <td align="right">      768.54</td>
    <td align="right">      876.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      496.98</td>
    <td align="right">      283.80</td>
    <td align="right">      213.18</td>
    <td align="right">      649.14</td>
    <td align="right">      905.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      620.77</td>
    <td align="right">      318.05</td>
    <td align="right">      302.72</td>
    <td align="right">      962.76</td>
    <td align="right">      793.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      884.79</td>
    <td align="right">      525.30</td>
    <td align="right">      359.50</td>
    <td align="right">     1855.06</td>
    <td align="right">      438.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      917.32</td>
    <td align="right">      541.78</td>
    <td align="right">      375.54</td>
    <td align="right">     2094.51</td>
    <td align="right">      314.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      956.45</td>
    <td align="right">      592.51</td>
    <td align="right">      363.95</td>
    <td align="right">     2609.44</td>
    <td align="right">      131.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      808.35</td>
    <td align="right">      454.27</td>
    <td align="right">      354.08</td>
    <td align="right">     2235.78</td>
    <td align="right">      102.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      766.69</td>
    <td align="right">      435.91</td>
    <td align="right">      330.78</td>
    <td align="right">     2102.91</td>
    <td align="right">      126.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      630.12</td>
    <td align="right">      302.62</td>
    <td align="right">      327.50</td>
    <td align="right">     1639.66</td>
    <td align="right">      183.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      632.87</td>
    <td align="right">      384.30</td>
    <td align="right">      248.57</td>
    <td align="right">     1248.18</td>
    <td align="right">      558.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.69</td>
    <td align="right">      293.51</td>
    <td align="right">      195.18</td>
    <td align="right">      734.76</td>
    <td align="right">      826.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      447.34</td>
    <td align="right">      270.96</td>
    <td align="right">      176.39</td>
    <td align="right">      580.17</td>
    <td align="right">     1087.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      680.61</td>
    <td align="right">      393.98</td>
    <td align="right">      286.63</td>
    <td align="right">     1460.61</td>
    <td align="right">      526.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      447.34</td>
    <td align="right">      270.96</td>
    <td align="right">      176.39</td>
    <td align="right">      580.17</td>
    <td align="right">      102.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      956.45</td>
    <td align="right">      592.51</td>
    <td align="right">      375.54</td>
    <td align="right">     2609.44</td>
    <td align="right">     1087.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1908.90</td>
    <td align="right">     1519.90</td>
    <td align="right">      389.00</td>
    <td align="right">     3688.02</td>
    <td align="right">     1417.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1220.78</td>
    <td align="right">      823.04</td>
    <td align="right">      397.74</td>
    <td align="right">     1975.28</td>
    <td align="right">     1396.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1037.32</td>
    <td align="right">      544.35</td>
    <td align="right">      492.96</td>
    <td align="right">     1751.66</td>
    <td align="right">     1305.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      909.31</td>
    <td align="right">      393.65</td>
    <td align="right">      515.65</td>
    <td align="right">     1915.86</td>
    <td align="right">      736.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      605.69</td>
    <td align="right">      121.63</td>
    <td align="right">      484.06</td>
    <td align="right">     1418.96</td>
    <td align="right">      518.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      510.96</td>
    <td align="right">       52.71</td>
    <td align="right">      458.25</td>
    <td align="right">     1815.38</td>
    <td align="right">      215.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      523.11</td>
    <td align="right">       68.24</td>
    <td align="right">      454.88</td>
    <td align="right">     1753.50</td>
    <td align="right">      164.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      646.44</td>
    <td align="right">      200.00</td>
    <td align="right">      446.44</td>
    <td align="right">     1978.30</td>
    <td align="right">      202.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      913.74</td>
    <td align="right">      404.04</td>
    <td align="right">      509.70</td>
    <td align="right">     2418.38</td>
    <td align="right">      301.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1426.81</td>
    <td align="right">      990.76</td>
    <td align="right">      436.05</td>
    <td align="right">     2958.42</td>
    <td align="right">      908.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1637.19</td>
    <td align="right">     1250.84</td>
    <td align="right">      386.35</td>
    <td align="right">     3069.62</td>
    <td align="right">     1306.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1770.46</td>
    <td align="right">     1396.16</td>
    <td align="right">      374.30</td>
    <td align="right">     3247.19</td>
    <td align="right">     1704.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1092.60</td>
    <td align="right">      647.00</td>
    <td align="right">      445.60</td>
    <td align="right">     2335.79</td>
    <td align="right">      845.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      510.96</td>
    <td align="right">       52.71</td>
    <td align="right">      374.30</td>
    <td align="right">     1418.96</td>
    <td align="right">      164.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1908.90</td>
    <td align="right">     1519.90</td>
    <td align="right">      515.65</td>
    <td align="right">     3688.02</td>
    <td align="right">     1704.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      529.29</td>
    <td align="right">      329.28</td>
    <td align="right">      200.01</td>
    <td align="right">      951.80</td>
    <td align="right">      966.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      428.04</td>
    <td align="right">      206.90</td>
    <td align="right">      221.14</td>
    <td align="right">      581.23</td>
    <td align="right">      954.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      565.06</td>
    <td align="right">      268.34</td>
    <td align="right">      296.72</td>
    <td align="right">      929.55</td>
    <td align="right">      844.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      866.29</td>
    <td align="right">      492.27</td>
    <td align="right">      374.02</td>
    <td align="right">     1903.52</td>
    <td align="right">      493.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      869.47</td>
    <td align="right">      485.99</td>
    <td align="right">      383.48</td>
    <td align="right">     2069.02</td>
    <td align="right">      357.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      923.72</td>
    <td align="right">      541.52</td>
    <td align="right">      382.19</td>
    <td align="right">     2583.49</td>
    <td align="right">      154.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      673.97</td>
    <td align="right">      313.83</td>
    <td align="right">      360.14</td>
    <td align="right">     1959.72</td>
    <td align="right">      114.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      642.19</td>
    <td align="right">      321.58</td>
    <td align="right">      320.61</td>
    <td align="right">     1862.46</td>
    <td align="right">      137.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      560.48</td>
    <td align="right">      234.94</td>
    <td align="right">      325.54</td>
    <td align="right">     1526.12</td>
    <td align="right">      196.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      573.43</td>
    <td align="right">      327.44</td>
    <td align="right">      245.98</td>
    <td align="right">     1205.83</td>
    <td align="right">      606.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      529.02</td>
    <td align="right">      319.38</td>
    <td align="right">      209.64</td>
    <td align="right">      917.15</td>
    <td align="right">      893.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      428.82</td>
    <td align="right">      245.19</td>
    <td align="right">      183.63</td>
    <td align="right">      665.21</td>
    <td align="right">     1181.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      633.20</td>
    <td align="right">      341.03</td>
    <td align="right">      292.17</td>
    <td align="right">     1433.25</td>
    <td align="right">      573.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      428.04</td>
    <td align="right">      206.90</td>
    <td align="right">      183.63</td>
    <td align="right">      581.23</td>
    <td align="right">      114.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      923.72</td>
    <td align="right">      541.52</td>
    <td align="right">      383.48</td>
    <td align="right">     2583.49</td>
    <td align="right">     1181.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       78.21</td>
    <td align="right">        0.00</td>
    <td align="right">       78.21</td>
    <td align="right">       75.36</td>
    <td align="right">      506.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       89.12</td>
    <td align="right">        0.00</td>
    <td align="right">       89.12</td>
    <td align="right">       44.67</td>
    <td align="right">      509.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      118.45</td>
    <td align="right">        0.00</td>
    <td align="right">      118.45</td>
    <td align="right">      139.16</td>
    <td align="right">      433.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      144.89</td>
    <td align="right">        2.08</td>
    <td align="right">      142.81</td>
    <td align="right">      324.11</td>
    <td align="right">      237.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      172.03</td>
    <td align="right">       16.63</td>
    <td align="right">      155.40</td>
    <td align="right">      429.46</td>
    <td align="right">      155.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      202.15</td>
    <td align="right">       41.51</td>
    <td align="right">      160.64</td>
    <td align="right">      690.21</td>
    <td align="right">       66.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      170.62</td>
    <td align="right">       20.65</td>
    <td align="right">      149.97</td>
    <td align="right">      596.47</td>
    <td align="right">       55.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      136.13</td>
    <td align="right">        4.35</td>
    <td align="right">      131.77</td>
    <td align="right">      502.64</td>
    <td align="right">       73.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      127.51</td>
    <td align="right">        0.05</td>
    <td align="right">      127.46</td>
    <td align="right">      412.21</td>
    <td align="right">      111.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       98.64</td>
    <td align="right">        0.00</td>
    <td align="right">       98.64</td>
    <td align="right">      183.83</td>
    <td align="right">      343.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       82.18</td>
    <td align="right">        0.00</td>
    <td align="right">       82.18</td>
    <td align="right">       65.57</td>
    <td align="right">      504.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       73.06</td>
    <td align="right">        0.00</td>
    <td align="right">       73.06</td>
    <td align="right">       37.18</td>
    <td align="right">      655.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      124.54</td>
    <td align="right">        7.12</td>
    <td align="right">      117.42</td>
    <td align="right">      292.88</td>
    <td align="right">      303.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       73.06</td>
    <td align="right">        0.00</td>
    <td align="right">       73.06</td>
    <td align="right">       37.18</td>
    <td align="right">       55.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      202.15</td>
    <td align="right">       41.51</td>
    <td align="right">      160.64</td>
    <td align="right">      690.21</td>
    <td align="right">      655.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       78.22</td>
    <td align="right">        0.00</td>
    <td align="right">       78.22</td>
    <td align="right">       75.36</td>
    <td align="right">      506.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       89.13</td>
    <td align="right">        0.00</td>
    <td align="right">       89.13</td>
    <td align="right">       44.68</td>
    <td align="right">      509.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      118.45</td>
    <td align="right">        0.00</td>
    <td align="right">      118.45</td>
    <td align="right">      139.16</td>
    <td align="right">      433.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      144.90</td>
    <td align="right">        2.08</td>
    <td align="right">      142.82</td>
    <td align="right">      324.13</td>
    <td align="right">      237.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      172.04</td>
    <td align="right">       16.63</td>
    <td align="right">      155.41</td>
    <td align="right">      429.48</td>
    <td align="right">      155.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      202.16</td>
    <td align="right">       41.51</td>
    <td align="right">      160.65</td>
    <td align="right">      690.25</td>
    <td align="right">       66.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      170.63</td>
    <td align="right">       20.65</td>
    <td align="right">      149.98</td>
    <td align="right">      596.51</td>
    <td align="right">       55.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      136.13</td>
    <td align="right">        4.35</td>
    <td align="right">      131.78</td>
    <td align="right">      502.67</td>
    <td align="right">       73.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      127.52</td>
    <td align="right">        0.05</td>
    <td align="right">      127.46</td>
    <td align="right">      412.23</td>
    <td align="right">      111.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       98.64</td>
    <td align="right">        0.00</td>
    <td align="right">       98.64</td>
    <td align="right">      183.84</td>
    <td align="right">      343.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       82.19</td>
    <td align="right">        0.00</td>
    <td align="right">       82.19</td>
    <td align="right">       65.57</td>
    <td align="right">      504.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       73.06</td>
    <td align="right">        0.00</td>
    <td align="right">       73.06</td>
    <td align="right">       37.18</td>
    <td align="right">      655.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      124.55</td>
    <td align="right">        7.12</td>
    <td align="right">      117.43</td>
    <td align="right">      292.90</td>
    <td align="right">      303.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       73.06</td>
    <td align="right">        0.00</td>
    <td align="right">       73.06</td>
    <td align="right">       37.18</td>
    <td align="right">       55.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      202.16</td>
    <td align="right">       41.51</td>
    <td align="right">      160.65</td>
    <td align="right">      690.25</td>
    <td align="right">      655.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       78.22</td>
    <td align="right">        0.00</td>
    <td align="right">       78.22</td>
    <td align="right">       75.36</td>
    <td align="right">      506.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       89.13</td>
    <td align="right">        0.00</td>
    <td align="right">       89.13</td>
    <td align="right">       44.68</td>
    <td align="right">      509.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      118.45</td>
    <td align="right">        0.00</td>
    <td align="right">      118.45</td>
    <td align="right">      139.16</td>
    <td align="right">      433.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      144.90</td>
    <td align="right">        2.08</td>
    <td align="right">      142.82</td>
    <td align="right">      324.13</td>
    <td align="right">      237.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      172.04</td>
    <td align="right">       16.63</td>
    <td align="right">      155.41</td>
    <td align="right">      429.48</td>
    <td align="right">      155.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      202.16</td>
    <td align="right">       41.51</td>
    <td align="right">      160.65</td>
    <td align="right">      690.25</td>
    <td align="right">       66.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      170.63</td>
    <td align="right">       20.65</td>
    <td align="right">      149.98</td>
    <td align="right">      596.51</td>
    <td align="right">       55.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      136.13</td>
    <td align="right">        4.35</td>
    <td align="right">      131.78</td>
    <td align="right">      502.67</td>
    <td align="right">       73.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      127.52</td>
    <td align="right">        0.05</td>
    <td align="right">      127.46</td>
    <td align="right">      412.23</td>
    <td align="right">      111.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       98.64</td>
    <td align="right">        0.00</td>
    <td align="right">       98.64</td>
    <td align="right">      183.84</td>
    <td align="right">      343.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       82.19</td>
    <td align="right">        0.00</td>
    <td align="right">       82.19</td>
    <td align="right">       65.57</td>
    <td align="right">      504.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       73.06</td>
    <td align="right">        0.00</td>
    <td align="right">       73.06</td>
    <td align="right">       37.18</td>
    <td align="right">      655.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      124.55</td>
    <td align="right">        7.12</td>
    <td align="right">      117.43</td>
    <td align="right">      292.90</td>
    <td align="right">      303.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       73.06</td>
    <td align="right">        0.00</td>
    <td align="right">       73.06</td>
    <td align="right">       37.18</td>
    <td align="right">       55.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      202.16</td>
    <td align="right">       41.51</td>
    <td align="right">      160.65</td>
    <td align="right">      690.25</td>
    <td align="right">      655.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      487.55</td>
    <td align="right">      306.37</td>
    <td align="right">      181.17</td>
    <td align="right">      737.91</td>
    <td align="right">      908.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      478.07</td>
    <td align="right">      273.00</td>
    <td align="right">      205.07</td>
    <td align="right">      636.48</td>
    <td align="right">      918.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      597.15</td>
    <td align="right">      305.95</td>
    <td align="right">      291.20</td>
    <td align="right">      956.53</td>
    <td align="right">      783.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      851.13</td>
    <td align="right">      505.31</td>
    <td align="right">      345.82</td>
    <td align="right">     1815.15</td>
    <td align="right">      438.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      882.41</td>
    <td align="right">      521.16</td>
    <td align="right">      361.25</td>
    <td align="right">     2048.52</td>
    <td align="right">      309.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      920.06</td>
    <td align="right">      569.96</td>
    <td align="right">      350.10</td>
    <td align="right">     2539.19</td>
    <td align="right">      131.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      777.59</td>
    <td align="right">      436.98</td>
    <td align="right">      340.61</td>
    <td align="right">     2166.12</td>
    <td align="right">      108.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      737.51</td>
    <td align="right">      419.32</td>
    <td align="right">      318.20</td>
    <td align="right">     2028.98</td>
    <td align="right">      143.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      606.14</td>
    <td align="right">      291.10</td>
    <td align="right">      315.04</td>
    <td align="right">     1572.42</td>
    <td align="right">      206.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      608.79</td>
    <td align="right">      369.68</td>
    <td align="right">      239.11</td>
    <td align="right">     1190.61</td>
    <td align="right">      616.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      470.09</td>
    <td align="right">      282.34</td>
    <td align="right">      187.75</td>
    <td align="right">      688.48</td>
    <td align="right">      903.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      430.32</td>
    <td align="right">      260.65</td>
    <td align="right">      169.68</td>
    <td align="right">      536.16</td>
    <td align="right">     1155.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      654.71</td>
    <td align="right">      378.98</td>
    <td align="right">      275.73</td>
    <td align="right">     1413.39</td>
    <td align="right">      550.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      430.32</td>
    <td align="right">      260.65</td>
    <td align="right">      169.68</td>
    <td align="right">      536.16</td>
    <td align="right">      108.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      920.06</td>
    <td align="right">      569.96</td>
    <td align="right">      361.25</td>
    <td align="right">     2539.19</td>
    <td align="right">     1155.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.28</td>
    <td align="right">       12.11</td>
    <td align="right">        7.16</td>
    <td align="right">       29.18</td>
    <td align="right">       35.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.90</td>
    <td align="right">       10.79</td>
    <td align="right">        8.11</td>
    <td align="right">       25.17</td>
    <td align="right">       36.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.61</td>
    <td align="right">       12.10</td>
    <td align="right">       11.51</td>
    <td align="right">       37.82</td>
    <td align="right">       31.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.65</td>
    <td align="right">       19.98</td>
    <td align="right">       13.67</td>
    <td align="right">       71.77</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       34.89</td>
    <td align="right">       20.61</td>
    <td align="right">       14.28</td>
    <td align="right">       81.00</td>
    <td align="right">       12.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.38</td>
    <td align="right">       22.54</td>
    <td align="right">       13.84</td>
    <td align="right">      100.40</td>
    <td align="right">        5.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.75</td>
    <td align="right">       17.28</td>
    <td align="right">       13.47</td>
    <td align="right">       85.65</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.16</td>
    <td align="right">       16.58</td>
    <td align="right">       12.58</td>
    <td align="right">       80.22</td>
    <td align="right">        5.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.97</td>
    <td align="right">       11.51</td>
    <td align="right">       12.46</td>
    <td align="right">       62.17</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.07</td>
    <td align="right">       14.62</td>
    <td align="right">        9.45</td>
    <td align="right">       47.08</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.59</td>
    <td align="right">       11.16</td>
    <td align="right">        7.42</td>
    <td align="right">       27.22</td>
    <td align="right">       35.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.01</td>
    <td align="right">       10.31</td>
    <td align="right">        6.71</td>
    <td align="right">       21.20</td>
    <td align="right">       45.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       25.89</td>
    <td align="right">       14.98</td>
    <td align="right">       10.90</td>
    <td align="right">       55.88</td>
    <td align="right">       21.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.01</td>
    <td align="right">       10.31</td>
    <td align="right">        6.71</td>
    <td align="right">       21.20</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.38</td>
    <td align="right">       22.54</td>
    <td align="right">       14.28</td>
    <td align="right">      100.40</td>
    <td align="right">       45.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      636.29</td>
    <td align="right">      506.62</td>
    <td align="right">      129.67</td>
    <td align="right">     1235.09</td>
    <td align="right">      531.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      406.92</td>
    <td align="right">      274.34</td>
    <td align="right">      132.58</td>
    <td align="right">      674.57</td>
    <td align="right">      496.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      345.77</td>
    <td align="right">      181.45</td>
    <td align="right">      164.32</td>
    <td align="right">      602.23</td>
    <td align="right">      448.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      303.10</td>
    <td align="right">      131.22</td>
    <td align="right">      171.88</td>
    <td align="right">      650.02</td>
    <td align="right">      253.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      201.89</td>
    <td align="right">       40.54</td>
    <td align="right">      161.35</td>
    <td align="right">      482.37</td>
    <td align="right">      171.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      170.32</td>
    <td align="right">       17.57</td>
    <td align="right">      152.75</td>
    <td align="right">      606.48</td>
    <td align="right">       70.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      174.37</td>
    <td align="right">       22.74</td>
    <td align="right">      151.62</td>
    <td align="right">      582.94</td>
    <td align="right">       57.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      215.48</td>
    <td align="right">       66.66</td>
    <td align="right">      148.81</td>
    <td align="right">      650.96</td>
    <td align="right">       78.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      304.58</td>
    <td align="right">      134.68</td>
    <td align="right">      169.90</td>
    <td align="right">      795.82</td>
    <td align="right">      120.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      475.59</td>
    <td align="right">      330.25</td>
    <td align="right">      145.35</td>
    <td align="right">      982.78</td>
    <td align="right">      352.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      545.72</td>
    <td align="right">      416.94</td>
    <td align="right">      128.78</td>
    <td align="right">     1022.47</td>
    <td align="right">      505.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      590.14</td>
    <td align="right">      465.38</td>
    <td align="right">      124.76</td>
    <td align="right">     1082.67</td>
    <td align="right">      641.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      364.19</td>
    <td align="right">      215.66</td>
    <td align="right">      148.53</td>
    <td align="right">      781.70</td>
    <td align="right">      309.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      170.32</td>
    <td align="right">       17.57</td>
    <td align="right">      124.76</td>
    <td align="right">      482.37</td>
    <td align="right">       57.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      636.29</td>
    <td align="right">      506.62</td>
    <td align="right">      171.88</td>
    <td align="right">     1235.09</td>
    <td align="right">      641.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      636.29</td>
    <td align="right">      506.62</td>
    <td align="right">      129.67</td>
    <td align="right">     1235.09</td>
    <td align="right">      531.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      406.92</td>
    <td align="right">      274.34</td>
    <td align="right">      132.58</td>
    <td align="right">      674.57</td>
    <td align="right">      496.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      345.77</td>
    <td align="right">      181.45</td>
    <td align="right">      164.32</td>
    <td align="right">      602.23</td>
    <td align="right">      448.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      303.10</td>
    <td align="right">      131.22</td>
    <td align="right">      171.88</td>
    <td align="right">      650.02</td>
    <td align="right">      253.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      201.89</td>
    <td align="right">       40.54</td>
    <td align="right">      161.35</td>
    <td align="right">      482.37</td>
    <td align="right">      171.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      170.32</td>
    <td align="right">       17.57</td>
    <td align="right">      152.75</td>
    <td align="right">      606.48</td>
    <td align="right">       70.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      174.37</td>
    <td align="right">       22.74</td>
    <td align="right">      151.62</td>
    <td align="right">      582.94</td>
    <td align="right">       57.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      215.48</td>
    <td align="right">       66.66</td>
    <td align="right">      148.81</td>
    <td align="right">      650.96</td>
    <td align="right">       78.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      304.58</td>
    <td align="right">      134.68</td>
    <td align="right">      169.90</td>
    <td align="right">      795.82</td>
    <td align="right">      120.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      475.59</td>
    <td align="right">      330.25</td>
    <td align="right">      145.35</td>
    <td align="right">      982.78</td>
    <td align="right">      352.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      545.72</td>
    <td align="right">      416.94</td>
    <td align="right">      128.78</td>
    <td align="right">     1022.47</td>
    <td align="right">      505.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      590.14</td>
    <td align="right">      465.38</td>
    <td align="right">      124.76</td>
    <td align="right">     1082.67</td>
    <td align="right">      641.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      364.19</td>
    <td align="right">      215.66</td>
    <td align="right">      148.53</td>
    <td align="right">      781.70</td>
    <td align="right">      309.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      170.32</td>
    <td align="right">       17.57</td>
    <td align="right">      124.76</td>
    <td align="right">      482.37</td>
    <td align="right">       57.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      636.29</td>
    <td align="right">      506.62</td>
    <td align="right">      171.88</td>
    <td align="right">     1235.09</td>
    <td align="right">      641.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      636.25</td>
    <td align="right">      506.59</td>
    <td align="right">      129.66</td>
    <td align="right">     1235.01</td>
    <td align="right">      531.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      406.89</td>
    <td align="right">      274.32</td>
    <td align="right">      132.57</td>
    <td align="right">      674.52</td>
    <td align="right">      496.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      345.74</td>
    <td align="right">      181.44</td>
    <td align="right">      164.31</td>
    <td align="right">      602.19</td>
    <td align="right">      448.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      303.08</td>
    <td align="right">      131.21</td>
    <td align="right">      171.87</td>
    <td align="right">      649.98</td>
    <td align="right">      253.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      201.88</td>
    <td align="right">       40.54</td>
    <td align="right">      161.34</td>
    <td align="right">      482.34</td>
    <td align="right">      171.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      170.31</td>
    <td align="right">       17.57</td>
    <td align="right">      152.74</td>
    <td align="right">      606.44</td>
    <td align="right">       70.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      174.36</td>
    <td align="right">       22.74</td>
    <td align="right">      151.62</td>
    <td align="right">      582.91</td>
    <td align="right">       57.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      215.46</td>
    <td align="right">       66.66</td>
    <td align="right">      148.80</td>
    <td align="right">      650.92</td>
    <td align="right">       78.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      304.56</td>
    <td align="right">      134.67</td>
    <td align="right">      169.89</td>
    <td align="right">      795.77</td>
    <td align="right">      120.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      475.56</td>
    <td align="right">      330.22</td>
    <td align="right">      145.34</td>
    <td align="right">      982.72</td>
    <td align="right">      352.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      545.68</td>
    <td align="right">      416.91</td>
    <td align="right">      128.77</td>
    <td align="right">     1022.41</td>
    <td align="right">      505.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      590.10</td>
    <td align="right">      465.35</td>
    <td align="right">      124.76</td>
    <td align="right">     1082.60</td>
    <td align="right">      641.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      364.17</td>
    <td align="right">      215.65</td>
    <td align="right">      148.52</td>
    <td align="right">      781.65</td>
    <td align="right">      309.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      170.31</td>
    <td align="right">       17.57</td>
    <td align="right">      124.76</td>
    <td align="right">      482.34</td>
    <td align="right">       57.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      636.25</td>
    <td align="right">      506.59</td>
    <td align="right">      171.87</td>
    <td align="right">     1235.01</td>
    <td align="right">      641.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      509.15</td>
    <td align="right">      316.75</td>
    <td align="right">      192.40</td>
    <td align="right">      924.14</td>
    <td align="right">     1007.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      411.75</td>
    <td align="right">      199.02</td>
    <td align="right">      212.73</td>
    <td align="right">      577.80</td>
    <td align="right">      969.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      543.56</td>
    <td align="right">      258.13</td>
    <td align="right">      285.43</td>
    <td align="right">      926.85</td>
    <td align="right">      837.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      833.33</td>
    <td align="right">      473.53</td>
    <td align="right">      359.80</td>
    <td align="right">     1861.37</td>
    <td align="right">      497.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      836.39</td>
    <td align="right">      467.50</td>
    <td align="right">      368.89</td>
    <td align="right">     2018.89</td>
    <td align="right">      357.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      888.57</td>
    <td align="right">      520.92</td>
    <td align="right">      367.65</td>
    <td align="right">     2506.39</td>
    <td align="right">      158.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      648.33</td>
    <td align="right">      301.89</td>
    <td align="right">      346.44</td>
    <td align="right">     1889.70</td>
    <td align="right">      121.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      617.76</td>
    <td align="right">      309.34</td>
    <td align="right">      308.41</td>
    <td align="right">     1786.05</td>
    <td align="right">      154.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      539.15</td>
    <td align="right">      226.00</td>
    <td align="right">      313.15</td>
    <td align="right">     1454.23</td>
    <td align="right">      223.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      551.61</td>
    <td align="right">      314.98</td>
    <td align="right">      236.62</td>
    <td align="right">     1149.99</td>
    <td align="right">      670.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      508.89</td>
    <td align="right">      307.23</td>
    <td align="right">      201.66</td>
    <td align="right">      876.87</td>
    <td align="right">      979.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      412.50</td>
    <td align="right">      235.86</td>
    <td align="right">      176.64</td>
    <td align="right">      635.96</td>
    <td align="right">     1256.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      609.11</td>
    <td align="right">      328.06</td>
    <td align="right">      281.05</td>
    <td align="right">     1387.46</td>
    <td align="right">      601.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      411.75</td>
    <td align="right">      199.02</td>
    <td align="right">      176.64</td>
    <td align="right">      577.80</td>
    <td align="right">      121.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      888.57</td>
    <td align="right">      520.92</td>
    <td align="right">      368.89</td>
    <td align="right">     2506.39</td>
    <td align="right">     1256.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.13</td>
    <td align="right">       12.52</td>
    <td align="right">        7.61</td>
    <td align="right">       36.54</td>
    <td align="right">       39.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.28</td>
    <td align="right">        7.87</td>
    <td align="right">        8.41</td>
    <td align="right">       22.85</td>
    <td align="right">       38.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.49</td>
    <td align="right">       10.21</td>
    <td align="right">       11.29</td>
    <td align="right">       36.65</td>
    <td align="right">       33.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.95</td>
    <td align="right">       18.72</td>
    <td align="right">       14.23</td>
    <td align="right">       73.60</td>
    <td align="right">       19.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       33.07</td>
    <td align="right">       18.48</td>
    <td align="right">       14.59</td>
    <td align="right">       79.83</td>
    <td align="right">       14.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.13</td>
    <td align="right">       20.60</td>
    <td align="right">       14.54</td>
    <td align="right">       99.10</td>
    <td align="right">        6.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.63</td>
    <td align="right">       11.94</td>
    <td align="right">       13.70</td>
    <td align="right">       74.72</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.43</td>
    <td align="right">       12.23</td>
    <td align="right">       12.19</td>
    <td align="right">       70.62</td>
    <td align="right">        6.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.32</td>
    <td align="right">        8.94</td>
    <td align="right">       12.38</td>
    <td align="right">       57.50</td>
    <td align="right">        8.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.81</td>
    <td align="right">       12.45</td>
    <td align="right">        9.36</td>
    <td align="right">       45.47</td>
    <td align="right">       26.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.12</td>
    <td align="right">       12.15</td>
    <td align="right">        7.97</td>
    <td align="right">       34.67</td>
    <td align="right">       38.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.31</td>
    <td align="right">        9.33</td>
    <td align="right">        6.98</td>
    <td align="right">       25.15</td>
    <td align="right">       49.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.08</td>
    <td align="right">       12.97</td>
    <td align="right">       11.11</td>
    <td align="right">       54.86</td>
    <td align="right">       23.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.28</td>
    <td align="right">        7.87</td>
    <td align="right">        6.98</td>
    <td align="right">       22.85</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       35.13</td>
    <td align="right">       20.60</td>
    <td align="right">       14.59</td>
    <td align="right">       99.10</td>
    <td align="right">       49.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      234.65</td>
    <td align="right">        0.00</td>
    <td align="right">      234.65</td>
    <td align="right">      207.89</td>
    <td align="right">     1539.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      267.38</td>
    <td align="right">        0.00</td>
    <td align="right">      267.38</td>
    <td align="right">      112.23</td>
    <td align="right">     1581.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      355.35</td>
    <td align="right">        0.00</td>
    <td align="right">      355.35</td>
    <td align="right">      368.02</td>
    <td align="right">     1367.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      434.70</td>
    <td align="right">        6.25</td>
    <td align="right">      428.45</td>
    <td align="right">      938.88</td>
    <td align="right">      744.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      516.11</td>
    <td align="right">       49.88</td>
    <td align="right">      466.23</td>
    <td align="right">     1255.45</td>
    <td align="right">      495.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      606.47</td>
    <td align="right">      124.54</td>
    <td align="right">      481.94</td>
    <td align="right">     2055.61</td>
    <td align="right">      210.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      511.89</td>
    <td align="right">       61.96</td>
    <td align="right">      449.93</td>
    <td align="right">     1793.25</td>
    <td align="right">      165.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.40</td>
    <td align="right">       13.06</td>
    <td align="right">      395.34</td>
    <td align="right">     1520.98</td>
    <td align="right">      211.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      382.56</td>
    <td align="right">        0.16</td>
    <td align="right">      382.40</td>
    <td align="right">     1257.09</td>
    <td align="right">      312.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      295.93</td>
    <td align="right">        0.00</td>
    <td align="right">      295.93</td>
    <td align="right">      564.70</td>
    <td align="right">      978.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      246.56</td>
    <td align="right">        0.00</td>
    <td align="right">      246.56</td>
    <td align="right">      200.72</td>
    <td align="right">     1451.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      219.19</td>
    <td align="right">        0.00</td>
    <td align="right">      219.19</td>
    <td align="right">      113.39</td>
    <td align="right">     1926.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      373.65</td>
    <td align="right">       21.37</td>
    <td align="right">      352.28</td>
    <td align="right">      869.17</td>
    <td align="right">      912.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      219.19</td>
    <td align="right">        0.00</td>
    <td align="right">      219.19</td>
    <td align="right">      112.23</td>
    <td align="right">      165.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      606.47</td>
    <td align="right">      124.54</td>
    <td align="right">      481.94</td>
    <td align="right">     2055.61</td>
    <td align="right">     1926.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      506.83</td>
    <td align="right">      318.49</td>
    <td align="right">      188.34</td>
    <td align="right">      751.44</td>
    <td align="right">      930.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      496.98</td>
    <td align="right">      283.80</td>
    <td align="right">      213.18</td>
    <td align="right">      638.17</td>
    <td align="right">      962.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      620.77</td>
    <td align="right">      318.05</td>
    <td align="right">      302.72</td>
    <td align="right">      956.20</td>
    <td align="right">      830.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      884.79</td>
    <td align="right">      525.30</td>
    <td align="right">      359.50</td>
    <td align="right">     1865.49</td>
    <td align="right">      451.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      917.32</td>
    <td align="right">      541.78</td>
    <td align="right">      375.54</td>
    <td align="right">     2108.12</td>
    <td align="right">      323.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      956.45</td>
    <td align="right">      592.51</td>
    <td align="right">      363.95</td>
    <td align="right">     2629.74</td>
    <td align="right">      134.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      808.35</td>
    <td align="right">      454.27</td>
    <td align="right">      354.08</td>
    <td align="right">     2256.11</td>
    <td align="right">      104.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      766.69</td>
    <td align="right">      435.91</td>
    <td align="right">      330.78</td>
    <td align="right">     2117.74</td>
    <td align="right">      131.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      630.12</td>
    <td align="right">      302.62</td>
    <td align="right">      327.50</td>
    <td align="right">     1648.42</td>
    <td align="right">      191.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      632.87</td>
    <td align="right">      384.30</td>
    <td align="right">      248.57</td>
    <td align="right">     1245.91</td>
    <td align="right">      590.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.69</td>
    <td align="right">      293.51</td>
    <td align="right">      195.18</td>
    <td align="right">      719.76</td>
    <td align="right">      882.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      447.34</td>
    <td align="right">      270.96</td>
    <td align="right">      176.39</td>
    <td align="right">      558.12</td>
    <td align="right">     1157.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      680.61</td>
    <td align="right">      393.98</td>
    <td align="right">      286.63</td>
    <td align="right">     1461.85</td>
    <td align="right">      555.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      447.34</td>
    <td align="right">      270.96</td>
    <td align="right">      176.39</td>
    <td align="right">      558.12</td>
    <td align="right">      104.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      956.45</td>
    <td align="right">      592.51</td>
    <td align="right">      375.54</td>
    <td align="right">     2629.74</td>
    <td align="right">     1157.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1908.90</td>
    <td align="right">     1519.90</td>
    <td align="right">      389.00</td>
    <td align="right">     3671.14</td>
    <td align="right">     1511.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1220.78</td>
    <td align="right">      823.04</td>
    <td align="right">      397.74</td>
    <td align="right">     1962.19</td>
    <td align="right">     1495.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1037.32</td>
    <td align="right">      544.35</td>
    <td align="right">      492.96</td>
    <td align="right">     1740.72</td>
    <td align="right">     1378.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      909.31</td>
    <td align="right">      393.65</td>
    <td align="right">      515.65</td>
    <td align="right">     1923.01</td>
    <td align="right">      772.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      605.69</td>
    <td align="right">      121.63</td>
    <td align="right">      484.06</td>
    <td align="right">     1425.67</td>
    <td align="right">      542.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      510.96</td>
    <td align="right">       52.71</td>
    <td align="right">      458.25</td>
    <td align="right">     1830.13</td>
    <td align="right">      224.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      523.11</td>
    <td align="right">       68.24</td>
    <td align="right">      454.88</td>
    <td align="right">     1770.17</td>
    <td align="right">      170.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      646.44</td>
    <td align="right">      200.00</td>
    <td align="right">      446.44</td>
    <td align="right">     1988.31</td>
    <td align="right">      214.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      913.74</td>
    <td align="right">      404.04</td>
    <td align="right">      509.70</td>
    <td align="right">     2424.18</td>
    <td align="right">      319.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1426.81</td>
    <td align="right">      990.76</td>
    <td align="right">      436.05</td>
    <td align="right">     2952.32</td>
    <td align="right">      968.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1637.19</td>
    <td align="right">     1250.84</td>
    <td align="right">      386.35</td>
    <td align="right">     3051.94</td>
    <td align="right">     1403.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1770.46</td>
    <td align="right">     1396.16</td>
    <td align="right">      374.30</td>
    <td align="right">     3220.41</td>
    <td align="right">     1819.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1092.60</td>
    <td align="right">      647.00</td>
    <td align="right">      445.60</td>
    <td align="right">     2333.29</td>
    <td align="right">      899.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      510.96</td>
    <td align="right">       52.71</td>
    <td align="right">      374.30</td>
    <td align="right">     1425.67</td>
    <td align="right">      170.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1908.90</td>
    <td align="right">     1519.90</td>
    <td align="right">      515.65</td>
    <td align="right">     3671.14</td>
    <td align="right">     1819.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      529.29</td>
    <td align="right">      329.28</td>
    <td align="right">      200.01</td>
    <td align="right">      946.14</td>
    <td align="right">     1032.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      428.04</td>
    <td align="right">      206.90</td>
    <td align="right">      221.14</td>
    <td align="right">      578.90</td>
    <td align="right">     1021.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      565.06</td>
    <td align="right">      268.34</td>
    <td align="right">      296.72</td>
    <td align="right">      927.47</td>
    <td align="right">      892.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      866.29</td>
    <td align="right">      492.27</td>
    <td align="right">      374.02</td>
    <td align="right">     1912.33</td>
    <td align="right">      515.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      869.47</td>
    <td align="right">      485.99</td>
    <td align="right">      383.48</td>
    <td align="right">     2077.79</td>
    <td align="right">      374.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      923.72</td>
    <td align="right">      541.52</td>
    <td align="right">      382.19</td>
    <td align="right">     2597.42</td>
    <td align="right">      161.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      673.97</td>
    <td align="right">      313.83</td>
    <td align="right">      360.14</td>
    <td align="right">     1971.58</td>
    <td align="right">      119.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      642.19</td>
    <td align="right">      321.58</td>
    <td align="right">      320.61</td>
    <td align="right">     1869.25</td>
    <td align="right">      145.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      560.48</td>
    <td align="right">      234.94</td>
    <td align="right">      325.54</td>
    <td align="right">     1528.02</td>
    <td align="right">      208.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      573.43</td>
    <td align="right">      327.44</td>
    <td align="right">      245.98</td>
    <td align="right">     1203.65</td>
    <td align="right">      648.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      529.02</td>
    <td align="right">      319.38</td>
    <td align="right">      209.64</td>
    <td align="right">      910.96</td>
    <td align="right">      960.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      428.82</td>
    <td align="right">      245.19</td>
    <td align="right">      183.63</td>
    <td align="right">      657.20</td>
    <td align="right">     1263.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      633.20</td>
    <td align="right">      341.03</td>
    <td align="right">      292.17</td>
    <td align="right">     1435.39</td>
    <td align="right">      610.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      428.04</td>
    <td align="right">      206.90</td>
    <td align="right">      183.63</td>
    <td align="right">      578.90</td>
    <td align="right">      119.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      923.72</td>
    <td align="right">      541.52</td>
    <td align="right">      383.48</td>
    <td align="right">     2597.42</td>
    <td align="right">     1263.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.628499E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.628499E+09</td>
    <td align="right">0.602772E+09</td>
    <td align="right">0.382160E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.646854E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.646854E+09</td>
    <td align="right">0.291050E+09</td>
    <td align="right">0.354686E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.951775E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.951775E+09</td>
    <td align="right">0.101383E+10</td>
    <td align="right">0.344287E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112674E+10</td>
    <td align="right"> 16191671.59</td>
    <td align="right">0.111055E+10</td>
    <td align="right">0.241807E+10</td>
    <td align="right">0.183115E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.138235E+10</td>
    <td align="right">0.133609E+09</td>
    <td align="right">0.124874E+10</td>
    <td align="right">0.334487E+10</td>
    <td align="right">0.127285E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.157198E+10</td>
    <td align="right">0.322797E+09</td>
    <td align="right">0.124918E+10</td>
    <td align="right">0.528239E+10</td>
    <td align="right">0.530925E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137104E+10</td>
    <td align="right">0.165946E+09</td>
    <td align="right">0.120509E+10</td>
    <td align="right">0.474965E+10</td>
    <td align="right">0.432130E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.109386E+10</td>
    <td align="right"> 34985002.08</td>
    <td align="right">0.105888E+10</td>
    <td align="right">0.404207E+10</td>
    <td align="right">0.537752E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.991585E+09</td>
    <td align="right">   411796.79</td>
    <td align="right">0.991173E+09</td>
    <td align="right">0.324590E+10</td>
    <td align="right">0.762129E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.792621E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.792621E+09</td>
    <td align="right">0.153558E+10</td>
    <td align="right">0.242596E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.639096E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.639096E+09</td>
    <td align="right">0.562461E+09</td>
    <td align="right">0.346112E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.587076E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.587076E+09</td>
    <td align="right">0.347047E+09</td>
    <td align="right">0.478836E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117835E+11</td>
    <td align="right">0.673940E+09</td>
    <td align="right">0.111095E+11</td>
    <td align="right">0.274357E+11</td>
    <td align="right">0.268537E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.587076E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.587076E+09</td>
    <td align="right">0.291050E+09</td>
    <td align="right">0.432130E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.157198E+10</td>
    <td align="right">0.322797E+09</td>
    <td align="right">0.124918E+10</td>
    <td align="right">0.528239E+10</td>
    <td align="right">0.478836E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135749E+10</td>
    <td align="right">0.853052E+09</td>
    <td align="right">0.504443E+09</td>
    <td align="right">0.205845E+10</td>
    <td align="right">0.234648E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120229E+10</td>
    <td align="right">0.686564E+09</td>
    <td align="right">0.515728E+09</td>
    <td align="right">0.157040E+10</td>
    <td align="right">0.219154E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.166267E+10</td>
    <td align="right">0.851866E+09</td>
    <td align="right">0.810800E+09</td>
    <td align="right">0.257864E+10</td>
    <td align="right">0.212397E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.229338E+10</td>
    <td align="right">0.136157E+10</td>
    <td align="right">0.931812E+09</td>
    <td align="right">0.480833E+10</td>
    <td align="right">0.113548E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245695E+10</td>
    <td align="right">0.145110E+10</td>
    <td align="right">0.100584E+10</td>
    <td align="right">0.560995E+10</td>
    <td align="right">0.841096E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.247913E+10</td>
    <td align="right">0.153578E+10</td>
    <td align="right">0.943347E+09</td>
    <td align="right">0.676368E+10</td>
    <td align="right">0.342060E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.216508E+10</td>
    <td align="right">0.121672E+10</td>
    <td align="right">0.948362E+09</td>
    <td align="right">0.598831E+10</td>
    <td align="right">0.275577E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.205349E+10</td>
    <td align="right">0.116753E+10</td>
    <td align="right">0.885962E+09</td>
    <td align="right">0.563242E+10</td>
    <td align="right">0.339248E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163326E+10</td>
    <td align="right">0.784392E+09</td>
    <td align="right">0.848872E+09</td>
    <td align="right">0.424999E+10</td>
    <td align="right">0.474474E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.169508E+10</td>
    <td align="right">0.102931E+10</td>
    <td align="right">0.665765E+09</td>
    <td align="right">0.334312E+10</td>
    <td align="right">0.149463E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126668E+10</td>
    <td align="right">0.760775E+09</td>
    <td align="right">0.505902E+09</td>
    <td align="right">0.190451E+10</td>
    <td align="right">0.214169E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119817E+10</td>
    <td align="right">0.725734E+09</td>
    <td align="right">0.472433E+09</td>
    <td align="right">0.155394E+10</td>
    <td align="right">0.291199E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.214637E+11</td>
    <td align="right">0.124244E+11</td>
    <td align="right">0.903927E+10</td>
    <td align="right">0.460617E+11</td>
    <td align="right">0.166182E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.119817E+10</td>
    <td align="right">0.686564E+09</td>
    <td align="right">0.472433E+09</td>
    <td align="right">0.155394E+10</td>
    <td align="right">0.275577E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247913E+10</td>
    <td align="right">0.153578E+10</td>
    <td align="right">0.100584E+10</td>
    <td align="right">0.676368E+10</td>
    <td align="right">0.291199E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.511279E+10</td>
    <td align="right">0.407090E+10</td>
    <td align="right">0.104190E+10</td>
    <td align="right">0.987799E+10</td>
    <td align="right">0.379690E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.295331E+10</td>
    <td align="right">0.199110E+10</td>
    <td align="right">0.962205E+09</td>
    <td align="right">0.477859E+10</td>
    <td align="right">0.337735E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.277835E+10</td>
    <td align="right">0.145799E+10</td>
    <td align="right">0.132035E+10</td>
    <td align="right">0.469165E+10</td>
    <td align="right">0.349636E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.235693E+10</td>
    <td align="right">0.102035E+10</td>
    <td align="right">0.133657E+10</td>
    <td align="right">0.496592E+10</td>
    <td align="right">0.190881E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.162228E+10</td>
    <td align="right">0.325762E+09</td>
    <td align="right">0.129651E+10</td>
    <td align="right">0.380055E+10</td>
    <td align="right">0.138943E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132442E+10</td>
    <td align="right">0.136620E+09</td>
    <td align="right">0.118780E+10</td>
    <td align="right">0.470545E+10</td>
    <td align="right">0.559396E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140110E+10</td>
    <td align="right">0.182761E+09</td>
    <td align="right">0.121834E+10</td>
    <td align="right">0.469657E+10</td>
    <td align="right">0.441745E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.173143E+10</td>
    <td align="right">0.535672E+09</td>
    <td align="right">0.119576E+10</td>
    <td align="right">0.529867E+10</td>
    <td align="right">0.543029E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.236841E+10</td>
    <td align="right">0.104727E+10</td>
    <td align="right">0.132114E+10</td>
    <td align="right">0.626845E+10</td>
    <td align="right">0.781938E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.382156E+10</td>
    <td align="right">0.265364E+10</td>
    <td align="right">0.116792E+10</td>
    <td align="right">0.792384E+10</td>
    <td align="right">0.243251E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.424359E+10</td>
    <td align="right">0.324218E+10</td>
    <td align="right">0.100141E+10</td>
    <td align="right">0.795647E+10</td>
    <td align="right">0.338734E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.474200E+10</td>
    <td align="right">0.373948E+10</td>
    <td align="right">0.100251E+10</td>
    <td align="right">0.869727E+10</td>
    <td align="right">0.456441E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.344562E+11</td>
    <td align="right">0.204037E+11</td>
    <td align="right">0.140524E+11</td>
    <td align="right">0.736614E+11</td>
    <td align="right">0.266792E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132442E+10</td>
    <td align="right">0.136620E+09</td>
    <td align="right">0.962205E+09</td>
    <td align="right">0.380055E+10</td>
    <td align="right">0.441745E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511279E+10</td>
    <td align="right">0.407090E+10</td>
    <td align="right">0.133657E+10</td>
    <td align="right">0.987799E+10</td>
    <td align="right">0.456441E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.141766E+10</td>
    <td align="right">0.881944E+09</td>
    <td align="right">0.535712E+09</td>
    <td align="right">0.254930E+10</td>
    <td align="right">0.258824E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103551E+10</td>
    <td align="right">0.500526E+09</td>
    <td align="right">0.534982E+09</td>
    <td align="right">0.140611E+10</td>
    <td align="right">0.230937E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151345E+10</td>
    <td align="right">0.718719E+09</td>
    <td align="right">0.794732E+09</td>
    <td align="right">0.248971E+10</td>
    <td align="right">0.226262E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.224542E+10</td>
    <td align="right">0.127595E+10</td>
    <td align="right">0.969471E+09</td>
    <td align="right">0.493394E+10</td>
    <td align="right">0.127875E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.232878E+10</td>
    <td align="right">0.130167E+10</td>
    <td align="right">0.102711E+10</td>
    <td align="right">0.554165E+10</td>
    <td align="right">0.957797E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.239427E+10</td>
    <td align="right">0.140363E+10</td>
    <td align="right">0.990640E+09</td>
    <td align="right">0.669641E+10</td>
    <td align="right">0.401349E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.180517E+10</td>
    <td align="right">0.840571E+09</td>
    <td align="right">0.964602E+09</td>
    <td align="right">0.524892E+10</td>
    <td align="right">0.307956E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.172005E+10</td>
    <td align="right">0.861322E+09</td>
    <td align="right">0.858724E+09</td>
    <td align="right">0.498843E+10</td>
    <td align="right">0.368383E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.145276E+10</td>
    <td align="right">0.608970E+09</td>
    <td align="right">0.843790E+09</td>
    <td align="right">0.395569E+10</td>
    <td align="right">0.508612E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.153586E+10</td>
    <td align="right">0.877023E+09</td>
    <td align="right">0.658839E+09</td>
    <td align="right">0.322971E+10</td>
    <td align="right">0.162490E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137121E+10</td>
    <td align="right">0.827829E+09</td>
    <td align="right">0.543385E+09</td>
    <td align="right">0.237725E+10</td>
    <td align="right">0.231545E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114855E+10</td>
    <td align="right">0.656714E+09</td>
    <td align="right">0.491835E+09</td>
    <td align="right">0.178170E+10</td>
    <td align="right">0.316574E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199687E+11</td>
    <td align="right">0.107549E+11</td>
    <td align="right">0.921382E+10</td>
    <td align="right">0.451988E+11</td>
    <td align="right">0.180892E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103551E+10</td>
    <td align="right">0.500526E+09</td>
    <td align="right">0.491835E+09</td>
    <td align="right">0.140611E+10</td>
    <td align="right">0.307956E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.239427E+10</td>
    <td align="right">0.140363E+10</td>
    <td align="right">0.102711E+10</td>
    <td align="right">0.669641E+10</td>
    <td align="right">0.316574E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.209490E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.209490E+09</td>
    <td align="right">0.201846E+09</td>
    <td align="right">0.135686E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.215608E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.215608E+09</td>
    <td align="right">0.108076E+09</td>
    <td align="right">0.123189E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.317243E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.317243E+09</td>
    <td align="right">0.372714E+09</td>
    <td align="right">0.116154E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.375561E+09</td>
    <td align="right">  5396968.51</td>
    <td align="right">0.370164E+09</td>
    <td align="right">0.840104E+09</td>
    <td align="right">0.614750E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.460761E+09</td>
    <td align="right"> 44534160.44</td>
    <td align="right">0.416227E+09</td>
    <td align="right">0.115026E+10</td>
    <td align="right">0.416531E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.523968E+09</td>
    <td align="right">0.107594E+09</td>
    <td align="right">0.416374E+09</td>
    <td align="right">0.178903E+10</td>
    <td align="right">0.171677E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.456992E+09</td>
    <td align="right"> 55312580.47</td>
    <td align="right">0.401679E+09</td>
    <td align="right">0.159759E+10</td>
    <td align="right">0.147581E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.364604E+09</td>
    <td align="right"> 11661115.62</td>
    <td align="right">0.352942E+09</td>
    <td align="right">0.134628E+10</td>
    <td align="right">0.197262E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.330513E+09</td>
    <td align="right">   137259.10</td>
    <td align="right">0.330375E+09</td>
    <td align="right">0.106844E+10</td>
    <td align="right">0.289998E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264194E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.264194E+09</td>
    <td align="right">0.492358E+09</td>
    <td align="right">0.920528E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.213022E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213022E+09</td>
    <td align="right">0.169947E+09</td>
    <td align="right">0.130679E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.195683E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.195683E+09</td>
    <td align="right"> 99578713.96</td>
    <td align="right">0.175494E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.392764E+10</td>
    <td align="right">0.224636E+09</td>
    <td align="right">0.370300E+10</td>
    <td align="right">0.923622E+10</td>
    <td align="right">0.957036E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.195683E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.195683E+09</td>
    <td align="right"> 99578713.96</td>
    <td align="right">0.147581E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.523968E+09</td>
    <td align="right">0.107594E+09</td>
    <td align="right">0.416374E+09</td>
    <td align="right">0.178903E+10</td>
    <td align="right">0.175494E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.209499E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.209499E+09</td>
    <td align="right">0.201857E+09</td>
    <td align="right">0.135694E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.215617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.215617E+09</td>
    <td align="right">0.108078E+09</td>
    <td align="right">0.123197E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.317256E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.317256E+09</td>
    <td align="right">0.372729E+09</td>
    <td align="right">0.116161E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.375578E+09</td>
    <td align="right">  5397113.58</td>
    <td align="right">0.370181E+09</td>
    <td align="right">0.840152E+09</td>
    <td align="right">0.614780E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.460781E+09</td>
    <td align="right"> 44535357.53</td>
    <td align="right">0.416246E+09</td>
    <td align="right">0.115033E+10</td>
    <td align="right">0.416550E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.523989E+09</td>
    <td align="right">0.107597E+09</td>
    <td align="right">0.416393E+09</td>
    <td align="right">0.178914E+10</td>
    <td align="right">0.171683E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.457010E+09</td>
    <td align="right"> 55314067.29</td>
    <td align="right">0.401696E+09</td>
    <td align="right">0.159768E+10</td>
    <td align="right">0.147587E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.364619E+09</td>
    <td align="right"> 11661429.08</td>
    <td align="right">0.352958E+09</td>
    <td align="right">0.134635E+10</td>
    <td align="right">0.197270E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.330526E+09</td>
    <td align="right">   137262.79</td>
    <td align="right">0.330389E+09</td>
    <td align="right">0.106850E+10</td>
    <td align="right">0.290011E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264206E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.264206E+09</td>
    <td align="right">0.492386E+09</td>
    <td align="right">0.920576E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.213031E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213031E+09</td>
    <td align="right">0.169955E+09</td>
    <td align="right">0.130686E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.195691E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.195691E+09</td>
    <td align="right"> 99583300.76</td>
    <td align="right">0.175504E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.392781E+10</td>
    <td align="right">0.224642E+09</td>
    <td align="right">0.370316E+10</td>
    <td align="right">0.923674E+10</td>
    <td align="right">0.957088E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.195691E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.195691E+09</td>
    <td align="right"> 99583300.76</td>
    <td align="right">0.147587E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.523989E+09</td>
    <td align="right">0.107597E+09</td>
    <td align="right">0.416393E+09</td>
    <td align="right">0.178914E+10</td>
    <td align="right">0.175504E+10</td>
