    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.259944E+09</td>
    <td align="right">     6333.60</td>
    <td align="right">02-JAN-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.366086E+09</td>
    <td align="right">     6407.60</td>
    <td align="right">13-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.263672E+09</td>
    <td align="right">     6483.69</td>
    <td align="right">27-MAR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3409778.84</td>
    <td align="right">      973.65</td>
    <td align="right">01-APR-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1713942.72</td>
    <td align="right">      792.42</td>
    <td align="right">28-OCT-04:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 48020249.57</td>
    <td align="right">     2927.32</td>
    <td align="right">24-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.348023E+09</td>
    <td align="right">     6488.83</td>
    <td align="right">18-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.129087E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.366086E+09</td>
    <td align="right">     6488.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.666148E+09</td>
    <td align="right">     7300.95</td>
    <td align="right">17-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.921159E+09</td>
    <td align="right">     7477.98</td>
    <td align="right">10-FEB-17:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.106125E+10</td>
    <td align="right">     7410.86</td>
    <td align="right">06-MAR-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.221494E+09</td>
    <td align="right">     7334.35</td>
    <td align="right">27-APR-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 24181070.20</td>
    <td align="right">     7339.42</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    93582.23</td>
    <td align="right">      623.88</td>
    <td align="right">22-SEP-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.268135E+09</td>
    <td align="right">     7356.16</td>
    <td align="right">24-OCT-06:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.411151E+09</td>
    <td align="right">     7304.56</td>
    <td align="right">20-NOV-07:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.908581E+09</td>
    <td align="right">     7318.13</td>
    <td align="right">21-DEC-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.448219E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106125E+10</td>
    <td align="right">     7477.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.315822E+09</td>
    <td align="right">     6771.99</td>
    <td align="right">02-JAN-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.502025E+09</td>
    <td align="right">     6850.94</td>
    <td align="right">13-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.371264E+09</td>
    <td align="right">     6932.26</td>
    <td align="right">27-MAR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  8257289.25</td>
    <td align="right">     1027.11</td>
    <td align="right">01-APR-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  5310342.35</td>
    <td align="right">      893.85</td>
    <td align="right">28-OCT-04:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 59973385.90</td>
    <td align="right">     1893.42</td>
    <td align="right">24-NOV-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.457796E+09</td>
    <td align="right">     6937.82</td>
    <td align="right">18-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.172045E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502025E+09</td>
    <td align="right">     6937.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.367975E+09</td>
    <td align="right">     6828.94</td>
    <td align="right">23-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.340791E+09</td>
    <td align="right">     6857.30</td>
    <td align="right">13-FEB-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.241147E+09</td>
    <td align="right">     6845.32</td>
    <td align="right">07-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   741785.85</td>
    <td align="right">      186.41</td>
    <td align="right">01-APR-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 32719694.08</td>
    <td align="right">     1536.89</td>
    <td align="right">26-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.172438E+09</td>
    <td align="right">     6807.36</td>
    <td align="right">27-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.755097E+09</td>
    <td align="right">     6805.31</td>
    <td align="right">04-DEC-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.191091E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.755097E+09</td>
    <td align="right">     6857.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.348513E+09</td>
    <td align="right">     6722.17</td>
    <td align="right">23-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.397539E+09</td>
    <td align="right">     6750.11</td>
    <td align="right">13-FEB-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.247372E+09</td>
    <td align="right">     6685.75</td>
    <td align="right">28-MAR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  7196448.14</td>
    <td align="right">     1364.78</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 65595533.17</td>
    <td align="right">     2442.44</td>
    <td align="right">26-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.188539E+09</td>
    <td align="right">     6701.00</td>
    <td align="right">27-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.660225E+09</td>
    <td align="right">     6698.89</td>
    <td align="right">04-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.191498E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.660225E+09</td>
    <td align="right">     6750.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.204422E+09</td>
    <td align="right">     7270.40</td>
    <td align="right">02-JAN-05:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.263804E+09</td>
    <td align="right">     7316.94</td>
    <td align="right">13-FEB-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.224073E+09</td>
    <td align="right">     7247.03</td>
    <td align="right">28-MAR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    40352.80</td>
    <td align="right">      134.51</td>
    <td align="right">21-APR-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 20276108.13</td>
    <td align="right">     1656.31</td>
    <td align="right">26-OCT-04:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 93997592.96</td>
    <td align="right">     7232.31</td>
    <td align="right">24-NOV-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.461931E+09</td>
    <td align="right">     7261.50</td>
    <td align="right">04-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.126854E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.461931E+09</td>
    <td align="right">     7316.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.460133E+09</td>
    <td align="right">     7240.99</td>
    <td align="right">23-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.503011E+09</td>
    <td align="right">     7271.05</td>
    <td align="right">13-FEB-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.341591E+09</td>
    <td align="right">     7201.74</td>
    <td align="right">28-MAR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 14949521.97</td>
    <td align="right">     1267.75</td>
    <td align="right">01-APR-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 94421363.59</td>
    <td align="right">     2059.42</td>
    <td align="right">25-OCT-04:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.270197E+09</td>
    <td align="right">     7187.04</td>
    <td align="right">24-NOV-05:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.839102E+09</td>
    <td align="right">     7215.91</td>
    <td align="right">04-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.252341E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.839102E+09</td>
    <td align="right">     7271.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_BOT_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_BOT_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  6517451.79</td>
    <td align="right">     1792.27</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 19350790.86</td>
    <td align="right">     3983.42</td>
    <td align="right">27-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   210243.37</td>
    <td align="right">      378.86</td>
    <td align="right">24-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109660E+09</td>
    <td align="right">     4974.87</td>
    <td align="right">05-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.135738E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109660E+09</td>
    <td align="right">     4974.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_MID_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_MID_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.336547E+09</td>
    <td align="right">     8979.73</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.493116E+09</td>
    <td align="right">     8464.87</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.501463E+09</td>
    <td align="right">    13345.95</td>
    <td align="right">27-MAR-06:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3351834.40</td>
    <td align="right">     2118.22</td>
    <td align="right">21-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117650E+09</td>
    <td align="right">     8275.35</td>
    <td align="right">25-OCT-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.230415E+09</td>
    <td align="right">     9711.85</td>
    <td align="right">24-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.161193E+10</td>
    <td align="right">    13430.88</td>
    <td align="right">05-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.329447E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.161193E+10</td>
    <td align="right">    13430.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_TOP_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_TOP_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.284442E+09</td>
    <td align="right">     8145.59</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.369830E+09</td>
    <td align="right">     7716.58</td>
    <td align="right">01-FEB-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.421629E+09</td>
    <td align="right">    10878.11</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  2070724.22</td>
    <td align="right">     1584.61</td>
    <td align="right">21-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104832E+09</td>
    <td align="right">     7426.90</td>
    <td align="right">25-OCT-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.174400E+09</td>
    <td align="right">     9354.28</td>
    <td align="right">24-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126440E+10</td>
    <td align="right">    10878.11</td>
    <td align="right">04-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.262161E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.126440E+10</td>
    <td align="right">    10878.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.268521E+11</td>
    <td align="right">0.266228E+11</td>
    <td align="right">    57658.98</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">    57658.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.907647E+10</td>
    <td align="right">0.790582E+10</td>
    <td align="right">    31916.26</td>
    <td align="right">22-FEB-16:10</td>
    <td align="right">    31916.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.270479E+11</td>
    <td align="right">0.262382E+11</td>
    <td align="right">    57421.52</td>
    <td align="right">16-MAR-16:10</td>
    <td align="right">    57421.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.595617E+11</td>
    <td align="right">0.594917E+11</td>
    <td align="right">    89728.04</td>
    <td align="right">25-APR-04:01</td>
    <td align="right">    89728.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.768830E+11</td>
    <td align="right">0.768616E+11</td>
    <td align="right">    81790.07</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">    81790.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101470E+12</td>
    <td align="right">0.101343E+12</td>
    <td align="right">   120826.94</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">   120826.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106983E+12</td>
    <td align="right">0.971444E+11</td>
    <td align="right">   150724.32</td>
    <td align="right">14-JUL-04:04</td>
    <td align="right">    61855.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112408E+12</td>
    <td align="right">0.101240E+12</td>
    <td align="right">   145809.11</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">    77521.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.976167E+11</td>
    <td align="right">0.868398E+11</td>
    <td align="right">   142623.25</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">    81289.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.566723E+11</td>
    <td align="right">0.546344E+11</td>
    <td align="right">   141413.97</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">    73630.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.297925E+11</td>
    <td align="right">0.270748E+11</td>
    <td align="right">    80490.55</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">    28114.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146067E+11</td>
    <td align="right">0.145913E+11</td>
    <td align="right">    55600.68</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">    55600.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.718971E+12</td>
    <td align="right">0.679987E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.907647E+10</td>
    <td align="right">0.790582E+10</td>
    <td align="right">    31916.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28114.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112408E+12</td>
    <td align="right">0.101343E+12</td>
    <td align="right">   150724.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">   120826.94</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.203978E+11</td>
    <td align="right">0.201682E+11</td>
    <td align="right">    46269.08</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">    46269.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.690652E+10</td>
    <td align="right">0.581612E+10</td>
    <td align="right">    26343.01</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">    26343.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.207141E+11</td>
    <td align="right">0.198638E+11</td>
    <td align="right">    49187.40</td>
    <td align="right">16-MAR-15:40</td>
    <td align="right">    49187.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.500445E+11</td>
    <td align="right">0.499642E+11</td>
    <td align="right">    71626.92</td>
    <td align="right">25-APR-04:01</td>
    <td align="right">    71626.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.660124E+11</td>
    <td align="right">0.659865E+11</td>
    <td align="right">    74200.87</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">    74200.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.904541E+11</td>
    <td align="right">0.902992E+11</td>
    <td align="right">    94884.53</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">    94884.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.921340E+11</td>
    <td align="right">0.825570E+11</td>
    <td align="right">   127676.75</td>
    <td align="right">14-JUL-04:04</td>
    <td align="right">    50807.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.944156E+11</td>
    <td align="right">0.840753E+11</td>
    <td align="right">   123513.14</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">    64086.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.786485E+11</td>
    <td align="right">0.693484E+11</td>
    <td align="right">   120814.44</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">    67105.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.441615E+11</td>
    <td align="right">0.422994E+11</td>
    <td align="right">   119790.07</td>
    <td align="right">03-OCT-04:01</td>
    <td align="right">    61098.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.215920E+11</td>
    <td align="right">0.195272E+11</td>
    <td align="right">    55316.27</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">    55316.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107274E+11</td>
    <td align="right">0.106843E+11</td>
    <td align="right">    41374.21</td>
    <td align="right">22-DEC-15:50</td>
    <td align="right">    41374.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.596208E+12</td>
    <td align="right">0.560590E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.690652E+10</td>
    <td align="right">0.581612E+10</td>
    <td align="right">    26343.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26343.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.944156E+11</td>
    <td align="right">0.902992E+11</td>
    <td align="right">   127676.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94884.53</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.216524E+11</td>
    <td align="right">0.213587E+11</td>
    <td align="right">    50874.11</td>
    <td align="right">31-JAN-16:20</td>
    <td align="right">    50874.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.744456E+10</td>
    <td align="right">0.616530E+10</td>
    <td align="right">    28085.42</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">    22417.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.227985E+11</td>
    <td align="right">0.217372E+11</td>
    <td align="right">    57964.73</td>
    <td align="right">16-MAR-15:30</td>
    <td align="right">    57964.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.572468E+11</td>
    <td align="right">0.571360E+11</td>
    <td align="right">    84604.53</td>
    <td align="right">25-APR-04:01</td>
    <td align="right">    84604.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.756119E+11</td>
    <td align="right">0.755744E+11</td>
    <td align="right">    87001.23</td>
    <td align="right">18-MAY-15:50</td>
    <td align="right">    87001.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.103013E+12</td>
    <td align="right">0.102862E+12</td>
    <td align="right">   115548.82</td>
    <td align="right">28-JUN-14:55</td>
    <td align="right">   115548.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102970E+12</td>
    <td align="right">0.937660E+11</td>
    <td align="right">   145874.99</td>
    <td align="right">14-JUL-04:01</td>
    <td align="right">    59672.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104161E+12</td>
    <td align="right">0.937702E+11</td>
    <td align="right">   141117.92</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">    74594.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.854559E+11</td>
    <td align="right">0.762151E+11</td>
    <td align="right">   138034.57</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">    78195.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.474838E+11</td>
    <td align="right">0.454849E+11</td>
    <td align="right">   136864.19</td>
    <td align="right">03-OCT-04:01</td>
    <td align="right">    70912.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.225811E+11</td>
    <td align="right">0.203525E+11</td>
    <td align="right">    63260.87</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">    63260.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111291E+11</td>
    <td align="right">0.110740E+11</td>
    <td align="right">    43960.43</td>
    <td align="right">22-DEC-15:20</td>
    <td align="right">    43960.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.661548E+12</td>
    <td align="right">0.625496E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.744456E+10</td>
    <td align="right">0.616530E+10</td>
    <td align="right">    28085.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22417.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104161E+12</td>
    <td align="right">0.102862E+12</td>
    <td align="right">   145874.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">   115548.82</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PlantLoopDemandReportMonthly::SHWSYS1></a>
<p>Report:<b> PlantLoopDemandReportMonthly</b></p>
<p>For:<b> SHWSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PlantLoopDemandReportMonthly_SHWSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      830.52</td>
    <td align="right">     4637.58</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">     1021.89</td>
    <td align="right">     5418.19</td>
    <td align="right">24-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      821.98</td>
    <td align="right">     4643.14</td>
    <td align="right">26-FEB-07:55</td>
    <td align="right">     1013.48</td>
    <td align="right">     5438.12</td>
    <td align="right">02-FEB-12:06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      748.03</td>
    <td align="right">     4663.63</td>
    <td align="right">26-MAR-06:40</td>
    <td align="right">     1030.14</td>
    <td align="right">     5261.76</td>
    <td align="right">01-MAR-12:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      931.13</td>
    <td align="right">     4697.58</td>
    <td align="right">30-APR-06:40</td>
    <td align="right">      808.33</td>
    <td align="right">     4885.42</td>
    <td align="right">03-APR-11:50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      935.90</td>
    <td align="right">     4724.70</td>
    <td align="right">29-MAY-06:42</td>
    <td align="right">      732.56</td>
    <td align="right">     4495.65</td>
    <td align="right">01-MAY-12:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      957.98</td>
    <td align="right">     4742.87</td>
    <td align="right">25-JUN-07:05</td>
    <td align="right">      633.73</td>
    <td align="right">     3900.21</td>
    <td align="right">01-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1134.86</td>
    <td align="right">     4750.25</td>
    <td align="right">23-JUL-06:40</td>
    <td align="right">      511.94</td>
    <td align="right">     3550.34</td>
    <td align="right">03-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      966.58</td>
    <td align="right">     4748.94</td>
    <td align="right">06-AUG-07:04</td>
    <td align="right">      605.72</td>
    <td align="right">     3761.66</td>
    <td align="right">31-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1023.96</td>
    <td align="right">     4736.69</td>
    <td align="right">03-SEP-07:10</td>
    <td align="right">      625.01</td>
    <td align="right">     4078.96</td>
    <td align="right">29-SEP-12:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      961.13</td>
    <td align="right">     4714.23</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">      752.80</td>
    <td align="right">     4678.03</td>
    <td align="right">31-OCT-11:50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      878.83</td>
    <td align="right">     4679.72</td>
    <td align="right">05-NOV-06:55</td>
    <td align="right">      907.78</td>
    <td align="right">     5088.76</td>
    <td align="right">30-NOV-12:40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      883.98</td>
    <td align="right">     4654.62</td>
    <td align="right">03-DEC-07:50</td>
    <td align="right">      934.60</td>
    <td align="right">     5340.69</td>
    <td align="right">29-DEC-12:40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      923.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      796.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      748.03</td>
    <td align="right">     4637.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">      511.94</td>
    <td align="right">     3550.34</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1134.86</td>
    <td align="right">     4750.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1030.14</td>
    <td align="right">     5438.12</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_BOTFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_BOT FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.317261E+10</td>
    <td align="right">        0.38</td>
    <td align="right">     7453.00</td>
    <td align="right">05-JAN-05:02</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.265822E+10</td>
    <td align="right">        0.36</td>
    <td align="right">     7453.00</td>
    <td align="right">01-FEB-05:02</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.315680E+10</td>
    <td align="right">        0.38</td>
    <td align="right">     7453.00</td>
    <td align="right">01-MAR-05:03</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.396540E+10</td>
    <td align="right">        0.44</td>
    <td align="right">    16168.27</td>
    <td align="right">15-APR-04:01</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.460297E+10</td>
    <td align="right">        0.47</td>
    <td align="right">    16168.27</td>
    <td align="right">08-MAY-04:01</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.603154E+10</td>
    <td align="right">        0.56</td>
    <td align="right">    16168.27</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.575231E+10</td>
    <td align="right">        0.53</td>
    <td align="right">    16168.27</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        2.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.621636E+10</td>
    <td align="right">        0.55</td>
    <td align="right">    16168.27</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        2.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.547694E+10</td>
    <td align="right">        0.51</td>
    <td align="right">    16168.27</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        2.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.440797E+10</td>
    <td align="right">        0.44</td>
    <td align="right">    16168.27</td>
    <td align="right">02-OCT-04:01</td>
    <td align="right">        2.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.344849E+10</td>
    <td align="right">        0.40</td>
    <td align="right">    11257.35</td>
    <td align="right">13-NOV-05:01</td>
    <td align="right">        1.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.309898E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     7453.00</td>
    <td align="right">01-DEC-05:02</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.519886E+11</td>
    <td align="right">        0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.265822E+10</td>
    <td align="right">        0.36</td>
    <td align="right">     7453.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.621636E+10</td>
    <td align="right">        0.56</td>
    <td align="right">    16168.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_MIDFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_MID FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.229083E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     4475.77</td>
    <td align="right">11-JAN-05:02</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.186316E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     4475.77</td>
    <td align="right">02-FEB-05:02</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.221714E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     4475.77</td>
    <td align="right">11-MAR-05:02</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.323171E+10</td>
    <td align="right">        0.46</td>
    <td align="right">    12806.43</td>
    <td align="right">15-APR-04:01</td>
    <td align="right">        2.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.386547E+10</td>
    <td align="right">        0.49</td>
    <td align="right">    12806.43</td>
    <td align="right">06-MAY-04:01</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.526247E+10</td>
    <td align="right">        0.60</td>
    <td align="right">    12806.43</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        2.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.466102E+10</td>
    <td align="right">        0.54</td>
    <td align="right">    12806.43</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        2.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.486800E+10</td>
    <td align="right">        0.55</td>
    <td align="right">    12806.43</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.412529E+10</td>
    <td align="right">        0.50</td>
    <td align="right">    12806.43</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        2.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.320000E+10</td>
    <td align="right">        0.43</td>
    <td align="right">    12806.43</td>
    <td align="right">02-OCT-04:01</td>
    <td align="right">        2.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.235521E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     4475.77</td>
    <td align="right">01-NOV-04:02</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.214277E+10</td>
    <td align="right">        0.36</td>
    <td align="right">     2895.02</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.400831E+11</td>
    <td align="right">        0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.186316E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     2895.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.526247E+10</td>
    <td align="right">        0.60</td>
    <td align="right">    12806.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_TOPFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_TOP FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.234311E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     2551.84</td>
    <td align="right">27-JAN-16:30</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.193249E+10</td>
    <td align="right">        0.33</td>
    <td align="right">     2407.44</td>
    <td align="right">01-FEB-15:30</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.231230E+10</td>
    <td align="right">        0.36</td>
    <td align="right">     4622.31</td>
    <td align="right">17-MAR-04:02</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.323860E+10</td>
    <td align="right">        0.42</td>
    <td align="right">    15225.25</td>
    <td align="right">15-APR-04:01</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.393372E+10</td>
    <td align="right">        0.46</td>
    <td align="right">    15225.25</td>
    <td align="right">08-MAY-04:01</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.539453E+10</td>
    <td align="right">        0.55</td>
    <td align="right">    15225.25</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.474440E+10</td>
    <td align="right">        0.50</td>
    <td align="right">    15225.25</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        2.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.482995E+10</td>
    <td align="right">        0.50</td>
    <td align="right">    15225.25</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        2.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.396003E+10</td>
    <td align="right">        0.45</td>
    <td align="right">    15225.25</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        2.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.300271E+10</td>
    <td align="right">        0.39</td>
    <td align="right">    15225.25</td>
    <td align="right">02-OCT-04:01</td>
    <td align="right">        2.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.226792E+10</td>
    <td align="right">        0.34</td>
    <td align="right">     4622.31</td>
    <td align="right">03-NOV-04:01</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.219699E+10</td>
    <td align="right">        0.34</td>
    <td align="right">     2448.42</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.401568E+11</td>
    <td align="right">        0.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.193249E+10</td>
    <td align="right">        0.33</td>
    <td align="right">     2407.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.539453E+10</td>
    <td align="right">        0.55</td>
    <td align="right">    15225.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::SHWSYS1PUMP></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> SHWSYS1 PUMP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_SHWSYS1 PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRIC ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">PUMP ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 12379738.55</td>
    <td align="right">  3713921.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-JAN-06:05</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       78.44</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 11196018.53</td>
    <td align="right">  3358805.56</td>
    <td align="right">        6.85</td>
    <td align="right">01-FEB-06:05</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       72.39</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  3802700.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAR-06:05</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       72.83</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 11960504.38</td>
    <td align="right">  3588151.31</td>
    <td align="right">        6.85</td>
    <td align="right">01-APR-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       70.53</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 12527703.56</td>
    <td align="right">  3758311.07</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAY-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       78.36</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 12231773.55</td>
    <td align="right">  3669532.07</td>
    <td align="right">        6.85</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       59.90</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 12256434.38</td>
    <td align="right">  3676930.32</td>
    <td align="right">        6.85</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       61.14</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  3802700.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       60.82</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 11960504.38</td>
    <td align="right">  3588151.31</td>
    <td align="right">        6.85</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       59.87</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 12379738.55</td>
    <td align="right">  3713921.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       77.59</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 12059147.71</td>
    <td align="right">  3617744.31</td>
    <td align="right">        6.85</td>
    <td align="right">01-NOV-05:02</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       67.66</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 12256434.38</td>
    <td align="right">  3676930.32</td>
    <td align="right">        6.85</td>
    <td align="right">01-DEC-06:05</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       72.30</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146559E+09</td>
    <td align="right"> 43967800.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11196018.53</td>
    <td align="right">  3358805.56</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       59.87</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  3802700.57</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       78.44</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CondLoopDemandReportMonthly::SHWSYS1></a>
<p>Report:<b> CondLoopDemandReportMonthly</b></p>
<p>For:<b> SHWSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CondLoopDemandReportMonthly_SHWSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      830.52</td>
    <td align="right">     4637.58</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       80.59</td>
    <td align="right">       82.22</td>
    <td align="right">     1021.89</td>
    <td align="right">     5418.19</td>
    <td align="right">24-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      821.98</td>
    <td align="right">     4643.14</td>
    <td align="right">26-FEB-07:55</td>
    <td align="right">       80.62</td>
    <td align="right">       82.22</td>
    <td align="right">     1013.48</td>
    <td align="right">     5438.12</td>
    <td align="right">02-FEB-12:06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      748.03</td>
    <td align="right">     4663.63</td>
    <td align="right">26-MAR-06:40</td>
    <td align="right">       80.71</td>
    <td align="right">       82.22</td>
    <td align="right">     1030.14</td>
    <td align="right">     5261.76</td>
    <td align="right">01-MAR-12:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      931.13</td>
    <td align="right">     4697.58</td>
    <td align="right">30-APR-06:40</td>
    <td align="right">       80.86</td>
    <td align="right">       82.22</td>
    <td align="right">      808.33</td>
    <td align="right">     4885.42</td>
    <td align="right">03-APR-11:50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      935.90</td>
    <td align="right">     4724.70</td>
    <td align="right">29-MAY-06:42</td>
    <td align="right">       80.98</td>
    <td align="right">       82.22</td>
    <td align="right">      732.56</td>
    <td align="right">     4495.65</td>
    <td align="right">01-MAY-12:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      957.98</td>
    <td align="right">     4742.87</td>
    <td align="right">25-JUN-07:05</td>
    <td align="right">       81.06</td>
    <td align="right">       82.22</td>
    <td align="right">      633.73</td>
    <td align="right">     3900.21</td>
    <td align="right">01-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1134.86</td>
    <td align="right">     4750.25</td>
    <td align="right">23-JUL-06:40</td>
    <td align="right">       81.09</td>
    <td align="right">       82.22</td>
    <td align="right">      511.94</td>
    <td align="right">     3550.34</td>
    <td align="right">03-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      966.58</td>
    <td align="right">     4748.94</td>
    <td align="right">06-AUG-07:04</td>
    <td align="right">       81.08</td>
    <td align="right">       82.22</td>
    <td align="right">      605.72</td>
    <td align="right">     3761.66</td>
    <td align="right">31-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1023.96</td>
    <td align="right">     4736.69</td>
    <td align="right">03-SEP-07:10</td>
    <td align="right">       81.03</td>
    <td align="right">       82.22</td>
    <td align="right">      625.01</td>
    <td align="right">     4078.96</td>
    <td align="right">29-SEP-12:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      961.13</td>
    <td align="right">     4714.23</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">       80.93</td>
    <td align="right">       82.22</td>
    <td align="right">      752.80</td>
    <td align="right">     4678.03</td>
    <td align="right">31-OCT-11:50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      878.83</td>
    <td align="right">     4679.72</td>
    <td align="right">05-NOV-06:55</td>
    <td align="right">       80.78</td>
    <td align="right">       82.22</td>
    <td align="right">      907.78</td>
    <td align="right">     5088.76</td>
    <td align="right">30-NOV-12:40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      883.98</td>
    <td align="right">     4654.62</td>
    <td align="right">03-DEC-07:50</td>
    <td align="right">       80.67</td>
    <td align="right">       82.22</td>
    <td align="right">      934.60</td>
    <td align="right">     5340.69</td>
    <td align="right">29-DEC-12:40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      923.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      796.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      748.03</td>
    <td align="right">     4637.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       80.59</td>
    <td align="right">       82.22</td>
    <td align="right">      511.94</td>
    <td align="right">     3550.34</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1134.86</td>
    <td align="right">     4750.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       81.09</td>
    <td align="right">       82.22</td>
    <td align="right">     1030.14</td>
    <td align="right">     5438.12</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.19</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.17</td>
    <td align="right">        1.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.88</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.73</td>
    <td align="right">        2.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.98</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.37</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.72</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.58</td>
    <td align="right">        1.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.15</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.26</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.67</td>
    <td align="right">        1.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.32</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       51.02</td>
    <td align="right">        1.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.88</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.37</td>
    <td align="right">        4.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        4.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.08</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.65</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_MID></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.44</td>
    <td align="right">        5.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.60</td>
    <td align="right">        4.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.83</td>
    <td align="right">        2.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.06</td>
    <td align="right">        2.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.25</td>
    <td align="right">        2.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.79</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.08</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.12</td>
    <td align="right">        1.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.02</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.70</td>
    <td align="right">        2.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.77</td>
    <td align="right">        3.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.83</td>
    <td align="right">        3.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       17.51</td>
    <td align="right">        2.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.60</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.08</td>
    <td align="right">        5.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_TOP></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.36</td>
    <td align="right">        2.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.60</td>
    <td align="right">        3.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.47</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.97</td>
    <td align="right">        2.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.66</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.95</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.05</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.99</td>
    <td align="right">        1.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.27</td>
    <td align="right">        1.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.92</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.96</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.26</td>
    <td align="right">        2.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.46</td>
    <td align="right">        1.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.26</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.27</td>
    <td align="right">        3.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.14</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.41</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.76</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.57</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.10</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.96</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.17</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.22</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.09</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.34</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.95</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.61</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       40.31</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.41</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.96</td>
    <td align="right">        0.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.90</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.44</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.80</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.32</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        6.84</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        8.36</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.95</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.31</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        8.47</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.86</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.31</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.82</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       55.39</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.44</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.47</td>
    <td align="right">        0.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.03</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.33</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.69</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.28</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.43</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.14</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.26</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.60</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.05</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.87</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.03</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.56</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.27</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.14</td>
    <td align="right">        0.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.56</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.41</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.05</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.46</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.99</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        9.49</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        8.91</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        7.76</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.55</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.17</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.95</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.61</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       55.91</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.41</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        9.49</td>
    <td align="right">        0.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.08</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.48</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.07</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.93</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.97</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.17</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.46</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.89</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.84</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.32</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       32.09</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.08</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.93</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.35</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.28</td>
    <td align="right">        1.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.76</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.21</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.43</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       10.26</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        8.18</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        7.49</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.35</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.73</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.04</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.67</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       53.75</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.28</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.26</td>
    <td align="right">        1.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.39</td>
    <td align="right">        2.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.58</td>
    <td align="right">        4.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.05</td>
    <td align="right">        5.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.15</td>
    <td align="right">        2.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.47</td>
    <td align="right">        1.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.25</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.65</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.06</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.03</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.10</td>
    <td align="right">        3.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.54</td>
    <td align="right">        3.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.72</td>
    <td align="right">        3.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       59.00</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.72</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.25</td>
    <td align="right">        5.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.04</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.28</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.87</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.68</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.97</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        8.42</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.87</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.82</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.20</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.92</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.06</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.57</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       48.69</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.28</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.42</td>
    <td align="right">        0.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.87</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.49</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.49</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.38</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.06</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.27</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.60</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.54</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.85</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.34</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.68</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.60</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       33.17</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.49</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.60</td>
    <td align="right">        0.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.77</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.68</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.32</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.36</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.84</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        8.37</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        9.34</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        7.96</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.51</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.34</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.77</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.38</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       57.64</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.68</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        9.34</td>
    <td align="right">        0.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.83</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.67</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.69</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.68</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.39</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.34</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.67</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.48</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.87</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.81</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.83</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.14</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       34.41</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.14</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.67</td>
    <td align="right">        0.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.23</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.46</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.62</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.86</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.26</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        9.09</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        9.81</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.15</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.95</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.03</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.67</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.72</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       55.85</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.46</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        9.81</td>
    <td align="right">        0.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118014E+11</td>
    <td align="right">  8146814.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.742001E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123984E+11</td>
    <td align="right"> 24188488.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.208670E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.271492E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.393080E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.386319E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.405539E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.337875E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.203807E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117433E+11</td>
    <td align="right">   262804.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.918971E+10</td>
    <td align="right">0.137075E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.273231E+12</td>
    <td align="right">0.169673E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.742001E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.405539E+11</td>
    <td align="right">0.137075E+09</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.912318E+10</td>
    <td align="right">0.420683E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.531205E+10</td>
    <td align="right">0.616395E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.884353E+10</td>
    <td align="right">0.626828E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.173246E+11</td>
    <td align="right">  4189792.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.232755E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.349837E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.328885E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.336689E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.269887E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157600E+11</td>
    <td align="right">0.147063E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.877915E+10</td>
    <td align="right">0.288019E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.776868E+10</td>
    <td align="right">0.201491E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.224717E+12</td>
    <td align="right">0.411809E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.531205E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.349837E+11</td>
    <td align="right">0.201491E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.121491E+11</td>
    <td align="right">0.355553E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.783900E+10</td>
    <td align="right">0.462287E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114145E+11</td>
    <td align="right">0.527036E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.196209E+11</td>
    <td align="right">  2588405.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.263028E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.394517E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.364678E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.367848E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.289459E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.173551E+11</td>
    <td align="right">0.131040E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108686E+11</td>
    <td align="right">0.217999E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118819E+11</td>
    <td align="right">0.158050E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.259082E+12</td>
    <td align="right">0.327701E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.783900E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.394517E+11</td>
    <td align="right">0.158050E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.317261E+10</td>
    <td align="right">0.268521E+11</td>
    <td align="right">0.163849E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.265822E+10</td>
    <td align="right">0.907647E+10</td>
    <td align="right">0.223432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.315680E+10</td>
    <td align="right">0.270479E+11</td>
    <td align="right">0.208063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.396540E+10</td>
    <td align="right">0.595617E+11</td>
    <td align="right">0.240572E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.460297E+10</td>
    <td align="right">0.768830E+11</td>
    <td align="right"> 24181070.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.603154E+10</td>
    <td align="right">0.101470E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.575231E+10</td>
    <td align="right">0.106983E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.621636E+10</td>
    <td align="right">0.112408E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.547694E+10</td>
    <td align="right">0.976167E+11</td>
    <td align="right">    93582.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.440797E+10</td>
    <td align="right">0.566723E+11</td>
    <td align="right">0.275160E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.344849E+10</td>
    <td align="right">0.297925E+11</td>
    <td align="right">0.574947E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.309898E+10</td>
    <td align="right">0.146067E+11</td>
    <td align="right">0.229898E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.519886E+11</td>
    <td align="right">0.718971E+12</td>
    <td align="right">0.936736E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.265822E+10</td>
    <td align="right">0.907647E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.621636E+10</td>
    <td align="right">0.112408E+12</td>
    <td align="right">0.229898E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.229083E+10</td>
    <td align="right">0.203978E+11</td>
    <td align="right">0.177756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.186316E+10</td>
    <td align="right">0.690652E+10</td>
    <td align="right">0.199826E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.221714E+10</td>
    <td align="right">0.207141E+11</td>
    <td align="right">0.155565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.323171E+10</td>
    <td align="right">0.500445E+11</td>
    <td align="right"> 26279943.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.386547E+10</td>
    <td align="right">0.660124E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.526247E+10</td>
    <td align="right">0.904541E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.466102E+10</td>
    <td align="right">0.921340E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.486800E+10</td>
    <td align="right">0.944156E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.412529E+10</td>
    <td align="right">0.786485E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.320000E+10</td>
    <td align="right">0.441615E+11</td>
    <td align="right">0.330663E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.235521E+10</td>
    <td align="right">0.215920E+11</td>
    <td align="right">0.955587E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.214277E+10</td>
    <td align="right">0.107274E+11</td>
    <td align="right">0.432829E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.400831E+11</td>
    <td align="right">0.596208E+12</td>
    <td align="right">0.109723E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.186316E+10</td>
    <td align="right">0.690652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.526247E+10</td>
    <td align="right">0.944156E+11</td>
    <td align="right">0.432829E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.234311E+10</td>
    <td align="right">0.216524E+11</td>
    <td align="right">0.430987E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.193249E+10</td>
    <td align="right">0.744456E+10</td>
    <td align="right">0.417150E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.231230E+10</td>
    <td align="right">0.227985E+11</td>
    <td align="right">0.335940E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.323860E+10</td>
    <td align="right">0.572468E+11</td>
    <td align="right">0.209675E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.393372E+10</td>
    <td align="right">0.756119E+11</td>
    <td align="right">  5884779.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.539453E+10</td>
    <td align="right">0.103013E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.474440E+10</td>
    <td align="right">0.102970E+12</td>
    <td align="right">    19691.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.482995E+10</td>
    <td align="right">0.104161E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.396003E+10</td>
    <td align="right">0.854559E+11</td>
    <td align="right">  2667507.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.300271E+10</td>
    <td align="right">0.474838E+11</td>
    <td align="right">0.108570E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.226792E+10</td>
    <td align="right">0.225811E+11</td>
    <td align="right">0.274988E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.219699E+10</td>
    <td align="right">0.111291E+11</td>
    <td align="right">0.790459E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.401568E+11</td>
    <td align="right">0.661548E+12</td>
    <td align="right">0.237992E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.193249E+10</td>
    <td align="right">0.744456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.539453E+10</td>
    <td align="right">0.104161E+12</td>
    <td align="right">0.790459E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.317261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.699678E+10</td>
    <td align="right">0.163197E+10</td>
    <td align="right">  8146814.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.265822E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.252747E+10</td>
    <td align="right">0.223432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.315680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.718031E+10</td>
    <td align="right">0.206128E+10</td>
    <td align="right"> 24188488.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.396540E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.166610E+11</td>
    <td align="right">0.240572E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.460297E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.225221E+11</td>
    <td align="right"> 24181070.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.603154E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.332764E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.575231E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.328796E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.621636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.343376E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.547694E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.283104E+11</td>
    <td align="right">    93582.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.440797E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.156975E+11</td>
    <td align="right">0.275160E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.344849E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.772005E+10</td>
    <td align="right">0.574737E+09</td>
    <td align="right">   262804.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.309898E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.390142E+10</td>
    <td align="right">0.218932E+10</td>
    <td align="right">0.137075E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.519886E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.212011E+12</td>
    <td align="right">0.923162E+10</td>
    <td align="right">0.169673E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.265822E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.252747E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.621636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.343376E+11</td>
    <td align="right">0.223432E+10</td>
    <td align="right">0.137075E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.229083E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.539133E+10</td>
    <td align="right">0.144102E+10</td>
    <td align="right">0.420683E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.186316E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.194375E+10</td>
    <td align="right">0.150514E+10</td>
    <td align="right">0.616395E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.221714E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.557220E+10</td>
    <td align="right">0.105418E+10</td>
    <td align="right">0.626828E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.323171E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140700E+11</td>
    <td align="right"> 22928108.75</td>
    <td align="right">  4189792.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.386547E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.194101E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.526247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.297212E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.466102E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.282275E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.486800E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.288009E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.412529E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.228634E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.320000E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123470E+11</td>
    <td align="right">0.213013E+09</td>
    <td align="right">0.147063E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.235521E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.569877E+10</td>
    <td align="right">0.725171E+09</td>
    <td align="right">0.288019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.214277E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.290956E+10</td>
    <td align="right">0.271636E+10</td>
    <td align="right">0.201491E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.400831E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.176956E+12</td>
    <td align="right">0.767781E+10</td>
    <td align="right">0.411809E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.186316E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.194375E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.526247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.297212E+11</td>
    <td align="right">0.271636E+10</td>
    <td align="right">0.201491E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.234311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.578054E+10</td>
    <td align="right">0.402543E+10</td>
    <td align="right">0.355553E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.193249E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.210484E+10</td>
    <td align="right">0.380167E+10</td>
    <td align="right">0.462287E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.231230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.616442E+10</td>
    <td align="right">0.293777E+10</td>
    <td align="right">0.527036E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.323860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.161747E+11</td>
    <td align="right">0.207605E+09</td>
    <td align="right">  2588405.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.393372E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.223632E+11</td>
    <td align="right">  5884779.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.539453E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.340572E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.474440E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.317234E+11</td>
    <td align="right">    19691.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.482995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.319549E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.396003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.249832E+11</td>
    <td align="right">  2667507.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.300271E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.133715E+11</td>
    <td align="right">0.980867E+09</td>
    <td align="right">0.131040E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.226792E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.602519E+10</td>
    <td align="right">0.257548E+10</td>
    <td align="right">0.217999E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.219699E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.304473E+10</td>
    <td align="right">0.664018E+10</td>
    <td align="right">0.158050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.401568E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.197748E+12</td>
    <td align="right">0.211776E+11</td>
    <td align="right">0.327701E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.193249E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.210484E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.539453E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.340572E+11</td>
    <td align="right">0.664018E+10</td>
    <td align="right">0.158050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_BOTTOM></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.269168E+10</td>
    <td align="right">  3118122.41</td>
    <td align="right">        0.00</td>
    <td align="right"> 41873253.25</td>
    <td align="right"> 11284095.29</td>
    <td align="right">        0.00</td>
    <td align="right">0.130842E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.297574E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 42740069.51</td>
    <td align="right">  9703281.99</td>
    <td align="right">        0.00</td>
    <td align="right">0.175140E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.253579E+10</td>
    <td align="right"> 33100041.98</td>
    <td align="right">        0.00</td>
    <td align="right"> 47493331.43</td>
    <td align="right">  2601755.11</td>
    <td align="right">        0.00</td>
    <td align="right">0.144319E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.623504E+09</td>
    <td align="right">0.971415E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 33509116.32</td>
    <td align="right">0.121723E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.602323E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.333629E+09</td>
    <td align="right">0.211575E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 25827497.85</td>
    <td align="right"> 62999723.22</td>
    <td align="right">        0.00</td>
    <td align="right">0.271604E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108141E+09</td>
    <td align="right">0.493761E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 12441136.57</td>
    <td align="right">0.116470E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800119E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 60280836.72</td>
    <td align="right">0.755949E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3363517.63</td>
    <td align="right">0.183290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.196258E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 28471004.31</td>
    <td align="right">0.792312E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  5899347.79</td>
    <td align="right">0.168517E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.237881E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 35946279.82</td>
    <td align="right">0.560153E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 12642090.47</td>
    <td align="right">0.384458E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.605911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.508174E+09</td>
    <td align="right">0.122577E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 41630847.37</td>
    <td align="right"> 30713250.13</td>
    <td align="right">        0.00</td>
    <td align="right">0.102325E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.161878E+10</td>
    <td align="right"> 82369230.87</td>
    <td align="right">        0.00</td>
    <td align="right"> 52503181.36</td>
    <td align="right"> 21232142.50</td>
    <td align="right">        0.00</td>
    <td align="right">0.149130E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.293031E+10</td>
    <td align="right">  1211501.45</td>
    <td align="right">        0.00</td>
    <td align="right"> 46613026.26</td>
    <td align="right">  1380779.99</td>
    <td align="right">        0.00</td>
    <td align="right">0.178077E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144504E+11</td>
    <td align="right">0.304545E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.366536E+09</td>
    <td align="right">0.111437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.985628E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 28471004.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3363517.63</td>
    <td align="right">  1380779.99</td>
    <td align="right">        0.00</td>
    <td align="right">0.196258E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.297574E+10</td>
    <td align="right">0.792312E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 52503181.36</td>
    <td align="right">0.384458E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.178077E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_MID></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.402296E+10</td>
    <td align="right">  1550532.94</td>
    <td align="right">        0.00</td>
    <td align="right"> 12350092.60</td>
    <td align="right"> 17730231.74</td>
    <td align="right"> 43175299.72</td>
    <td align="right">0.369252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.451683E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11018084.20</td>
    <td align="right">  9011747.16</td>
    <td align="right">        0.00</td>
    <td align="right">0.547304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.368748E+10</td>
    <td align="right"> 24025608.29</td>
    <td align="right">        0.00</td>
    <td align="right"> 15993092.27</td>
    <td align="right">  7263981.64</td>
    <td align="right">        0.00</td>
    <td align="right">0.489260E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.613682E+09</td>
    <td align="right">0.836953E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 19930181.17</td>
    <td align="right">0.253435E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.325224E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.152931E+09</td>
    <td align="right">0.212763E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 19990630.78</td>
    <td align="right"> 59875994.33</td>
    <td align="right">        0.00</td>
    <td align="right">0.180661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 32956944.08</td>
    <td align="right">0.499164E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 14088334.77</td>
    <td align="right">0.102709E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.611838E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 25908056.55</td>
    <td align="right">0.730119E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3853950.00</td>
    <td align="right">0.133663E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.158809E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 11753757.07</td>
    <td align="right">0.750078E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  6681543.76</td>
    <td align="right">0.119641E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.149795E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 18938563.55</td>
    <td align="right">0.519826E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 10274751.21</td>
    <td align="right">0.174804E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343722E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125187E+10</td>
    <td align="right">0.111423E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 18875460.57</td>
    <td align="right"> 87025117.40</td>
    <td align="right">        0.00</td>
    <td align="right">0.413189E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.315387E+10</td>
    <td align="right"> 48114780.50</td>
    <td align="right">        0.00</td>
    <td align="right"> 18002557.77</td>
    <td align="right"> 20307321.79</td>
    <td align="right">        0.00</td>
    <td align="right">0.488084E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.569746E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8853709.09</td>
    <td align="right">  7686839.15</td>
    <td align="right">        0.00</td>
    <td align="right">0.434692E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231866E+11</td>
    <td align="right">0.291444E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.159912E+09</td>
    <td align="right">0.993153E+09</td>
    <td align="right"> 43175299.72</td>
    <td align="right">0.337408E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11753757.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3853950.00</td>
    <td align="right">  7263981.64</td>
    <td align="right">        0.00</td>
    <td align="right">0.149795E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.569746E+10</td>
    <td align="right">0.750078E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 19990630.78</td>
    <td align="right">0.253435E+09</td>
    <td align="right"> 43175299.72</td>
    <td align="right">0.547304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_TOP></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.560788E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6368797.27</td>
    <td align="right">  5315947.57</td>
    <td align="right"> 51645197.64</td>
    <td align="right">0.223677E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.642609E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5454743.66</td>
    <td align="right">  8384116.99</td>
    <td align="right"> 32229938.89</td>
    <td align="right">0.371894E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.539307E+10</td>
    <td align="right">  5312500.65</td>
    <td align="right">        0.00</td>
    <td align="right"> 10315201.55</td>
    <td align="right">  5501096.22</td>
    <td align="right">  3993944.76</td>
    <td align="right">0.348206E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140691E+10</td>
    <td align="right">0.446947E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 16916025.76</td>
    <td align="right">0.136390E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.202739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.738086E+09</td>
    <td align="right">0.129582E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 15448829.30</td>
    <td align="right"> 45196234.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.787078E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 65910277.08</td>
    <td align="right">0.401389E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  8991432.21</td>
    <td align="right"> 87074572.58</td>
    <td align="right">        0.00</td>
    <td align="right">0.370915E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 22875763.43</td>
    <td align="right">0.619365E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2318565.14</td>
    <td align="right">0.186166E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 99600360.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 16332508.94</td>
    <td align="right">0.648325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3220529.35</td>
    <td align="right">0.283594E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 69325430.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 87974569.65</td>
    <td align="right">0.435634E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  5592808.18</td>
    <td align="right">0.307173E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.101167E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.224189E+10</td>
    <td align="right">0.860957E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 12208860.95</td>
    <td align="right">0.128017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.261549E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.469379E+10</td>
    <td align="right"> 24490459.95</td>
    <td align="right">        0.00</td>
    <td align="right"> 10372687.93</td>
    <td align="right"> 50479647.36</td>
    <td align="right">  1471427.86</td>
    <td align="right">0.308910E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.772300E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3054570.42</td>
    <td align="right">  6406082.29</td>
    <td align="right"> 83033500.34</td>
    <td align="right">0.205827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.344238E+11</td>
    <td align="right">0.236807E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.100263E+09</td>
    <td align="right">0.124970E+10</td>
    <td align="right">0.172374E+09</td>
    <td align="right">0.206561E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 16332508.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2318565.14</td>
    <td align="right">  5315947.57</td>
    <td align="right">        0.00</td>
    <td align="right"> 69325430.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.772300E+10</td>
    <td align="right">0.648325E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 16916025.76</td>
    <td align="right">0.307173E+09</td>
    <td align="right"> 83033500.34</td>
    <td align="right">0.371894E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.202152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   246088.07</td>
    <td align="right">  1755430.96</td>
    <td align="right">0.442220E+09</td>
    <td align="right">0.102821E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.281484E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34278.49</td>
    <td align="right">  2768601.14</td>
    <td align="right">0.352922E+09</td>
    <td align="right">0.101359E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217244E+10</td>
    <td align="right">  1261607.46</td>
    <td align="right">        0.00</td>
    <td align="right">  1209400.36</td>
    <td align="right">  2261881.17</td>
    <td align="right">0.340133E+09</td>
    <td align="right">0.333043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.701609E+09</td>
    <td align="right">0.152414E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2975725.58</td>
    <td align="right"> 38476884.12</td>
    <td align="right">   804993.81</td>
    <td align="right">0.314978E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.371837E+09</td>
    <td align="right">0.448216E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2494068.20</td>
    <td align="right"> 19047263.03</td>
    <td align="right">        0.00</td>
    <td align="right"> 89867669.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 95535524.62</td>
    <td align="right">0.153751E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   923917.85</td>
    <td align="right"> 36936515.14</td>
    <td align="right">        0.00</td>
    <td align="right"> 32184974.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 31261963.50</td>
    <td align="right">0.211655E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   262786.16</td>
    <td align="right">0.116065E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5342179.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 23150090.46</td>
    <td align="right">0.205063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   273066.30</td>
    <td align="right">0.205569E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3162155.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 47601824.65</td>
    <td align="right">0.128096E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   723497.54</td>
    <td align="right">0.238241E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 11516174.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.110581E+10</td>
    <td align="right">0.226312E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1476768.53</td>
    <td align="right"> 82910269.76</td>
    <td align="right">0.132427E+09</td>
    <td align="right">0.253555E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.192259E+10</td>
    <td align="right">  3438363.10</td>
    <td align="right">        0.00</td>
    <td align="right">   738732.34</td>
    <td align="right"> 20407135.60</td>
    <td align="right">0.282101E+09</td>
    <td align="right">0.232217E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19866.98</td>
    <td align="right">  2115414.99</td>
    <td align="right">0.754057E+09</td>
    <td align="right"> 18544603.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137766E+11</td>
    <td align="right">0.781729E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 11378196.39</td>
    <td align="right">0.766555E+09</td>
    <td align="right">0.230466E+10</td>
    <td align="right">0.149859E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 23150090.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19866.98</td>
    <td align="right">  1755430.96</td>
    <td align="right">        0.00</td>
    <td align="right">  3162155.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.281484E+10</td>
    <td align="right">0.211655E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2975725.58</td>
    <td align="right">0.238241E+09</td>
    <td align="right">0.754057E+09</td>
    <td align="right">0.333043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146501E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   564800.17</td>
    <td align="right">  1513909.68</td>
    <td align="right">0.295549E+09</td>
    <td align="right">0.452526E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.200460E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   315943.99</td>
    <td align="right">  2387682.67</td>
    <td align="right">0.254207E+09</td>
    <td align="right">0.564795E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.146966E+10</td>
    <td align="right">  2124100.38</td>
    <td align="right">        0.00</td>
    <td align="right">  1973461.95</td>
    <td align="right">  1062948.92</td>
    <td align="right">0.212940E+09</td>
    <td align="right">0.808777E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.444155E+09</td>
    <td align="right">0.136870E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4619468.12</td>
    <td align="right"> 25328879.82</td>
    <td align="right">  4031826.64</td>
    <td align="right">0.594368E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.259156E+09</td>
    <td align="right">0.353889E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4127574.10</td>
    <td align="right"> 18248732.37</td>
    <td align="right">        0.00</td>
    <td align="right">0.204412E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 85515766.66</td>
    <td align="right">0.125076E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   889038.00</td>
    <td align="right"> 31795589.08</td>
    <td align="right">        0.00</td>
    <td align="right"> 25704857.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 24776863.40</td>
    <td align="right">0.185822E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   245709.58</td>
    <td align="right">0.109017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  7208829.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 19852597.68</td>
    <td align="right">0.185203E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   175333.05</td>
    <td align="right">0.187351E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2736548.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 41487912.54</td>
    <td align="right">0.117931E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   539403.06</td>
    <td align="right">0.180276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  8686719.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.625670E+09</td>
    <td align="right">0.224467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2423397.47</td>
    <td align="right"> 55113667.05</td>
    <td align="right"> 99959159.40</td>
    <td align="right">0.611895E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133870E+10</td>
    <td align="right">  1786159.71</td>
    <td align="right">        0.00</td>
    <td align="right">  1172924.51</td>
    <td align="right"> 18934040.81</td>
    <td align="right">0.161396E+09</td>
    <td align="right">0.602252E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.222885E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    41280.92</td>
    <td align="right">  1824365.24</td>
    <td align="right">0.475554E+09</td>
    <td align="right"> 90702834.13</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100074E+11</td>
    <td align="right">0.685946E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 17088334.93</td>
    <td align="right">0.632853E+09</td>
    <td align="right">0.150364E+10</td>
    <td align="right">0.397406E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 19852597.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    41280.92</td>
    <td align="right">  1062948.92</td>
    <td align="right">        0.00</td>
    <td align="right">  2736548.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.222885E+10</td>
    <td align="right">0.185822E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  4619468.12</td>
    <td align="right">0.187351E+09</td>
    <td align="right">0.475554E+09</td>
    <td align="right">0.808777E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105614E+10</td>
    <td align="right">  2079161.90</td>
    <td align="right">        0.00</td>
    <td align="right">  9977838.70</td>
    <td align="right">   675537.36</td>
    <td align="right">0.349806E+09</td>
    <td align="right">0.244137E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.151587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5771659.12</td>
    <td align="right">  2904455.61</td>
    <td align="right">0.330050E+09</td>
    <td align="right">0.270796E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151270E+10</td>
    <td align="right">  3029324.34</td>
    <td align="right">        0.00</td>
    <td align="right">  5626656.46</td>
    <td align="right">   919328.88</td>
    <td align="right">0.321150E+09</td>
    <td align="right">0.153912E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.706130E+09</td>
    <td align="right">0.206777E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4655900.38</td>
    <td align="right"> 29384347.92</td>
    <td align="right">        0.00</td>
    <td align="right">0.464968E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.394178E+09</td>
    <td align="right">0.471123E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2574167.92</td>
    <td align="right"> 21518160.06</td>
    <td align="right">        0.00</td>
    <td align="right"> 90757883.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102664E+09</td>
    <td align="right">0.148374E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   833985.51</td>
    <td align="right"> 54565066.16</td>
    <td align="right">        0.00</td>
    <td align="right"> 30739764.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 34534562.72</td>
    <td align="right">0.209393E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   247009.75</td>
    <td align="right">0.171049E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3755497.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 24286058.78</td>
    <td align="right">0.226240E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   283301.15</td>
    <td align="right">0.236700E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3311153.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 49937632.58</td>
    <td align="right">0.167093E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1006364.82</td>
    <td align="right">0.227994E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 16250208.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.711906E+09</td>
    <td align="right">0.373137E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6890518.14</td>
    <td align="right"> 59837053.48</td>
    <td align="right">0.101204E+09</td>
    <td align="right">0.126941E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110224E+10</td>
    <td align="right">  7678429.55</td>
    <td align="right">        0.00</td>
    <td align="right">  8815647.43</td>
    <td align="right"> 18911711.98</td>
    <td align="right">0.183720E+09</td>
    <td align="right">0.236172E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137309E+10</td>
    <td align="right">    77174.58</td>
    <td align="right">        0.00</td>
    <td align="right">  7527636.15</td>
    <td align="right">  2157940.89</td>
    <td align="right">0.455191E+09</td>
    <td align="right">0.282645E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.858367E+10</td>
    <td align="right">0.857490E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 54210685.54</td>
    <td align="right">0.826617E+09</td>
    <td align="right">0.174112E+10</td>
    <td align="right">0.137558E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 24286058.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   247009.75</td>
    <td align="right">   675537.36</td>
    <td align="right">        0.00</td>
    <td align="right">  3311153.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.151587E+10</td>
    <td align="right">0.226240E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  9977838.70</td>
    <td align="right">0.236700E+09</td>
    <td align="right">0.455191E+09</td>
    <td align="right">0.282645E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.177418E+10</td>
    <td align="right">   963498.69</td>
    <td align="right">        0.00</td>
    <td align="right">  1729433.15</td>
    <td align="right">   780318.35</td>
    <td align="right">0.426869E+09</td>
    <td align="right">0.407001E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.237806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   988463.57</td>
    <td align="right">  2750284.11</td>
    <td align="right">0.372972E+09</td>
    <td align="right">0.578409E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.206512E+10</td>
    <td align="right">  1674540.30</td>
    <td align="right">        0.00</td>
    <td align="right">  1943428.48</td>
    <td align="right">  1825636.97</td>
    <td align="right">0.340214E+09</td>
    <td align="right">0.480732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.767404E+09</td>
    <td align="right">0.179110E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2705617.84</td>
    <td align="right"> 34050140.67</td>
    <td align="right">   323418.88</td>
    <td align="right">0.270691E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.396203E+09</td>
    <td align="right">0.482667E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1475898.10</td>
    <td align="right"> 17834725.17</td>
    <td align="right">        0.00</td>
    <td align="right"> 52084462.59</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.114179E+09</td>
    <td align="right">0.137382E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   462252.05</td>
    <td align="right"> 73379498.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 10427993.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 33533104.76</td>
    <td align="right">0.159997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   141389.70</td>
    <td align="right">0.262326E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2330902.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 24877074.08</td>
    <td align="right">0.154324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   148007.67</td>
    <td align="right">0.414742E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1137106.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 49198649.39</td>
    <td align="right">0.986914E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   509984.96</td>
    <td align="right">0.371945E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  8048084.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104327E+10</td>
    <td align="right">0.176121E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1877501.92</td>
    <td align="right">0.111917E+09</td>
    <td align="right">0.140958E+09</td>
    <td align="right">0.335947E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.170954E+10</td>
    <td align="right">  2615557.07</td>
    <td align="right">        0.00</td>
    <td align="right">  1865999.80</td>
    <td align="right"> 21283354.39</td>
    <td align="right">0.278918E+09</td>
    <td align="right">0.515715E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.216616E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   746135.86</td>
    <td align="right">  2101419.43</td>
    <td align="right">0.686349E+09</td>
    <td align="right">0.395240E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125217E+11</td>
    <td align="right">0.634709E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 14594113.10</td>
    <td align="right">0.131494E+10</td>
    <td align="right">0.224660E+10</td>
    <td align="right">0.305776E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 24877074.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   141389.70</td>
    <td align="right">   780318.35</td>
    <td align="right">        0.00</td>
    <td align="right">  1137106.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.237806E+10</td>
    <td align="right">0.159997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2705617.84</td>
    <td align="right">0.414742E+09</td>
    <td align="right">0.686349E+09</td>
    <td align="right">0.578409E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.225428E+10</td>
    <td align="right">   320248.44</td>
    <td align="right">        0.00</td>
    <td align="right">    67040.44</td>
    <td align="right">  2280020.23</td>
    <td align="right">0.154205E+09</td>
    <td align="right"> 24691779.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.271013E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1891695.73</td>
    <td align="right">0.260701E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.225023E+10</td>
    <td align="right">  2227007.28</td>
    <td align="right">        0.00</td>
    <td align="right">   320040.80</td>
    <td align="right">  3228076.02</td>
    <td align="right">0.222480E+09</td>
    <td align="right"> 45521497.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.799560E+09</td>
    <td align="right">0.144773E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1392547.53</td>
    <td align="right"> 49192236.94</td>
    <td align="right">        0.00</td>
    <td align="right">0.188805E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.455011E+09</td>
    <td align="right">0.404007E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1002235.47</td>
    <td align="right"> 13416072.62</td>
    <td align="right">        0.00</td>
    <td align="right"> 52033083.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 51819702.01</td>
    <td align="right">0.122735E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1211203.07</td>
    <td align="right"> 26122511.46</td>
    <td align="right">        0.00</td>
    <td align="right">0.111998E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 13604922.82</td>
    <td align="right">0.177366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   447022.78</td>
    <td align="right"> 36762101.77</td>
    <td align="right">        0.00</td>
    <td align="right"> 34023922.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  7540919.58</td>
    <td align="right">0.174913E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   720208.89</td>
    <td align="right"> 38565700.85</td>
    <td align="right">        0.00</td>
    <td align="right"> 39002191.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 31600564.32</td>
    <td align="right">0.122089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1393503.77</td>
    <td align="right"> 75723259.55</td>
    <td align="right">        0.00</td>
    <td align="right"> 79466398.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.109872E+10</td>
    <td align="right">0.239473E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1709221.86</td>
    <td align="right"> 10938489.29</td>
    <td align="right">        0.00</td>
    <td align="right">0.395451E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.198497E+10</td>
    <td align="right">  6139177.78</td>
    <td align="right">        0.00</td>
    <td align="right">  1214963.80</td>
    <td align="right">  8547486.38</td>
    <td align="right"> 21346735.72</td>
    <td align="right">0.401343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.276446E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24393.96</td>
    <td align="right">   437342.95</td>
    <td align="right">0.277138E+09</td>
    <td align="right"> 14566999.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144219E+11</td>
    <td align="right">0.676797E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  9502382.39</td>
    <td align="right">0.267105E+09</td>
    <td align="right">0.935870E+09</td>
    <td align="right">0.138690E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  7540919.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   437342.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.276446E+10</td>
    <td align="right">0.177366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1709221.86</td>
    <td align="right"> 75723259.55</td>
    <td align="right">0.277138E+09</td>
    <td align="right">0.401343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.178813E+10</td>
    <td align="right">   335489.46</td>
    <td align="right">        0.00</td>
    <td align="right">   594143.95</td>
    <td align="right">  2124006.29</td>
    <td align="right"> 74010173.80</td>
    <td align="right">0.439045E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.224002E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   290023.38</td>
    <td align="right">  1789283.41</td>
    <td align="right">0.156557E+09</td>
    <td align="right">0.416173E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175802E+10</td>
    <td align="right">  3071477.02</td>
    <td align="right">        0.00</td>
    <td align="right">  1027928.05</td>
    <td align="right">  2086115.41</td>
    <td align="right">0.157967E+09</td>
    <td align="right">0.487958E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.560114E+09</td>
    <td align="right">0.164558E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3449770.01</td>
    <td align="right"> 22510121.52</td>
    <td align="right">        0.00</td>
    <td align="right">0.526799E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.308800E+09</td>
    <td align="right">0.368265E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2781412.52</td>
    <td align="right"> 13704694.70</td>
    <td align="right">        0.00</td>
    <td align="right">0.232116E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 61552479.36</td>
    <td align="right">0.105922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1182813.28</td>
    <td align="right"> 24399686.78</td>
    <td align="right">        0.00</td>
    <td align="right"> 96560333.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 18182157.34</td>
    <td align="right">0.158858E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   381886.08</td>
    <td align="right"> 42608702.39</td>
    <td align="right">        0.00</td>
    <td align="right"> 28161877.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  8716772.80</td>
    <td align="right">0.160848E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   522088.73</td>
    <td align="right"> 43184947.96</td>
    <td align="right">        0.00</td>
    <td align="right"> 35576259.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46369968.04</td>
    <td align="right">0.110855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1042091.89</td>
    <td align="right"> 60207817.17</td>
    <td align="right">        0.00</td>
    <td align="right"> 60303885.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.768253E+09</td>
    <td align="right">0.219053E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3127519.24</td>
    <td align="right">  7598369.03</td>
    <td align="right">        0.00</td>
    <td align="right">0.783090E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.146909E+10</td>
    <td align="right">  5150378.54</td>
    <td align="right">        0.00</td>
    <td align="right">  2159832.31</td>
    <td align="right">  8522632.63</td>
    <td align="right"> 13033048.26</td>
    <td align="right">0.817062E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.244644E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   233381.99</td>
    <td align="right">   413666.15</td>
    <td align="right">0.170182E+09</td>
    <td align="right">0.273877E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.114737E+11</td>
    <td align="right">0.612527E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 16792891.43</td>
    <td align="right">0.229150E+09</td>
    <td align="right">0.571749E+09</td>
    <td align="right">0.419672E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  8716772.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   233381.99</td>
    <td align="right">   413666.15</td>
    <td align="right">        0.00</td>
    <td align="right"> 28161877.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.244644E+10</td>
    <td align="right">0.160848E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3449770.01</td>
    <td align="right"> 60207817.17</td>
    <td align="right">0.170182E+09</td>
    <td align="right">0.817062E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.132417E+10</td>
    <td align="right">  5422883.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7984148.49</td>
    <td align="right">   480998.60</td>
    <td align="right">0.255101E+09</td>
    <td align="right">0.168964E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.198264E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2139478.97</td>
    <td align="right">  2012772.47</td>
    <td align="right">0.408134E+09</td>
    <td align="right">0.107001E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.178528E+10</td>
    <td align="right">  7164584.24</td>
    <td align="right">        0.00</td>
    <td align="right">  2630752.59</td>
    <td align="right">   922038.06</td>
    <td align="right">0.471808E+09</td>
    <td align="right">0.488454E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.762582E+09</td>
    <td align="right">0.296250E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2654874.83</td>
    <td align="right"> 16875214.69</td>
    <td align="right">0.106690E+09</td>
    <td align="right">0.216669E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.482963E+09</td>
    <td align="right">0.568035E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1135135.02</td>
    <td align="right"> 14906322.40</td>
    <td align="right"> 12062439.02</td>
    <td align="right"> 46021287.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110198E+09</td>
    <td align="right">0.154191E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   914089.56</td>
    <td align="right"> 28037482.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 63045939.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 24081208.43</td>
    <td align="right">0.216516E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   378661.58</td>
    <td align="right"> 53801918.66</td>
    <td align="right">        0.00</td>
    <td align="right"> 26410379.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 18640309.79</td>
    <td align="right">0.234215E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   771224.01</td>
    <td align="right"> 54459154.22</td>
    <td align="right">        0.00</td>
    <td align="right"> 31336198.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 42078107.33</td>
    <td align="right">0.174421E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1833824.86</td>
    <td align="right"> 96033818.99</td>
    <td align="right">        0.00</td>
    <td align="right"> 80321539.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.750977E+09</td>
    <td align="right">0.410710E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6564608.65</td>
    <td align="right">  7972483.75</td>
    <td align="right">0.106350E+09</td>
    <td align="right">0.109008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124905E+10</td>
    <td align="right"> 13362851.57</td>
    <td align="right">        0.00</td>
    <td align="right">  9235641.16</td>
    <td align="right">  4910322.38</td>
    <td align="right">0.157893E+09</td>
    <td align="right">0.199243E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.169969E+10</td>
    <td align="right">   286418.14</td>
    <td align="right">        0.00</td>
    <td align="right">  5978338.88</td>
    <td align="right">   178916.66</td>
    <td align="right">0.381704E+09</td>
    <td align="right">0.195407E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102323E+11</td>
    <td align="right">0.909465E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 42220778.61</td>
    <td align="right">0.280591E+09</td>
    <td align="right">0.189974E+10</td>
    <td align="right">0.874849E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 18640309.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   378661.58</td>
    <td align="right">   178916.66</td>
    <td align="right">        0.00</td>
    <td align="right"> 26410379.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198264E+10</td>
    <td align="right">0.234215E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  9235641.16</td>
    <td align="right"> 96033818.99</td>
    <td align="right">0.471808E+09</td>
    <td align="right">0.199243E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.218468E+10</td>
    <td align="right">  1510678.27</td>
    <td align="right">        0.00</td>
    <td align="right">  1314807.24</td>
    <td align="right">  1123986.06</td>
    <td align="right"> 72748496.93</td>
    <td align="right">0.229840E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.252439E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   632982.07</td>
    <td align="right">  1913086.65</td>
    <td align="right">0.177791E+09</td>
    <td align="right">0.336763E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.220356E+10</td>
    <td align="right">  2815214.63</td>
    <td align="right">        0.00</td>
    <td align="right">   961187.71</td>
    <td align="right">  2991065.75</td>
    <td align="right">0.186480E+09</td>
    <td align="right">0.169994E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.820241E+09</td>
    <td align="right">0.202362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1531280.08</td>
    <td align="right"> 27780217.23</td>
    <td align="right">        0.00</td>
    <td align="right">0.200460E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.465328E+09</td>
    <td align="right">0.465748E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   643053.31</td>
    <td align="right"> 11982506.55</td>
    <td align="right">        0.00</td>
    <td align="right"> 48357269.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 90378759.82</td>
    <td align="right">0.118765E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   675695.09</td>
    <td align="right"> 19194438.83</td>
    <td align="right">        0.00</td>
    <td align="right"> 72349952.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 25082681.88</td>
    <td align="right">0.144504E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   281521.79</td>
    <td align="right"> 58351416.03</td>
    <td align="right">        0.00</td>
    <td align="right"> 22368094.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 10803364.99</td>
    <td align="right">0.144433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   402704.84</td>
    <td align="right"> 91075042.36</td>
    <td align="right">        0.00</td>
    <td align="right"> 34953181.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 66034435.61</td>
    <td align="right">0.101939E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   706776.04</td>
    <td align="right"> 86710544.02</td>
    <td align="right">        0.00</td>
    <td align="right"> 42412883.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116112E+10</td>
    <td align="right">0.206099E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1857907.05</td>
    <td align="right"> 15996177.42</td>
    <td align="right">        0.00</td>
    <td align="right">0.376229E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202454E+10</td>
    <td align="right">  6606515.02</td>
    <td align="right">        0.00</td>
    <td align="right">  2096311.81</td>
    <td align="right">  9047509.66</td>
    <td align="right">  2409472.25</td>
    <td align="right">0.476566E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.254686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   736210.37</td>
    <td align="right">   442288.34</td>
    <td align="right">0.242168E+09</td>
    <td align="right">0.327520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141230E+11</td>
    <td align="right">0.598154E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 11840437.39</td>
    <td align="right">0.326608E+09</td>
    <td align="right">0.681597E+09</td>
    <td align="right">0.233781E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 10803364.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   281521.79</td>
    <td align="right">   442288.34</td>
    <td align="right">        0.00</td>
    <td align="right"> 22368094.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.254686E+10</td>
    <td align="right">0.144504E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2096311.81</td>
    <td align="right"> 91075042.36</td>
    <td align="right">0.242168E+09</td>
    <td align="right">0.476566E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.205383E+10</td>
    <td align="right">   378421.15</td>
    <td align="right">        0.00</td>
    <td align="right">   388686.84</td>
    <td align="right">  5705651.24</td>
    <td align="right">0.167307E+09</td>
    <td align="right">0.131535E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.262111E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    87251.02</td>
    <td align="right">  2900012.09</td>
    <td align="right">0.216384E+09</td>
    <td align="right">0.142747E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.208864E+10</td>
    <td align="right">  6901478.38</td>
    <td align="right">        0.00</td>
    <td align="right">  1136948.26</td>
    <td align="right">  2764055.41</td>
    <td align="right">0.152041E+09</td>
    <td align="right">0.328503E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.747745E+09</td>
    <td align="right">0.309568E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2095715.28</td>
    <td align="right"> 53548682.97</td>
    <td align="right">        0.00</td>
    <td align="right">0.276204E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.431455E+09</td>
    <td align="right">0.767795E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1587726.86</td>
    <td align="right"> 19964820.42</td>
    <td align="right">        0.00</td>
    <td align="right">0.103413E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 47682219.07</td>
    <td align="right">0.207031E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1494014.57</td>
    <td align="right"> 34605765.77</td>
    <td align="right">        0.00</td>
    <td align="right">0.117542E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 23808068.32</td>
    <td align="right">0.265247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   409582.36</td>
    <td align="right"> 63189706.62</td>
    <td align="right">        0.00</td>
    <td align="right"> 25236722.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 23434854.97</td>
    <td align="right">0.253460E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   599686.29</td>
    <td align="right"> 92642052.24</td>
    <td align="right">        0.00</td>
    <td align="right"> 19457903.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 81135407.17</td>
    <td align="right">0.166982E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   753084.40</td>
    <td align="right"> 92464840.71</td>
    <td align="right">        0.00</td>
    <td align="right"> 21209924.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.119418E+10</td>
    <td align="right">0.321110E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1220531.46</td>
    <td align="right"> 46868797.18</td>
    <td align="right">   502266.58</td>
    <td align="right">0.253927E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.187586E+10</td>
    <td align="right">  5834161.46</td>
    <td align="right">        0.00</td>
    <td align="right">  1087933.97</td>
    <td align="right"> 12156728.97</td>
    <td align="right"> 69046615.76</td>
    <td align="right">0.351008E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.263363E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    61603.52</td>
    <td align="right">  2473652.01</td>
    <td align="right">0.455613E+09</td>
    <td align="right"> 22141389.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.138225E+11</td>
    <td align="right">0.103388E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 10922764.85</td>
    <td align="right">0.429285E+09</td>
    <td align="right">0.106089E+10</td>
    <td align="right">0.179293E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 23434854.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    61603.52</td>
    <td align="right">  2473652.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 19457903.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.263363E+10</td>
    <td align="right">0.265247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2095715.28</td>
    <td align="right"> 92642052.24</td>
    <td align="right">0.455613E+09</td>
    <td align="right">0.351008E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.161409E+10</td>
    <td align="right">   372206.47</td>
    <td align="right">        0.00</td>
    <td align="right">   865201.66</td>
    <td align="right">  5616492.27</td>
    <td align="right">0.170241E+09</td>
    <td align="right">0.541704E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.213156E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   578486.90</td>
    <td align="right">  2854695.24</td>
    <td align="right">0.191375E+09</td>
    <td align="right">0.633410E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.164204E+10</td>
    <td align="right">  5591997.07</td>
    <td align="right">        0.00</td>
    <td align="right">  1901513.38</td>
    <td align="right">  3373638.12</td>
    <td align="right">0.147635E+09</td>
    <td align="right">0.809176E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.595790E+09</td>
    <td align="right">0.291163E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3883051.84</td>
    <td align="right"> 33020211.20</td>
    <td align="right">        0.00</td>
    <td align="right">0.611359E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.331698E+09</td>
    <td align="right">0.623153E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3279749.57</td>
    <td align="right"> 25048180.33</td>
    <td align="right">        0.00</td>
    <td align="right">0.279272E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 97298208.91</td>
    <td align="right">0.166923E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1106581.09</td>
    <td align="right"> 36300260.89</td>
    <td align="right">        0.00</td>
    <td align="right"> 67199931.47</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 33786204.50</td>
    <td align="right">0.228878E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   310501.84</td>
    <td align="right">0.122425E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 15280475.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 29511537.81</td>
    <td align="right">0.224456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   358010.57</td>
    <td align="right">0.155700E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 12571791.32</td>
    <td align="right">        0.00</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 83450945.34</td>
    <td align="right">0.145840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   575057.32</td>
    <td align="right">0.140022E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 17835533.68</td>
    <td align="right">        0.00</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.882329E+09</td>
    <td align="right">0.293341E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2268041.71</td>
    <td align="right"> 44383686.93</td>
    <td align="right">  3871098.61</td>
    <td align="right">0.648767E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.154752E+10</td>
    <td align="right">  1818911.02</td>
    <td align="right">        0.00</td>
    <td align="right">  1520671.08</td>
    <td align="right"> 15761293.09</td>
    <td align="right"> 78282405.07</td>
    <td align="right">0.652868E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246419E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   201237.70</td>
    <td align="right">  2434997.65</td>
    <td align="right">0.367864E+09</td>
    <td align="right">0.230568E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.114533E+11</td>
    <td align="right">0.887641E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 16848104.66</td>
    <td align="right">0.586940E+09</td>
    <td align="right">0.959268E+09</td>
    <td align="right">0.452001E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29511537.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   201237.70</td>
    <td align="right">  2434997.65</td>
    <td align="right">        0.00</td>
    <td align="right"> 12571791.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.246419E+10</td>
    <td align="right">0.228878E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3883051.84</td>
    <td align="right">0.155700E+09</td>
    <td align="right">0.367864E+09</td>
    <td align="right">0.809176E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.128436E+10</td>
    <td align="right"> 12413926.47</td>
    <td align="right">        0.00</td>
    <td align="right"> 10355734.92</td>
    <td align="right">  1160753.84</td>
    <td align="right"> 75018457.83</td>
    <td align="right">0.232425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.164836E+10</td>
    <td align="right">   181311.50</td>
    <td align="right">        0.00</td>
    <td align="right">  6344152.34</td>
    <td align="right">  2913088.20</td>
    <td align="right">0.129470E+09</td>
    <td align="right">0.267358E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.158292E+10</td>
    <td align="right"> 11937669.89</td>
    <td align="right">        0.00</td>
    <td align="right">  5637790.89</td>
    <td align="right">  1329140.31</td>
    <td align="right">0.141509E+09</td>
    <td align="right">0.137953E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.791215E+09</td>
    <td align="right">0.460673E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3097732.83</td>
    <td align="right"> 26568313.09</td>
    <td align="right">        0.00</td>
    <td align="right">0.368979E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.479998E+09</td>
    <td align="right">0.823790E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1459179.46</td>
    <td align="right"> 21801100.29</td>
    <td align="right">        0.00</td>
    <td align="right"> 87580585.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 97595455.99</td>
    <td align="right">0.201633E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1096819.39</td>
    <td align="right"> 38430989.64</td>
    <td align="right">        0.00</td>
    <td align="right"> 76964013.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 36377213.70</td>
    <td align="right">0.267490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   351878.53</td>
    <td align="right"> 84828993.06</td>
    <td align="right">        0.00</td>
    <td align="right"> 15641142.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 26886245.82</td>
    <td align="right">0.285918E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   592216.06</td>
    <td align="right">0.114978E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 18818629.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 85716597.45</td>
    <td align="right">0.221738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   888343.37</td>
    <td align="right"> 91465369.41</td>
    <td align="right">        0.00</td>
    <td align="right"> 24476202.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.858934E+09</td>
    <td align="right">0.556050E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5758284.92</td>
    <td align="right"> 19885087.47</td>
    <td align="right">   269488.76</td>
    <td align="right">0.119450E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124594E+10</td>
    <td align="right"> 11525870.58</td>
    <td align="right">        0.00</td>
    <td align="right"> 10029960.90</td>
    <td align="right"> 11253685.76</td>
    <td align="right"> 37996885.73</td>
    <td align="right">0.233352E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155640E+10</td>
    <td align="right">  1485977.99</td>
    <td align="right">        0.00</td>
    <td align="right">  8917645.48</td>
    <td align="right">  1253456.23</td>
    <td align="right">0.306940E+09</td>
    <td align="right">0.299579E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.969470E+10</td>
    <td align="right">0.116458E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 54529739.09</td>
    <td align="right">0.415868E+09</td>
    <td align="right">0.691203E+09</td>
    <td align="right">0.134936E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 26886245.82</td>
    <td align="right">   181311.50</td>
    <td align="right">        0.00</td>
    <td align="right">   351878.53</td>
    <td align="right">  1160753.84</td>
    <td align="right">        0.00</td>
    <td align="right"> 15641142.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164836E+10</td>
    <td align="right">0.285918E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 10355734.92</td>
    <td align="right">0.114978E+09</td>
    <td align="right">0.306940E+09</td>
    <td align="right">0.299579E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.204108E+10</td>
    <td align="right">  4078220.57</td>
    <td align="right">        0.00</td>
    <td align="right">  1764302.11</td>
    <td align="right">  2511708.93</td>
    <td align="right">0.193048E+09</td>
    <td align="right">0.317802E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.248921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1049509.78</td>
    <td align="right">  3075016.42</td>
    <td align="right">0.239012E+09</td>
    <td align="right">0.522532E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.221564E+10</td>
    <td align="right">  9488433.92</td>
    <td align="right">        0.00</td>
    <td align="right">  1654516.87</td>
    <td align="right">  1351237.50</td>
    <td align="right">0.181323E+09</td>
    <td align="right">0.370190E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.909301E+09</td>
    <td align="right">0.384508E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1592949.99</td>
    <td align="right"> 45600995.20</td>
    <td align="right">        0.00</td>
    <td align="right">0.191922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.508834E+09</td>
    <td align="right">0.850903E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   604133.71</td>
    <td align="right"> 16832543.25</td>
    <td align="right">        0.00</td>
    <td align="right"> 49183569.80</td>
    <td align="right">        0.00</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147966E+09</td>
    <td align="right">0.194919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   533782.43</td>
    <td align="right"> 36336039.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 22162611.19</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 46810958.10</td>
    <td align="right">0.208553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   191392.94</td>
    <td align="right">0.205986E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4197179.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 39004945.33</td>
    <td align="right">0.202882E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   265644.49</td>
    <td align="right">0.277579E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5750412.07</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 98625146.81</td>
    <td align="right">0.132430E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   305442.37</td>
    <td align="right">0.256076E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  8146220.27</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129098E+10</td>
    <td align="right">0.282782E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1388144.92</td>
    <td align="right"> 70100638.29</td>
    <td align="right">  2330689.45</td>
    <td align="right">0.275044E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.197531E+10</td>
    <td align="right">  6508276.32</td>
    <td align="right">        0.00</td>
    <td align="right">  1998682.62</td>
    <td align="right"> 13421658.16</td>
    <td align="right"> 92847784.58</td>
    <td align="right">0.445999E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246502E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   898291.30</td>
    <td align="right">  2622927.18</td>
    <td align="right">0.488096E+09</td>
    <td align="right">0.384525E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.142278E+11</td>
    <td align="right">0.892611E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 12246793.52</td>
    <td align="right">0.931493E+09</td>
    <td align="right">0.119666E+10</td>
    <td align="right">0.259745E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 39004945.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   191392.94</td>
    <td align="right">  1351237.50</td>
    <td align="right">        0.00</td>
    <td align="right">  4197179.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.248921E+10</td>
    <td align="right">0.208553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1998682.62</td>
    <td align="right">0.277579E+09</td>
    <td align="right">0.488096E+09</td>
    <td align="right">0.522532E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.41</td>
  </tr>
</table>
<br><br>
</body>
</html>
