    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6112.202</td>
    <td align="right">    6112.202</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9904</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     6112.20</td>
    <td align="right">     6112.20</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22036947</td>
    <td align="right">    0.222504</td>
    <td align="right">       12.80</td>
    <td align="right">        9.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       18.88</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6112.20</td>
    <td align="right">       -7.90</td>
    <td align="right">  0.00234317</td>
    <td align="right">       -7.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00785193</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00785193</td>
    <td align="right">     41.7608</td>
    <td align="right">     4297.19</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9618.344</td>
    <td align="right">    9618.344</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9904</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     9618.34</td>
    <td align="right">     9618.34</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.34678000</td>
    <td align="right">    0.350138</td>
    <td align="right">       12.80</td>
    <td align="right">        9.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       18.88</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9618.34</td>
    <td align="right">       -7.90</td>
    <td align="right">  0.00234317</td>
    <td align="right">       -7.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00782778</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00782778</td>
    <td align="right">     41.6342</td>
    <td align="right">     6762.86</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6726.374</td>
    <td align="right">    6726.374</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9904</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     6726.37</td>
    <td align="right">     6427.03</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23172013</td>
    <td align="right">    0.233964</td>
    <td align="right">       12.80</td>
    <td align="right">        9.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       18.88</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6726.37</td>
    <td align="right">       -7.90</td>
    <td align="right">  0.00234317</td>
    <td align="right">       -7.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00784621</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00784621</td>
    <td align="right">     41.7308</td>
    <td align="right">     4518.06</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9675.428</td>
    <td align="right">    9675.428</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9904</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     9675.43</td>
    <td align="right">     9675.43</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.34883809</td>
    <td align="right">    0.352216</td>
    <td align="right">       12.80</td>
    <td align="right">        9.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       18.88</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9675.43</td>
    <td align="right">       -7.90</td>
    <td align="right">  0.00234317</td>
    <td align="right">       -7.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00783054</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00783054</td>
    <td align="right">     41.6487</td>
    <td align="right">     6802.84</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6942.914</td>
    <td align="right">    6942.914</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9904</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     6942.91</td>
    <td align="right">     6426.97</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23171821</td>
    <td align="right">    0.233962</td>
    <td align="right">       12.80</td>
    <td align="right">        9.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       18.88</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6942.91</td>
    <td align="right">       -7.90</td>
    <td align="right">  0.00234317</td>
    <td align="right">       -7.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00784622</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00784622</td>
    <td align="right">     41.7309</td>
    <td align="right">     4518.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  109183.832</td>
    <td align="right">   87418.610</td>
    <td align="right">    6.595795</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.05011</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.0466</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9904</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    6.595795</td>
    <td align="right">  6.53253434</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   112985.94</td>
    <td align="right">   112985.94</td>
    <td align="right">      0.9663</td>
    <td align="right">  6.53253434</td>
    <td align="right">    6.595795</td>
    <td align="right">       26.05</td>
    <td align="right">       14.79</td>
    <td align="right">  0.00818021</td>
    <td align="right">     47035.0</td>
    <td align="right">       10.54</td>
    <td align="right">        9.12</td>
    <td align="right">  0.00818021</td>
    <td align="right">     31209.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   15063.001</td>
    <td align="right">    97922.94</td>
    <td align="right">       34.83</td>
    <td align="right">  0.00565324</td>
    <td align="right">       15.62</td>
    <td align="right">  1.21398000</td>
    <td align="right">     18.4054</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00877217</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00874521</td>
    <td align="right">     38.7073</td>
    <td align="right">    72406.30</td>
    <td align="right">        0.00</td>
    <td align="right">   112527.56</td>
    <td align="right">    81001.70</td>
    <td align="right">  6.27390157</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.03</td>
    <td align="right">       13.29</td>
    <td align="right">  0.00920875</td>
    <td align="right">     37371.9</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18768.342</td>
    <td align="right">   18768.342</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9904</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    6.595795</td>
    <td align="right">  6.53253434</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    18768.34</td>
    <td align="right">    18768.34</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.95976030</td>
    <td align="right">    1.978739</td>
    <td align="right">       -6.74</td>
    <td align="right">       -6.78</td>
    <td align="right">  0.00256825</td>
    <td align="right">      -380.9</td>
    <td align="right">       12.80</td>
    <td align="right">        9.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    18768.34</td>
    <td align="right">       -7.90</td>
    <td align="right">  0.00234317</td>
    <td align="right">       -7.90</td>
    <td align="right">  1.21398000</td>
    <td align="right">     61.3512</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00794631</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00788435</td>
    <td align="right">     41.9308</td>
    <td align="right">    20623.68</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   81604.597</td>
    <td align="right">   65337.150</td>
    <td align="right">    4.929734</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.01696</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.8394</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9904</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.929734</td>
    <td align="right">  4.88245211</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    84258.20</td>
    <td align="right">    84258.20</td>
    <td align="right">      0.9685</td>
    <td align="right">  4.88245211</td>
    <td align="right">    4.929734</td>
    <td align="right">       26.61</td>
    <td align="right">       14.88</td>
    <td align="right">  0.00806874</td>
    <td align="right">     47316.9</td>
    <td align="right">       10.52</td>
    <td align="right">        9.00</td>
    <td align="right">  0.00806874</td>
    <td align="right">     30912.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   11330.803</td>
    <td align="right">    72927.40</td>
    <td align="right">       34.56</td>
    <td align="right">  0.00565325</td>
    <td align="right">       15.53</td>
    <td align="right">  1.17230000</td>
    <td align="right">     23.7802</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00886197</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00881085</td>
    <td align="right">     38.9937</td>
    <td align="right">    53681.94</td>
    <td align="right">        0.00</td>
    <td align="right">    84103.72</td>
    <td align="right">    60541.11</td>
    <td align="right">  4.68914855</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.03</td>
    <td align="right">       13.29</td>
    <td align="right">  0.00920875</td>
    <td align="right">     37371.9</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   22151.234</td>
    <td align="right">   22151.234</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9904</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.929734</td>
    <td align="right">  4.88245211</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    22151.23</td>
    <td align="right">    22151.23</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.46473563</td>
    <td align="right">    1.478920</td>
    <td align="right">       -7.90</td>
    <td align="right">       -7.90</td>
    <td align="right">  0.00234317</td>
    <td align="right">     -2112.5</td>
    <td align="right">       12.80</td>
    <td align="right">        9.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    22151.23</td>
    <td align="right">       -7.90</td>
    <td align="right">  0.00234317</td>
    <td align="right">       -7.90</td>
    <td align="right">  1.17230000</td>
    <td align="right">     79.2673</td>
    <td align="right">       19.35</td>
    <td align="right">  0.00752298</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00789085</td>
    <td align="right">     41.9648</td>
    <td align="right">    19295.49</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   93100.823</td>
    <td align="right">   74541.664</td>
    <td align="right">    5.624221</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.04516</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.0111</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9904</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.624221</td>
    <td align="right">  5.57027822</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">    96128.26</td>
    <td align="right">    96128.26</td>
    <td align="right">      0.9685</td>
    <td align="right">  5.57027822</td>
    <td align="right">    5.624221</td>
    <td align="right">       26.15</td>
    <td align="right">       14.81</td>
    <td align="right">  0.00816109</td>
    <td align="right">     47086.4</td>
    <td align="right">       10.52</td>
    <td align="right">        9.10</td>
    <td align="right">  0.00816109</td>
    <td align="right">     31145.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   12927.055</td>
    <td align="right">    83201.21</td>
    <td align="right">       34.56</td>
    <td align="right">  0.00565325</td>
    <td align="right">       15.53</td>
    <td align="right">  1.14503000</td>
    <td align="right">     20.3589</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00880357</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00878213</td>
    <td align="right">     38.8683</td>
    <td align="right">    63557.74</td>
    <td align="right">        0.00</td>
    <td align="right">    95952.01</td>
    <td align="right">    69069.98</td>
    <td align="right">  5.34974261</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.03</td>
    <td align="right">       13.29</td>
    <td align="right">  0.00920875</td>
    <td align="right">     37371.9</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   21062.074</td>
    <td align="right">   21062.074</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9904</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.624221</td>
    <td align="right">  5.57027822</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    21062.07</td>
    <td align="right">    21062.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.67108347</td>
    <td align="right">    1.687266</td>
    <td align="right">       -7.90</td>
    <td align="right">       -7.90</td>
    <td align="right">  0.00234317</td>
    <td align="right">     -2112.5</td>
    <td align="right">       12.80</td>
    <td align="right">        9.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    21062.07</td>
    <td align="right">       -7.90</td>
    <td align="right">  0.00234317</td>
    <td align="right">       -7.90</td>
    <td align="right">  1.14503000</td>
    <td align="right">     67.8630</td>
    <td align="right">       17.48</td>
    <td align="right">  0.00743507</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00794769</td>
    <td align="right">     42.2627</td>
    <td align="right">    21182.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.21</td>
    <td align="right">        6.60</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.17</td>
    <td align="right">        4.93</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.15</td>
    <td align="right">        5.62</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     1721.50</td>
    <td align="right">     2145.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     1540.67</td>
    <td align="right">     3206.67</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     1741.17</td>
    <td align="right">     3492.17</td>
    <td align="right">      292.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     2533.33</td>
    <td align="right">     3880.33</td>
    <td align="right">     1200.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     2543.17</td>
    <td align="right">     3656.67</td>
    <td align="right">      930.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     2398.33</td>
    <td align="right">     2959.50</td>
    <td align="right">      612.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     2315.00</td>
    <td align="right">     4124.00</td>
    <td align="right">     1101.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     2045.50</td>
    <td align="right">     3877.17</td>
    <td align="right">      693.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     2188.17</td>
    <td align="right">     3295.67</td>
    <td align="right">      368.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     2097.67</td>
    <td align="right">     3258.33</td>
    <td align="right">      373.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     1922.17</td>
    <td align="right">     3669.17</td>
    <td align="right">      433.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     2000.33</td>
    <td align="right">     3652.83</td>
    <td align="right">      538.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     1734.83</td>
    <td align="right">     3137.67</td>
    <td align="right">      454.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     2314.83</td>
    <td align="right">     2566.50</td>
    <td align="right">      243.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     1795.17</td>
    <td align="right">     3898.33</td>
    <td align="right">      536.17</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4181.00</td>
    <td align="right">     4762.67</td>
    <td align="right">     1509.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        9.17</td>
    <td align="right">        1.50</td>
    <td align="right">        8.33</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        1.00</td>
    <td align="right">       21.33</td>
    <td align="right">        0.17</td>
    <td align="right">       21.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.50</td>
    <td align="right">      147.50</td>
    <td align="right">        3.67</td>
    <td align="right">      147.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.67</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      267.50</td>
    <td align="right">      165.50</td>
    <td align="right">      267.50</td>
    <td align="right">      165.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">       21.17</td>
    <td align="right">        0.00</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">      369.00</td>
    <td align="right">        0.00</td>
    <td align="right">      369.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">       13.17</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      274.17</td>
    <td align="right">      553.00</td>
    <td align="right">      273.00</td>
    <td align="right">      541.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.92</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       1.471</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.92</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.828</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.92</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.818</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.62</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.920</td>
    <td align="right">       0.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.93</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.734</td>
    <td align="right">       0.087</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.62</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.289</td>
    <td align="right">       0.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.93</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.799</td>
    <td align="right">       0.087</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.62</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.693</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.93</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.400</td>
    <td align="right">       0.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.62</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.934</td>
    <td align="right">       1.317</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.93</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.341</td>
    <td align="right">       0.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.62</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.832</td>
    <td align="right">       0.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.57</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.700</td>
    <td align="right">       0.078</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.62</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.236</td>
    <td align="right">       0.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.93</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.712</td>
    <td align="right">       0.073</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.92</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.92</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.92</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.62</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.93</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.62</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.93</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.62</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.93</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.62</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.93</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.62</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.57</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.62</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.93</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1644.27</td>
    <td align="right">    13964.26</td>
    <td align="right">01-JAN-11:20</td>
    <td align="right">   173430.08</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1120.29</td>
    <td align="right">    13665.74</td>
    <td align="right">01-JAN-10:40</td>
    <td align="right">    94928.67</td>
    <td align="right">16-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      390.07</td>
    <td align="right">     3131.66</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    37303.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      304.04</td>
    <td align="right">     1280.14</td>
    <td align="right">01-JAN-10:40</td>
    <td align="right">    38907.88</td>
    <td align="right">09-NOV-16:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">       88.52</td>
    <td align="right">      426.71</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">      304.04</td>
    <td align="right">     1280.14</td>
    <td align="right">01-JAN-10:40</td>
    <td align="right">    38907.88</td>
    <td align="right">09-NOV-16:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">      215.11</td>
    <td align="right">     2807.86</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    14824.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">       88.52</td>
    <td align="right">      426.71</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">      215.11</td>
    <td align="right">     2807.86</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    14824.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">       88.52</td>
    <td align="right">      426.71</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       30.96</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-10:40</td>
    <td align="right">     3125.08</td>
    <td align="right">04-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:40</td>
    <td align="right">     1619.19</td>
    <td align="right">04-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       19.44</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     1978.37</td>
    <td align="right">04-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     1025.08</td>
    <td align="right">04-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       30.35</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     3125.07</td>
    <td align="right">08-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     1619.19</td>
    <td align="right">08-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       19.31</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">     1978.30</td>
    <td align="right">09-NOV-16:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">     1025.01</td>
    <td align="right">09-NOV-16:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       30.87</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-10:40</td>
    <td align="right">     3125.08</td>
    <td align="right">06-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:40</td>
    <td align="right">     1619.19</td>
    <td align="right">06-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       19.40</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     1978.37</td>
    <td align="right">04-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     1025.08</td>
    <td align="right">04-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       30.32</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     3125.07</td>
    <td align="right">09-NOV-16:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">        3.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     1619.19</td>
    <td align="right">09-NOV-16:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       19.28</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">     1978.30</td>
    <td align="right">09-NOV-16:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">     1025.01</td>
    <td align="right">09-NOV-16:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       30.96</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-10:40</td>
    <td align="right">     3125.08</td>
    <td align="right">04-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">        4.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:40</td>
    <td align="right">     1619.19</td>
    <td align="right">04-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       19.44</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     1978.37</td>
    <td align="right">04-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        2.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     1025.08</td>
    <td align="right">04-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       30.35</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     3125.07</td>
    <td align="right">08-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">     1619.19</td>
    <td align="right">08-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       19.31</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">     1978.30</td>
    <td align="right">09-NOV-16:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        2.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">     1025.01</td>
    <td align="right">09-NOV-16:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      301.56</td>
    <td align="right">     2704.95</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29623.06</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      641.28</td>
    <td align="right">    12061.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36185.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity</td>
    <td align="right">      164.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22155.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      399.37</td>
    <td align="right">      291.03</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    99100.99</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">       19.13</td>
    <td align="right">      291.03</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1384.57</td>
    <td align="right">09-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">Transformer:ExteriorEquipment:Electricity</td>
    <td align="right">       19.13</td>
    <td align="right">      291.03</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1384.57</td>
    <td align="right">09-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     1644.27</td>
    <td align="right">    13964.26</td>
    <td align="right">04-JUL-16:20</td>
    <td align="right">   173430.08</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     1644.27</td>
    <td align="right">    13964.26</td>
    <td align="right">04-JUL-16:20</td>
    <td align="right">   173430.08</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     1644.27</td>
    <td align="right">    13964.26</td>
    <td align="right">04-JUL-16:20</td>
    <td align="right">   173430.08</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     1644.27</td>
    <td align="right">    13964.26</td>
    <td align="right">04-JUL-16:20</td>
    <td align="right">   173430.08</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     1644.27</td>
    <td align="right">    13964.26</td>
    <td align="right">04-JUL-16:20</td>
    <td align="right">   173430.08</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     1644.27</td>
    <td align="right">    13964.26</td>
    <td align="right">04-JUL-16:20</td>
    <td align="right">   173430.08</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       33.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    73870.32</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      108.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18012.45</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      108.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18012.45</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      124.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:20</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      124.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:20</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      238.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    79737.53</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_LTG_ELECTRICITY</td>
    <td align="right">        8.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1093.31</td>
    <td align="right">09-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">WIRED_INT_EQUIP</td>
    <td align="right">      651.50</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36509.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      191.76</td>
    <td align="right">     2003.43</td>
    <td align="right">03-JAN-17:10</td>
    <td align="right">    81178.12</td>
    <td align="right">18-JAN-20:50</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       83.57</td>
    <td align="right">     2003.43</td>
    <td align="right">03-JAN-17:10</td>
    <td align="right">    10256.46</td>
    <td align="right">06-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       83.57</td>
    <td align="right">     2003.43</td>
    <td align="right">03-JAN-17:10</td>
    <td align="right">    10256.46</td>
    <td align="right">06-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">       83.57</td>
    <td align="right">     2003.43</td>
    <td align="right">03-JAN-17:10</td>
    <td align="right">    10256.46</td>
    <td align="right">06-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">      108.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    77477.06</td>
    <td align="right">21-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      108.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    77477.06</td>
    <td align="right">21-JAN-07:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       48.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6186.17</td>
    <td align="right">08-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       48.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6186.17</td>
    <td align="right">08-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       48.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6186.17</td>
    <td align="right">08-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     2452.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   393759.49</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1359.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   162359.32</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      345.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    33253.31</td>
    <td align="right">21-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       26.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    64425.32</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     1332.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   162359.32</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      345.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    33253.31</td>
    <td align="right">21-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       53.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11217.82</td>
    <td align="right">28-JUN-14:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">        9.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7039.04</td>
    <td align="right">06-FEB-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       43.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11217.82</td>
    <td align="right">28-JUN-14:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       24.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3931.19</td>
    <td align="right">21-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">        3.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2901.25</td>
    <td align="right">26-DEC-10:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       21.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3931.19</td>
    <td align="right">21-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       32.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4403.81</td>
    <td align="right">21-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3097.65</td>
    <td align="right">06-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       31.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4403.81</td>
    <td align="right">21-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      182.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18941.56</td>
    <td align="right">24-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1516.63</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      182.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18941.56</td>
    <td align="right">24-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      178.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22462.58</td>
    <td align="right">24-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12673.02</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      177.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22462.58</td>
    <td align="right">24-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       40.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6778.04</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">        2.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4982.75</td>
    <td align="right">17-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       38.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6778.04</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       45.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8879.65</td>
    <td align="right">05-JUL-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        1.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4901.82</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       44.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8879.65</td>
    <td align="right">05-JUL-08:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       59.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9907.03</td>
    <td align="right">28-SEP-13:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">        1.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5004.03</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       58.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9907.03</td>
    <td align="right">28-SEP-13:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       45.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9640.60</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        1.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4977.88</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       43.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9640.60</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       33.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5147.08</td>
    <td align="right">07-AUG-14:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3286.85</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       32.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5147.08</td>
    <td align="right">07-AUG-14:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       41.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7215.53</td>
    <td align="right">07-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1853.27</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       41.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7215.53</td>
    <td align="right">07-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       51.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9458.78</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">        5.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5205.35</td>
    <td align="right">22-DEC-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       45.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9458.78</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       38.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7762.46</td>
    <td align="right">21-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1873.82</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       38.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7762.46</td>
    <td align="right">21-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       37.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5926.38</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3505.42</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       37.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5926.38</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       46.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8795.52</td>
    <td align="right">05-JUL-07:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2889.22</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       46.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8795.52</td>
    <td align="right">05-JUL-07:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       58.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8955.93</td>
    <td align="right">31-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3211.72</td>
    <td align="right">17-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       58.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8955.93</td>
    <td align="right">31-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       45.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9161.74</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2776.72</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       44.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9161.74</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       48.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6186.17</td>
    <td align="right">08-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       48.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6186.17</td>
    <td align="right">08-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">       48.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6186.17</td>
    <td align="right">08-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     1045.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   235327.29</td>
    <td align="right">05-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      119.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   135033.12</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      925.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   235327.29</td>
    <td align="right">05-SEP-13:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -345.169</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.798</td>
    <td align="right">      88.516</td>
    <td align="right">     301.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -77.701</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">    -182.077</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.023</td>
    <td align="right">      88.516</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -66.061</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.426</td>
    <td align="right">    -177.855</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.707</td>
    <td align="right">      88.516</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -71.391</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.177</td>
    <td align="right">     -38.386</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.417</td>
    <td align="right">       4.271</td>
    <td align="right">      26.688</td>
    <td align="right">      18.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.258</td>
    <td align="right">      12.583</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.591</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.459</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.033</td>
    <td align="right">     -44.273</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.654</td>
    <td align="right">       2.543</td>
    <td align="right">      16.894</td>
    <td align="right">      46.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.181</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.088</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.698</td>
    <td align="right">      -6.251</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.227</td>
    <td align="right">     -58.250</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.118</td>
    <td align="right">       3.666</td>
    <td align="right">      26.688</td>
    <td align="right">      76.097</td>
    <td align="right">       0.000</td>
    <td align="right">       0.253</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.616</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.804</td>
    <td align="right">     -24.380</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.347</td>
    <td align="right">     -43.899</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.791</td>
    <td align="right">       2.416</td>
    <td align="right">      16.894</td>
    <td align="right">      42.559</td>
    <td align="right">       0.000</td>
    <td align="right">       0.178</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.220</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.700</td>
    <td align="right">      -2.365</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.338</td>
    <td align="right">     -32.754</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.336</td>
    <td align="right">       4.184</td>
    <td align="right">      26.688</td>
    <td align="right">      18.278</td>
    <td align="right">       0.000</td>
    <td align="right">       0.152</td>
    <td align="right">       7.574</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.667</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.128</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.123</td>
    <td align="right">     -41.068</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.587</td>
    <td align="right">       2.508</td>
    <td align="right">      16.894</td>
    <td align="right">      45.993</td>
    <td align="right">       0.000</td>
    <td align="right">       0.095</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.183</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.163</td>
    <td align="right">      -8.787</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.820</td>
    <td align="right">     -45.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.314</td>
    <td align="right">       3.628</td>
    <td align="right">      26.688</td>
    <td align="right">      76.651</td>
    <td align="right">       0.000</td>
    <td align="right">       4.621</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.101</td>
    <td align="right">       0.000</td>
    <td align="right">     -36.360</td>
    <td align="right">     -14.485</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.139</td>
    <td align="right">     -38.822</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.690</td>
    <td align="right">       2.382</td>
    <td align="right">      16.894</td>
    <td align="right">      42.596</td>
    <td align="right">       0.000</td>
    <td align="right">       0.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.348</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.158</td>
    <td align="right">      -6.466</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.286</td>
    <td align="right">     -37.489</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.252</td>
    <td align="right">       4.271</td>
    <td align="right">      26.688</td>
    <td align="right">      17.813</td>
    <td align="right">       0.000</td>
    <td align="right">       0.217</td>
    <td align="right">      15.201</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.385</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.854</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.169</td>
    <td align="right">     -46.292</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.409</td>
    <td align="right">       2.543</td>
    <td align="right">      16.894</td>
    <td align="right">      45.826</td>
    <td align="right">       0.000</td>
    <td align="right">       0.156</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.954</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.248</td>
    <td align="right">      -1.504</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.142</td>
    <td align="right">     -58.472</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.956</td>
    <td align="right">       3.666</td>
    <td align="right">      26.688</td>
    <td align="right">      75.666</td>
    <td align="right">       0.000</td>
    <td align="right">       0.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.149</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.134</td>
    <td align="right">     -21.575</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.208</td>
    <td align="right">     -44.813</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.715</td>
    <td align="right">       2.419</td>
    <td align="right">      16.894</td>
    <td align="right">      42.408</td>
    <td align="right">       0.000</td>
    <td align="right">       0.146</td>
    <td align="right">       0.552</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.260</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.268</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">       9.433</td>
    <td align="right">     -43.919</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.247</td>
    <td align="right">      42.687</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.447</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       3.121</td>
    <td align="right">     -21.574</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.314</td>
    <td align="right">      26.601</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.462</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">       0.932</td>
    <td align="right">     -31.458</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.253</td>
    <td align="right">      37.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.784</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      13.486</td>
    <td align="right">     -96.951</td>
    <td align="right">      13.437</td>
    <td align="right">   -1235.395</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     169.766</td>
    <td align="right">     304.044</td>
    <td align="right">     816.244</td>
    <td align="right">     547.934</td>
    <td align="right">       0.000</td>
    <td align="right">       7.377</td>
    <td align="right">     142.261</td>
    <td align="right">       0.000</td>
    <td align="right">    -278.563</td>
    <td align="right">       0.000</td>
    <td align="right">    -102.668</td>
    <td align="right">    -300.967</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">10-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -54220.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      952.80</td>
    <td align="right">     3498.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49768.98</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">10-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -33129.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      952.80</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29001.85</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">21-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -35355.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      952.80</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31227.39</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">04-JUL-17:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9931.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      501.96</td>
    <td align="right">     2461.49</td>
    <td align="right">        0.00</td>
    <td align="right">      539.98</td>
    <td align="right">     6428.04</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">20-AUG-08:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12140.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.82</td>
    <td align="right">        0.00</td>
    <td align="right">      317.77</td>
    <td align="right">    12323.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.76</td>
    <td align="right">     -501.41</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">01-OCT-11:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12008.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.87</td>
    <td align="right">        0.00</td>
    <td align="right">      501.96</td>
    <td align="right">    15778.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -42.35</td>
    <td align="right">    -4252.90</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">02-JUL-16:21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14357.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.22</td>
    <td align="right">        0.00</td>
    <td align="right">      317.76</td>
    <td align="right">    10726.56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.68</td>
    <td align="right">     3209.42</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">07-AUG-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5146.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      737.24</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">     4025.15</td>
    <td align="right">        0.00</td>
    <td align="right">       21.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1143.19</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">20-AUG-08:61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10603.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.10</td>
    <td align="right">        0.00</td>
    <td align="right">      317.77</td>
    <td align="right">    12579.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.10</td>
    <td align="right">    -2304.31</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">01-OCT-13:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9934.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">      501.96</td>
    <td align="right">    13937.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.82</td>
    <td align="right">    -4523.38</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">20-AUG-18:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11248.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      317.76</td>
    <td align="right">     6069.94</td>
    <td align="right">        0.00</td>
    <td align="right">       45.35</td>
    <td align="right">     4815.17</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">22-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6761.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.44</td>
    <td align="right">      179.91</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6420.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -566.98</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">20-AUG-08:61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13391.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.60</td>
    <td align="right">        0.00</td>
    <td align="right">      317.77</td>
    <td align="right">    12486.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      582.76</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">01-OCT-12:21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10876.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.23</td>
    <td align="right">        0.00</td>
    <td align="right">      501.96</td>
    <td align="right">    15068.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -24.33</td>
    <td align="right">    -4691.32</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">04-JUL-17:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13182.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      317.76</td>
    <td align="right">    12803.62</td>
    <td align="right">        0.00</td>
    <td align="right">      250.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -188.56</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">28-JUN-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">   -11215.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.39</td>
    <td align="right">    11103.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">21-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3930.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3930.95</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">21-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4403.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4403.46</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">24-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">    11300.15</td>
    <td align="right">        0.00</td>
    <td align="right">  -199088.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4826.50</td>
    <td align="right">    16406.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   173034.43</td>
    <td align="right">        0.00</td>
    <td align="right">    -5545.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -933.04</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">06-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15166.32</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      887.64</td>
    <td align="right">     2560.28</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21789.10</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18147.20</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      493.18</td>
    <td align="right">      853.43</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22668.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">17-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5277.24</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      200.86</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2174.29</td>
    <td align="right">        0.00</td>
    <td align="right">    -1219.04</td>
    <td align="right">    -2754.04</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">17-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5954.14</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.16</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1444.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -817.92</td>
    <td align="right">    -4242.56</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">17-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5646.83</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      200.86</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2127.88</td>
    <td align="right">        0.00</td>
    <td align="right">    -1237.12</td>
    <td align="right">    -3151.97</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">17-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6632.10</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.15</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1402.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -823.79</td>
    <td align="right">    -4956.49</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3722.74</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.12</td>
    <td align="right">      179.91</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2694.10</td>
    <td align="right">        0.00</td>
    <td align="right">     -146.64</td>
    <td align="right">    -1835.31</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4328.60</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.09</td>
    <td align="right">      113.90</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1821.04</td>
    <td align="right">        0.00</td>
    <td align="right">      -99.37</td>
    <td align="right">    -3010.87</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">19-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5524.58</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      196.05</td>
    <td align="right">      539.73</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11246.18</td>
    <td align="right">        0.00</td>
    <td align="right">    -2397.19</td>
    <td align="right">        0.00</td>
    <td align="right">   -15778.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4550.83</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.76</td>
    <td align="right">      113.89</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1831.52</td>
    <td align="right">        0.00</td>
    <td align="right">     -100.03</td>
    <td align="right">    -3221.62</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3991.93</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.59</td>
    <td align="right">      179.91</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2682.76</td>
    <td align="right">        0.00</td>
    <td align="right">     -220.01</td>
    <td align="right">    -2043.94</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5315.80</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.09</td>
    <td align="right">      113.90</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1780.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -147.86</td>
    <td align="right">    -3992.04</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">17-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4310.35</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.47</td>
    <td align="right">      179.91</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2434.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -291.11</td>
    <td align="right">    -2537.95</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5457.63</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.85</td>
    <td align="right">      113.89</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1788.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -148.61</td>
    <td align="right">    -4124.72</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">06-FEB-06:08</td>
    <td align="right">     7562.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -369.22</td>
    <td align="right">    -7193.08</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">22-JAN-11:53</td>
    <td align="right">     4243.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -312.90</td>
    <td align="right">    -3930.92</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">24-NOV-06:02</td>
    <td align="right">     6913.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -117.95</td>
    <td align="right">    -6795.24</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">06-FEB-07:01</td>
    <td align="right">    -1841.92</td>
    <td align="right">     8859.15</td>
    <td align="right">    84619.36</td>
    <td align="right">    -8859.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4533.79</td>
    <td align="right">    11476.33</td>
    <td align="right">    27644.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20135.20</td>
    <td align="right">        0.00</td>
    <td align="right">   -30615.64</td>
    <td align="right">   -75681.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      7.1102</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      6.5958</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      5.5854</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.9297</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      6.0486</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.6242</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      2.1331</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.1331</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.6756</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.6756</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.8146</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.8146</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.4845</td>
    <td align="right">      4.4845</td>
    <td align="right">      1.3454</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.6519</td>
    <td align="right">      2.6519</td>
    <td align="right">      0.7956</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.8240</td>
    <td align="right">      2.8240</td>
    <td align="right">      0.8472</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7188</td>
    <td align="right">      0.7188</td>
    <td align="right">      0.2156</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8150</td>
    <td align="right">      0.8150</td>
    <td align="right">      0.2445</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7780</td>
    <td align="right">      0.7780</td>
    <td align="right">      0.2334</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9128</td>
    <td align="right">      0.9128</td>
    <td align="right">      0.2739</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5760</td>
    <td align="right">      0.5760</td>
    <td align="right">      0.1728</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6870</td>
    <td align="right">      0.6870</td>
    <td align="right">      0.2061</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6350</td>
    <td align="right">      0.6350</td>
    <td align="right">      0.1905</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7277</td>
    <td align="right">      0.7277</td>
    <td align="right">      0.2183</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6078</td>
    <td align="right">      0.6078</td>
    <td align="right">      0.1823</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8162</td>
    <td align="right">      0.8162</td>
    <td align="right">      0.2449</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6671</td>
    <td align="right">      0.6671</td>
    <td align="right">      0.2001</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8425</td>
    <td align="right">      0.8425</td>
    <td align="right">      0.2527</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      7.1102</td>
    <td align="right">      6.5958</td>
    <td align="right">      7.1102</td>
    <td align="right">      2.1331</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      5.5854</td>
    <td align="right">      4.9297</td>
    <td align="right">      5.5854</td>
    <td align="right">      1.6756</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      6.0486</td>
    <td align="right">      5.6242</td>
    <td align="right">      6.0486</td>
    <td align="right">      1.8146</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3454</td>
    <td align="right">      1.3454</td>
    <td align="right">      1.3454</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7956</td>
    <td align="right">      0.7956</td>
    <td align="right">      0.7956</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8472</td>
    <td align="right">      0.8472</td>
    <td align="right">      0.8472</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2156</td>
    <td align="right">      0.2156</td>
    <td align="right">      0.2156</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2445</td>
    <td align="right">      0.2445</td>
    <td align="right">      0.2445</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2334</td>
    <td align="right">      0.2334</td>
    <td align="right">      0.2334</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2739</td>
    <td align="right">      0.2739</td>
    <td align="right">      0.2739</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1728</td>
    <td align="right">      0.1728</td>
    <td align="right">      0.1728</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2061</td>
    <td align="right">      0.2061</td>
    <td align="right">      0.2061</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1905</td>
    <td align="right">      0.1905</td>
    <td align="right">      0.1905</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2183</td>
    <td align="right">      0.2183</td>
    <td align="right">      0.2183</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1823</td>
    <td align="right">      0.1823</td>
    <td align="right">      0.1823</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2449</td>
    <td align="right">      0.2449</td>
    <td align="right">      0.2449</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2001</td>
    <td align="right">      0.2001</td>
    <td align="right">      0.2001</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2527</td>
    <td align="right">      0.2527</td>
    <td align="right">      0.2527</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      2.1331</td>
    <td align="right">      2.1331</td>
    <td align="right">      2.1331</td>
    <td align="right">      2.1331</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.6756</td>
    <td align="right">      1.6756</td>
    <td align="right">      1.6756</td>
    <td align="right">      1.6756</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.8146</td>
    <td align="right">      1.8146</td>
    <td align="right">      1.8146</td>
    <td align="right">      1.8146</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Albuquerque Intl Sunport NM USA TMY3 WMO#=723650</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      273.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      541.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      807.83</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">       33.19</td>
    <td align="right">    73870.32</td>
    <td align="right">      108.20</td>
    <td align="right">    77477.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">      238.74</td>
    <td align="right">    79737.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">      304.04</td>
    <td align="right">    38907.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      124.47</td>
    <td align="right">     7921.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      641.28</td>
    <td align="right">    36185.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      164.75</td>
    <td align="right">    22155.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">       19.13</td>
    <td align="right">     1384.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      108.31</td>
    <td align="right">    18012.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.15</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.57</td>
    <td align="right">    10256.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">     1644.27</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      191.76</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      816.24</td>
    <td align="right">     1836.04</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       61.03</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        6.66</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       47.92</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      163.83</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      330.03</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      330.03</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       21.72</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       38.49</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       38.49</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       16.56</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        5.90</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        4.55</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       44.46</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        7.83</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       2648.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4487.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1154.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">       2357.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.312850E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.208413E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.836439E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.170277E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.309440E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 3094869.676</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.436223E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.102591E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.310685E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.108196E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.312850E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEIECC::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME IECC</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME IECC_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.312850E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.208413E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.836439E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.170277E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.309440E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 3094869.676</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.436223E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.102591E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.310685E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.108196E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.312850E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2012::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2012</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2012_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.312850E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.208413E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.836439E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.170277E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.309440E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 3094869.676</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.436223E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.102591E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.310685E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.108196E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.312850E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.312850E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.208413E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.836439E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.170277E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.309440E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 3094869.676</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.436223E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.102591E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.310685E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.108196E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.312850E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.312850E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.208413E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.836439E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.170277E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.309440E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 3094869.676</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.436223E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.102591E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.310685E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.108196E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.312850E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.312850E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.208413E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.836439E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.170277E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.309440E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 3094869.676</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.436223E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.102591E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.310685E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.108196E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.312850E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.312850E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.208413E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.836439E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.170277E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.309440E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 3094869.676</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.436223E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.102591E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.310685E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.108196E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.312850E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE4B::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 4B</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 4B_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.312850E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.208413E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.836439E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.170277E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.309440E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 3094869.676</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.436223E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.102591E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.310685E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.108196E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.312850E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_NM_ALBUQUERQUE::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NM_ALBUQUERQUE</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NM_ALBUQUERQUE_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.312850E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.208413E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.836439E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.170277E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.309440E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 3094869.676</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.436223E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.102591E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.310685E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.108196E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.312850E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.220576E+11</td>
    <td align="right">    27947.84</td>
    <td align="right">13-JAN-08:02</td>
    <td align="right">        -0.8</td>
    <td align="right">        -2.2</td>
    <td align="right">0.197156E+10</td>
    <td align="right">     2609.50</td>
    <td align="right">12-JAN-10:39</td>
    <td align="right">        2.80</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.208067E+11</td>
    <td align="right">    28005.40</td>
    <td align="right">27-FEB-08:03</td>
    <td align="right">        2.85</td>
    <td align="right">        0.70</td>
    <td align="right">0.179298E+10</td>
    <td align="right">     2609.33</td>
    <td align="right">22-FEB-10:50</td>
    <td align="right">        2.12</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.265155E+11</td>
    <td align="right">    34605.07</td>
    <td align="right">27-MAR-05:02</td>
    <td align="right">        5.50</td>
    <td align="right">        0.58</td>
    <td align="right">0.214815E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">02-MAR-14:09</td>
    <td align="right">        7.88</td>
    <td align="right">        3.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.272157E+11</td>
    <td align="right">    36030.93</td>
    <td align="right">18-APR-05:02</td>
    <td align="right">        7.12</td>
    <td align="right">        0.62</td>
    <td align="right">0.191044E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">        9.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.313000E+11</td>
    <td align="right">    48535.67</td>
    <td align="right">22-MAY-04:02</td>
    <td align="right">       17.62</td>
    <td align="right">       11.87</td>
    <td align="right">0.206919E+10</td>
    <td align="right">     2606.79</td>
    <td align="right">11-MAY-09:09</td>
    <td align="right">       12.57</td>
    <td align="right">        6.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.340199E+11</td>
    <td align="right">    53865.72</td>
    <td align="right">29-JUN-04:01</td>
    <td align="right">       24.40</td>
    <td align="right">       15.15</td>
    <td align="right">0.206324E+10</td>
    <td align="right">     2606.76</td>
    <td align="right">30-JUN-13:39</td>
    <td align="right">       29.47</td>
    <td align="right">       17.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.342664E+11</td>
    <td align="right">    54038.57</td>
    <td align="right">20-JUL-04:01</td>
    <td align="right">       20.92</td>
    <td align="right">       13.25</td>
    <td align="right">0.191550E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">21-JUL-09:09</td>
    <td align="right">       30.18</td>
    <td align="right">       16.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.367598E+11</td>
    <td align="right">    54211.90</td>
    <td align="right">10-AUG-04:01</td>
    <td align="right">       21.70</td>
    <td align="right">       14.52</td>
    <td align="right">0.215268E+10</td>
    <td align="right">     2606.79</td>
    <td align="right">28-AUG-13:50</td>
    <td align="right">       23.30</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.325370E+11</td>
    <td align="right">    49918.53</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">       17.52</td>
    <td align="right">       15.19</td>
    <td align="right">0.191186E+10</td>
    <td align="right">     2606.68</td>
    <td align="right">27-SEP-09:09</td>
    <td align="right">       18.77</td>
    <td align="right">       10.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.309274E+11</td>
    <td align="right">    49294.82</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">       17.70</td>
    <td align="right">       12.87</td>
    <td align="right">0.198743E+10</td>
    <td align="right">     2606.72</td>
    <td align="right">24-OCT-13:39</td>
    <td align="right">       10.53</td>
    <td align="right">        5.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.263297E+11</td>
    <td align="right">    38739.20</td>
    <td align="right">24-NOV-06:02</td>
    <td align="right">        2.88</td>
    <td align="right">        -1.9</td>
    <td align="right">0.196725E+10</td>
    <td align="right">     2606.82</td>
    <td align="right">27-NOV-10:30</td>
    <td align="right">        1.65</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.224363E+11</td>
    <td align="right">    28771.16</td>
    <td align="right">15-DEC-08:02</td>
    <td align="right">        -7.2</td>
    <td align="right">       -10.2</td>
    <td align="right">0.190598E+10</td>
    <td align="right">     2609.57</td>
    <td align="right">20-DEC-10:30</td>
    <td align="right">        1.10</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.345172E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.237963E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.208067E+11</td>
    <td align="right">    27947.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.2</td>
    <td align="right">       -10.2</td>
    <td align="right">0.179298E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.10</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.367598E+11</td>
    <td align="right">    54211.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.40</td>
    <td align="right">       15.19</td>
    <td align="right">0.215268E+10</td>
    <td align="right">     2609.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.18</td>
    <td align="right">       17.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.557724E+09</td>
    <td align="right">     2593.12</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">       15.60</td>
    <td align="right">        5.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.30</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.977768E+09</td>
    <td align="right">     4257.83</td>
    <td align="right">14-FEB-15:40</td>
    <td align="right">       22.03</td>
    <td align="right">        7.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -3.2</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.200628E+10</td>
    <td align="right">     5175.92</td>
    <td align="right">08-MAR-13:50</td>
    <td align="right">       22.33</td>
    <td align="right">        9.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        2.47</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.358362E+10</td>
    <td align="right">     7638.17</td>
    <td align="right">28-APR-14:20</td>
    <td align="right">       24.60</td>
    <td align="right">       10.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        7.00</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.480540E+10</td>
    <td align="right">     9285.36</td>
    <td align="right">30-MAY-14:30</td>
    <td align="right">       27.20</td>
    <td align="right">       12.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       14.45</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.705817E+10</td>
    <td align="right">    11217.82</td>
    <td align="right">28-JUN-14:40</td>
    <td align="right">       38.13</td>
    <td align="right">       14.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       18.42</td>
    <td align="right">        8.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.792020E+10</td>
    <td align="right">    11067.55</td>
    <td align="right">21-JUL-14:50</td>
    <td align="right">       37.80</td>
    <td align="right">       15.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.95</td>
    <td align="right">       14.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.752203E+10</td>
    <td align="right">    11057.29</td>
    <td align="right">07-AUG-14:10</td>
    <td align="right">       33.22</td>
    <td align="right">       15.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       20.95</td>
    <td align="right">       16.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.518025E+10</td>
    <td align="right">     8853.82</td>
    <td align="right">12-SEP-14:30</td>
    <td align="right">       29.15</td>
    <td align="right">       14.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.88</td>
    <td align="right">       14.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.296967E+10</td>
    <td align="right">     7415.05</td>
    <td align="right">05-OCT-14:50</td>
    <td align="right">       26.70</td>
    <td align="right">       12.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       17.33</td>
    <td align="right">       10.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.996729E+09</td>
    <td align="right">     3916.28</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">        9.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       12.83</td>
    <td align="right">        5.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.342867E+09</td>
    <td align="right">     2369.62</td>
    <td align="right">31-DEC-14:38</td>
    <td align="right">       10.73</td>
    <td align="right">        1.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        5.13</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.439207E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.342867E+09</td>
    <td align="right">     2369.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.73</td>
    <td align="right">        1.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.2</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.792020E+10</td>
    <td align="right">    11217.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.13</td>
    <td align="right">       15.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.95</td>
    <td align="right">       16.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.293724E+09</td>
    <td align="right">     1141.47</td>
    <td align="right">27-JAN-07:01</td>
    <td align="right">        -5.5</td>
    <td align="right">        -7.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.30</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.378520E+09</td>
    <td align="right">     1342.85</td>
    <td align="right">11-FEB-06:17</td>
    <td align="right">        -3.9</td>
    <td align="right">        -4.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -3.2</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.760042E+09</td>
    <td align="right">     1430.22</td>
    <td align="right">18-MAR-05:17</td>
    <td align="right">        0.93</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        2.47</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.153134E+10</td>
    <td align="right">     2225.59</td>
    <td align="right">28-APR-15:20</td>
    <td align="right">       25.00</td>
    <td align="right">       10.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        7.00</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.226075E+10</td>
    <td align="right">     2838.27</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">       28.90</td>
    <td align="right">       11.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       14.45</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.331773E+10</td>
    <td align="right">     3836.60</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">       34.40</td>
    <td align="right">       15.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       18.42</td>
    <td align="right">        8.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.378215E+10</td>
    <td align="right">     3922.87</td>
    <td align="right">05-JUL-16:00</td>
    <td align="right">       32.80</td>
    <td align="right">       16.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.95</td>
    <td align="right">       14.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.379577E+10</td>
    <td align="right">     3931.19</td>
    <td align="right">21-AUG-16:00</td>
    <td align="right">       32.80</td>
    <td align="right">       16.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       20.95</td>
    <td align="right">       16.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.279739E+10</td>
    <td align="right">     3299.51</td>
    <td align="right">05-SEP-14:10</td>
    <td align="right">       24.40</td>
    <td align="right">       17.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.88</td>
    <td align="right">       14.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171854E+10</td>
    <td align="right">     3231.13</td>
    <td align="right">02-OCT-15:40</td>
    <td align="right">       25.00</td>
    <td align="right">       14.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       17.33</td>
    <td align="right">       10.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.661531E+09</td>
    <td align="right">     1718.70</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">       10.40</td>
    <td align="right">        6.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       12.83</td>
    <td align="right">        5.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.276557E+09</td>
    <td align="right">     1214.29</td>
    <td align="right">30-DEC-06:17</td>
    <td align="right">        -2.1</td>
    <td align="right">        -4.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        5.13</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.215741E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.276557E+09</td>
    <td align="right">     1141.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.5</td>
    <td align="right">        -7.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.2</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.379577E+10</td>
    <td align="right">     3931.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.40</td>
    <td align="right">       17.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.95</td>
    <td align="right">       16.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.753020E+09</td>
    <td align="right">     1953.95</td>
    <td align="right">06-JAN-18:01</td>
    <td align="right">        2.30</td>
    <td align="right">        -1.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.30</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.907268E+09</td>
    <td align="right">     2293.77</td>
    <td align="right">15-FEB-17:10</td>
    <td align="right">       16.05</td>
    <td align="right">        5.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -3.2</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157565E+10</td>
    <td align="right">     2166.15</td>
    <td align="right">12-MAR-17:07</td>
    <td align="right">       20.22</td>
    <td align="right">        6.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        2.47</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.236796E+10</td>
    <td align="right">     2942.41</td>
    <td align="right">30-APR-16:44</td>
    <td align="right">       21.70</td>
    <td align="right">        7.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        7.00</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.308105E+10</td>
    <td align="right">     3159.22</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">       30.00</td>
    <td align="right">       12.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       14.45</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.408751E+10</td>
    <td align="right">     4360.46</td>
    <td align="right">29-JUN-15:10</td>
    <td align="right">       37.43</td>
    <td align="right">       15.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       18.42</td>
    <td align="right">        8.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.458563E+10</td>
    <td align="right">     4398.32</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">       37.20</td>
    <td align="right">       14.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.95</td>
    <td align="right">       14.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.475076E+10</td>
    <td align="right">     4403.81</td>
    <td align="right">21-AUG-16:00</td>
    <td align="right">       32.80</td>
    <td align="right">       16.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       20.95</td>
    <td align="right">       16.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.386700E+10</td>
    <td align="right">     4021.10</td>
    <td align="right">05-SEP-15:10</td>
    <td align="right">       24.32</td>
    <td align="right">       17.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.88</td>
    <td align="right">       14.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.298161E+10</td>
    <td align="right">     3910.87</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       12.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       17.33</td>
    <td align="right">       10.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.170834E+10</td>
    <td align="right">     3158.25</td>
    <td align="right">01-NOV-16:09</td>
    <td align="right">       10.40</td>
    <td align="right">        6.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       12.83</td>
    <td align="right">        5.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.792224E+09</td>
    <td align="right">     1942.41</td>
    <td align="right">14-DEC-18:01</td>
    <td align="right">        -0.7</td>
    <td align="right">        -6.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        5.13</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314580E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.753020E+09</td>
    <td align="right">     1942.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.7</td>
    <td align="right">        -6.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.2</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.475076E+10</td>
    <td align="right">     4403.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.43</td>
    <td align="right">       17.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.95</td>
    <td align="right">       16.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.934913E+10</td>
    <td align="right">    11780.49</td>
    <td align="right">26-JAN-17:00</td>
    <td align="right">       10.00</td>
    <td align="right">        1.18</td>
    <td align="right">0.189626E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">26-JAN-10:20</td>
    <td align="right">        2.93</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.907652E+10</td>
    <td align="right">    14120.60</td>
    <td align="right">15-FEB-17:00</td>
    <td align="right">       16.70</td>
    <td align="right">        5.82</td>
    <td align="right">0.174891E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">15-FEB-10:09</td>
    <td align="right">       11.38</td>
    <td align="right">        5.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.125935E+11</td>
    <td align="right">    13205.77</td>
    <td align="right">09-MAR-17:00</td>
    <td align="right">       16.70</td>
    <td align="right">        5.48</td>
    <td align="right">0.212646E+10</td>
    <td align="right">     2608.20</td>
    <td align="right">14-MAR-09:20</td>
    <td align="right">        9.07</td>
    <td align="right">        2.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.146269E+11</td>
    <td align="right">    24930.75</td>
    <td align="right">28-APR-05:03</td>
    <td align="right">       11.93</td>
    <td align="right">        4.33</td>
    <td align="right">0.190362E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">        9.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.176074E+11</td>
    <td align="right">    30448.02</td>
    <td align="right">22-MAY-04:02</td>
    <td align="right">       17.62</td>
    <td align="right">       11.87</td>
    <td align="right">0.206726E+10</td>
    <td align="right">     2606.73</td>
    <td align="right">11-MAY-09:09</td>
    <td align="right">       12.57</td>
    <td align="right">        6.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.202338E+11</td>
    <td align="right">    32774.19</td>
    <td align="right">28-JUN-04:02</td>
    <td align="right">       20.73</td>
    <td align="right">       12.13</td>
    <td align="right">0.206453E+10</td>
    <td align="right">     2606.71</td>
    <td align="right">30-JUN-13:39</td>
    <td align="right">       29.47</td>
    <td align="right">       17.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.208931E+11</td>
    <td align="right">    33042.52</td>
    <td align="right">06-JUL-04:01</td>
    <td align="right">       20.50</td>
    <td align="right">       13.12</td>
    <td align="right">0.191932E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">21-JUL-09:09</td>
    <td align="right">       30.18</td>
    <td align="right">       16.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.219267E+11</td>
    <td align="right">    33126.47</td>
    <td align="right">10-AUG-04:01</td>
    <td align="right">       21.70</td>
    <td align="right">       14.52</td>
    <td align="right">0.215586E+10</td>
    <td align="right">     2606.72</td>
    <td align="right">28-AUG-13:50</td>
    <td align="right">       23.30</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.184697E+11</td>
    <td align="right">    31635.76</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">       17.52</td>
    <td align="right">       15.19</td>
    <td align="right">0.191245E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">27-SEP-09:09</td>
    <td align="right">       18.77</td>
    <td align="right">       10.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.160255E+11</td>
    <td align="right">    30581.42</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">       17.70</td>
    <td align="right">       12.87</td>
    <td align="right">0.198097E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">18-OCT-09:09</td>
    <td align="right">       12.35</td>
    <td align="right">        5.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119887E+11</td>
    <td align="right">    21814.03</td>
    <td align="right">01-NOV-05:02</td>
    <td align="right">        7.70</td>
    <td align="right">        5.59</td>
    <td align="right">0.194745E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">20-NOV-10:20</td>
    <td align="right">        8.87</td>
    <td align="right">        1.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.928765E+10</td>
    <td align="right">    11948.54</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">       12.40</td>
    <td align="right">        4.43</td>
    <td align="right">0.184776E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">20-DEC-10:09</td>
    <td align="right">        1.10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182079E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.235708E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.907652E+10</td>
    <td align="right">    11780.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.70</td>
    <td align="right">        1.18</td>
    <td align="right">0.174891E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.219267E+11</td>
    <td align="right">    33126.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.70</td>
    <td align="right">       15.19</td>
    <td align="right">0.215586E+10</td>
    <td align="right">     2608.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.18</td>
    <td align="right">       17.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.780718E+10</td>
    <td align="right">     9341.80</td>
    <td align="right">05-JAN-16:50</td>
    <td align="right">       13.77</td>
    <td align="right">        5.74</td>
    <td align="right">0.173844E+10</td>
    <td align="right">     2606.58</td>
    <td align="right">26-JAN-14:39</td>
    <td align="right">       10.40</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.791766E+10</td>
    <td align="right">    13704.56</td>
    <td align="right">15-FEB-17:00</td>
    <td align="right">       16.70</td>
    <td align="right">        5.82</td>
    <td align="right">0.163651E+10</td>
    <td align="right">     2606.57</td>
    <td align="right">09-FEB-14:39</td>
    <td align="right">       12.43</td>
    <td align="right">        4.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.114226E+11</td>
    <td align="right">    13593.49</td>
    <td align="right">08-MAR-17:00</td>
    <td align="right">       22.20</td>
    <td align="right">        8.23</td>
    <td align="right">0.204953E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">02-MAR-14:09</td>
    <td align="right">        7.88</td>
    <td align="right">        3.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.143237E+11</td>
    <td align="right">    18537.31</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       10.39</td>
    <td align="right">0.188122E+10</td>
    <td align="right">     2607.68</td>
    <td align="right">04-APR-09:30</td>
    <td align="right">        6.95</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.180185E+11</td>
    <td align="right">    30721.25</td>
    <td align="right">22-MAY-05:02</td>
    <td align="right">       16.78</td>
    <td align="right">       12.19</td>
    <td align="right">0.205522E+10</td>
    <td align="right">     2606.71</td>
    <td align="right">11-MAY-09:09</td>
    <td align="right">       12.57</td>
    <td align="right">        6.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.216819E+11</td>
    <td align="right">    34987.16</td>
    <td align="right">29-JUN-04:01</td>
    <td align="right">       24.40</td>
    <td align="right">       15.15</td>
    <td align="right">0.205972E+10</td>
    <td align="right">     2606.70</td>
    <td align="right">30-JUN-13:39</td>
    <td align="right">       29.47</td>
    <td align="right">       17.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.229762E+11</td>
    <td align="right">    35223.09</td>
    <td align="right">05-JUL-04:01</td>
    <td align="right">       22.20</td>
    <td align="right">       13.91</td>
    <td align="right">0.191799E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">21-JUL-09:09</td>
    <td align="right">       30.18</td>
    <td align="right">       16.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.234112E+11</td>
    <td align="right">    35350.60</td>
    <td align="right">21-AUG-04:01</td>
    <td align="right">       21.70</td>
    <td align="right">       15.51</td>
    <td align="right">0.215305E+10</td>
    <td align="right">     2606.73</td>
    <td align="right">28-AUG-13:50</td>
    <td align="right">       23.30</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.184907E+11</td>
    <td align="right">    32852.40</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">       17.52</td>
    <td align="right">       15.19</td>
    <td align="right">0.190224E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">26-SEP-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       12.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144192E+11</td>
    <td align="right">    30792.23</td>
    <td align="right">02-OCT-05:02</td>
    <td align="right">       17.12</td>
    <td align="right">       12.74</td>
    <td align="right">0.194177E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">18-OCT-09:09</td>
    <td align="right">       12.35</td>
    <td align="right">        5.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.980403E+10</td>
    <td align="right">    15154.58</td>
    <td align="right">01-NOV-15:40</td>
    <td align="right">       11.33</td>
    <td align="right">        6.67</td>
    <td align="right">0.186295E+10</td>
    <td align="right">     2607.99</td>
    <td align="right">03-NOV-09:09</td>
    <td align="right">        8.58</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.758431E+10</td>
    <td align="right">     9265.78</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">       12.50</td>
    <td align="right">        4.55</td>
    <td align="right">0.168833E+10</td>
    <td align="right">     2606.57</td>
    <td align="right">29-DEC-14:50</td>
    <td align="right">       11.02</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177857E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.228870E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.758431E+10</td>
    <td align="right">     9265.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.33</td>
    <td align="right">        4.55</td>
    <td align="right">0.163651E+10</td>
    <td align="right">     2606.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.95</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.234112E+11</td>
    <td align="right">    35350.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.00</td>
    <td align="right">       15.51</td>
    <td align="right">0.215305E+10</td>
    <td align="right">     2607.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.18</td>
    <td align="right">       17.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.901959E+09</td>
    <td align="right">     1860.09</td>
    <td align="right">05-JAN-16:00</td>
    <td align="right">       16.10</td>
    <td align="right">        6.82</td>
    <td align="right">0.319089E+09</td>
    <td align="right">      477.01</td>
    <td align="right">05-JAN-16:00</td>
    <td align="right">       13.30</td>
    <td align="right">        5.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115510E+10</td>
    <td align="right">     2296.38</td>
    <td align="right">14-FEB-16:40</td>
    <td align="right">       21.47</td>
    <td align="right">        7.41</td>
    <td align="right">0.298544E+09</td>
    <td align="right">      524.19</td>
    <td align="right">15-FEB-14:00</td>
    <td align="right">       17.20</td>
    <td align="right">        6.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217067E+10</td>
    <td align="right">     2381.90</td>
    <td align="right">08-MAR-16:40</td>
    <td align="right">       22.40</td>
    <td align="right">        8.49</td>
    <td align="right">0.385862E+09</td>
    <td align="right">      543.43</td>
    <td align="right">17-MAR-13:00</td>
    <td align="right">       16.10</td>
    <td align="right">        5.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.297287E+10</td>
    <td align="right">     4435.29</td>
    <td align="right">28-APR-15:30</td>
    <td align="right">       25.00</td>
    <td align="right">       10.38</td>
    <td align="right">0.376866E+09</td>
    <td align="right">      549.49</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">        9.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.399210E+10</td>
    <td align="right">     5121.40</td>
    <td align="right">30-MAY-14:30</td>
    <td align="right">       27.20</td>
    <td align="right">       12.22</td>
    <td align="right">0.423187E+09</td>
    <td align="right">      549.49</td>
    <td align="right">23-MAY-13:50</td>
    <td align="right">       22.15</td>
    <td align="right">       13.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.554367E+10</td>
    <td align="right">     6778.04</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">       37.80</td>
    <td align="right">       15.66</td>
    <td align="right">0.431869E+09</td>
    <td align="right">      549.51</td>
    <td align="right">30-JUN-13:39</td>
    <td align="right">       29.47</td>
    <td align="right">       17.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.616566E+10</td>
    <td align="right">     9931.06</td>
    <td align="right">04-JUL-17:01</td>
    <td align="right">       35.73</td>
    <td align="right">       14.59</td>
    <td align="right">0.403905E+09</td>
    <td align="right">      549.49</td>
    <td align="right">21-JUL-09:09</td>
    <td align="right">       30.18</td>
    <td align="right">       16.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.593019E+10</td>
    <td align="right">     6406.69</td>
    <td align="right">07-AUG-14:40</td>
    <td align="right">       32.97</td>
    <td align="right">       15.68</td>
    <td align="right">0.452099E+09</td>
    <td align="right">      549.52</td>
    <td align="right">28-AUG-13:50</td>
    <td align="right">       23.30</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421825E+10</td>
    <td align="right">     5155.86</td>
    <td align="right">12-SEP-14:30</td>
    <td align="right">       29.15</td>
    <td align="right">       14.67</td>
    <td align="right">0.394395E+09</td>
    <td align="right">      549.49</td>
    <td align="right">13-SEP-13:50</td>
    <td align="right">       26.93</td>
    <td align="right">       14.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.287427E+10</td>
    <td align="right">     4694.27</td>
    <td align="right">02-OCT-13:40</td>
    <td align="right">       26.33</td>
    <td align="right">       15.34</td>
    <td align="right">0.380245E+09</td>
    <td align="right">      549.48</td>
    <td align="right">06-OCT-13:50</td>
    <td align="right">       26.52</td>
    <td align="right">       12.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.168061E+10</td>
    <td align="right">     2156.76</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">        9.29</td>
    <td align="right">0.342816E+09</td>
    <td align="right">      532.40</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       12.20</td>
    <td align="right">        7.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.781666E+09</td>
    <td align="right">     1718.15</td>
    <td align="right">01-DEC-16:20</td>
    <td align="right">       12.60</td>
    <td align="right">        4.66</td>
    <td align="right">0.304507E+09</td>
    <td align="right">      484.57</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       12.20</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.383870E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.451339E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.781666E+09</td>
    <td align="right">     1718.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.60</td>
    <td align="right">        4.66</td>
    <td align="right">0.298544E+09</td>
    <td align="right">      477.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.20</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.616566E+10</td>
    <td align="right">     9931.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.80</td>
    <td align="right">       15.68</td>
    <td align="right">0.452099E+09</td>
    <td align="right">      549.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.18</td>
    <td align="right">       17.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117262E+10</td>
    <td align="right">     1975.72</td>
    <td align="right">05-JAN-16:00</td>
    <td align="right">       16.10</td>
    <td align="right">        6.82</td>
    <td align="right">0.204510E+09</td>
    <td align="right">      322.47</td>
    <td align="right">27-JAN-10:09</td>
    <td align="right">        3.35</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.146767E+10</td>
    <td align="right">     3240.04</td>
    <td align="right">14-FEB-09:15</td>
    <td align="right">        7.80</td>
    <td align="right">        2.16</td>
    <td align="right">0.194140E+09</td>
    <td align="right">      347.88</td>
    <td align="right">14-FEB-10:09</td>
    <td align="right">       10.83</td>
    <td align="right">        3.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.269838E+10</td>
    <td align="right">     4377.16</td>
    <td align="right">31-MAR-08:30</td>
    <td align="right">        8.60</td>
    <td align="right">        3.36</td>
    <td align="right">0.253116E+09</td>
    <td align="right">      347.88</td>
    <td align="right">10-MAR-10:20</td>
    <td align="right">        7.23</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.394482E+10</td>
    <td align="right">    10810.46</td>
    <td align="right">30-APR-08:32</td>
    <td align="right">       15.40</td>
    <td align="right">        4.93</td>
    <td align="right">0.248885E+09</td>
    <td align="right">      348.20</td>
    <td align="right">04-APR-09:30</td>
    <td align="right">        6.95</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.482821E+10</td>
    <td align="right">    11856.71</td>
    <td align="right">14-MAY-09:12</td>
    <td align="right">       21.67</td>
    <td align="right">       10.02</td>
    <td align="right">0.269877E+09</td>
    <td align="right">      347.89</td>
    <td align="right">23-MAY-09:09</td>
    <td align="right">       23.07</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.617901E+10</td>
    <td align="right">    11902.36</td>
    <td align="right">18-JUN-08:62</td>
    <td align="right">       23.27</td>
    <td align="right">       11.58</td>
    <td align="right">0.273283E+09</td>
    <td align="right">      347.89</td>
    <td align="right">30-JUN-13:30</td>
    <td align="right">       30.85</td>
    <td align="right">       17.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.642953E+10</td>
    <td align="right">    12136.24</td>
    <td align="right">04-JUL-08:22</td>
    <td align="right">       25.55</td>
    <td align="right">       18.33</td>
    <td align="right">0.255394E+09</td>
    <td align="right">      347.88</td>
    <td align="right">21-JUL-09:09</td>
    <td align="right">       30.18</td>
    <td align="right">       16.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.632174E+10</td>
    <td align="right">    12139.23</td>
    <td align="right">20-AUG-08:12</td>
    <td align="right">       24.97</td>
    <td align="right">       14.89</td>
    <td align="right">0.286060E+09</td>
    <td align="right">      347.89</td>
    <td align="right">28-AUG-13:50</td>
    <td align="right">       23.30</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.475386E+10</td>
    <td align="right">    11920.77</td>
    <td align="right">03-SEP-09:52</td>
    <td align="right">       27.80</td>
    <td align="right">       16.07</td>
    <td align="right">0.250630E+09</td>
    <td align="right">      347.88</td>
    <td align="right">27-SEP-09:09</td>
    <td align="right">       18.77</td>
    <td align="right">       10.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.338482E+10</td>
    <td align="right">     6068.14</td>
    <td align="right">02-OCT-08:20</td>
    <td align="right">       19.80</td>
    <td align="right">       13.60</td>
    <td align="right">0.246114E+09</td>
    <td align="right">      347.88</td>
    <td align="right">18-OCT-09:09</td>
    <td align="right">       12.35</td>
    <td align="right">        5.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.196835E+10</td>
    <td align="right">     4251.35</td>
    <td align="right">01-NOV-08:50</td>
    <td align="right">        9.63</td>
    <td align="right">        6.29</td>
    <td align="right">0.221923E+09</td>
    <td align="right">      348.16</td>
    <td align="right">03-NOV-09:09</td>
    <td align="right">        8.58</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112448E+10</td>
    <td align="right">     1892.18</td>
    <td align="right">29-DEC-09:20</td>
    <td align="right">        1.67</td>
    <td align="right">        -0.8</td>
    <td align="right">0.194611E+09</td>
    <td align="right">      317.75</td>
    <td align="right">29-DEC-09:30</td>
    <td align="right">        1.95</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.442735E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.289854E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112448E+10</td>
    <td align="right">     1892.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.67</td>
    <td align="right">        -0.8</td>
    <td align="right">0.194140E+09</td>
    <td align="right">      317.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.95</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.642953E+10</td>
    <td align="right">    12139.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
    <td align="right">       18.33</td>
    <td align="right">0.286060E+09</td>
    <td align="right">      348.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.85</td>
    <td align="right">       17.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.340260E+10</td>
    <td align="right">     9828.54</td>
    <td align="right">01-JAN-14:32</td>
    <td align="right">       15.93</td>
    <td align="right">        5.74</td>
    <td align="right">0.380230E+09</td>
    <td align="right">      627.48</td>
    <td align="right">26-JAN-14:09</td>
    <td align="right">       10.10</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.341153E+10</td>
    <td align="right">    10012.81</td>
    <td align="right">12-FEB-13:02</td>
    <td align="right">       15.87</td>
    <td align="right">        5.39</td>
    <td align="right">0.349935E+09</td>
    <td align="right">      600.93</td>
    <td align="right">10-FEB-14:09</td>
    <td align="right">       13.90</td>
    <td align="right">        5.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.368659E+10</td>
    <td align="right">     7933.16</td>
    <td align="right">08-MAR-13:20</td>
    <td align="right">       20.93</td>
    <td align="right">        9.12</td>
    <td align="right">0.413210E+09</td>
    <td align="right">      549.49</td>
    <td align="right">10-MAR-14:50</td>
    <td align="right">       13.22</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.382623E+10</td>
    <td align="right">     6321.27</td>
    <td align="right">27-APR-13:30</td>
    <td align="right">       23.60</td>
    <td align="right">        9.33</td>
    <td align="right">0.381036E+09</td>
    <td align="right">      549.50</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">        9.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.434336E+10</td>
    <td align="right">     5691.78</td>
    <td align="right">30-MAY-14:40</td>
    <td align="right">       27.20</td>
    <td align="right">       12.22</td>
    <td align="right">0.421622E+09</td>
    <td align="right">      549.50</td>
    <td align="right">01-MAY-13:09</td>
    <td align="right">       11.93</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.571880E+10</td>
    <td align="right">     7296.06</td>
    <td align="right">29-JUN-14:40</td>
    <td align="right">       37.43</td>
    <td align="right">       15.73</td>
    <td align="right">0.430200E+09</td>
    <td align="right">      549.52</td>
    <td align="right">30-JUN-13:39</td>
    <td align="right">       29.47</td>
    <td align="right">       17.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.647384E+10</td>
    <td align="right">    10651.24</td>
    <td align="right">04-JUL-17:01</td>
    <td align="right">       35.73</td>
    <td align="right">       14.59</td>
    <td align="right">0.403298E+09</td>
    <td align="right">      549.49</td>
    <td align="right">21-JUL-09:09</td>
    <td align="right">       30.18</td>
    <td align="right">       16.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.679810E+10</td>
    <td align="right">     9339.52</td>
    <td align="right">20-AUG-16:11</td>
    <td align="right">       34.80</td>
    <td align="right">       15.83</td>
    <td align="right">0.451680E+09</td>
    <td align="right">      549.52</td>
    <td align="right">28-AUG-13:50</td>
    <td align="right">       23.30</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.623782E+10</td>
    <td align="right">    11022.13</td>
    <td align="right">03-SEP-13:13</td>
    <td align="right">       31.67</td>
    <td align="right">       16.73</td>
    <td align="right">0.397532E+09</td>
    <td align="right">      622.74</td>
    <td align="right">28-SEP-13:30</td>
    <td align="right">       29.45</td>
    <td align="right">       15.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.602697E+10</td>
    <td align="right">    12011.00</td>
    <td align="right">01-OCT-11:12</td>
    <td align="right">       24.47</td>
    <td align="right">       13.93</td>
    <td align="right">0.406465E+09</td>
    <td align="right">      624.90</td>
    <td align="right">31-OCT-13:09</td>
    <td align="right">       20.47</td>
    <td align="right">        8.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.450710E+10</td>
    <td align="right">     9340.80</td>
    <td align="right">23-NOV-12:13</td>
    <td align="right">       12.77</td>
    <td align="right">        4.11</td>
    <td align="right">0.401595E+09</td>
    <td align="right">      652.11</td>
    <td align="right">01-NOV-13:20</td>
    <td align="right">       12.93</td>
    <td align="right">        7.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.381806E+10</td>
    <td align="right">     9679.10</td>
    <td align="right">31-DEC-14:32</td>
    <td align="right">       10.73</td>
    <td align="right">        1.99</td>
    <td align="right">0.375756E+09</td>
    <td align="right">      623.84</td>
    <td align="right">29-DEC-14:09</td>
    <td align="right">       10.68</td>
    <td align="right">        3.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.582510E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.481256E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.340260E+10</td>
    <td align="right">     5691.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.73</td>
    <td align="right">        1.99</td>
    <td align="right">0.349935E+09</td>
    <td align="right">      549.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.10</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.679810E+10</td>
    <td align="right">    12011.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.43</td>
    <td align="right">       16.73</td>
    <td align="right">0.451680E+09</td>
    <td align="right">      652.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.18</td>
    <td align="right">       17.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117741E+10</td>
    <td align="right">     3957.34</td>
    <td align="right">26-JAN-16:30</td>
    <td align="right">       10.30</td>
    <td align="right">        1.37</td>
    <td align="right">0.205763E+09</td>
    <td align="right">      338.68</td>
    <td align="right">09-JAN-16:00</td>
    <td align="right">       11.70</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.157471E+10</td>
    <td align="right">     6100.69</td>
    <td align="right">15-FEB-16:30</td>
    <td align="right">       16.95</td>
    <td align="right">        6.15</td>
    <td align="right">0.191812E+09</td>
    <td align="right">      347.80</td>
    <td align="right">15-FEB-14:00</td>
    <td align="right">       17.20</td>
    <td align="right">        6.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.276796E+10</td>
    <td align="right">     6417.21</td>
    <td align="right">24-MAR-16:00</td>
    <td align="right">       18.30</td>
    <td align="right">        5.79</td>
    <td align="right">0.233486E+09</td>
    <td align="right">      347.81</td>
    <td align="right">10-MAR-14:00</td>
    <td align="right">       13.30</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.387288E+10</td>
    <td align="right">    12636.34</td>
    <td align="right">16-APR-17:52</td>
    <td align="right">       19.40</td>
    <td align="right">        7.57</td>
    <td align="right">0.223710E+09</td>
    <td align="right">      347.73</td>
    <td align="right">27-APR-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">        9.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.479058E+10</td>
    <td align="right">    13419.47</td>
    <td align="right">29-MAY-15:52</td>
    <td align="right">       27.20</td>
    <td align="right">       12.92</td>
    <td align="right">0.249006E+09</td>
    <td align="right">      347.84</td>
    <td align="right">15-MAY-13:00</td>
    <td align="right">       27.80</td>
    <td align="right">       10.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.585540E+10</td>
    <td align="right">    14074.26</td>
    <td align="right">25-JUN-16:41</td>
    <td align="right">       33.68</td>
    <td align="right">       14.44</td>
    <td align="right">0.260568E+09</td>
    <td align="right">      347.86</td>
    <td align="right">30-JUN-13:39</td>
    <td align="right">       29.47</td>
    <td align="right">       17.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.610776E+10</td>
    <td align="right">    14359.29</td>
    <td align="right">02-JUL-16:21</td>
    <td align="right">       31.65</td>
    <td align="right">       16.95</td>
    <td align="right">0.247247E+09</td>
    <td align="right">      347.83</td>
    <td align="right">25-JUL-13:00</td>
    <td align="right">       34.40</td>
    <td align="right">       17.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.609765E+10</td>
    <td align="right">    13830.97</td>
    <td align="right">20-AUG-17:31</td>
    <td align="right">       34.40</td>
    <td align="right">       15.38</td>
    <td align="right">0.274287E+09</td>
    <td align="right">      347.86</td>
    <td align="right">28-AUG-13:50</td>
    <td align="right">       23.30</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.485369E+10</td>
    <td align="right">    13656.20</td>
    <td align="right">24-SEP-16:22</td>
    <td align="right">       25.30</td>
    <td align="right">       15.55</td>
    <td align="right">0.234378E+09</td>
    <td align="right">      347.85</td>
    <td align="right">13-SEP-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       14.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.366733E+10</td>
    <td align="right">     7637.73</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">       25.60</td>
    <td align="right">       12.78</td>
    <td align="right">0.228171E+09</td>
    <td align="right">      347.84</td>
    <td align="right">02-OCT-13:50</td>
    <td align="right">       26.52</td>
    <td align="right">       15.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.206668E+10</td>
    <td align="right">     5304.17</td>
    <td align="right">02-NOV-16:00</td>
    <td align="right">       16.70</td>
    <td align="right">        9.77</td>
    <td align="right">0.214255E+09</td>
    <td align="right">      347.79</td>
    <td align="right">24-NOV-14:00</td>
    <td align="right">       15.60</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106799E+10</td>
    <td align="right">     3043.82</td>
    <td align="right">29-DEC-16:10</td>
    <td align="right">       11.42</td>
    <td align="right">        3.72</td>
    <td align="right">0.199322E+09</td>
    <td align="right">      338.68</td>
    <td align="right">29-DEC-16:00</td>
    <td align="right">       10.00</td>
    <td align="right">        2.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.439000E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.276200E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106799E+10</td>
    <td align="right">     3043.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.30</td>
    <td align="right">        1.37</td>
    <td align="right">0.191812E+09</td>
    <td align="right">      338.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">        2.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.610776E+10</td>
    <td align="right">    14359.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.40</td>
    <td align="right">       16.95</td>
    <td align="right">0.274287E+09</td>
    <td align="right">      347.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.40</td>
    <td align="right">       17.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108933E+10</td>
    <td align="right">     1476.85</td>
    <td align="right">05-JAN-16:00</td>
    <td align="right">       16.10</td>
    <td align="right">        6.82</td>
    <td align="right">0.326862E+09</td>
    <td align="right">      473.53</td>
    <td align="right">27-JAN-14:00</td>
    <td align="right">       11.70</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107639E+10</td>
    <td align="right">     1734.77</td>
    <td align="right">14-FEB-17:00</td>
    <td align="right">       21.10</td>
    <td align="right">        7.20</td>
    <td align="right">0.301323E+09</td>
    <td align="right">      497.36</td>
    <td align="right">15-FEB-14:00</td>
    <td align="right">       17.20</td>
    <td align="right">        6.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173782E+10</td>
    <td align="right">     1749.62</td>
    <td align="right">16-MAR-14:40</td>
    <td align="right">       20.20</td>
    <td align="right">        8.57</td>
    <td align="right">0.381745E+09</td>
    <td align="right">      513.87</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">        6.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214390E+10</td>
    <td align="right">     2660.27</td>
    <td align="right">14-APR-14:30</td>
    <td align="right">       23.60</td>
    <td align="right">       10.42</td>
    <td align="right">0.371447E+09</td>
    <td align="right">      549.47</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.279966E+10</td>
    <td align="right">     3361.36</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       28.30</td>
    <td align="right">       11.02</td>
    <td align="right">0.422956E+09</td>
    <td align="right">      549.48</td>
    <td align="right">16-MAY-09:09</td>
    <td align="right">       19.50</td>
    <td align="right">        8.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.418812E+10</td>
    <td align="right">     5121.00</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">       37.80</td>
    <td align="right">       15.66</td>
    <td align="right">0.432928E+09</td>
    <td align="right">      549.50</td>
    <td align="right">30-JUN-13:39</td>
    <td align="right">       29.47</td>
    <td align="right">       17.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.495998E+10</td>
    <td align="right">     4965.22</td>
    <td align="right">25-JUL-15:30</td>
    <td align="right">       33.30</td>
    <td align="right">       16.77</td>
    <td align="right">0.404330E+09</td>
    <td align="right">      549.49</td>
    <td align="right">21-JUL-09:09</td>
    <td align="right">       30.18</td>
    <td align="right">       16.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.507459E+10</td>
    <td align="right">     5147.08</td>
    <td align="right">07-AUG-14:40</td>
    <td align="right">       32.97</td>
    <td align="right">       15.68</td>
    <td align="right">0.453912E+09</td>
    <td align="right">      549.51</td>
    <td align="right">28-AUG-13:50</td>
    <td align="right">       23.30</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.389531E+10</td>
    <td align="right">     4414.04</td>
    <td align="right">05-SEP-13:40</td>
    <td align="right">       24.23</td>
    <td align="right">       18.03</td>
    <td align="right">0.401898E+09</td>
    <td align="right">      549.49</td>
    <td align="right">27-SEP-09:09</td>
    <td align="right">       18.77</td>
    <td align="right">       10.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.281595E+10</td>
    <td align="right">     4095.57</td>
    <td align="right">02-OCT-13:40</td>
    <td align="right">       26.33</td>
    <td align="right">       15.34</td>
    <td align="right">0.404180E+09</td>
    <td align="right">      549.49</td>
    <td align="right">24-OCT-13:00</td>
    <td align="right">        7.20</td>
    <td align="right">        3.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.178041E+10</td>
    <td align="right">     1983.68</td>
    <td align="right">02-NOV-16:00</td>
    <td align="right">       16.70</td>
    <td align="right">        9.77</td>
    <td align="right">0.373084E+09</td>
    <td align="right">      549.47</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       12.20</td>
    <td align="right">        7.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119293E+10</td>
    <td align="right">     1469.66</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">       12.40</td>
    <td align="right">        4.43</td>
    <td align="right">0.320253E+09</td>
    <td align="right">      513.77</td>
    <td align="right">01-DEC-14:20</td>
    <td align="right">       11.87</td>
    <td align="right">        4.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.327544E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.459492E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107639E+10</td>
    <td align="right">     1469.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.40</td>
    <td align="right">        4.43</td>
    <td align="right">0.301323E+09</td>
    <td align="right">      473.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.507459E+10</td>
    <td align="right">     5147.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.80</td>
    <td align="right">       18.03</td>
    <td align="right">0.453912E+09</td>
    <td align="right">      549.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.18</td>
    <td align="right">       17.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.141281E+10</td>
    <td align="right">     1690.81</td>
    <td align="right">05-JAN-14:10</td>
    <td align="right">       16.10</td>
    <td align="right">        6.82</td>
    <td align="right">0.211905E+09</td>
    <td align="right">      326.34</td>
    <td align="right">27-JAN-09:09</td>
    <td align="right">        0.97</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.144818E+10</td>
    <td align="right">     2511.45</td>
    <td align="right">14-FEB-08:30</td>
    <td align="right">        5.00</td>
    <td align="right">        0.50</td>
    <td align="right">0.196849E+09</td>
    <td align="right">      347.87</td>
    <td align="right">14-FEB-10:09</td>
    <td align="right">       10.83</td>
    <td align="right">        3.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.229161E+10</td>
    <td align="right">     3237.77</td>
    <td align="right">31-MAR-08:00</td>
    <td align="right">        7.80</td>
    <td align="right">        3.06</td>
    <td align="right">0.254212E+09</td>
    <td align="right">      347.88</td>
    <td align="right">10-MAR-10:20</td>
    <td align="right">        7.23</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.318449E+10</td>
    <td align="right">     8728.26</td>
    <td align="right">30-APR-07:42</td>
    <td align="right">       14.63</td>
    <td align="right">        5.05</td>
    <td align="right">0.249890E+09</td>
    <td align="right">      347.87</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">        9.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.391995E+10</td>
    <td align="right">     8715.90</td>
    <td align="right">29-MAY-07:22</td>
    <td align="right">       14.45</td>
    <td align="right">       12.09</td>
    <td align="right">0.272183E+09</td>
    <td align="right">      347.88</td>
    <td align="right">23-MAY-09:09</td>
    <td align="right">       23.07</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.530321E+10</td>
    <td align="right">    10156.18</td>
    <td align="right">18-JUN-08:31</td>
    <td align="right">       24.67</td>
    <td align="right">       11.79</td>
    <td align="right">0.274724E+09</td>
    <td align="right">      347.89</td>
    <td align="right">30-JUN-13:39</td>
    <td align="right">       29.47</td>
    <td align="right">       17.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.568893E+10</td>
    <td align="right">     9875.14</td>
    <td align="right">09-JUL-08:52</td>
    <td align="right">       23.90</td>
    <td align="right">       17.54</td>
    <td align="right">0.256452E+09</td>
    <td align="right">      347.88</td>
    <td align="right">21-JUL-09:09</td>
    <td align="right">       30.18</td>
    <td align="right">       16.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.585725E+10</td>
    <td align="right">    10604.04</td>
    <td align="right">20-AUG-08:61</td>
    <td align="right">       24.68</td>
    <td align="right">       14.74</td>
    <td align="right">0.287574E+09</td>
    <td align="right">      347.89</td>
    <td align="right">28-AUG-13:50</td>
    <td align="right">       23.30</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.464432E+10</td>
    <td align="right">    10301.85</td>
    <td align="right">03-SEP-08:21</td>
    <td align="right">       24.45</td>
    <td align="right">       14.42</td>
    <td align="right">0.254133E+09</td>
    <td align="right">      347.88</td>
    <td align="right">27-SEP-09:09</td>
    <td align="right">       18.77</td>
    <td align="right">       10.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.356444E+10</td>
    <td align="right">     8811.89</td>
    <td align="right">01-OCT-07:42</td>
    <td align="right">       15.60</td>
    <td align="right">       10.10</td>
    <td align="right">0.258175E+09</td>
    <td align="right">      347.88</td>
    <td align="right">18-OCT-09:09</td>
    <td align="right">       12.35</td>
    <td align="right">        5.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.222213E+10</td>
    <td align="right">     4174.00</td>
    <td align="right">01-NOV-08:70</td>
    <td align="right">        8.17</td>
    <td align="right">        5.62</td>
    <td align="right">0.242004E+09</td>
    <td align="right">      347.87</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">       10.47</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.153077E+10</td>
    <td align="right">     1694.86</td>
    <td align="right">29-DEC-09:00</td>
    <td align="right">        1.10</td>
    <td align="right">        -1.1</td>
    <td align="right">0.207655E+09</td>
    <td align="right">      332.57</td>
    <td align="right">29-DEC-09:09</td>
    <td align="right">        1.38</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.410681E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.296576E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.141281E+10</td>
    <td align="right">     1690.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.10</td>
    <td align="right">        -1.1</td>
    <td align="right">0.196849E+09</td>
    <td align="right">      326.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.97</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.585725E+10</td>
    <td align="right">    10604.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.68</td>
    <td align="right">       17.54</td>
    <td align="right">0.287574E+09</td>
    <td align="right">      347.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.18</td>
    <td align="right">       17.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.194499E+10</td>
    <td align="right">     8415.41</td>
    <td align="right">01-JAN-14:43</td>
    <td align="right">       16.02</td>
    <td align="right">        5.77</td>
    <td align="right">0.347521E+09</td>
    <td align="right">      560.10</td>
    <td align="right">02-JAN-14:20</td>
    <td align="right">       14.07</td>
    <td align="right">        5.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170500E+10</td>
    <td align="right">     7251.77</td>
    <td align="right">14-FEB-14:25</td>
    <td align="right">       21.15</td>
    <td align="right">        7.13</td>
    <td align="right">0.316567E+09</td>
    <td align="right">      561.59</td>
    <td align="right">14-FEB-14:20</td>
    <td align="right">       20.97</td>
    <td align="right">        7.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.180177E+10</td>
    <td align="right">     4390.58</td>
    <td align="right">13-MAR-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        6.95</td>
    <td align="right">0.378088E+09</td>
    <td align="right">      549.50</td>
    <td align="right">14-MAR-13:09</td>
    <td align="right">       16.97</td>
    <td align="right">        6.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.222342E+10</td>
    <td align="right">     4429.41</td>
    <td align="right">13-APR-16:50</td>
    <td align="right">       26.02</td>
    <td align="right">       10.24</td>
    <td align="right">0.349992E+09</td>
    <td align="right">      549.50</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">        9.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.293909E+10</td>
    <td align="right">     7487.78</td>
    <td align="right">19-MAY-16:20</td>
    <td align="right">       30.00</td>
    <td align="right">       12.38</td>
    <td align="right">0.396517E+09</td>
    <td align="right">      549.50</td>
    <td align="right">19-MAY-13:00</td>
    <td align="right">       28.90</td>
    <td align="right">       12.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.521064E+10</td>
    <td align="right">     9448.47</td>
    <td align="right">28-JUN-16:40</td>
    <td align="right">       38.17</td>
    <td align="right">       14.07</td>
    <td align="right">0.427329E+09</td>
    <td align="right">      678.87</td>
    <td align="right">29-JUN-12:09</td>
    <td align="right">       35.37</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.637840E+10</td>
    <td align="right">     9458.78</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">       37.80</td>
    <td align="right">       14.85</td>
    <td align="right">0.406751E+09</td>
    <td align="right">      663.09</td>
    <td align="right">20-JUL-12:09</td>
    <td align="right">       34.60</td>
    <td align="right">       17.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.670663E+10</td>
    <td align="right">     8702.78</td>
    <td align="right">01-AUG-16:20</td>
    <td align="right">       34.43</td>
    <td align="right">       15.93</td>
    <td align="right">0.453686E+09</td>
    <td align="right">      618.04</td>
    <td align="right">18-AUG-12:09</td>
    <td align="right">       31.20</td>
    <td align="right">       17.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.612062E+10</td>
    <td align="right">     9180.99</td>
    <td align="right">03-SEP-13:02</td>
    <td align="right">       31.38</td>
    <td align="right">       16.71</td>
    <td align="right">0.402205E+09</td>
    <td align="right">      626.15</td>
    <td align="right">28-SEP-13:39</td>
    <td align="right">       29.63</td>
    <td align="right">       15.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.537974E+10</td>
    <td align="right">     9934.18</td>
    <td align="right">01-OCT-13:01</td>
    <td align="right">       27.38</td>
    <td align="right">       14.02</td>
    <td align="right">0.404834E+09</td>
    <td align="right">      621.90</td>
    <td align="right">06-OCT-13:50</td>
    <td align="right">       26.52</td>
    <td align="right">       12.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.325938E+10</td>
    <td align="right">     8147.91</td>
    <td align="right">19-NOV-13:53</td>
    <td align="right">       13.30</td>
    <td align="right">        3.27</td>
    <td align="right">0.387636E+09</td>
    <td align="right">      605.76</td>
    <td align="right">01-NOV-13:39</td>
    <td align="right">       12.57</td>
    <td align="right">        7.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.210729E+10</td>
    <td align="right">     7733.48</td>
    <td align="right">31-DEC-15:32</td>
    <td align="right">       10.37</td>
    <td align="right">        1.70</td>
    <td align="right">0.345872E+09</td>
    <td align="right">      549.51</td>
    <td align="right">14-DEC-14:20</td>
    <td align="right">        2.40</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.457770E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.461700E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.170500E+10</td>
    <td align="right">     4390.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.37</td>
    <td align="right">        1.70</td>
    <td align="right">0.316567E+09</td>
    <td align="right">      549.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.40</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.670663E+10</td>
    <td align="right">     9934.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.17</td>
    <td align="right">       16.71</td>
    <td align="right">0.453686E+09</td>
    <td align="right">      678.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.37</td>
    <td align="right">       17.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142770E+10</td>
    <td align="right">     3255.62</td>
    <td align="right">26-JAN-16:30</td>
    <td align="right">       10.30</td>
    <td align="right">        1.37</td>
    <td align="right">0.208094E+09</td>
    <td align="right">      338.68</td>
    <td align="right">09-JAN-16:00</td>
    <td align="right">       11.70</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152611E+10</td>
    <td align="right">     4759.36</td>
    <td align="right">15-FEB-16:40</td>
    <td align="right">       16.87</td>
    <td align="right">        6.04</td>
    <td align="right">0.193101E+09</td>
    <td align="right">      338.67</td>
    <td align="right">02-FEB-16:00</td>
    <td align="right">        5.60</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.225552E+10</td>
    <td align="right">     4493.41</td>
    <td align="right">07-MAR-17:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.50</td>
    <td align="right">0.236000E+09</td>
    <td align="right">      338.67</td>
    <td align="right">06-MAR-16:19</td>
    <td align="right">       17.43</td>
    <td align="right">        6.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.295099E+10</td>
    <td align="right">     6302.10</td>
    <td align="right">16-APR-17:33</td>
    <td align="right">       19.80</td>
    <td align="right">        7.75</td>
    <td align="right">0.229008E+09</td>
    <td align="right">      341.75</td>
    <td align="right">14-APR-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       10.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.365751E+10</td>
    <td align="right">     9646.09</td>
    <td align="right">20-MAY-17:42</td>
    <td align="right">       26.70</td>
    <td align="right">       10.86</td>
    <td align="right">0.254856E+09</td>
    <td align="right">      347.77</td>
    <td align="right">18-MAY-13:00</td>
    <td align="right">       25.60</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.474366E+10</td>
    <td align="right">    10812.20</td>
    <td align="right">25-JUN-17:11</td>
    <td align="right">       33.13</td>
    <td align="right">       14.88</td>
    <td align="right">0.267522E+09</td>
    <td align="right">      347.86</td>
    <td align="right">30-JUN-13:39</td>
    <td align="right">       29.47</td>
    <td align="right">       17.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.506241E+10</td>
    <td align="right">    10895.58</td>
    <td align="right">04-JUL-17:41</td>
    <td align="right">       34.27</td>
    <td align="right">       13.83</td>
    <td align="right">0.253446E+09</td>
    <td align="right">      347.85</td>
    <td align="right">21-JUL-09:09</td>
    <td align="right">       30.18</td>
    <td align="right">       16.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.530307E+10</td>
    <td align="right">    11248.31</td>
    <td align="right">20-AUG-18:01</td>
    <td align="right">       33.67</td>
    <td align="right">       15.12</td>
    <td align="right">0.284690E+09</td>
    <td align="right">      347.86</td>
    <td align="right">28-AUG-13:50</td>
    <td align="right">       23.30</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.438121E+10</td>
    <td align="right">    10442.38</td>
    <td align="right">24-SEP-16:22</td>
    <td align="right">       25.30</td>
    <td align="right">       15.55</td>
    <td align="right">0.250866E+09</td>
    <td align="right">      347.84</td>
    <td align="right">29-SEP-13:09</td>
    <td align="right">       28.98</td>
    <td align="right">       15.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.360796E+10</td>
    <td align="right">    10263.39</td>
    <td align="right">15-OCT-16:42</td>
    <td align="right">       20.60</td>
    <td align="right">        7.78</td>
    <td align="right">0.248922E+09</td>
    <td align="right">      347.84</td>
    <td align="right">06-OCT-13:09</td>
    <td align="right">       25.78</td>
    <td align="right">       12.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.234429E+10</td>
    <td align="right">     5106.56</td>
    <td align="right">02-NOV-16:00</td>
    <td align="right">       16.70</td>
    <td align="right">        9.77</td>
    <td align="right">0.231709E+09</td>
    <td align="right">      347.79</td>
    <td align="right">14-NOV-14:00</td>
    <td align="right">       12.20</td>
    <td align="right">        4.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.156290E+10</td>
    <td align="right">     2644.57</td>
    <td align="right">29-DEC-16:20</td>
    <td align="right">       11.13</td>
    <td align="right">        3.57</td>
    <td align="right">0.204467E+09</td>
    <td align="right">      338.68</td>
    <td align="right">13-DEC-16:00</td>
    <td align="right">        7.20</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.388233E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.286268E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.142770E+10</td>
    <td align="right">     2644.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.30</td>
    <td align="right">        1.37</td>
    <td align="right">0.193101E+09</td>
    <td align="right">      338.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.60</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.530307E+10</td>
    <td align="right">    11248.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.27</td>
    <td align="right">       15.55</td>
    <td align="right">0.284690E+09</td>
    <td align="right">      347.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.18</td>
    <td align="right">       17.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134856E+10</td>
    <td align="right">     1667.37</td>
    <td align="right">05-JAN-16:00</td>
    <td align="right">       16.10</td>
    <td align="right">        6.82</td>
    <td align="right">0.337292E+09</td>
    <td align="right">      503.91</td>
    <td align="right">27-JAN-14:00</td>
    <td align="right">       11.70</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141384E+10</td>
    <td align="right">     2009.01</td>
    <td align="right">14-FEB-17:00</td>
    <td align="right">       21.10</td>
    <td align="right">        7.20</td>
    <td align="right">0.317859E+09</td>
    <td align="right">      543.42</td>
    <td align="right">15-FEB-14:00</td>
    <td align="right">       17.20</td>
    <td align="right">        6.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217975E+10</td>
    <td align="right">     2392.49</td>
    <td align="right">27-MAR-14:40</td>
    <td align="right">       18.13</td>
    <td align="right">        6.96</td>
    <td align="right">0.411351E+09</td>
    <td align="right">      549.48</td>
    <td align="right">28-MAR-13:00</td>
    <td align="right">       15.00</td>
    <td align="right">        7.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.277698E+10</td>
    <td align="right">     4073.09</td>
    <td align="right">14-APR-14:30</td>
    <td align="right">       23.60</td>
    <td align="right">       10.42</td>
    <td align="right">0.390856E+09</td>
    <td align="right">      549.49</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">        9.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.367250E+10</td>
    <td align="right">     4540.19</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       28.30</td>
    <td align="right">       11.02</td>
    <td align="right">0.431626E+09</td>
    <td align="right">      549.51</td>
    <td align="right">11-MAY-09:09</td>
    <td align="right">       12.57</td>
    <td align="right">        6.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.507996E+10</td>
    <td align="right">     6745.23</td>
    <td align="right">29-JUN-05:02</td>
    <td align="right">       24.40</td>
    <td align="right">       16.06</td>
    <td align="right">0.434546E+09</td>
    <td align="right">      549.52</td>
    <td align="right">30-JUN-13:39</td>
    <td align="right">       29.47</td>
    <td align="right">       17.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.555620E+10</td>
    <td align="right">     6753.27</td>
    <td align="right">24-JUL-04:01</td>
    <td align="right">       22.70</td>
    <td align="right">       14.93</td>
    <td align="right">0.404931E+09</td>
    <td align="right">      549.49</td>
    <td align="right">21-JUL-09:09</td>
    <td align="right">       30.18</td>
    <td align="right">       16.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.545755E+10</td>
    <td align="right">     6760.86</td>
    <td align="right">22-AUG-05:02</td>
    <td align="right">       21.52</td>
    <td align="right">       15.20</td>
    <td align="right">0.454070E+09</td>
    <td align="right">      549.51</td>
    <td align="right">28-AUG-13:50</td>
    <td align="right">       23.30</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.399902E+10</td>
    <td align="right">     4612.20</td>
    <td align="right">22-SEP-14:00</td>
    <td align="right">       28.90</td>
    <td align="right">       15.70</td>
    <td align="right">0.401046E+09</td>
    <td align="right">      549.49</td>
    <td align="right">27-SEP-09:09</td>
    <td align="right">       18.77</td>
    <td align="right">       10.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.285819E+10</td>
    <td align="right">     4366.47</td>
    <td align="right">02-OCT-13:40</td>
    <td align="right">       26.33</td>
    <td align="right">       15.34</td>
    <td align="right">0.400635E+09</td>
    <td align="right">      549.49</td>
    <td align="right">24-OCT-13:50</td>
    <td align="right">        8.87</td>
    <td align="right">        4.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.185444E+10</td>
    <td align="right">     2298.77</td>
    <td align="right">02-NOV-16:00</td>
    <td align="right">       16.70</td>
    <td align="right">        9.77</td>
    <td align="right">0.371821E+09</td>
    <td align="right">      549.48</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       12.20</td>
    <td align="right">        7.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129257E+10</td>
    <td align="right">     1588.45</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">       12.50</td>
    <td align="right">        4.55</td>
    <td align="right">0.322966E+09</td>
    <td align="right">      521.52</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       12.20</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.374896E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.467900E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129257E+10</td>
    <td align="right">     1588.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.50</td>
    <td align="right">        4.55</td>
    <td align="right">0.317859E+09</td>
    <td align="right">      503.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.87</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.555620E+10</td>
    <td align="right">     6760.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       16.06</td>
    <td align="right">0.454070E+09</td>
    <td align="right">      549.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.18</td>
    <td align="right">       17.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.164481E+10</td>
    <td align="right">     2634.66</td>
    <td align="right">27-JAN-09:15</td>
    <td align="right">        1.33</td>
    <td align="right">        -3.1</td>
    <td align="right">0.156918E+09</td>
    <td align="right">      338.71</td>
    <td align="right">27-JAN-09:39</td>
    <td align="right">        2.07</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.186789E+10</td>
    <td align="right">     4429.43</td>
    <td align="right">14-FEB-09:10</td>
    <td align="right">        7.25</td>
    <td align="right">        1.88</td>
    <td align="right">0.147762E+09</td>
    <td align="right">      338.72</td>
    <td align="right">14-FEB-08:20</td>
    <td align="right">        4.43</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.308767E+10</td>
    <td align="right">     7119.56</td>
    <td align="right">26-MAR-09:13</td>
    <td align="right">       11.87</td>
    <td align="right">        4.47</td>
    <td align="right">0.188879E+09</td>
    <td align="right">      338.72</td>
    <td align="right">07-MAR-08:20</td>
    <td align="right">        5.17</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.412869E+10</td>
    <td align="right">    11063.38</td>
    <td align="right">30-APR-07:42</td>
    <td align="right">       14.63</td>
    <td align="right">        5.05</td>
    <td align="right">0.183185E+09</td>
    <td align="right">      341.82</td>
    <td align="right">28-APR-07:00</td>
    <td align="right">       16.70</td>
    <td align="right">        6.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.482466E+10</td>
    <td align="right">    11784.03</td>
    <td align="right">14-MAY-07:42</td>
    <td align="right">       18.53</td>
    <td align="right">        8.41</td>
    <td align="right">0.198875E+09</td>
    <td align="right">      338.75</td>
    <td align="right">23-MAY-15:09</td>
    <td align="right">       14.32</td>
    <td align="right">       13.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.598826E+10</td>
    <td align="right">    12966.74</td>
    <td align="right">18-JUN-07:51</td>
    <td align="right">       22.80</td>
    <td align="right">       11.49</td>
    <td align="right">0.201263E+09</td>
    <td align="right">      338.74</td>
    <td align="right">22-JUN-07:10</td>
    <td align="right">       23.68</td>
    <td align="right">       14.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.609710E+10</td>
    <td align="right">    12554.87</td>
    <td align="right">02-JUL-08:52</td>
    <td align="right">       23.30</td>
    <td align="right">       17.34</td>
    <td align="right">0.188800E+09</td>
    <td align="right">      338.73</td>
    <td align="right">06-JUL-07:10</td>
    <td align="right">       23.68</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.609107E+10</td>
    <td align="right">    13393.39</td>
    <td align="right">20-AUG-08:61</td>
    <td align="right">       24.68</td>
    <td align="right">       14.74</td>
    <td align="right">0.210735E+09</td>
    <td align="right">      338.73</td>
    <td align="right">28-AUG-14:09</td>
    <td align="right">       23.40</td>
    <td align="right">       17.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.478544E+10</td>
    <td align="right">    12833.78</td>
    <td align="right">03-SEP-08:21</td>
    <td align="right">       24.45</td>
    <td align="right">       14.42</td>
    <td align="right">0.185106E+09</td>
    <td align="right">      338.73</td>
    <td align="right">28-SEP-07:40</td>
    <td align="right">       20.37</td>
    <td align="right">       11.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.372379E+10</td>
    <td align="right">    11304.07</td>
    <td align="right">01-OCT-09:02</td>
    <td align="right">       18.35</td>
    <td align="right">       11.46</td>
    <td align="right">0.183790E+09</td>
    <td align="right">      338.73</td>
    <td align="right">06-OCT-10:09</td>
    <td align="right">       21.57</td>
    <td align="right">       12.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.243121E+10</td>
    <td align="right">     5117.52</td>
    <td align="right">01-NOV-08:40</td>
    <td align="right">        9.27</td>
    <td align="right">        6.13</td>
    <td align="right">0.171105E+09</td>
    <td align="right">      338.72</td>
    <td align="right">17-NOV-08:20</td>
    <td align="right">        0.73</td>
    <td align="right">        -2.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.162177E+10</td>
    <td align="right">     2397.52</td>
    <td align="right">29-DEC-09:10</td>
    <td align="right">        1.38</td>
    <td align="right">        -0.9</td>
    <td align="right">0.151633E+09</td>
    <td align="right">      338.71</td>
    <td align="right">29-DEC-09:20</td>
    <td align="right">        1.67</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.462923E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.216805E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.162177E+10</td>
    <td align="right">     2397.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.33</td>
    <td align="right">        -3.1</td>
    <td align="right">0.147762E+09</td>
    <td align="right">      338.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.73</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.609710E+10</td>
    <td align="right">    13393.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.68</td>
    <td align="right">       17.34</td>
    <td align="right">0.210735E+09</td>
    <td align="right">      341.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.68</td>
    <td align="right">       17.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.396755E+10</td>
    <td align="right">     8910.04</td>
    <td align="right">01-JAN-14:43</td>
    <td align="right">       16.02</td>
    <td align="right">        5.77</td>
    <td align="right">0.401520E+09</td>
    <td align="right">      679.18</td>
    <td align="right">26-JAN-14:09</td>
    <td align="right">       10.10</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.384442E+10</td>
    <td align="right">     9070.27</td>
    <td align="right">12-FEB-13:02</td>
    <td align="right">       15.87</td>
    <td align="right">        5.39</td>
    <td align="right">0.367758E+09</td>
    <td align="right">      641.00</td>
    <td align="right">10-FEB-14:09</td>
    <td align="right">       13.90</td>
    <td align="right">        5.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.394612E+10</td>
    <td align="right">     7613.93</td>
    <td align="right">08-MAR-13:30</td>
    <td align="right">       21.40</td>
    <td align="right">        9.26</td>
    <td align="right">0.431159E+09</td>
    <td align="right">      571.55</td>
    <td align="right">24-MAR-13:20</td>
    <td align="right">       17.57</td>
    <td align="right">        6.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.370489E+10</td>
    <td align="right">     5872.91</td>
    <td align="right">27-APR-13:10</td>
    <td align="right">       23.07</td>
    <td align="right">        9.44</td>
    <td align="right">0.392700E+09</td>
    <td align="right">      549.50</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">        9.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.401672E+10</td>
    <td align="right">     5049.73</td>
    <td align="right">31-MAY-14:20</td>
    <td align="right">       27.93</td>
    <td align="right">       11.36</td>
    <td align="right">0.430575E+09</td>
    <td align="right">      549.50</td>
    <td align="right">11-MAY-09:30</td>
    <td align="right">       13.30</td>
    <td align="right">        6.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.523843E+10</td>
    <td align="right">     7033.25</td>
    <td align="right">29-JUN-05:02</td>
    <td align="right">       24.40</td>
    <td align="right">       16.06</td>
    <td align="right">0.433658E+09</td>
    <td align="right">      549.52</td>
    <td align="right">30-JUN-13:39</td>
    <td align="right">       29.47</td>
    <td align="right">       17.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.585149E+10</td>
    <td align="right">     7399.22</td>
    <td align="right">24-JUL-04:01</td>
    <td align="right">       22.70</td>
    <td align="right">       14.93</td>
    <td align="right">0.404655E+09</td>
    <td align="right">      549.49</td>
    <td align="right">21-JUL-09:09</td>
    <td align="right">       30.18</td>
    <td align="right">       16.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.631769E+10</td>
    <td align="right">     7704.36</td>
    <td align="right">31-AUG-12:40</td>
    <td align="right">       28.87</td>
    <td align="right">       15.83</td>
    <td align="right">0.454053E+09</td>
    <td align="right">      559.85</td>
    <td align="right">31-AUG-13:09</td>
    <td align="right">       29.50</td>
    <td align="right">       15.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.603493E+10</td>
    <td align="right">    10063.86</td>
    <td align="right">03-SEP-13:02</td>
    <td align="right">       31.38</td>
    <td align="right">       16.71</td>
    <td align="right">0.405050E+09</td>
    <td align="right">      652.42</td>
    <td align="right">28-SEP-13:20</td>
    <td align="right">       29.27</td>
    <td align="right">       15.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.612857E+10</td>
    <td align="right">    10876.10</td>
    <td align="right">01-OCT-12:21</td>
    <td align="right">       26.40</td>
    <td align="right">       14.32</td>
    <td align="right">0.426705E+09</td>
    <td align="right">      671.53</td>
    <td align="right">31-OCT-13:09</td>
    <td align="right">       20.47</td>
    <td align="right">        8.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.496256E+10</td>
    <td align="right">     8330.61</td>
    <td align="right">19-NOV-14:23</td>
    <td align="right">       14.15</td>
    <td align="right">        3.66</td>
    <td align="right">0.426809E+09</td>
    <td align="right">      696.05</td>
    <td align="right">01-NOV-13:20</td>
    <td align="right">       12.93</td>
    <td align="right">        7.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.445951E+10</td>
    <td align="right">     8675.05</td>
