    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1306.65</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1349.32</td>
    <td align="right">02-JAN-16:00</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    28955.53</td>
    <td align="right">30-JAN-07:01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1306.65</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1349.32</td>
    <td align="right">16-FEB-08:09</td>
    <td align="right">     1505.88</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    27526.01</td>
    <td align="right">06-FEB-07:01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1079.46</td>
    <td align="right">20-MAR-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    23449.23</td>
    <td align="right">30-MAR-06:01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1306.65</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">03-APR-18:19</td>
    <td align="right">     1505.88</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2153.09</td>
    <td align="right">13-APR-17:00</td>
    <td align="right">    19302.38</td>
    <td align="right">06-APR-06:01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">01-MAY-18:30</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5842.96</td>
    <td align="right">19-MAY-16:05</td>
    <td align="right">    15006.59</td>
    <td align="right">04-MAY-06:01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1306.65</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      749.62</td>
    <td align="right">01-JUN-16:30</td>
    <td align="right">     1505.88</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13860.62</td>
    <td align="right">28-JUN-16:01</td>
    <td align="right">    12416.40</td>
    <td align="right">09-JUN-06:02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1306.65</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      749.62</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">     1505.88</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12511.92</td>
    <td align="right">21-JUL-16:01</td>
    <td align="right">     4338.41</td>
    <td align="right">28-JUL-06:03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1306.65</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">01-AUG-18:40</td>
    <td align="right">     1505.88</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10132.03</td>
    <td align="right">01-AUG-16:02</td>
    <td align="right">     9246.29</td>
    <td align="right">31-AUG-06:02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1306.65</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     1349.32</td>
    <td align="right">08-SEP-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5724.85</td>
    <td align="right">20-SEP-16:03</td>
    <td align="right">    11521.08</td>
    <td align="right">20-SEP-06:02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1306.65</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1079.46</td>
    <td align="right">25-OCT-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2762.77</td>
    <td align="right">06-OCT-16:10</td>
    <td align="right">    23209.84</td>
    <td align="right">26-OCT-06:01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1306.65</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1619.19</td>
    <td align="right">09-NOV-16:49</td>
    <td align="right">     1505.88</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    27035.94</td>
    <td align="right">27-NOV-07:01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1306.65</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1505.88</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    31192.61</td>
    <td align="right">15-DEC-07:01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      539.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4338.41</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1619.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13860.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31192.61</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      827.17</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      854.18</td>
    <td align="right">04-JAN-16:49</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      875.01</td>
    <td align="right">16-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      827.17</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      854.18</td>
    <td align="right">16-FEB-08:09</td>
    <td align="right">      953.29</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      679.61</td>
    <td align="right">05-FEB-01:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      827.17</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      683.34</td>
    <td align="right">20-MAR-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">      567.12</td>
    <td align="right">14-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      827.17</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      341.67</td>
    <td align="right">03-APR-18:30</td>
    <td align="right">      953.29</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.40</td>
    <td align="right">29-APR-15:30</td>
    <td align="right">      660.59</td>
    <td align="right">07-APR-22:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      827.17</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      341.67</td>
    <td align="right">01-MAY-18:40</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.73</td>
    <td align="right">14-MAY-17:30</td>
    <td align="right">      404.01</td>
    <td align="right">18-MAY-03:20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      827.17</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      474.54</td>
    <td align="right">01-JUN-16:30</td>
    <td align="right">      953.29</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.19</td>
    <td align="right">18-JUN-14:00</td>
    <td align="right">      314.34</td>
    <td align="right">10-JUN-01:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      827.17</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      474.54</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">      953.29</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      252.66</td>
    <td align="right">04-JUL-14:51</td>
    <td align="right">      165.52</td>
    <td align="right">15-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      827.17</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      341.67</td>
    <td align="right">01-AUG-18:49</td>
    <td align="right">      953.29</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      126.70</td>
    <td align="right">06-AUG-14:50</td>
    <td align="right">      171.79</td>
    <td align="right">08-AUG-01:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      827.17</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      854.18</td>
    <td align="right">08-SEP-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.92</td>
    <td align="right">03-SEP-15:10</td>
    <td align="right">      246.31</td>
    <td align="right">18-SEP-01:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      827.17</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      854.18</td>
    <td align="right">25-OCT-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.32</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      392.93</td>
    <td align="right">11-OCT-23:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      827.17</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1025.01</td>
    <td align="right">09-NOV-16:49</td>
    <td align="right">      953.29</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      701.36</td>
    <td align="right">03-NOV-24:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      827.17</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1025.01</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">      953.29</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      948.84</td>
    <td align="right">14-DEC-04:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      827.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">      341.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      165.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      827.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1025.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      252.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">      948.84</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1306.65</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1619.19</td>
    <td align="right">04-JAN-16:00</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1895.73</td>
    <td align="right">16-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1306.65</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1349.32</td>
    <td align="right">16-FEB-08:09</td>
    <td align="right">     1505.89</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     1498.82</td>
    <td align="right">05-FEB-01:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1079.46</td>
    <td align="right">20-MAR-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     1300.11</td>
    <td align="right">14-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1306.65</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">03-APR-18:19</td>
    <td align="right">     1505.89</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.52</td>
    <td align="right">01-APR-17:02</td>
    <td align="right">     1475.37</td>
    <td align="right">07-APR-22:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">01-MAY-18:40</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      230.33</td>
    <td align="right">14-MAY-17:00</td>
    <td align="right">      919.85</td>
    <td align="right">03-MAY-22:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1306.65</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      749.62</td>
    <td align="right">01-JUN-16:30</td>
    <td align="right">     1505.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      464.90</td>
    <td align="right">18-JUN-16:00</td>
    <td align="right">      692.94</td>
    <td align="right">10-JUN-01:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1306.65</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      749.62</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">     1505.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      570.89</td>
    <td align="right">04-JUL-14:51</td>
    <td align="right">      363.79</td>
    <td align="right">15-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1306.65</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">01-AUG-18:40</td>
    <td align="right">     1505.89</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      318.44</td>
    <td align="right">05-AUG-17:02</td>
    <td align="right">      356.12</td>
    <td align="right">08-AUG-01:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1306.65</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     1349.32</td>
    <td align="right">08-SEP-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      212.57</td>
    <td align="right">03-SEP-14:50</td>
    <td align="right">      507.82</td>
    <td align="right">18-SEP-01:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1306.65</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1349.32</td>
    <td align="right">25-OCT-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">      852.68</td>
    <td align="right">11-OCT-23:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1306.65</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1619.19</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     1505.89</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1505.69</td>
    <td align="right">03-NOV-24:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1306.65</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">     1505.89</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     2090.41</td>
    <td align="right">14-DEC-04:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      539.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      356.12</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1619.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      570.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2090.41</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      805.43</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     1025.08</td>
    <td align="right">04-JAN-16:00</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1268.10</td>
    <td align="right">16-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      805.43</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      854.23</td>
    <td align="right">16-FEB-08:09</td>
    <td align="right">      953.30</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     1000.38</td>
    <td align="right">05-FEB-01:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      805.43</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      569.49</td>
    <td align="right">01-MAR-17:40</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      864.13</td>
    <td align="right">14-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      805.43</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">      341.69</td>
    <td align="right">03-APR-18:10</td>
    <td align="right">      953.30</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.54</td>
    <td align="right">29-APR-17:50</td>
    <td align="right">      974.22</td>
    <td align="right">07-APR-22:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      805.43</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      341.69</td>
    <td align="right">01-MAY-18:30</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      202.04</td>
    <td align="right">14-MAY-17:00</td>
    <td align="right">      597.03</td>
    <td align="right">03-MAY-22:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      805.43</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      474.57</td>
    <td align="right">01-JUN-16:30</td>
    <td align="right">      953.30</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      368.12</td>
    <td align="right">18-JUN-16:30</td>
    <td align="right">      454.34</td>
    <td align="right">10-JUN-01:40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      805.43</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      474.57</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">      953.30</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      412.56</td>
    <td align="right">04-JUL-15:10</td>
    <td align="right">      247.94</td>
    <td align="right">15-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      805.43</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      341.69</td>
    <td align="right">01-AUG-18:30</td>
    <td align="right">      953.30</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      245.83</td>
    <td align="right">05-AUG-17:02</td>
    <td align="right">      300.47</td>
    <td align="right">27-AUG-07:40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      805.43</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">      854.23</td>
    <td align="right">08-SEP-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      166.75</td>
    <td align="right">03-SEP-15:10</td>
    <td align="right">      342.70</td>
    <td align="right">18-SEP-01:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      805.43</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">      683.39</td>
    <td align="right">25-OCT-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      103.13</td>
    <td align="right">01-OCT-16:30</td>
    <td align="right">      561.27</td>
    <td align="right">11-OCT-23:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      805.43</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     1025.08</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">      953.30</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      991.56</td>
    <td align="right">03-NOV-24:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      805.43</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1025.08</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">      953.30</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     1386.24</td>
    <td align="right">14-DEC-04:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      805.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">      341.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      247.94</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      805.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1025.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      412.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1386.24</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1306.65</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1349.32</td>
    <td align="right">02-JAN-16:00</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1983.43</td>
    <td align="right">16-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1306.65</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1349.32</td>
    <td align="right">16-FEB-08:09</td>
    <td align="right">     1505.88</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     1576.27</td>
    <td align="right">05-FEB-01:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1079.46</td>
    <td align="right">20-MAR-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     1333.65</td>
    <td align="right">14-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1306.65</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">03-APR-18:19</td>
    <td align="right">     1505.88</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.66</td>
    <td align="right">01-APR-17:30</td>
    <td align="right">     1491.24</td>
    <td align="right">07-APR-22:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">01-MAY-18:30</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      226.54</td>
    <td align="right">14-MAY-17:00</td>
    <td align="right">      916.01</td>
    <td align="right">03-MAY-22:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1306.65</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      749.62</td>
    <td align="right">01-JUN-16:30</td>
    <td align="right">     1505.88</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      467.00</td>
    <td align="right">18-JUN-16:10</td>
    <td align="right">      688.97</td>
    <td align="right">10-JUN-01:40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1306.65</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      749.62</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">     1505.88</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      564.89</td>
    <td align="right">04-JUL-14:51</td>
    <td align="right">      368.72</td>
    <td align="right">15-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1306.65</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">01-AUG-18:40</td>
    <td align="right">     1505.88</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      310.75</td>
    <td align="right">05-AUG-17:02</td>
    <td align="right">      361.77</td>
    <td align="right">22-AUG-22:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1306.65</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     1349.32</td>
    <td align="right">08-SEP-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.25</td>
    <td align="right">03-SEP-15:10</td>
    <td align="right">      533.61</td>
    <td align="right">18-SEP-01:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1306.65</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1349.32</td>
    <td align="right">25-OCT-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.93</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">      874.31</td>
    <td align="right">11-OCT-23:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1306.65</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1619.19</td>
    <td align="right">08-NOV-16:00</td>
    <td align="right">     1505.88</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1547.69</td>
    <td align="right">03-NOV-24:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1306.65</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1505.88</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     2168.67</td>
    <td align="right">14-DEC-04:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      539.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      361.77</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1619.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      564.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2168.67</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      827.17</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      854.18</td>
    <td align="right">04-JAN-16:49</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1283.54</td>
    <td align="right">16-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      827.17</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      854.18</td>
    <td align="right">16-FEB-08:09</td>
    <td align="right">      953.29</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     1020.59</td>
    <td align="right">05-FEB-01:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      827.17</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      683.34</td>
    <td align="right">20-MAR-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      863.20</td>
    <td align="right">14-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      827.17</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      341.67</td>
    <td align="right">03-APR-18:30</td>
    <td align="right">      953.29</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.09</td>
    <td align="right">29-APR-14:40</td>
    <td align="right">     1056.99</td>
    <td align="right">15-APR-17:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      827.17</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      341.67</td>
    <td align="right">01-MAY-18:40</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.60</td>
    <td align="right">14-MAY-16:58</td>
    <td align="right">      601.63</td>
    <td align="right">18-MAY-03:20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      827.17</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      474.54</td>
    <td align="right">01-JUN-16:30</td>
    <td align="right">      953.29</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      277.73</td>
    <td align="right">18-JUN-13:12</td>
    <td align="right">      478.42</td>
    <td align="right">10-JUN-01:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      827.17</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      474.54</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">      953.29</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      354.98</td>
    <td align="right">04-JUL-14:51</td>
    <td align="right">      250.59</td>
    <td align="right">15-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      827.17</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      341.67</td>
    <td align="right">01-AUG-18:49</td>
    <td align="right">      953.29</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.90</td>
    <td align="right">06-AUG-14:20</td>
    <td align="right">      249.19</td>
    <td align="right">08-AUG-01:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      827.17</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      854.18</td>
    <td align="right">08-SEP-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      182.06</td>
    <td align="right">03-SEP-16:50</td>
    <td align="right">      358.86</td>
    <td align="right">17-SEP-20:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      827.17</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      854.18</td>
    <td align="right">25-OCT-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.51</td>
    <td align="right">01-OCT-16:28</td>
    <td align="right">      569.83</td>
    <td align="right">11-OCT-23:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      827.17</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1025.01</td>
    <td align="right">09-NOV-16:49</td>
    <td align="right">      953.29</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1010.01</td>
    <td align="right">03-NOV-24:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      827.17</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1025.01</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">      953.29</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     1394.36</td>
    <td align="right">14-DEC-04:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      827.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">      341.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      249.19</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      827.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1025.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      354.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1394.36</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2763.79</td>
    <td align="right">16-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     2181.24</td>
    <td align="right">05-FEB-01:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     1852.76</td>
    <td align="right">14-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.64</td>
    <td align="right">01-APR-17:02</td>
    <td align="right">     2050.92</td>
    <td align="right">07-APR-22:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.79</td>
    <td align="right">14-MAY-16:50</td>
    <td align="right">     1257.87</td>
    <td align="right">03-MAY-22:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      613.45</td>
    <td align="right">18-JUN-16:00</td>
    <td align="right">      965.44</td>
    <td align="right">10-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      772.41</td>
    <td align="right">04-JUL-14:51</td>
    <td align="right">      462.71</td>
    <td align="right">15-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      406.22</td>
    <td align="right">05-AUG-17:02</td>
    <td align="right">      472.27</td>
    <td align="right">22-AUG-22:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      267.99</td>
    <td align="right">03-SEP-14:50</td>
    <td align="right">      702.43</td>
    <td align="right">18-SEP-01:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.90</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">     1171.18</td>
    <td align="right">11-OCT-23:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     2174.66</td>
    <td align="right">26-NOV-06:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     3044.35</td>
    <td align="right">14-DEC-04:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      462.71</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      772.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3044.35</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3324.50</td>
    <td align="right">16-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     2695.79</td>
    <td align="right">05-FEB-01:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     2312.35</td>
    <td align="right">14-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.70</td>
    <td align="right">01-APR-17:02</td>
    <td align="right">     2607.06</td>
    <td align="right">07-APR-22:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      297.92</td>
    <td align="right">14-MAY-17:00</td>
    <td align="right">     1594.13</td>
    <td align="right">03-MAY-22:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      728.18</td>
    <td align="right">18-JUN-16:00</td>
    <td align="right">     1219.42</td>
    <td align="right">10-JUN-01:40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      941.01</td>
    <td align="right">04-JUL-14:51</td>
    <td align="right">      597.47</td>
    <td align="right">15-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      503.34</td>
    <td align="right">05-AUG-17:02</td>
    <td align="right">      601.81</td>
    <td align="right">08-AUG-01:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      326.36</td>
    <td align="right">03-SEP-14:50</td>
    <td align="right">      879.77</td>
    <td align="right">18-SEP-01:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.31</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">     1478.52</td>
    <td align="right">11-OCT-23:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     2692.28</td>
    <td align="right">03-NOV-24:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     3759.10</td>
    <td align="right">14-DEC-04:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      597.47</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      941.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3759.10</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3266.47</td>
    <td align="right">16-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     2499.24</td>
    <td align="right">05-FEB-01:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     2179.56</td>
    <td align="right">14-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.89</td>
    <td align="right">29-APR-16:00</td>
    <td align="right">     2591.91</td>
    <td align="right">07-APR-22:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      135.70</td>
    <td align="right">14-MAY-17:00</td>
    <td align="right">     1562.25</td>
    <td align="right">03-MAY-22:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      525.74</td>
    <td align="right">18-JUN-16:10</td>
    <td align="right">     1316.13</td>
    <td align="right">04-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      745.38</td>
    <td align="right">04-JUL-16:51</td>
    <td align="right">      731.59</td>
    <td align="right">15-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      392.65</td>
    <td align="right">20-AUG-17:00</td>
    <td align="right">      583.44</td>
    <td align="right">08-AUG-01:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      207.54</td>
    <td align="right">03-SEP-15:00</td>
    <td align="right">      889.53</td>
    <td align="right">17-SEP-20:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.99</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">     1468.42</td>
    <td align="right">11-OCT-23:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     2695.44</td>
    <td align="right">03-NOV-21:03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     3510.29</td>
    <td align="right">14-DEC-04:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      583.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      745.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3510.29</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_BOTTOM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    27947.84</td>
    <td align="right">13-JAN-08:02</td>
    <td align="right">    60350.08</td>
    <td align="right">    76808.30</td>
    <td align="right">   296230.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    28005.40</td>
    <td align="right">27-FEB-08:03</td>
    <td align="right">    60350.08</td>
    <td align="right">    76808.30</td>
    <td align="right">   296230.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    34605.07</td>
    <td align="right">27-MAR-05:02</td>
    <td align="right">     3176.32</td>
    <td align="right">     4267.13</td>
    <td align="right">    17493.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    36030.93</td>
    <td align="right">18-APR-05:02</td>
    <td align="right">     3176.32</td>
    <td align="right">     4267.13</td>
    <td align="right">    17493.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    48535.67</td>
    <td align="right">22-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     5716.82</td>
    <td align="right">    20991.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    53865.72</td>
    <td align="right">29-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">     6669.62</td>
    <td align="right">    24490.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    54038.57</td>
    <td align="right">20-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">     6669.62</td>
    <td align="right">    24490.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    54211.90</td>
    <td align="right">10-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">     6669.62</td>
    <td align="right">    24490.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    49918.53</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     5716.82</td>
    <td align="right">    20991.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    49294.82</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     5716.82</td>
    <td align="right">    20991.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    38739.20</td>
    <td align="right">24-NOV-06:02</td>
    <td align="right">     3176.32</td>
    <td align="right">     4267.13</td>
    <td align="right">    17493.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    28771.16</td>
    <td align="right">15-DEC-08:02</td>
    <td align="right">    60350.08</td>
    <td align="right">    76808.30</td>
    <td align="right">   296230.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    27947.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4267.13</td>
    <td align="right">    17493.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    54211.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60350.08</td>
    <td align="right">    76808.30</td>
    <td align="right">   296230.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2593.12</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      256.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4257.83</td>
    <td align="right">14-FEB-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     5175.92</td>
    <td align="right">08-MAR-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     7638.17</td>
    <td align="right">28-APR-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9285.36</td>
    <td align="right">30-MAY-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11217.82</td>
    <td align="right">28-JUN-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    11067.55</td>
    <td align="right">21-JUL-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    11057.29</td>
    <td align="right">07-AUG-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     8853.82</td>
    <td align="right">12-SEP-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     7415.05</td>
    <td align="right">05-OCT-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3916.28</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2369.62</td>
    <td align="right">31-DEC-14:38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2369.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    11217.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.39</td>
    <td align="right">      256.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1141.47</td>
    <td align="right">27-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      158.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1342.85</td>
    <td align="right">11-FEB-06:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1430.22</td>
    <td align="right">18-MAR-05:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2225.59</td>
    <td align="right">28-APR-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2838.27</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3836.60</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3922.87</td>
    <td align="right">05-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3931.19</td>
    <td align="right">21-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3299.51</td>
    <td align="right">05-SEP-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3231.13</td>
    <td align="right">02-OCT-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1718.70</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      453.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1214.29</td>
    <td align="right">30-DEC-06:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1141.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3931.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.71</td>
    <td align="right">      453.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1953.95</td>
    <td align="right">06-JAN-18:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2293.77</td>
    <td align="right">15-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2166.15</td>
    <td align="right">12-MAR-17:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2942.41</td>
    <td align="right">30-APR-16:44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3159.22</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     4360.46</td>
    <td align="right">29-JUN-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      155.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4398.32</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4403.81</td>
    <td align="right">21-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4021.10</td>
    <td align="right">05-SEP-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3910.87</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3158.25</td>
    <td align="right">01-NOV-16:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      351.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1942.41</td>
    <td align="right">14-DEC-18:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      199.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1942.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4403.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      155.93</td>
    <td align="right">      351.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_MID></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    11780.49</td>
    <td align="right">26-JAN-17:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     7680.83</td>
    <td align="right">     7143.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    14120.60</td>
    <td align="right">15-FEB-17:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     7680.83</td>
    <td align="right">     7143.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    13205.77</td>
    <td align="right">09-MAR-17:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     7680.83</td>
    <td align="right">     7143.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    24930.75</td>
    <td align="right">28-APR-05:03</td>
    <td align="right">     2541.06</td>
    <td align="right">     3413.70</td>
    <td align="right">    12699.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    30448.02</td>
    <td align="right">22-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     5716.82</td>
    <td align="right">    19049.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    32774.19</td>
    <td align="right">28-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     5716.82</td>
    <td align="right">    19049.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    33042.52</td>
    <td align="right">06-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">     6669.62</td>
    <td align="right">    22224.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    33126.47</td>
    <td align="right">10-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">     6669.62</td>
    <td align="right">    22224.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    31635.76</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     5716.82</td>
    <td align="right">    19049.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    30581.42</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     5716.82</td>
    <td align="right">    19049.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    21814.03</td>
    <td align="right">01-NOV-05:02</td>
    <td align="right">     3176.32</td>
    <td align="right">     4267.13</td>
    <td align="right">    15874.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    11948.54</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     6035.01</td>
    <td align="right">     7680.83</td>
    <td align="right">     7143.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    11780.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3413.70</td>
    <td align="right">     7143.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    33126.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6035.01</td>
    <td align="right">     7680.83</td>
    <td align="right">    22224.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_TOP></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     9341.80</td>
    <td align="right">05-JAN-16:50</td>
    <td align="right">     6035.01</td>
    <td align="right">     7680.83</td>
    <td align="right">     7143.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    13704.56</td>
    <td align="right">15-FEB-17:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     7680.83</td>
    <td align="right">     7143.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    13593.49</td>
    <td align="right">08-MAR-17:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     7680.83</td>
    <td align="right">     7143.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    18537.31</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     7680.83</td>
    <td align="right">     7143.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    30721.25</td>
    <td align="right">22-MAY-05:02</td>
    <td align="right">     3176.32</td>
    <td align="right">     4267.13</td>
    <td align="right">    15874.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    34987.16</td>
    <td align="right">29-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">     6669.62</td>
    <td align="right">    22224.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    35223.09</td>
    <td align="right">05-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">     6669.62</td>
    <td align="right">    22224.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    35350.60</td>
    <td align="right">21-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">     6669.62</td>
    <td align="right">    22224.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    32852.40</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">     5716.82</td>
    <td align="right">    19049.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    30792.23</td>
    <td align="right">02-OCT-05:02</td>
    <td align="right">     3176.32</td>
    <td align="right">     4267.13</td>
    <td align="right">    15874.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    15154.58</td>
    <td align="right">01-NOV-15:40</td>
    <td align="right">     6035.01</td>
    <td align="right">     7680.83</td>
    <td align="right">     7143.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     9265.78</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">     6035.01</td>
    <td align="right">     7680.83</td>
    <td align="right">     7143.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     9265.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4267.13</td>
    <td align="right">     7143.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    35350.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6035.01</td>
    <td align="right">     7680.83</td>
    <td align="right">    22224.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1860.09</td>
    <td align="right">05-JAN-16:00</td>
    <td align="right">     1272.23</td>
    <td align="right">      539.73</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2296.38</td>
    <td align="right">14-FEB-16:40</td>
    <td align="right">     1272.23</td>
    <td align="right">      269.86</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2381.90</td>
    <td align="right">08-MAR-16:40</td>
    <td align="right">     1272.23</td>
    <td align="right">      269.86</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.81</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4435.29</td>
    <td align="right">28-APR-15:30</td>
    <td align="right">     1272.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     5121.40</td>
    <td align="right">30-MAY-14:30</td>
    <td align="right">     1272.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6778.04</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">     1272.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      166.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9931.06</td>
    <td align="right">04-JUL-17:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4015.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      539.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6406.69</td>
    <td align="right">07-AUG-14:40</td>
    <td align="right">     1272.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     5155.86</td>
    <td align="right">12-SEP-14:30</td>
    <td align="right">     1272.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4694.27</td>
    <td align="right">02-OCT-13:40</td>
    <td align="right">     1306.65</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2156.76</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">     1272.23</td>
    <td align="right">      269.86</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1718.15</td>
    <td align="right">01-DEC-16:20</td>
    <td align="right">     1272.23</td>
    <td align="right">     1349.32</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1718.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     9931.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1306.65</td>
    <td align="right">     1349.32</td>
    <td align="right">     4015.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      539.98</td>
    <td align="right">       55.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1975.72</td>
    <td align="right">05-JAN-16:00</td>
    <td align="right">      805.43</td>
    <td align="right">      341.69</td>
    <td align="right">      953.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3240.04</td>
    <td align="right">14-FEB-09:15</td>
    <td align="right">     1610.86</td>
    <td align="right">        0.00</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4377.16</td>
    <td align="right">31-MAR-08:30</td>
    <td align="right">      805.43</td>
    <td align="right">        0.00</td>
    <td align="right">      953.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    10810.46</td>
    <td align="right">30-APR-08:32</td>
    <td align="right">      211.95</td>
    <td align="right">        0.00</td>
    <td align="right">     1588.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      443.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11856.71</td>
    <td align="right">14-MAY-09:12</td>
    <td align="right">      211.95</td>
    <td align="right">        0.00</td>
    <td align="right">     1588.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11902.36</td>
    <td align="right">18-JUN-08:62</td>
    <td align="right">      254.35</td>
    <td align="right">        0.00</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12136.24</td>
    <td align="right">04-JUL-08:22</td>
    <td align="right">      254.35</td>
    <td align="right">        0.00</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    12139.23</td>
    <td align="right">20-AUG-08:12</td>
    <td align="right">      254.35</td>
    <td align="right">        0.00</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    11920.77</td>
    <td align="right">03-SEP-09:52</td>
    <td align="right">      211.95</td>
    <td align="right">        0.00</td>
    <td align="right">     1588.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6068.14</td>
    <td align="right">02-OCT-08:20</td>
    <td align="right">      805.43</td>
    <td align="right">        0.00</td>
    <td align="right">      953.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4251.35</td>
    <td align="right">01-NOV-08:50</td>
    <td align="right">      805.43</td>
    <td align="right">        0.00</td>
    <td align="right">      953.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1892.18</td>
    <td align="right">29-DEC-09:20</td>
    <td align="right">      805.43</td>
    <td align="right">        0.00</td>
    <td align="right">      953.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1892.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">      211.95</td>
    <td align="right">        0.00</td>
    <td align="right">      953.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    12139.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1610.86</td>
    <td align="right">      341.69</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.93</td>
    <td align="right">      443.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     9828.54</td>
    <td align="right">01-JAN-14:32</td>
    <td align="right">      267.84</td>
    <td align="right">        0.00</td>
    <td align="right">     2007.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      383.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    10012.81</td>
    <td align="right">12-FEB-13:02</td>
    <td align="right">      267.84</td>
    <td align="right">        0.00</td>
    <td align="right">     2007.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      220.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     7933.16</td>
    <td align="right">08-MAR-13:20</td>
    <td align="right">     1272.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6321.27</td>
    <td align="right">27-APR-13:30</td>
    <td align="right">     1306.65</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     5691.78</td>
    <td align="right">30-MAY-14:40</td>
    <td align="right">     1272.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     7296.06</td>
    <td align="right">29-JUN-14:40</td>
    <td align="right">     1272.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    10651.24</td>
    <td align="right">04-JUL-17:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4015.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      547.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9339.52</td>
    <td align="right">20-AUG-16:11</td>
    <td align="right">      468.72</td>
    <td align="right">        0.00</td>
    <td align="right">     3513.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      232.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    11022.13</td>
    <td align="right">03-SEP-13:13</td>
    <td align="right">      267.84</td>
    <td align="right">        0.00</td>
    <td align="right">     2007.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    12011.00</td>
    <td align="right">01-OCT-11:12</td>
    <td align="right">      334.80</td>
    <td align="right">        0.00</td>
    <td align="right">     2509.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     9340.80</td>
    <td align="right">23-NOV-12:13</td>
    <td align="right">      267.84</td>
    <td align="right">        0.00</td>
    <td align="right">     2007.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     9679.10</td>
    <td align="right">31-DEC-14:32</td>
    <td align="right">      334.80</td>
    <td align="right">        0.00</td>
    <td align="right">     2509.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     5691.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    12011.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1306.65</td>
    <td align="right">        0.00</td>
    <td align="right">     4015.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      547.69</td>
    <td align="right">      383.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3957.34</td>
    <td align="right">26-JAN-16:30</td>
    <td align="right">      805.38</td>
    <td align="right">        0.00</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6100.69</td>
    <td align="right">15-FEB-16:30</td>
    <td align="right">      805.38</td>
    <td align="right">        0.00</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6417.21</td>
    <td align="right">24-MAR-16:00</td>
    <td align="right">      805.38</td>
    <td align="right">        0.00</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12636.34</td>
    <td align="right">16-APR-17:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1588.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    13419.47</td>
    <td align="right">29-MAY-15:52</td>
    <td align="right">      254.33</td>
    <td align="right">        0.00</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    14074.26</td>
    <td align="right">25-JUN-16:41</td>
    <td align="right">      296.72</td>
    <td align="right">        0.00</td>
    <td align="right">     2224.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    14359.29</td>
    <td align="right">02-JUL-16:21</td>
    <td align="right">      296.72</td>
    <td align="right">        0.00</td>
    <td align="right">     2224.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    13830.97</td>
    <td align="right">20-AUG-17:31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2224.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    13656.20</td>
    <td align="right">24-SEP-16:22</td>
    <td align="right">      254.33</td>
    <td align="right">        0.00</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     7637.73</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">      805.38</td>
    <td align="right">        0.00</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     5304.17</td>
    <td align="right">02-NOV-16:00</td>
    <td align="right">      805.38</td>
    <td align="right">        0.00</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3043.82</td>
    <td align="right">29-DEC-16:10</td>
    <td align="right">      805.38</td>
    <td align="right">        0.00</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     3043.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    14359.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">      805.38</td>
    <td align="right">        0.00</td>
    <td align="right">     2224.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.67</td>
    <td align="right">       83.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1476.85</td>
    <td align="right">05-JAN-16:00</td>
    <td align="right">     1272.23</td>
    <td align="right">      539.73</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1734.77</td>
    <td align="right">14-FEB-17:00</td>
    <td align="right">     1272.23</td>
    <td align="right">      539.73</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1749.62</td>
    <td align="right">16-MAR-14:40</td>
    <td align="right">     1272.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2660.27</td>
    <td align="right">14-APR-14:30</td>
    <td align="right">     1272.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3361.36</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">     1272.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     5121.00</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">     1272.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4965.22</td>
    <td align="right">25-JUL-15:30</td>
    <td align="right">     1272.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     5147.08</td>
    <td align="right">07-AUG-14:40</td>
    <td align="right">     1272.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4414.04</td>
    <td align="right">05-SEP-13:40</td>
    <td align="right">     1306.65</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4095.57</td>
    <td align="right">02-OCT-13:40</td>
    <td align="right">     1306.65</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1983.68</td>
    <td align="right">02-NOV-16:00</td>
    <td align="right">     1272.23</td>
    <td align="right">      539.73</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1469.66</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1272.23</td>
    <td align="right">     1619.19</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1469.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1272.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     5147.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1306.65</td>
    <td align="right">     1619.19</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.45</td>
    <td align="right">       40.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1690.81</td>
    <td align="right">05-JAN-14:10</td>
    <td align="right">      827.22</td>
    <td align="right">        0.00</td>
    <td align="right">      953.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2511.45</td>
    <td align="right">14-FEB-08:30</td>
    <td align="right">     1610.86</td>
    <td align="right">        0.00</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3237.77</td>
    <td align="right">31-MAR-08:00</td>
    <td align="right">      805.43</td>
    <td align="right">        0.00</td>
    <td align="right">      953.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     8728.26</td>
    <td align="right">30-APR-07:42</td>
    <td align="right">      254.35</td>
    <td align="right">        0.00</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     8715.90</td>
    <td align="right">29-MAY-07:22</td>
    <td align="right">      254.35</td>
    <td align="right">        0.00</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      128.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    10156.18</td>
    <td align="right">18-JUN-08:31</td>
    <td align="right">      296.74</td>
    <td align="right">        0.00</td>
    <td align="right">     2224.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9875.14</td>
    <td align="right">09-JUL-08:52</td>
    <td align="right">      254.35</td>
    <td align="right">        0.00</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    10604.04</td>
    <td align="right">20-AUG-08:61</td>
    <td align="right">      339.13</td>
    <td align="right">        0.00</td>
    <td align="right">     2542.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10301.85</td>
    <td align="right">03-SEP-08:21</td>
    <td align="right">      296.74</td>
    <td align="right">        0.00</td>
    <td align="right">     2224.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     8811.89</td>
    <td align="right">01-OCT-07:42</td>
    <td align="right">      254.35</td>
    <td align="right">        0.00</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4174.00</td>
    <td align="right">01-NOV-08:70</td>
    <td align="right">      805.43</td>
    <td align="right">        0.00</td>
    <td align="right">      953.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1694.86</td>
    <td align="right">29-DEC-09:00</td>
    <td align="right">     1610.86</td>
    <td align="right">        0.00</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1690.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">      254.35</td>
    <td align="right">        0.00</td>
    <td align="right">      953.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    10604.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1610.86</td>
    <td align="right">        0.00</td>
    <td align="right">     2542.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     8415.41</td>
    <td align="right">01-JAN-14:43</td>
    <td align="right">      267.84</td>
    <td align="right">        0.00</td>
    <td align="right">     2007.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      234.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     7251.77</td>
    <td align="right">14-FEB-14:25</td>
    <td align="right">     2613.31</td>
    <td align="right">        0.00</td>
    <td align="right">     3011.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      468.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4390.58</td>
    <td align="right">13-MAR-14:00</td>
    <td align="right">     1306.65</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      517.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4429.41</td>
    <td align="right">13-APR-16:50</td>
    <td align="right">      401.76</td>
    <td align="right">        0.00</td>
    <td align="right">      836.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2070.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     7487.78</td>
    <td align="right">19-MAY-16:20</td>
    <td align="right">      401.76</td>
    <td align="right">        0.00</td>
    <td align="right">      836.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5544.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9448.47</td>
    <td align="right">28-JUN-16:40</td>
    <td align="right">      401.76</td>
    <td align="right">        0.00</td>
    <td align="right">      836.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10390.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9458.78</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">      401.76</td>
    <td align="right">        0.00</td>
    <td align="right">      836.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10032.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     8702.78</td>
    <td align="right">01-AUG-16:20</td>
    <td align="right">     1205.27</td>
    <td align="right">        0.00</td>
    <td align="right">     2509.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     9180.99</td>
    <td align="right">03-SEP-13:02</td>
    <td align="right">      334.80</td>
    <td align="right">        0.00</td>
    <td align="right">     2509.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     9934.18</td>
    <td align="right">01-OCT-13:01</td>
    <td align="right">      468.72</td>
    <td align="right">        0.00</td>
    <td align="right">     3513.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     8147.91</td>
    <td align="right">19-NOV-13:53</td>
    <td align="right">      267.84</td>
    <td align="right">        0.00</td>
    <td align="right">     2007.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      192.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     7733.48</td>
    <td align="right">31-DEC-15:32</td>
    <td align="right">      267.84</td>
    <td align="right">        0.00</td>
    <td align="right">     2007.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     4390.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">      267.84</td>
    <td align="right">        0.00</td>
    <td align="right">      836.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     9934.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2613.31</td>
    <td align="right">        0.00</td>
    <td align="right">     3513.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10390.79</td>
    <td align="right">      517.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3255.62</td>
    <td align="right">26-JAN-16:30</td>
    <td align="right">      805.38</td>
    <td align="right">        0.00</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4759.36</td>
    <td align="right">15-FEB-16:40</td>
    <td align="right">      805.38</td>
    <td align="right">        0.00</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4493.41</td>
    <td align="right">07-MAR-17:00</td>
    <td align="right">      805.38</td>
    <td align="right">        0.00</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6302.10</td>
    <td align="right">16-APR-17:33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1271.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9646.09</td>
    <td align="right">20-MAY-17:42</td>
    <td align="right">      254.33</td>
    <td align="right">        0.00</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    10812.20</td>
    <td align="right">25-JUN-17:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2859.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    10895.58</td>
    <td align="right">04-JUL-17:41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2224.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    11248.31</td>
    <td align="right">20-AUG-18:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2224.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10442.38</td>
    <td align="right">24-SEP-16:22</td>
    <td align="right">      254.33</td>
    <td align="right">        0.00</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    10263.39</td>
    <td align="right">15-OCT-16:42</td>
    <td align="right">      211.94</td>
    <td align="right">        0.00</td>
    <td align="right">     1588.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     5106.56</td>
    <td align="right">02-NOV-16:00</td>
    <td align="right">      805.38</td>
    <td align="right">        0.00</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2644.57</td>
    <td align="right">29-DEC-16:20</td>
    <td align="right">      805.38</td>
    <td align="right">        0.00</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2644.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    11248.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">      805.38</td>
    <td align="right">        0.00</td>
    <td align="right">     2859.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.74</td>
    <td align="right">       36.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1667.37</td>
    <td align="right">05-JAN-16:00</td>
    <td align="right">     1272.23</td>
    <td align="right">      539.73</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2009.01</td>
    <td align="right">14-FEB-17:00</td>
    <td align="right">     1272.23</td>
    <td align="right">      539.73</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2392.49</td>
    <td align="right">27-MAR-14:40</td>
    <td align="right">     1272.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4073.09</td>
    <td align="right">14-APR-14:30</td>
    <td align="right">     1272.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4540.19</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">     1272.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6745.23</td>
    <td align="right">29-JUN-05:02</td>
    <td align="right">      803.52</td>
    <td align="right">      359.82</td>
    <td align="right">     4015.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     6753.27</td>
    <td align="right">24-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">     1406.01</td>
    <td align="right">     4685.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6760.86</td>
    <td align="right">22-AUG-05:02</td>
    <td align="right">      803.52</td>
    <td align="right">     1079.46</td>
    <td align="right">     4015.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4612.20</td>
    <td align="right">22-SEP-14:00</td>
    <td align="right">     1306.65</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4366.47</td>
    <td align="right">02-OCT-13:40</td>
    <td align="right">     1306.65</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2298.77</td>
    <td align="right">02-NOV-16:00</td>
    <td align="right">     1272.23</td>
    <td align="right">      809.59</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1588.45</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">     1272.23</td>
    <td align="right">     1619.19</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1588.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6760.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1306.65</td>
    <td align="right">     1619.19</td>
    <td align="right">     4685.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.12</td>
    <td align="right">       67.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2634.66</td>
    <td align="right">27-JAN-09:15</td>
    <td align="right">     1610.86</td>
    <td align="right">        0.00</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4429.43</td>
    <td align="right">14-FEB-09:10</td>
    <td align="right">     1610.86</td>
    <td align="right">        0.00</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     7119.56</td>
    <td align="right">26-MAR-09:13</td>
    <td align="right">      169.56</td>
    <td align="right">        0.00</td>
    <td align="right">     1271.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    11063.38</td>
    <td align="right">30-APR-07:42</td>
    <td align="right">      254.35</td>
    <td align="right">        0.00</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      358.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11784.03</td>
    <td align="right">14-MAY-07:42</td>
    <td align="right">      254.35</td>
    <td align="right">        0.00</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    12966.74</td>
    <td align="right">18-JUN-07:51</td>
    <td align="right">      296.74</td>
    <td align="right">        0.00</td>
    <td align="right">     2224.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12554.87</td>
    <td align="right">02-JUL-08:52</td>
    <td align="right">      254.35</td>
    <td align="right">        0.00</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    13393.39</td>
    <td align="right">20-AUG-08:61</td>
    <td align="right">      339.13</td>
    <td align="right">        0.00</td>
    <td align="right">     2542.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12833.78</td>
    <td align="right">03-SEP-08:21</td>
    <td align="right">      296.74</td>
    <td align="right">        0.00</td>
    <td align="right">     2224.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    11304.07</td>
    <td align="right">01-OCT-09:02</td>
    <td align="right">      211.95</td>
    <td align="right">        0.00</td>
    <td align="right">     1588.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     5117.52</td>
    <td align="right">01-NOV-08:40</td>
    <td align="right">      805.43</td>
    <td align="right">        0.00</td>
    <td align="right">      953.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2397.52</td>
    <td align="right">29-DEC-09:10</td>
    <td align="right">     1610.86</td>
    <td align="right">        0.00</td>
    <td align="right">     1906.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2397.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">      169.56</td>
    <td align="right">        0.00</td>
    <td align="right">      953.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    13393.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1610.86</td>
    <td align="right">        0.00</td>
    <td align="right">     2542.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      358.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     8910.04</td>
    <td align="right">01-JAN-14:43</td>
    <td align="right">      267.84</td>
    <td align="right">        0.00</td>
    <td align="right">     2007.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      362.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     9070.27</td>
    <td align="right">12-FEB-13:02</td>
    <td align="right">      267.84</td>
    <td align="right">        0.00</td>
    <td align="right">     2007.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      194.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     7613.93</td>
    <td align="right">08-MAR-13:30</td>
    <td align="right">     1272.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     5872.91</td>
    <td align="right">27-APR-13:10</td>
    <td align="right">     1306.65</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     5049.73</td>
    <td align="right">31-MAY-14:20</td>
    <td align="right">     1272.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     7033.25</td>
    <td align="right">29-JUN-05:02</td>
    <td align="right">      803.52</td>
    <td align="right">      899.55</td>
    <td align="right">     4015.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     7399.22</td>
    <td align="right">24-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">     1406.01</td>
    <td align="right">     4684.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     7704.36</td>
    <td align="right">31-AUG-12:40</td>
    <td align="right">     1272.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10063.86</td>
    <td align="right">03-SEP-13:02</td>
    <td align="right">      334.80</td>
    <td align="right">        0.00</td>
    <td align="right">     2509.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    10876.10</td>
    <td align="right">01-OCT-12:21</td>
    <td align="right">      468.72</td>
    <td align="right">        0.00</td>
    <td align="right">     3513.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     8330.61</td>
    <td align="right">19-NOV-14:23</td>
    <td align="right">      267.84</td>
    <td align="right">        0.00</td>
    <td align="right">     2007.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      417.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     8675.05</td>
    <td align="right">31-DEC-14:42</td>
    <td align="right">      334.80</td>
    <td align="right">        0.00</td>
    <td align="right">     2509.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     5049.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    10876.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1306.65</td>
    <td align="right">     1406.01</td>
    <td align="right">     4684.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.96</td>
    <td align="right">      417.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     4338.89</td>
    <td align="right">26-JAN-16:30</td>
    <td align="right">      805.38</td>
    <td align="right">        0.00</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6215.38</td>
    <td align="right">15-FEB-16:30</td>
    <td align="right">      805.38</td>
    <td align="right">        0.00</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6348.46</td>
    <td align="right">24-MAR-16:00</td>
    <td align="right">      805.38</td>
    <td align="right">        0.00</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    11730.89</td>
    <td align="right">16-APR-17:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1588.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    12006.40</td>
    <td align="right">20-MAY-17:42</td>
    <td align="right">      254.33</td>
    <td align="right">        0.00</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    12869.46</td>
    <td align="right">25-JUN-17:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2224.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    13182.66</td>
    <td align="right">04-JUL-17:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2542.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      250.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    13158.20</td>
    <td align="right">20-AUG-18:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2224.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    11463.96</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">      296.72</td>
    <td align="right">        0.00</td>
    <td align="right">     2224.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    11465.02</td>
    <td align="right">01-OCT-15:02</td>
    <td align="right">      254.33</td>
    <td align="right">        0.00</td>
    <td align="right">     1906.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     5543.99</td>
    <td align="right">02-NOV-16:00</td>
    <td align="right">      805.38</td>
    <td align="right">        0.00</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3420.39</td>
    <td align="right">29-DEC-16:10</td>
    <td align="right">      805.38</td>
    <td align="right">        0.00</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     3420.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    13182.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">      805.38</td>
    <td align="right">        0.00</td>
    <td align="right">     2542.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      250.11</td>
    <td align="right">       70.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyConsumptionElectricityNaturalGasMonthly::Meter></a>
<p>Report:<b> EnergyConsumptionElectricityNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EnergyConsumptionElectricityNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">GAS:FACILITY [J]</td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126939E+12</td>
    <td align="right">   134942.52</td>
    <td align="right">17-JAN-08:09</td>
    <td align="right">0.389615E+11</td>
    <td align="right">    81178.12</td>
    <td align="right">18-JAN-20:49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111491E+12</td>
    <td align="right">   128222.50</td>
    <td align="right">06-FEB-08:09</td>
    <td align="right">0.278074E+11</td>
    <td align="right">    79205.31</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.125245E+12</td>
    <td align="right">   103706.90</td>
    <td align="right">08-MAR-16:30</td>
    <td align="right">0.161598E+11</td>
    <td align="right">    57934.59</td>
    <td align="right">04-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.120789E+12</td>
    <td align="right">   118661.58</td>
    <td align="right">13-APR-15:00</td>
    <td align="right">0.875181E+10</td>
    <td align="right">    41921.43</td>
    <td align="right">08-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136464E+12</td>
    <td align="right">   133149.97</td>
    <td align="right">19-MAY-15:00</td>
    <td align="right">0.738397E+10</td>
    <td align="right">    22927.93</td>
    <td align="right">06-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.159605E+12</td>
    <td align="right">   173430.08</td>
    <td align="right">28-JUN-15:00</td>
    <td align="right">0.655305E+10</td>
    <td align="right">     9876.38</td>
    <td align="right">01-JUN-11:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.169773E+12</td>
    <td align="right">   166599.87</td>
    <td align="right">21-JUL-15:39</td>
    <td align="right">0.643241E+10</td>
    <td align="right">     9758.21</td>
    <td align="right">03-JUL-11:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.173939E+12</td>
    <td align="right">   155412.34</td>
    <td align="right">01-AUG-15:00</td>
    <td align="right">0.652979E+10</td>
    <td align="right">     9724.79</td>
    <td align="right">31-AUG-11:39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.145397E+12</td>
    <td align="right">   143045.93</td>
    <td align="right">05-SEP-12:00</td>
    <td align="right">0.633268E+10</td>
    <td align="right">     9804.23</td>
    <td align="right">29-SEP-11:39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.132587E+12</td>
    <td align="right">   133577.15</td>
    <td align="right">06-OCT-15:50</td>
    <td align="right">0.111881E+11</td>
    <td align="right">    61100.42</td>
    <td align="right">26-OCT-06:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117968E+12</td>
    <td align="right">   108814.91</td>
    <td align="right">22-NOV-16:00</td>
    <td align="right">0.172340E+11</td>
    <td align="right">    71596.89</td>
    <td align="right">27-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.124079E+12</td>
    <td align="right">   115989.83</td>
    <td align="right">26-DEC-08:09</td>
    <td align="right">0.384288E+11</td>
    <td align="right">    79480.49</td>
    <td align="right">15-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.164427E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.191763E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111491E+12</td>
    <td align="right">   103706.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.633268E+10</td>
    <td align="right">     9724.79</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173939E+12</td>
    <td align="right">   173430.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.389615E+11</td>
    <td align="right">    81178.12</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionElectricityMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionElectricityMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionElectricityMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.267337E+11</td>
    <td align="right">0.124051E+11</td>
    <td align="right">0.685557E+11</td>
    <td align="right">0.160936E+10</td>
    <td align="right">0.673792E+10</td>
    <td align="right"> 12379738.55</td>
    <td align="right">0.106480E+11</td>
    <td align="right">0.237123E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.236919E+11</td>
    <td align="right">0.105657E+11</td>
    <td align="right">0.621111E+11</td>
    <td align="right">0.145576E+10</td>
    <td align="right">0.626515E+10</td>
    <td align="right"> 11196018.53</td>
    <td align="right">0.641902E+10</td>
    <td align="right">0.970633E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.272030E+11</td>
    <td align="right">0.107749E+11</td>
    <td align="right">0.717900E+11</td>
    <td align="right">0.168453E+10</td>
    <td align="right">0.750602E+10</td>
    <td align="right"> 12675668.56</td>
    <td align="right">0.267733E+10</td>
    <td align="right">0.359677E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.235710E+11</td>
    <td align="right">0.948208E+10</td>
    <td align="right">0.662239E+11</td>
    <td align="right">0.154718E+10</td>
    <td align="right">0.791945E+10</td>
    <td align="right"> 11960504.38</td>
    <td align="right">0.699702E+09</td>
    <td align="right">0.113339E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.253397E+11</td>
    <td align="right">0.899253E+10</td>
    <td align="right">0.701729E+11</td>
    <td align="right">0.164511E+10</td>
    <td align="right">0.906770E+10</td>
    <td align="right"> 12527703.56</td>
    <td align="right">0.418773E+09</td>
    <td align="right">0.208149E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.250007E+11</td>
    <td align="right">0.827484E+10</td>
    <td align="right">0.691028E+11</td>
    <td align="right">0.161980E+10</td>
    <td align="right">0.113507E+11</td>
    <td align="right"> 12231773.55</td>
    <td align="right"> 73553027.66</td>
    <td align="right">0.441702E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.235532E+11</td>
    <td align="right">0.877389E+10</td>
    <td align="right">0.672940E+11</td>
    <td align="right">0.157232E+10</td>
    <td align="right">0.120755E+11</td>
    <td align="right"> 12256434.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.564915E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.261873E+11</td>
    <td align="right">0.943455E+10</td>
    <td align="right">0.717900E+11</td>
    <td align="right">0.168344E+10</td>
    <td align="right">0.125731E+11</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  6734986.65</td>
    <td align="right">0.522508E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.240368E+11</td>
    <td align="right">0.100287E+11</td>
    <td align="right">0.662239E+11</td>
    <td align="right">0.154768E+10</td>
    <td align="right">0.102470E+11</td>
    <td align="right"> 11960504.38</td>
    <td align="right"> 62874675.53</td>
    <td align="right">0.332381E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.257400E+11</td>
    <td align="right">0.113215E+11</td>
    <td align="right">0.685557E+11</td>
    <td align="right">0.160803E+10</td>
    <td align="right">0.957545E+10</td>
    <td align="right"> 12379738.55</td>
    <td align="right">0.955065E+09</td>
    <td align="right">0.148185E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.263704E+11</td>
    <td align="right">0.117825E+11</td>
    <td align="right">0.671301E+11</td>
    <td align="right">0.157996E+10</td>
    <td align="right">0.808027E+10</td>
    <td align="right"> 12059147.71</td>
    <td align="right">0.219521E+10</td>
    <td align="right">0.817535E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266164E+11</td>
    <td align="right">0.126333E+11</td>
    <td align="right">0.672940E+11</td>
    <td align="right">0.157638E+10</td>
    <td align="right">0.691485E+10</td>
    <td align="right"> 12256434.38</td>
    <td align="right">0.903153E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.304044E+12</td>
    <td align="right">0.124470E+12</td>
    <td align="right">0.816244E+12</td>
    <td align="right">0.191295E+11</td>
    <td align="right">0.108313E+12</td>
    <td align="right">0.146559E+09</td>
    <td align="right">0.331878E+11</td>
    <td align="right">0.238740E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235532E+11</td>
    <td align="right">0.827484E+10</td>
    <td align="right">0.621111E+11</td>
    <td align="right">0.145576E+10</td>
    <td align="right">0.626515E+10</td>
    <td align="right"> 11196018.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.272030E+11</td>
    <td align="right">0.126333E+11</td>
    <td align="right">0.717900E+11</td>
    <td align="right">0.168453E+10</td>
    <td align="right">0.125731E+11</td>
    <td align="right"> 12675668.56</td>
    <td align="right">0.106480E+11</td>
    <td align="right">0.564915E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionNaturalGasMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS []</td>
    <td align="right">HUMIDIFIER:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.312850E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.767651E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.208413E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.696610E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.836439E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.779541E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.170277E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.704904E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.309440E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.707453E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3094869.68</td>
    <td align="right">        0.00</td>
    <td align="right">0.654996E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.643241E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.652979E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.633268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.436223E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.682591E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102591E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.697491E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.310685E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.736034E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.108196E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.835676E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.633268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.312850E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.779541E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart1Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart1Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart1Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    37315.92</td>
    <td align="right">04-JAN-16:00</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     1378.93</td>
    <td align="right">04-JAN-16:00</td>
    <td align="right">     9671.90</td>
    <td align="right">26-JAN-16:30</td>
    <td align="right">        6.85</td>
    <td align="right">01-JAN-13:20</td>
    <td align="right">    69997.71</td>
    <td align="right">17-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    36263.65</td>
    <td align="right">16-FEB-08:09</td>
    <td align="right">     7921.54</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1378.93</td>
    <td align="right">16-FEB-08:20</td>
    <td align="right">     9701.48</td>
    <td align="right">15-FEB-16:30</td>
    <td align="right">        6.85</td>
    <td align="right">01-FEB-07:19</td>
    <td align="right">    73870.32</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    32594.34</td>
    <td align="right">20-MAR-07:10</td>
    <td align="right">     7921.54</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     1371.14</td>
    <td align="right">20-MAR-07:19</td>
    <td align="right">     8601.94</td>
    <td align="right">10-MAR-16:00</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">    34955.46</td>
    <td align="right">06-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    23852.08</td>
    <td align="right">07-APR-11:20</td>
    <td align="right">     7921.54</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     1352.08</td>
    <td align="right">06-APR-07:19</td>
    <td align="right">    10428.38</td>
    <td align="right">13-APR-15:00</td>
    <td align="right">        6.85</td>
    <td align="right">01-APR-17:40</td>
    <td align="right">    11945.63</td>
    <td align="right">08-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    28330.96</td>
    <td align="right">22-MAY-07:10</td>
    <td align="right">     7921.54</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1362.12</td>
    <td align="right">22-MAY-07:19</td>
    <td align="right">    12593.71</td>
    <td align="right">19-MAY-15:00</td>
    <td align="right">        6.85</td>
    <td align="right">03-MAY-06:10</td>
    <td align="right">     8389.75</td>
    <td align="right">05-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    28330.96</td>
    <td align="right">01-JUN-15:00</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1362.12</td>
    <td align="right">08-JUN-07:40</td>
    <td align="right">    18012.45</td>
    <td align="right">28-JUN-15:00</td>
    <td align="right">        6.85</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">     5449.82</td>
    <td align="right">09-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    28330.96</td>
    <td align="right">07-JUL-15:30</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1362.12</td>
    <td align="right">07-JUL-15:39</td>
    <td align="right">    17592.56</td>
    <td align="right">21-JUL-15:00</td>
    <td align="right">        6.85</td>
    <td align="right">02-JUL-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    24904.32</td>
    <td align="right">03-AUG-07:10</td>
    <td align="right">     7921.54</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1354.91</td>
    <td align="right">03-AUG-07:19</td>
    <td align="right">    16763.93</td>
    <td align="right">07-AUG-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">02-AUG-12:09</td>
    <td align="right">     1926.21</td>
    <td align="right">31-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    36092.80</td>
    <td align="right">08-SEP-07:10</td>
    <td align="right">     7921.54</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1378.57</td>
    <td align="right">08-SEP-07:19</td>
    <td align="right">    14260.38</td>
    <td align="right">13-SEP-15:09</td>
    <td align="right">        6.85</td>
    <td align="right">02-SEP-05:10</td>
    <td align="right">     4395.54</td>
    <td align="right">25-SEP-06:19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    35481.25</td>
    <td align="right">25-OCT-07:10</td>
    <td align="right">     7921.54</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     1377.27</td>
    <td align="right">25-OCT-07:19</td>
    <td align="right">    14216.87</td>
    <td align="right">06-OCT-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">01-OCT-08:30</td>
    <td align="right">    28158.59</td>
    <td align="right">26-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    38907.88</td>
    <td align="right">09-NOV-16:49</td>
    <td align="right">     7921.54</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     1384.57</td>
    <td align="right">09-NOV-16:00</td>
    <td align="right">    14479.75</td>
    <td align="right">01-NOV-15:50</td>
    <td align="right">        6.85</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">    46123.51</td>
    <td align="right">27-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    38907.88</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     7921.54</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1384.57</td>
    <td align="right">01-DEC-16:49</td>
    <td align="right">     8808.44</td>
    <td align="right">29-DEC-16:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">    62351.17</td>
    <td align="right">26-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    23852.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7921.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">    58665.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1352.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8601.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    38907.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7921.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">    58665.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1384.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18012.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">    73870.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart2Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart2Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart2Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">COOLING:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     6362.70</td>
    <td align="right">05-JAN-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    20654.12</td>
    <td align="right">14-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    20347.45</td>
    <td align="right">08-MAR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    32553.10</td>
    <td align="right">13-APR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    44876.17</td>
    <td align="right">19-MAY-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    79737.53</td>
    <td align="right">28-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    73717.80</td>
    <td align="right">21-JUL-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    63711.37</td>
    <td align="right">01-AUG-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    54180.44</td>
    <td align="right">05-SEP-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    42636.05</td>
    <td align="right">06-OCT-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    12750.38</td>
    <td align="right">09-NOV-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    79737.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ElectricComponentsOfPeakDemandMonthly::Meter></a>
<p>Report:<b> ElectricComponentsOfPeakDemandMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ElectricComponentsOfPeakDemandMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   134942.52</td>
    <td align="right">17-JAN-08:09</td>
    <td align="right">    28672.63</td>
    <td align="right">    58665.02</td>
    <td align="right">        0.00</td>
    <td align="right">     1324.56</td>
    <td align="right">     4215.67</td>
    <td align="right">        6.85</td>
    <td align="right">    42057.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   128222.50</td>
    <td align="right">06-FEB-08:09</td>
    <td align="right">    24877.10</td>
    <td align="right">    58665.02</td>
    <td align="right">        0.00</td>
    <td align="right">     1320.93</td>
    <td align="right">     4078.49</td>
    <td align="right">        6.85</td>
    <td align="right">    39274.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   103706.90</td>
    <td align="right">08-MAR-16:30</td>
    <td align="right">    24364.62</td>
    <td align="right">    51279.75</td>
    <td align="right">        0.00</td>
    <td align="right">     1351.01</td>
    <td align="right">     6591.18</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    20113.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   118661.58</td>
    <td align="right">13-APR-15:00</td>
    <td align="right">    23042.49</td>
    <td align="right">    51279.75</td>
    <td align="right">        0.00</td>
    <td align="right">     1351.01</td>
    <td align="right">    10428.38</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    32553.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   133149.97</td>
    <td align="right">19-MAY-15:00</td>
    <td align="right">    23042.49</td>
    <td align="right">    51279.75</td>
    <td align="right">        0.00</td>
    <td align="right">     1351.01</td>
    <td align="right">    12593.71</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    44876.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   173430.08</td>
    <td align="right">28-JUN-15:00</td>
    <td align="right">    23042.49</td>
    <td align="right">    51279.75</td>
    <td align="right">        0.00</td>
    <td align="right">     1351.01</td>
    <td align="right">    18012.45</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    79737.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   166599.87</td>
    <td align="right">21-JUL-15:39</td>
    <td align="right">    23042.49</td>
    <td align="right">    51279.75</td>
    <td align="right">        0.00</td>
    <td align="right">     1351.01</td>
    <td align="right">    17317.77</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    73602.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   155412.34</td>
    <td align="right">01-AUG-15:00</td>
    <td align="right">    23042.49</td>
    <td align="right">    51279.75</td>
    <td align="right">        0.00</td>
    <td align="right">     1351.01</td>
    <td align="right">    16020.88</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    63711.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   143045.93</td>
    <td align="right">05-SEP-12:00</td>
    <td align="right">    23042.49</td>
    <td align="right">    51921.95</td>
    <td align="right">        0.00</td>
    <td align="right">     1351.01</td>
    <td align="right">    12543.20</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    54180.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   133577.15</td>
    <td align="right">06-OCT-15:50</td>
    <td align="right">    24364.62</td>
    <td align="right">    51279.75</td>
    <td align="right">        0.00</td>
    <td align="right">     1352.85</td>
    <td align="right">    14150.14</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    42422.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   108814.91</td>
    <td align="right">22-NOV-16:00</td>
    <td align="right">    38907.88</td>
    <td align="right">    51279.75</td>
    <td align="right">     7921.54</td>
    <td align="right">     1376.90</td>
    <td align="right">     7368.99</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">     1953.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   115989.83</td>
    <td align="right">26-DEC-08:09</td>
    <td align="right">    27008.79</td>
    <td align="right">    58665.02</td>
    <td align="right">        0.00</td>
    <td align="right">     1322.44</td>
    <td align="right">     4293.61</td>
    <td align="right">        6.85</td>
    <td align="right">    24693.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   103706.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23042.49</td>
    <td align="right">    51279.75</td>
    <td align="right">        0.00</td>
    <td align="right">     1320.93</td>
    <td align="right">     4078.49</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   173430.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">    38907.88</td>
    <td align="right">    58665.02</td>
    <td align="right">     7921.54</td>
    <td align="right">     1376.90</td>
    <td align="right">    18012.45</td>
    <td align="right">        6.85</td>
    <td align="right">    42057.79</td>
    <td align="right">    79737.53</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseNaturalGasMonthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS {Maximum}[W]</td>
    <td align="right">HEATING:GAS {TIMESTAMP}</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS {Maximum}[W]</td>
    <td align="right">WATERSYSTEMS:GAS {TIMESTAMP}</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    77477.06</td>
    <td align="right">21-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10253.19</td>
    <td align="right">30-JAN-12:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    77201.88</td>
    <td align="right">04-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10256.46</td>
    <td align="right">06-FEB-12:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55931.16</td>
    <td align="right">04-MAR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10232.14</td>
    <td align="right">03-MAR-12:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    39918.00</td>
    <td align="right">08-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10135.00</td>
    <td align="right">03-APR-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20924.50</td>
    <td align="right">06-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10014.75</td>
    <td align="right">01-MAY-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3680.60</td>
    <td align="right">09-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9876.38</td>
    <td align="right">01-JUN-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.21</td>
    <td align="right">03-JUL-11:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9724.79</td>
    <td align="right">31-AUG-11:39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9804.23</td>
    <td align="right">29-SEP-11:39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    59096.99</td>
    <td align="right">26-OCT-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">     9933.44</td>
    <td align="right">31-OCT-11:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    69593.46</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10077.06</td>
    <td align="right">29-NOV-12:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    77477.06</td>
    <td align="right">15-DEC-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10188.14</td>
    <td align="right">27-DEC-12:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     9724.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    77477.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    10256.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_BOTTOM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_MID></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_TOP></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.83</td>
    <td align="right">       19.21</td>
    <td align="right">        3.50</td>
    <td align="right">       19.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.00</td>
    <td align="right">       18.84</td>
    <td align="right">        2.50</td>
    <td align="right">       19.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.39</td>
    <td align="right">        1.33</td>
    <td align="right">       27.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.17</td>
    <td align="right">       19.25</td>
    <td align="right">        0.17</td>
    <td align="right">       19.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.17</td>
    <td align="right">       19.44</td>
    <td align="right">        2.17</td>
    <td align="right">       19.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        9.17</td>
    <td align="right">       19.15</td>
    <td align="right">        8.33</td>
    <td align="right">       19.41</td>
    <td align="right">        1.50</td>
    <td align="right">       27.39</td>
    <td align="right">        1.33</td>
    <td align="right">       27.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.83</td>
    <td align="right">       19.44</td>
    <td align="right">        3.50</td>
    <td align="right">       19.45</td>
    <td align="right">        1.50</td>
    <td align="right">       27.39</td>
    <td align="right">        1.33</td>
    <td align="right">       27.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.17</td>
    <td align="right">       16.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.67</td>
    <td align="right">       17.10</td>
    <td align="right">        0.17</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       28.00</td>
    <td align="right">        0.83</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       27.95</td>
    <td align="right">        2.83</td>
    <td align="right">       27.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       28.20</td>
    <td align="right">        3.17</td>
    <td align="right">       28.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.67</td>
    <td align="right">       28.11</td>
    <td align="right">        8.67</td>
    <td align="right">       28.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       28.19</td>
    <td align="right">        4.17</td>
    <td align="right">       28.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       28.00</td>
    <td align="right">        1.33</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.79</td>
    <td align="right">        0.33</td>
    <td align="right">       27.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.17</td>
    <td align="right">       17.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.00</td>
    <td align="right">       17.03</td>
    <td align="right">        0.17</td>
    <td align="right">       19.27</td>
    <td align="right">       21.33</td>
    <td align="right">       28.10</td>
    <td align="right">       21.33</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       17.17</td>
    <td align="right">        0.17</td>
    <td align="right">       19.27</td>
    <td align="right">        8.67</td>
    <td align="right">       28.20</td>
    <td align="right">        8.67</td>
    <td align="right">       28.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.00</td>
    <td align="right">       19.25</td>
    <td align="right">        1.67</td>
    <td align="right">       19.71</td>
    <td align="right">       21.00</td>
    <td align="right">       25.08</td>
    <td align="right">       21.00</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.83</td>
    <td align="right">       18.75</td>
    <td align="right">        1.33</td>
    <td align="right">       19.59</td>
    <td align="right">       14.50</td>
    <td align="right">       24.97</td>
    <td align="right">       14.50</td>
    <td align="right">       24.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.46</td>
    <td align="right">        1.33</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.37</td>
    <td align="right">        0.83</td>
    <td align="right">       27.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.33</td>
    <td align="right">       25.67</td>
    <td align="right">        8.33</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.00</td>
    <td align="right">       25.35</td>
    <td align="right">       33.00</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.83</td>
    <td align="right">       25.14</td>
    <td align="right">       44.83</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.67</td>
    <td align="right">       19.58</td>
    <td align="right">        0.67</td>
    <td align="right">       19.58</td>
    <td align="right">       23.33</td>
    <td align="right">       24.99</td>
    <td align="right">       23.33</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        4.50</td>
    <td align="right">       19.09</td>
    <td align="right">        3.67</td>
    <td align="right">       19.64</td>
    <td align="right">      147.50</td>
    <td align="right">       25.21</td>
    <td align="right">      147.33</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.00</td>
    <td align="right">       19.58</td>
    <td align="right">        1.67</td>
    <td align="right">       19.71</td>
    <td align="right">       44.83</td>
    <td align="right">       27.46</td>
    <td align="right">       44.83</td>
    <td align="right">       27.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.17</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.33</td>
    <td align="right">       15.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.86</td>
    <td align="right">        1.33</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       28.13</td>
    <td align="right">        2.00</td>
    <td align="right">       28.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       28.71</td>
    <td align="right">        2.33</td>
    <td align="right">       28.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       28.53</td>
    <td align="right">        3.33</td>
    <td align="right">       28.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       28.53</td>
    <td align="right">        1.67</td>
    <td align="right">       28.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.83</td>
    <td align="right">        1.83</td>
    <td align="right">       27.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.49</td>
    <td align="right">        1.17</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.17</td>
    <td align="right">       17.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.67</td>
    <td align="right">       16.45</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.33</td>
    <td align="right">       28.33</td>
    <td align="right">       13.67</td>
    <td align="right">       28.27</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">       17.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       28.71</td>
    <td align="right">        3.33</td>
    <td align="right">       28.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.43</td>
    <td align="right">        0.50</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.45</td>
    <td align="right">        0.67</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.71</td>
    <td align="right">        1.50</td>
    <td align="right">       27.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       27.77</td>
    <td align="right">        4.83</td>
    <td align="right">       27.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.78</td>
    <td align="right">        3.00</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.78</td>
    <td align="right">        1.00</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.32</td>
    <td align="right">        0.17</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.67</td>
    <td align="right">       27.72</td>
    <td align="right">       11.67</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       27.78</td>
    <td align="right">        4.83</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       54.33</td>
    <td align="right">       17.04</td>
    <td align="right">       54.33</td>
    <td align="right">       17.04</td>
    <td align="right">        1.50</td>
    <td align="right">       27.55</td>
    <td align="right">        1.50</td>
    <td align="right">       27.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       46.67</td>
    <td align="right">       17.67</td>
    <td align="right">       46.67</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.33</td>
    <td align="right">       17.96</td>
    <td align="right">       37.33</td>
    <td align="right">       17.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.33</td>
    <td align="right">       18.85</td>
    <td align="right">       23.33</td>
    <td align="right">       18.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.50</td>
    <td align="right">       19.59</td>
    <td align="right">       12.50</td>
    <td align="right">       19.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.00</td>
    <td align="right">       19.63</td>
    <td align="right">        1.00</td>
    <td align="right">       19.63</td>
    <td align="right">       26.33</td>
    <td align="right">       25.57</td>
    <td align="right">       26.33</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.33</td>
    <td align="right">       25.50</td>
    <td align="right">       30.33</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.50</td>
    <td align="right">       25.37</td>
    <td align="right">       23.50</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.50</td>
    <td align="right">       25.14</td>
    <td align="right">       18.50</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.67</td>
    <td align="right">       18.43</td>
    <td align="right">       16.67</td>
    <td align="right">       18.43</td>
    <td align="right">       47.17</td>
    <td align="right">       25.21</td>
    <td align="right">       47.17</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.00</td>
    <td align="right">       18.19</td>
