    <td align="right">       23.00</td>
    <td align="right">       18.19</td>
    <td align="right">       11.83</td>
    <td align="right">       25.35</td>
    <td align="right">       11.83</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       52.67</td>
    <td align="right">       17.47</td>
    <td align="right">       52.67</td>
    <td align="right">       17.47</td>
    <td align="right">        6.33</td>
    <td align="right">       25.95</td>
    <td align="right">        6.33</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      267.50</td>
    <td align="right">       17.83</td>
    <td align="right">      267.50</td>
    <td align="right">       17.83</td>
    <td align="right">      165.50</td>
    <td align="right">       25.40</td>
    <td align="right">      165.50</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       54.33</td>
    <td align="right">       19.63</td>
    <td align="right">       54.33</td>
    <td align="right">       19.63</td>
    <td align="right">       47.17</td>
    <td align="right">       27.55</td>
    <td align="right">       47.17</td>
    <td align="right">       27.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.54</td>
    <td align="right">        0.33</td>
    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.98</td>
    <td align="right">        0.17</td>
    <td align="right">       28.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       28.07</td>
    <td align="right">        1.33</td>
    <td align="right">       27.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.96</td>
    <td align="right">        1.67</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.92</td>
    <td align="right">        1.00</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.72</td>
    <td align="right">        0.83</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.65</td>
    <td align="right">        0.33</td>
    <td align="right">       27.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.00</td>
    <td align="right">       27.93</td>
    <td align="right">        5.67</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       28.07</td>
    <td align="right">        1.67</td>
    <td align="right">       28.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.17</td>
    <td align="right">       19.33</td>
    <td align="right">        0.17</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.17</td>
    <td align="right">       19.29</td>
    <td align="right">        0.17</td>
    <td align="right">       19.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.33</td>
    <td align="right">       19.31</td>
    <td align="right">        0.33</td>
    <td align="right">       19.31</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">       19.33</td>
    <td align="right">        0.17</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.30</td>
    <td align="right">        0.50</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       28.26</td>
    <td align="right">        0.83</td>
    <td align="right">       28.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       28.00</td>
    <td align="right">        3.50</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       28.22</td>
    <td align="right">        3.33</td>
    <td align="right">       28.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">       28.41</td>
    <td align="right">        6.17</td>
    <td align="right">       28.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       28.28</td>
    <td align="right">        4.00</td>
    <td align="right">       28.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       28.03</td>
    <td align="right">        1.67</td>
    <td align="right">       28.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.61</td>
    <td align="right">        1.17</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.17</td>
    <td align="right">       28.18</td>
    <td align="right">       21.17</td>
    <td align="right">       28.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">       28.41</td>
    <td align="right">        6.17</td>
    <td align="right">       28.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.83</td>
    <td align="right">       25.53</td>
    <td align="right">       61.83</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.67</td>
    <td align="right">       25.26</td>
    <td align="right">       42.67</td>
    <td align="right">       25.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.38</td>
    <td align="right">        0.17</td>
    <td align="right">       27.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
    <td align="right">       25.76</td>
    <td align="right">       11.00</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.17</td>
    <td align="right">       25.36</td>
    <td align="right">       81.17</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.33</td>
    <td align="right">       25.58</td>
    <td align="right">       90.33</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.83</td>
    <td align="right">       25.38</td>
    <td align="right">       81.83</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      369.00</td>
    <td align="right">       25.45</td>
    <td align="right">      369.00</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.33</td>
    <td align="right">       27.38</td>
    <td align="right">       90.33</td>
    <td align="right">       27.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.36</td>
    <td align="right">        0.17</td>
    <td align="right">       27.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.84</td>
    <td align="right">        1.33</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       28.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       28.68</td>
    <td align="right">        2.17</td>
    <td align="right">       28.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       28.42</td>
    <td align="right">        2.50</td>
    <td align="right">       28.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       28.34</td>
    <td align="right">        1.67</td>
    <td align="right">       28.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.85</td>
    <td align="right">        1.50</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.54</td>
    <td align="right">        1.83</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.33</td>
    <td align="right">       28.21</td>
    <td align="right">       13.17</td>
    <td align="right">       28.13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       28.68</td>
    <td align="right">        2.50</td>
    <td align="right">       28.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      453.00</td>
    <td align="right">       23.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      338.17</td>
    <td align="right">       23.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      258.33</td>
    <td align="right">       23.79</td>
    <td align="right">        2.00</td>
    <td align="right">       25.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      207.50</td>
    <td align="right">       23.77</td>
    <td align="right">       11.33</td>
    <td align="right">       25.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      120.50</td>
    <td align="right">       23.71</td>
    <td align="right">      106.50</td>
    <td align="right">       24.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       37.00</td>
    <td align="right">       23.57</td>
    <td align="right">      252.17</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.83</td>
    <td align="right">       23.60</td>
    <td align="right">      413.33</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      437.33</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.33</td>
    <td align="right">       23.61</td>
    <td align="right">      337.00</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      100.50</td>
    <td align="right">       23.80</td>
    <td align="right">      139.50</td>
    <td align="right">       24.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      190.33</td>
    <td align="right">       23.85</td>
    <td align="right">       22.33</td>
    <td align="right">       25.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      431.50</td>
    <td align="right">       23.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2145.00</td>
    <td align="right">       23.79</td>
    <td align="right">     1721.50</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      453.00</td>
    <td align="right">       23.85</td>
    <td align="right">      437.33</td>
    <td align="right">       25.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       23.12</td>
    <td align="right">        0.50</td>
    <td align="right">       20.96</td>
    <td align="right">        0.50</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      448.17</td>
    <td align="right">       23.38</td>
    <td align="right">        1.83</td>
    <td align="right">       20.97</td>
    <td align="right">        1.83</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      491.17</td>
    <td align="right">       23.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      348.83</td>
    <td align="right">       23.86</td>
    <td align="right">        1.50</td>
    <td align="right">       25.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      191.17</td>
    <td align="right">       23.84</td>
    <td align="right">       67.00</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       41.17</td>
    <td align="right">       23.67</td>
    <td align="right">      213.50</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      449.83</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      451.67</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       16.00</td>
    <td align="right">       23.61</td>
    <td align="right">      271.33</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      230.17</td>
    <td align="right">       23.81</td>
    <td align="right">       82.50</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      441.00</td>
    <td align="right">       23.73</td>
    <td align="right">        1.00</td>
    <td align="right">       25.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       23.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3206.67</td>
    <td align="right">       23.52</td>
    <td align="right">     1540.67</td>
    <td align="right">       24.31</td>
    <td align="right">        2.33</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.86</td>
    <td align="right">      451.67</td>
    <td align="right">       25.38</td>
    <td align="right">        1.83</td>
    <td align="right">       20.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.02</td>
    <td align="right">      110.67</td>
    <td align="right">       20.68</td>
    <td align="right">      110.67</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.33</td>
    <td align="right">       22.47</td>
    <td align="right">       51.17</td>
    <td align="right">       20.73</td>
    <td align="right">       51.17</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      503.33</td>
    <td align="right">       23.10</td>
    <td align="right">        8.17</td>
    <td align="right">       20.88</td>
    <td align="right">        8.17</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      372.00</td>
    <td align="right">       23.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      223.50</td>
    <td align="right">       23.63</td>
    <td align="right">       54.50</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       61.00</td>
    <td align="right">       23.58</td>
    <td align="right">      224.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      444.50</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      437.00</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       81.83</td>
    <td align="right">       23.49</td>
    <td align="right">      229.00</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.50</td>
    <td align="right">       23.34</td>
    <td align="right">       59.67</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      468.67</td>
    <td align="right">       22.91</td>
    <td align="right">       12.17</td>
    <td align="right">       20.85</td>
    <td align="right">       12.17</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.05</td>
    <td align="right">      109.83</td>
    <td align="right">       20.71</td>
    <td align="right">      109.83</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3492.17</td>
    <td align="right">       22.81</td>
    <td align="right">     1741.17</td>
    <td align="right">       23.67</td>
    <td align="right">      292.00</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      503.33</td>
    <td align="right">       23.63</td>
    <td align="right">      444.50</td>
    <td align="right">       24.43</td>
    <td align="right">      110.67</td>
    <td align="right">       20.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.70</td>
    <td align="right">      336.67</td>
    <td align="right">       20.29</td>
    <td align="right">      336.67</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.09</td>
    <td align="right">      195.83</td>
    <td align="right">       20.33</td>
    <td align="right">      195.83</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.90</td>
    <td align="right">       93.50</td>
    <td align="right">       20.49</td>
    <td align="right">       93.50</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      415.50</td>
    <td align="right">       22.85</td>
    <td align="right">       21.50</td>
    <td align="right">       20.93</td>
    <td align="right">       21.00</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      284.83</td>
    <td align="right">       23.15</td>
    <td align="right">       54.50</td>
    <td align="right">       24.35</td>
    <td align="right">        4.33</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       93.17</td>
    <td align="right">       23.24</td>
    <td align="right">      227.00</td>
    <td align="right">       24.34</td>
    <td align="right">        0.17</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       12.33</td>
    <td align="right">       24.27</td>
    <td align="right">      430.50</td>
    <td align="right">       24.34</td>
    <td align="right">        8.33</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.17</td>
    <td align="right">       23.36</td>
    <td align="right">      406.00</td>
    <td align="right">       24.25</td>
    <td align="right">        4.00</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      166.33</td>
    <td align="right">       23.17</td>
    <td align="right">      192.33</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      418.00</td>
    <td align="right">       22.46</td>
    <td align="right">       74.17</td>
    <td align="right">       22.48</td>
    <td align="right">       35.17</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.49</td>
    <td align="right">      144.17</td>
    <td align="right">       20.40</td>
    <td align="right">      144.17</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.64</td>
    <td align="right">      357.17</td>
    <td align="right">       20.33</td>
    <td align="right">      357.17</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3880.33</td>
    <td align="right">       21.80</td>
    <td align="right">     2533.33</td>
    <td align="right">       22.45</td>
    <td align="right">     1200.33</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.33</td>
    <td align="right">       20.64</td>
    <td align="right">       21.50</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.27</td>
    <td align="right">      430.50</td>
    <td align="right">       24.35</td>
    <td align="right">      357.17</td>
    <td align="right">       26.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.91</td>
    <td align="right">      260.33</td>
    <td align="right">       20.40</td>
    <td align="right">      260.33</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      449.17</td>
    <td align="right">       21.27</td>
    <td align="right">      133.33</td>
    <td align="right">       20.21</td>
    <td align="right">      133.33</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      468.67</td>
    <td align="right">       21.97</td>
    <td align="right">       60.50</td>
    <td align="right">       20.87</td>
    <td align="right">       55.17</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      273.33</td>
    <td align="right">       22.71</td>
    <td align="right">       69.17</td>
    <td align="right">       24.38</td>
    <td align="right">       12.00</td>
    <td align="right">       21.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      231.33</td>
    <td align="right">       23.02</td>
    <td align="right">      148.50</td>
    <td align="right">       24.71</td>
    <td align="right">       13.50</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       90.33</td>
    <td align="right">       23.42</td>
    <td align="right">      310.00</td>
    <td align="right">       24.39</td>
    <td align="right">       12.17</td>
    <td align="right">       26.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.50</td>
    <td align="right">       24.81</td>
    <td align="right">      416.00</td>
    <td align="right">       24.48</td>
    <td align="right">       38.33</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       74.83</td>
    <td align="right">       23.88</td>
    <td align="right">      407.50</td>
    <td align="right">       24.33</td>
    <td align="right">       22.00</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      159.33</td>
    <td align="right">       22.88</td>
    <td align="right">      263.67</td>
    <td align="right">       24.23</td>
    <td align="right">        7.17</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      358.67</td>
    <td align="right">       22.35</td>
    <td align="right">      120.50</td>
    <td align="right">       23.72</td>
    <td align="right">       24.00</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      480.50</td>
    <td align="right">       21.67</td>
    <td align="right">       77.33</td>
    <td align="right">       20.45</td>
    <td align="right">       75.83</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.79</td>
    <td align="right">      276.33</td>
    <td align="right">       20.34</td>
    <td align="right">      276.33</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3656.67</td>
    <td align="right">       21.87</td>
    <td align="right">     2543.17</td>
    <td align="right">       23.09</td>
    <td align="right">      930.17</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.50</td>
    <td align="right">       20.79</td>
    <td align="right">       60.50</td>
    <td align="right">       20.21</td>
    <td align="right">        7.17</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.81</td>
    <td align="right">      416.00</td>
    <td align="right">       24.71</td>
    <td align="right">      276.33</td>
    <td align="right">       26.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      373.83</td>
    <td align="right">       21.55</td>
    <td align="right">      212.83</td>
    <td align="right">       21.82</td>
    <td align="right">      151.17</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      321.50</td>
    <td align="right">       21.76</td>
    <td align="right">      149.33</td>
    <td align="right">       21.93</td>
    <td align="right">      100.50</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      395.83</td>
    <td align="right">       22.19</td>
    <td align="right">       87.33</td>
    <td align="right">       21.50</td>
    <td align="right">       69.33</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      345.17</td>
    <td align="right">       22.85</td>
    <td align="right">       31.17</td>
    <td align="right">       22.72</td>
    <td align="right">       19.67</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      283.17</td>
    <td align="right">       23.07</td>
    <td align="right">       62.50</td>
    <td align="right">       24.37</td>
    <td align="right">        4.50</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      113.17</td>
    <td align="right">       23.14</td>
    <td align="right">      221.50</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.33</td>
    <td align="right">       23.94</td>
    <td align="right">      418.33</td>
    <td align="right">       24.35</td>
    <td align="right">       10.50</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.50</td>
    <td align="right">       23.48</td>
    <td align="right">      408.00</td>
    <td align="right">       24.29</td>
    <td align="right">        7.00</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      136.50</td>
    <td align="right">       23.39</td>
    <td align="right">      273.83</td>
    <td align="right">       24.41</td>
    <td align="right">       11.83</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      249.17</td>
    <td align="right">       22.77</td>
    <td align="right">      187.00</td>
    <td align="right">       24.36</td>
    <td align="right">       33.83</td>
    <td align="right">       22.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      319.50</td>
    <td align="right">       22.24</td>
    <td align="right">      142.33</td>
    <td align="right">       23.50</td>
    <td align="right">       55.83</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      352.83</td>
    <td align="right">       21.57</td>
    <td align="right">      204.17</td>
    <td align="right">       21.66</td>
    <td align="right">      147.83</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2959.50</td>
    <td align="right">       22.33</td>
    <td align="right">     2398.33</td>
    <td align="right">       23.57</td>
    <td align="right">      612.00</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.33</td>
    <td align="right">       21.55</td>
    <td align="right">       31.17</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      395.83</td>
    <td align="right">       23.94</td>
    <td align="right">      418.33</td>
    <td align="right">       24.41</td>
    <td align="right">      151.17</td>
    <td align="right">       26.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.67</td>
    <td align="right">       20.88</td>
    <td align="right">      293.00</td>
    <td align="right">       20.31</td>
    <td align="right">      293.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      419.17</td>
    <td align="right">       21.11</td>
    <td align="right">      172.83</td>
    <td align="right">       20.45</td>
    <td align="right">      169.00</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      457.33</td>
    <td align="right">       21.49</td>
    <td align="right">      111.00</td>
    <td align="right">       21.20</td>
    <td align="right">       92.67</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      377.00</td>
    <td align="right">       22.27</td>
    <td align="right">       74.17</td>
    <td align="right">       23.68</td>
    <td align="right">       23.33</td>
    <td align="right">       21.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      349.50</td>
    <td align="right">       22.54</td>
    <td align="right">       98.00</td>
    <td align="right">       24.38</td>
    <td align="right">        9.33</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      199.17</td>
    <td align="right">       22.77</td>
    <td align="right">      219.00</td>
    <td align="right">       24.41</td>
    <td align="right">        9.67</td>
    <td align="right">       27.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      113.00</td>
    <td align="right">       23.15</td>
    <td align="right">      332.17</td>
    <td align="right">       24.26</td>
    <td align="right">       18.83</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      134.00</td>
    <td align="right">       22.84</td>
    <td align="right">      316.17</td>
    <td align="right">       24.20</td>
    <td align="right">       10.67</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      248.33</td>
    <td align="right">       22.54</td>
    <td align="right">      165.00</td>
    <td align="right">       24.26</td>
    <td align="right">        6.83</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      389.00</td>
    <td align="right">       21.98</td>
    <td align="right">       96.83</td>
    <td align="right">       23.13</td>
    <td align="right">       36.33</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      450.33</td>
    <td align="right">       21.31</td>
    <td align="right">      124.50</td>
    <td align="right">       20.52</td>
    <td align="right">      119.00</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      493.50</td>
    <td align="right">       20.90</td>
    <td align="right">      312.33</td>
    <td align="right">       20.35</td>
    <td align="right">      312.33</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4124.00</td>
    <td align="right">       21.71</td>
    <td align="right">     2315.00</td>
    <td align="right">       22.55</td>
    <td align="right">     1101.00</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      113.00</td>
    <td align="right">       20.88</td>
    <td align="right">       74.17</td>
    <td align="right">       20.31</td>
    <td align="right">        6.83</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.67</td>
    <td align="right">       23.15</td>
    <td align="right">      332.17</td>
    <td align="right">       24.41</td>
    <td align="right">      312.33</td>
    <td align="right">       27.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.09</td>
    <td align="right">      249.33</td>
    <td align="right">       20.63</td>
    <td align="right">      249.33</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.28</td>
    <td align="right">      151.67</td>
    <td align="right">       20.62</td>
    <td align="right">      151.67</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.84</td>
    <td align="right">       63.67</td>
    <td align="right">       20.75</td>
    <td align="right">       63.67</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      483.00</td>
    <td align="right">       22.86</td>
    <td align="right">        1.00</td>
    <td align="right">       20.79</td>
    <td align="right">        1.00</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      399.67</td>
    <td align="right">       23.34</td>
    <td align="right">       23.67</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      120.67</td>
    <td align="right">       23.52</td>
    <td align="right">      160.67</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.83</td>
    <td align="right">       24.62</td>
    <td align="right">      439.83</td>
    <td align="right">       24.27</td>
    <td align="right">        3.83</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.83</td>
    <td align="right">       24.28</td>
    <td align="right">      438.33</td>
    <td align="right">       24.24</td>
    <td align="right">        2.17</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       53.67</td>
    <td align="right">       23.64</td>
    <td align="right">      244.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      363.17</td>
    <td align="right">       23.25</td>
    <td align="right">       51.33</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      482.33</td>
    <td align="right">       22.49</td>
    <td align="right">        7.67</td>
    <td align="right">       20.76</td>
    <td align="right">        7.67</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.27</td>
    <td align="right">      214.00</td>
    <td align="right">       20.76</td>
    <td align="right">      214.00</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3877.17</td>
    <td align="right">       22.18</td>
    <td align="right">     2045.50</td>
    <td align="right">       23.06</td>
    <td align="right">      693.33</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.83</td>
    <td align="right">       21.09</td>
    <td align="right">        1.00</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.62</td>
    <td align="right">      439.83</td>
    <td align="right">       24.48</td>
    <td align="right">      249.33</td>
    <td align="right">       24.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.39</td>
    <td align="right">      122.50</td>
    <td align="right">       20.62</td>
    <td align="right">      122.50</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.17</td>
    <td align="right">       21.59</td>
    <td align="right">       77.33</td>
    <td align="right">       20.53</td>
    <td align="right">       77.33</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      479.50</td>
    <td align="right">       22.23</td>
    <td align="right">       22.00</td>
    <td align="right">       21.86</td>
    <td align="right">       17.00</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      290.33</td>
    <td align="right">       23.09</td>
    <td align="right">       32.33</td>
    <td align="right">       25.62</td>
    <td align="right">        0.17</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      210.83</td>
    <td align="right">       23.23</td>
    <td align="right">      120.50</td>
    <td align="right">       24.97</td>
    <td align="right">        2.33</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       51.67</td>
    <td align="right">       23.39</td>
    <td align="right">      319.50</td>
    <td align="right">       24.46</td>
    <td align="right">        3.50</td>
    <td align="right">       26.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.50</td>
    <td align="right">       26.35</td>
    <td align="right">      459.67</td>
    <td align="right">       24.47</td>
    <td align="right">       26.17</td>
    <td align="right">       26.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.33</td>
    <td align="right">       25.38</td>
    <td align="right">      464.33</td>
    <td align="right">       24.36</td>
    <td align="right">       14.33</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       54.50</td>
    <td align="right">       23.54</td>
    <td align="right">      338.00</td>
    <td align="right">       24.38</td>
    <td align="right">        4.67</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      249.00</td>
    <td align="right">       23.09</td>
    <td align="right">      127.33</td>
    <td align="right">       24.56</td>
    <td align="right">        1.00</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      460.83</td>
    <td align="right">       22.70</td>
    <td align="right">        7.67</td>
    <td align="right">       23.92</td>
    <td align="right">        2.00</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.51</td>
    <td align="right">       97.00</td>
    <td align="right">       20.70</td>
    <td align="right">       97.00</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3295.67</td>
    <td align="right">       22.27</td>
    <td align="right">     2188.17</td>
    <td align="right">       23.93</td>
    <td align="right">      368.00</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.33</td>
    <td align="right">       21.39</td>
    <td align="right">        7.67</td>
    <td align="right">       20.53</td>
    <td align="right">        0.17</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       26.35</td>
    <td align="right">      464.33</td>
    <td align="right">       25.62</td>
    <td align="right">      122.50</td>
    <td align="right">       26.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      397.50</td>
    <td align="right">       21.35</td>
    <td align="right">      133.50</td>
    <td align="right">       20.82</td>
    <td align="right">       97.17</td>
    <td align="right">       18.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      376.00</td>
    <td align="right">       21.56</td>
    <td align="right">       82.67</td>
    <td align="right">       20.74</td>
    <td align="right">       58.83</td>
    <td align="right">       18.44</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      479.00</td>
    <td align="right">       21.84</td>
    <td align="right">       66.17</td>
    <td align="right">       20.15</td>
    <td align="right">       55.67</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      460.50</td>
    <td align="right">       22.49</td>
    <td align="right">       25.00</td>
    <td align="right">       19.18</td>
    <td align="right">       25.00</td>
    <td align="right">       19.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.67</td>
    <td align="right">       22.76</td>
    <td align="right">       23.83</td>
    <td align="right">       23.10</td>
    <td align="right">        8.33</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      179.50</td>
    <td align="right">       23.05</td>
    <td align="right">      136.00</td>
    <td align="right">       24.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       16.83</td>
    <td align="right">       23.29</td>
    <td align="right">      431.00</td>
    <td align="right">       24.39</td>
    <td align="right">        6.17</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.00</td>
    <td align="right">       22.74</td>
    <td align="right">      438.00</td>
    <td align="right">       24.37</td>
    <td align="right">        8.33</td>
    <td align="right">       24.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       54.50</td>
    <td align="right">       22.89</td>
    <td align="right">      348.17</td>
    <td align="right">       24.57</td>
    <td align="right">        8.83</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      168.17</td>
    <td align="right">       22.44</td>
    <td align="right">      226.67</td>
    <td align="right">       24.67</td>
    <td align="right">       21.50</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      289.00</td>
    <td align="right">       22.47</td>
    <td align="right">       91.00</td>
    <td align="right">       24.17</td>
    <td align="right">       19.33</td>
    <td align="right">       18.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      376.67</td>
    <td align="right">       21.60</td>
    <td align="right">       95.67</td>
    <td align="right">       21.01</td>
    <td align="right">       64.17</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3258.33</td>
    <td align="right">       22.12</td>
    <td align="right">     2097.67</td>
    <td align="right">       23.72</td>
    <td align="right">      373.33</td>
    <td align="right">       19.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.83</td>
    <td align="right">       21.35</td>
    <td align="right">       23.83</td>
    <td align="right">       19.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      479.00</td>
    <td align="right">       23.29</td>
    <td align="right">      438.00</td>
    <td align="right">       24.67</td>
    <td align="right">       97.17</td>
    <td align="right">       25.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      500.83</td>
    <td align="right">       21.30</td>
    <td align="right">      156.50</td>
    <td align="right">       20.65</td>
    <td align="right">      156.50</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      437.67</td>
    <td align="right">       21.53</td>
    <td align="right">       88.33</td>
    <td align="right">       20.65</td>
    <td align="right">       88.33</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      477.33</td>
    <td align="right">       21.81</td>
    <td align="right">       38.33</td>
    <td align="right">       21.62</td>
    <td align="right">       32.00</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      398.33</td>
    <td align="right">       22.72</td>
    <td align="right">       20.50</td>
    <td align="right">       25.35</td>
    <td align="right">        0.17</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      356.00</td>
    <td align="right">       22.89</td>
    <td align="right">       53.83</td>
    <td align="right">       24.83</td>
    <td align="right">        0.17</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      135.83</td>
    <td align="right">       22.97</td>
    <td align="right">      227.50</td>
    <td align="right">       24.47</td>
    <td align="right">        2.83</td>
    <td align="right">       26.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.17</td>
    <td align="right">       23.75</td>
    <td align="right">      397.50</td>
    <td align="right">       24.28</td>
    <td align="right">        8.17</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.83</td>
    <td align="right">       24.07</td>
    <td align="right">      422.67</td>
    <td align="right">       24.24</td>
    <td align="right">        5.33</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       75.50</td>
    <td align="right">       23.33</td>
    <td align="right">      282.33</td>
    <td align="right">       24.40</td>
    <td align="right">        3.83</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      296.33</td>
    <td align="right">       22.94</td>
    <td align="right">       92.67</td>
    <td align="right">       24.43</td>
    <td align="right">        1.50</td>
    <td align="right">       23.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      449.50</td>
    <td align="right">       22.37</td>
    <td align="right">       11.17</td>
    <td align="right">       23.48</td>
    <td align="right">        3.83</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.83</td>
    <td align="right">       21.47</td>
    <td align="right">      130.83</td>
    <td align="right">       20.77</td>
    <td align="right">      130.83</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3669.17</td>
    <td align="right">       22.13</td>
    <td align="right">     1922.17</td>
    <td align="right">       23.59</td>
    <td align="right">      433.50</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.83</td>
    <td align="right">       21.30</td>
    <td align="right">       11.17</td>
    <td align="right">       20.65</td>
    <td align="right">        0.17</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      500.83</td>
    <td align="right">       24.07</td>
    <td align="right">      422.67</td>
    <td align="right">       25.35</td>
    <td align="right">      156.50</td>
    <td align="right">       26.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.32</td>
    <td align="right">      184.00</td>
    <td align="right">       20.54</td>
    <td align="right">      184.00</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.74</td>
    <td align="right">       89.83</td>
    <td align="right">       20.55</td>
    <td align="right">       89.83</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       22.56</td>
    <td align="right">       13.00</td>
    <td align="right">       20.60</td>
    <td align="right">       13.00</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      424.33</td>
    <td align="right">       23.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      263.17</td>
    <td align="right">       23.59</td>
    <td align="right">       53.00</td>
    <td align="right">       24.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       63.00</td>
    <td align="right">       23.63</td>
    <td align="right">      224.17</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.50</td>
    <td align="right">       24.76</td>
    <td align="right">      466.00</td>
    <td align="right">       24.34</td>
    <td align="right">        6.50</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.00</td>
    <td align="right">       24.31</td>
    <td align="right">      445.83</td>
    <td align="right">       24.27</td>
    <td align="right">        3.50</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       72.33</td>
    <td align="right">       23.52</td>
    <td align="right">      231.83</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      372.17</td>
    <td align="right">       23.08</td>
    <td align="right">       52.83</td>
    <td align="right">       24.00</td>
    <td align="right">        1.83</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      479.33</td>
    <td align="right">       22.35</td>
    <td align="right">       26.00</td>
    <td align="right">       20.63</td>
    <td align="right">       26.00</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.29</td>
    <td align="right">      213.83</td>
    <td align="right">       20.66</td>
    <td align="right">      213.83</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3652.83</td>
    <td align="right">       22.35</td>
    <td align="right">     2000.33</td>
    <td align="right">       23.33</td>
    <td align="right">      538.50</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.00</td>
    <td align="right">       21.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.76</td>
    <td align="right">      466.00</td>
    <td align="right">       24.57</td>
    <td align="right">      213.83</td>
    <td align="right">       24.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       21.33</td>
    <td align="right">      124.67</td>
    <td align="right">       20.53</td>
    <td align="right">      124.67</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      370.67</td>
    <td align="right">       21.57</td>
    <td align="right">       64.17</td>
    <td align="right">       20.64</td>
    <td align="right">       61.50</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      384.83</td>
    <td align="right">       22.13</td>
    <td align="right">       28.67</td>
    <td align="right">       23.08</td>
    <td align="right">       12.83</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      258.17</td>
    <td align="right">       22.88</td>
    <td align="right">       60.83</td>
    <td align="right">       25.17</td>
    <td align="right">        2.67</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      223.67</td>
    <td align="right">       23.15</td>
    <td align="right">      114.17</td>
    <td align="right">       24.99</td>
    <td align="right">       11.83</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       95.00</td>
    <td align="right">       23.42</td>
    <td align="right">      230.83</td>
    <td align="right">       24.54</td>
    <td align="right">       10.67</td>
    <td align="right">       26.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.00</td>
    <td align="right">       24.89</td>
    <td align="right">      330.67</td>
    <td align="right">       24.58</td>
    <td align="right">       32.83</td>
    <td align="right">       26.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       72.00</td>
    <td align="right">       23.88</td>
    <td align="right">      319.67</td>
    <td align="right">       24.42</td>
    <td align="right">       19.00</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      141.00</td>
    <td align="right">       22.98</td>
    <td align="right">      198.83</td>
    <td align="right">       24.36</td>
    <td align="right">        7.00</td>
    <td align="right">       26.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      294.67</td>
    <td align="right">       22.56</td>
    <td align="right">       87.50</td>
    <td align="right">       24.48</td>
    <td align="right">        5.33</td>
    <td align="right">       22.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      387.17</td>
    <td align="right">       22.04</td>
    <td align="right">       25.67</td>
    <td align="right">       22.25</td>
    <td align="right">       17.00</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      420.50</td>
    <td align="right">       21.28</td>
    <td align="right">      149.17</td>
    <td align="right">       20.60</td>
    <td align="right">      149.17</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3137.67</td>
    <td align="right">       22.18</td>
    <td align="right">     1734.83</td>
    <td align="right">       23.72</td>
    <td align="right">      454.50</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       63.00</td>
    <td align="right">       21.28</td>
    <td align="right">       25.67</td>
    <td align="right">       20.53</td>
    <td align="right">        2.67</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       24.89</td>
    <td align="right">      330.67</td>
    <td align="right">       25.17</td>
    <td align="right">      149.17</td>
    <td align="right">       26.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      346.33</td>
    <td align="right">       22.18</td>
    <td align="right">      169.00</td>
    <td align="right">       23.52</td>
    <td align="right">       77.50</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      295.50</td>
    <td align="right">       22.39</td>
    <td align="right">      106.00</td>
    <td align="right">       24.01</td>
    <td align="right">       33.00</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      378.67</td>
    <td align="right">       22.81</td>
    <td align="right">       32.67</td>
    <td align="right">       24.33</td>
    <td align="right">        7.17</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      337.00</td>
    <td align="right">       23.36</td>
    <td align="right">       11.67</td>
    <td align="right">       26.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      250.67</td>
    <td align="right">       23.49</td>
    <td align="right">       55.33</td>
    <td align="right">       24.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       78.50</td>
    <td align="right">       23.49</td>
    <td align="right">      216.33</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.33</td>
    <td align="right">       24.68</td>
    <td align="right">      455.83</td>
    <td align="right">       24.34</td>
    <td align="right">        6.33</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.17</td>
    <td align="right">       24.46</td>
    <td align="right">      442.67</td>
    <td align="right">       24.31</td>
    <td align="right">        3.67</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       67.17</td>
    <td align="right">       24.06</td>
    <td align="right">      308.33</td>
    <td align="right">       24.48</td>
    <td align="right">       13.33</td>
    <td align="right">       26.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      203.17</td>
    <td align="right">       23.48</td>
    <td align="right">      205.50</td>
    <td align="right">       25.08</td>
    <td align="right">       20.33</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      277.67</td>
    <td align="right">       23.03</td>
    <td align="right">      138.50</td>
    <td align="right">       25.57</td>
    <td align="right">       15.00</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      320.33</td>
    <td align="right">       22.26</td>
    <td align="right">      173.00</td>
    <td align="right">       23.76</td>
    <td align="right">       66.83</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2566.50</td>
    <td align="right">       22.89</td>
    <td align="right">     2314.83</td>
    <td align="right">       24.39</td>
    <td align="right">      243.17</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.17</td>
    <td align="right">       22.18</td>
    <td align="right">       11.67</td>
    <td align="right">       23.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      378.67</td>
    <td align="right">       24.68</td>
    <td align="right">      455.83</td>
    <td align="right">       26.06</td>
    <td align="right">       77.50</td>
    <td align="right">       26.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      484.67</td>
    <td align="right">       21.26</td>
    <td align="right">      164.17</td>
    <td align="right">       20.51</td>
    <td align="right">      164.17</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      411.83</td>
    <td align="right">       21.52</td>
    <td align="right">       85.67</td>
    <td align="right">       20.75</td>
    <td align="right">       81.83</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      454.83</td>
    <td align="right">       21.94</td>
    <td align="right">       40.67</td>
    <td align="right">       22.68</td>
    <td align="right">       21.33</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      369.17</td>
    <td align="right">       22.67</td>
    <td align="right">       50.33</td>
    <td align="right">       24.90</td>
    <td align="right">        2.50</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.00</td>
    <td align="right">       22.88</td>
    <td align="right">       88.67</td>
    <td align="right">       24.59</td>
    <td align="right">        5.50</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      175.33</td>
    <td align="right">       23.04</td>
    <td align="right">      214.50</td>
    <td align="right">       24.49</td>
    <td align="right">        8.67</td>
    <td align="right">       27.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       81.00</td>
    <td align="right">       23.44</td>
    <td align="right">      339.33</td>
    <td align="right">       24.28</td>
    <td align="right">       15.67</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       95.83</td>
    <td align="right">       23.09</td>
    <td align="right">      327.67</td>
    <td align="right">       24.23</td>
    <td align="right">        8.67</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      208.83</td>
    <td align="right">       22.87</td>
    <td align="right">      186.00</td>
    <td align="right">       24.34</td>
    <td align="right">        6.50</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      363.00</td>
    <td align="right">       22.45</td>
    <td align="right">       74.33</td>
    <td align="right">       24.30</td>
    <td align="right">        6.00</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      437.00</td>
    <td align="right">       21.87</td>
    <td align="right">       38.00</td>
    <td align="right">       21.50</td>
    <td align="right">       29.50</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      484.83</td>
    <td align="right">       21.31</td>
    <td align="right">      185.83</td>
    <td align="right">       20.64</td>
    <td align="right">      185.83</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3898.33</td>
    <td align="right">       22.08</td>
    <td align="right">     1795.17</td>
    <td align="right">       23.35</td>
    <td align="right">      536.17</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       81.00</td>
    <td align="right">       21.26</td>
    <td align="right">       38.00</td>
    <td align="right">       20.51</td>
    <td align="right">        2.50</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      484.83</td>
    <td align="right">       23.44</td>
    <td align="right">      339.33</td>
    <td align="right">       24.90</td>
    <td align="right">      185.83</td>
    <td align="right">       27.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.82161</td>
    <td align="right">    14.76328</td>
    <td align="right">     0.12643</td>
    <td align="right">     5.59958</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.95562</td>
    <td align="right">    15.83936</td>
    <td align="right">     0.17218</td>
    <td align="right">     5.85267</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06936</td>
    <td align="right">    15.59385</td>
    <td align="right">     0.21454</td>
    <td align="right">     6.14444</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19865</td>
    <td align="right">    13.73579</td>
    <td align="right">     0.25080</td>
    <td align="right">     6.55102</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.17061</td>
    <td align="right">    21.24341</td>
    <td align="right">     -0.5558</td>
    <td align="right">    12.03536</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.15420</td>
    <td align="right">    30.30176</td>
    <td align="right">     -0.4712</td>
    <td align="right">    10.15084</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.12844</td>
    <td align="right">    39.75455</td>
    <td align="right">     -0.4040</td>
    <td align="right">     8.84536</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15399</td>
    <td align="right">    39.74573</td>
    <td align="right">     -0.3909</td>
    <td align="right">     8.59717</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.21538</td>
    <td align="right">    35.06151</td>
    <td align="right">     -0.4184</td>
    <td align="right">     9.18380</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.21367</td>
    <td align="right">    22.03833</td>
    <td align="right">     0.33072</td>
    <td align="right">     7.62580</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.19350</td>
    <td align="right">    16.03451</td>
    <td align="right">     0.25844</td>
    <td align="right">     6.60638</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.92350</td>
    <td align="right">    12.78790</td>
    <td align="right">     0.14338</td>
    <td align="right">     5.63498</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.10041</td>
    <td align="right">    23.14530</td>
    <td align="right">     -0.0645</td>
    <td align="right">     7.75381</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.82161</td>
    <td align="right">    12.78790</td>
    <td align="right">     -0.5558</td>
    <td align="right">     5.59958</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21538</td>
    <td align="right">    39.75455</td>
    <td align="right">     0.33072</td>
    <td align="right">    12.03536</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.11796</td>
    <td align="right">    16.76452</td>
    <td align="right">     -0.0664</td>
    <td align="right">     5.73576</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.39171</td>
    <td align="right">    17.78020</td>
    <td align="right">     0.01215</td>
    <td align="right">     5.56631</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.70438</td>
    <td align="right">    17.24917</td>
    <td align="right">     0.10236</td>
    <td align="right">     5.54695</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01656</td>
    <td align="right">    14.80845</td>
    <td align="right">     0.18259</td>
    <td align="right">     5.90785</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.10337</td>
    <td align="right">    22.08396</td>
    <td align="right">     -0.6199</td>
    <td align="right">    13.54741</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.17144</td>
    <td align="right">    31.02664</td>
    <td align="right">     -0.5076</td>
    <td align="right">    10.76387</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22903</td>
    <td align="right">    40.48925</td>
    <td align="right">     -0.4118</td>
    <td align="right">     8.81904</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22399</td>
    <td align="right">    40.48278</td>
    <td align="right">     -0.4140</td>
    <td align="right">     8.84908</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.20800</td>
    <td align="right">    35.87464</td>
    <td align="right">     -0.4709</td>
    <td align="right">    10.01441</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.05949</td>
    <td align="right">    23.10079</td>
    <td align="right">     0.25736</td>
    <td align="right">     6.76904</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.77609</td>
    <td align="right">    17.67789</td>
    <td align="right">     0.12300</td>
    <td align="right">     5.63071</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.22675</td>
    <td align="right">    14.75210</td>
    <td align="right">     -0.0524</td>
    <td align="right">     5.61956</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.85539</td>
    <td align="right">    24.40643</td>
    <td align="right">     -0.1575</td>
    <td align="right">     7.75311</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.11796</td>
    <td align="right">    14.75210</td>
    <td align="right">     -0.6199</td>
    <td align="right">     5.54695</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22903</td>
    <td align="right">    40.48925</td>
    <td align="right">     0.25736</td>
    <td align="right">    13.54741</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.00888</td>
    <td align="right">    17.79301</td>
    <td align="right">     -0.3367</td>
    <td align="right">     8.79414</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.45920</td>
    <td align="right">    18.71900</td>
    <td align="right">     -0.2136</td>
    <td align="right">     7.39326</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.10814</td>
    <td align="right">    17.91330</td>
    <td align="right">     -0.0427</td>
    <td align="right">     5.95361</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.72724</td>
    <td align="right">    14.94043</td>
    <td align="right">     0.11487</td>
    <td align="right">     5.78219</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.94644</td>
    <td align="right">    21.92804</td>
    <td align="right">     -0.6653</td>
    <td align="right">    15.08632</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.10931</td>
    <td align="right">    31.02154</td>
    <td align="right">     -0.5090</td>
    <td align="right">    10.87325</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22664</td>
    <td align="right">    40.43568</td>
    <td align="right">     -0.3887</td>
    <td align="right">     8.44648</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19124</td>
    <td align="right">    40.49109</td>
    <td align="right">     -0.4064</td>
    <td align="right">     8.73035</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.04271</td>
    <td align="right">    35.81205</td>
    <td align="right">     -0.5225</td>
    <td align="right">    11.19548</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.60320</td>
    <td align="right">    23.61790</td>
    <td align="right">     0.14141</td>
    <td align="right">     6.32258</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.94434</td>
    <td align="right">    18.93038</td>
    <td align="right">     -0.0847</td>
    <td align="right">     6.26678</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.03889</td>
    <td align="right">    15.73583</td>
    <td align="right">     -0.3428</td>
    <td align="right">     8.82846</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.37385</td>
    <td align="right">    24.83962</td>
    <td align="right">     -0.2724</td>
    <td align="right">     8.65454</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.00888</td>
    <td align="right">    14.94043</td>
    <td align="right">     -0.6653</td>
    <td align="right">     5.78219</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22664</td>
    <td align="right">    40.49109</td>
    <td align="right">     0.14141</td>
    <td align="right">    15.08632</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.68183</td>
    <td align="right">    18.91512</td>
    <td align="right">     -0.6642</td>
    <td align="right">    15.73612</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.06958</td>
    <td align="right">    20.31420</td>
    <td align="right">     -0.5423</td>
    <td align="right">    12.72387</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.88479</td>
    <td align="right">    19.59422</td>
    <td align="right">     -0.3200</td>
    <td align="right">     8.58679</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.02645</td>
    <td align="right">    16.14552</td>
    <td align="right">     -0.0414</td>
    <td align="right">     6.39720</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.58886</td>
    <td align="right">    23.20960</td>
    <td align="right">     -0.7778</td>
    <td align="right">    19.66291</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.02264</td>
    <td align="right">    31.60358</td>
    <td align="right">     -0.5220</td>
    <td align="right">    11.74874</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24860</td>
    <td align="right">    41.29838</td>
    <td align="right">     -0.3560</td>
    <td align="right">     8.35056</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11678</td>
    <td align="right">    41.39761</td>
    <td align="right">     -0.4151</td>
    <td align="right">     9.23784</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.77851</td>
    <td align="right">    37.27087</td>
    <td align="right">     -0.6055</td>
    <td align="right">    13.90465</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.70966</td>
    <td align="right">    25.40002</td>
    <td align="right">     -0.0651</td>
    <td align="right">     7.09839</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.48126</td>
    <td align="right">    20.29361</td>
    <td align="right">     -0.4244</td>
    <td align="right">    10.33235</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.62320</td>
    <td align="right">    17.08142</td>
    <td align="right">     -0.6912</td>
    <td align="right">    16.30454</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.61439</td>
    <td align="right">    26.10294</td>
    <td align="right">     -0.4519</td>
    <td align="right">    11.67257</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.62320</td>
    <td align="right">    16.14552</td>
    <td align="right">     -0.7778</td>
    <td align="right">     6.39720</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24860</td>
    <td align="right">    41.39761</td>
    <td align="right">     -0.0414</td>
    <td align="right">    19.66291</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.89743</td>
    <td align="right">    17.95324</td>
    <td align="right">     -0.5864</td>
    <td align="right">    13.46881</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.28852</td>
    <td align="right">    19.35890</td>
    <td align="right">     -0.4544</td>
    <td align="right">    11.15972</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.16381</td>
    <td align="right">    18.50667</td>
    <td align="right">     -0.2061</td>
    <td align="right">     7.91120</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.40247</td>
    <td align="right">    14.94620</td>
    <td align="right">     0.11947</td>
    <td align="right">     7.27489</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.68189</td>
    <td align="right">    22.27264</td>
    <td align="right">     -0.6365</td>
    <td align="right">    17.18513</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.04378</td>
    <td align="right">    31.17746</td>
    <td align="right">     -0.3916</td>
    <td align="right">    10.35658</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26532</td>
    <td align="right">    40.74923</td>
    <td align="right">     -0.2363</td>
    <td align="right">     8.55078</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07717</td>
    <td align="right">    40.93996</td>
    <td align="right">     -0.3131</td>
    <td align="right">     9.04381</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.68611</td>
    <td align="right">    36.78745</td>
    <td align="right">     -0.5305</td>
    <td align="right">    13.42561</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.88638</td>
    <td align="right">    24.43168</td>
    <td align="right">     0.03101</td>
    <td align="right">     7.67014</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.70109</td>
    <td align="right">    19.31936</td>
    <td align="right">     -0.3360</td>
    <td align="right">     8.88551</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.77327</td>
    <td align="right">    16.23739</td>
    <td align="right">     -0.6243</td>
    <td align="right">    14.39008</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.74986</td>
    <td align="right">    25.28363</td>
    <td align="right">     -0.3468</td>
    <td align="right">    10.77678</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.77327</td>
    <td align="right">    14.94620</td>
    <td align="right">     -0.6365</td>
    <td align="right">     7.27489</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26532</td>
    <td align="right">    40.93996</td>
    <td align="right">     0.11947</td>
    <td align="right">    17.18513</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.34810</td>
    <td align="right">    16.62481</td>
    <td align="right">     -0.2123</td>
    <td align="right">    11.53922</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.52829</td>
    <td align="right">    17.99003</td>
    <td align="right">     -0.1425</td>
    <td align="right">    10.25495</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.64183</td>
    <td align="right">    18.18794</td>
    <td align="right">     -0.1112</td>
    <td align="right">     8.13248</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.23409</td>
    <td align="right">    15.50239</td>
    <td align="right">     0.02559</td>
    <td align="right">     6.67684</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.55831</td>
    <td align="right">    23.07809</td>
    <td align="right">     -0.7772</td>
    <td align="right">    19.86855</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.95461</td>
    <td align="right">    31.67039</td>
    <td align="right">     -0.5390</td>
    <td align="right">    12.37184</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22025</td>
    <td align="right">    41.28170</td>
    <td align="right">     -0.3563</td>
    <td align="right">     8.52166</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13084</td>
    <td align="right">    41.14158</td>
    <td align="right">     -0.3859</td>
    <td align="right">     9.02226</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.99144</td>
    <td align="right">    36.23879</td>
    <td align="right">     -0.4732</td>
    <td align="right">    12.04051</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.61045</td>
    <td align="right">    23.29953</td>
    <td align="right">     0.20906</td>
    <td align="right">     9.41223</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.09256</td>
    <td align="right">    17.72984</td>
    <td align="right">     0.01483</td>
    <td align="right">     9.29353</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.41681</td>
    <td align="right">    14.75717</td>
    <td align="right">     -0.1932</td>
    <td align="right">    11.49529</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.31559</td>
    <td align="right">    24.86164</td>
    <td align="right">     -0.2468</td>
    <td align="right">    10.73388</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.34810</td>
    <td align="right">    14.75717</td>
    <td align="right">     -0.7772</td>
    <td align="right">     6.67684</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22025</td>
    <td align="right">    41.28170</td>
    <td align="right">     0.20906</td>
    <td align="right">    19.86855</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.91408</td>
    <td align="right">    17.76812</td>
    <td align="right">     -0.5878</td>
    <td align="right">    14.58832</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.32345</td>
    <td align="right">    19.14200</td>
    <td align="right">     -0.4496</td>
    <td align="right">    12.05560</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.77787</td>
    <td align="right">    18.75697</td>
    <td align="right">     -0.2966</td>
    <td align="right">     9.23781</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.72613</td>
    <td align="right">    15.55700</td>
    <td align="right">     -0.0405</td>
    <td align="right">     7.58518</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.05419</td>
    <td align="right">    23.26470</td>
    <td align="right">     -0.8440</td>
    <td align="right">    23.84233</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.56451</td>
    <td align="right">    32.23187</td>
    <td align="right">     -0.5649</td>
    <td align="right">    15.11896</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.78982</td>
    <td align="right">    42.09695</td>
    <td align="right">     -0.4080</td>
    <td align="right">    10.94946</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.66449</td>
    <td align="right">    42.07553</td>
    <td align="right">     -0.4588</td>
    <td align="right">    11.77135</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.24467</td>
    <td align="right">    37.75517</td>
    <td align="right">     -0.6706</td>
    <td align="right">    17.76731</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.45408</td>
    <td align="right">    24.94830</td>
    <td align="right">     -0.0606</td>
    <td align="right">     7.96336</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.52266</td>
    <td align="right">    19.32667</td>
    <td align="right">     -0.3774</td>
    <td align="right">    10.28639</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.90241</td>
    <td align="right">    15.93478</td>
    <td align="right">     -0.6040</td>
    <td align="right">    14.90612</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.41982</td>
    <td align="right">    25.80454</td>
    <td align="right">     -0.4475</td>
    <td align="right">    13.02036</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.90241</td>
    <td align="right">    15.55700</td>
    <td align="right">     -0.8440</td>
    <td align="right">     7.58518</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.78982</td>
    <td align="right">    42.09695</td>
    <td align="right">     -0.0405</td>
    <td align="right">    23.84233</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.08432</td>
    <td align="right">    19.30580</td>
    <td align="right">     -0.5498</td>
    <td align="right">    11.91302</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.27044</td>
    <td align="right">    20.72479</td>
    <td align="right">     -0.4945</td>
    <td align="right">    10.80947</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.83483</td>
    <td align="right">    20.27478</td>
    <td align="right">     -0.3481</td>
    <td align="right">     8.18686</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.85805</td>
    <td align="right">    17.22061</td>
    <td align="right">     -0.1073</td>
    <td align="right">     5.93961</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.50599</td>
    <td align="right">    24.45706</td>
    <td align="right">     -0.8527</td>
    <td align="right">    21.47056</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.01907</td>
    <td align="right">    31.98210</td>
    <td align="right">     -0.5753</td>
    <td align="right">    12.48760</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22797</td>
    <td align="right">    41.09442</td>
    <td align="right">     -0.4100</td>
    <td align="right">     8.75812</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18592</td>
    <td align="right">    41.11849</td>
    <td align="right">     -0.4269</td>
    <td align="right">     9.03629</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.11137</td>
    <td align="right">    36.96331</td>
    <td align="right">     -0.5127</td>
    <td align="right">    10.91259</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.47844</td>
    <td align="right">    24.93347</td>
    <td align="right">     0.11139</td>
    <td align="right">     6.19076</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.50932</td>
    <td align="right">    19.85762</td>
    <td align="right">     -0.1791</td>
    <td align="right">     6.41369</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.26639</td>
    <td align="right">    17.12388</td>
    <td align="right">     -0.5083</td>
    <td align="right">    10.93859</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.87302</td>
    <td align="right">    26.31410</td>
    <td align="right">     -0.4049</td>
    <td align="right">    10.27227</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.08432</td>
    <td align="right">    17.12388</td>
    <td align="right">     -0.8527</td>
    <td align="right">     5.93961</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22797</td>
    <td align="right">    41.11849</td>
    <td align="right">     0.11139</td>
    <td align="right">    21.47056</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.37875</td>
    <td align="right">    17.92703</td>
    <td align="right">     -0.4494</td>
    <td align="right">     9.93798</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.59412</td>
    <td align="right">    19.33744</td>
    <td align="right">     -0.3791</td>
    <td align="right">     9.01453</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.38181</td>
    <td align="right">    18.64110</td>
    <td align="right">     -0.1727</td>
    <td align="right">     6.92045</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.61022</td>
    <td align="right">    15.23395</td>
    <td align="right">     0.13777</td>
    <td align="right">     6.56110</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.89141</td>
    <td align="right">    22.58931</td>
    <td align="right">     -0.6156</td>
    <td align="right">    15.30520</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.20129</td>
    <td align="right">    30.92247</td>
    <td align="right">     -0.3881</td>
    <td align="right">     9.45246</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.40284</td>
    <td align="right">    39.96298</td>
    <td align="right">     -0.2346</td>
    <td align="right">     7.44264</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28090</td>
    <td align="right">    40.17292</td>
    <td align="right">     -0.2763</td>
    <td align="right">     7.66006</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13862</td>
    <td align="right">    36.11862</td>
    <td align="right">     -0.3956</td>
    <td align="right">     9.44125</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.68312</td>
    <td align="right">    23.61041</td>
    <td align="right">     0.21881</td>
    <td align="right">     7.38500</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.79315</td>
    <td align="right">    18.43628</td>
    <td align="right">     -0.0722</td>
    <td align="right">     5.93736</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.50097</td>
    <td align="right">    15.84415</td>
    <td align="right">     -0.4215</td>
    <td align="right">     9.33386</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.16479</td>
    <td align="right">    24.95908</td>
    <td align="right">     -0.2541</td>
    <td align="right">     8.70756</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.37875</td>
    <td align="right">    15.23395</td>
    <td align="right">     -0.6156</td>
    <td align="right">     5.93736</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40284</td>
    <td align="right">    40.17292</td>
    <td align="right">     0.21881</td>
    <td align="right">    15.30520</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.06719</td>
    <td align="right">    16.26763</td>
    <td align="right">     -0.2021</td>
    <td align="right">    11.12354</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.09713</td>
    <td align="right">    17.84014</td>
    <td align="right">     -0.1907</td>
    <td align="right">     9.86540</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.03633</td>
    <td align="right">    18.34364</td>
    <td align="right">     -0.2272</td>
    <td align="right">     8.54732</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.58740</td>
    <td align="right">    15.72032</td>
    <td align="right">     -0.1269</td>
    <td align="right">     6.91220</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.98633</td>
    <td align="right">    23.49185</td>
    <td align="right">     -0.9867</td>
    <td align="right">    27.45805</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.85307</td>
    <td align="right">    31.05830</td>
    <td align="right">     -0.6296</td>
    <td align="right">    14.76676</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.27584</td>
    <td align="right">    40.99586</td>
    <td align="right">     -0.3885</td>
    <td align="right">     8.70420</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21082</td>
    <td align="right">    41.00070</td>
    <td align="right">     -0.3876</td>
    <td align="right">     8.87590</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.25027</td>
    <td align="right">    35.66949</td>
    <td align="right">     -0.3853</td>
    <td align="right">     9.82784</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.88979</td>
    <td align="right">    22.50810</td>
    <td align="right">     0.30832</td>
    <td align="right">    10.21979</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.32978</td>
    <td align="right">    16.93088</td>
    <td align="right">     0.13116</td>
    <td align="right">     8.10184</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.32483</td>
    <td align="right">    13.92472</td>
    <td align="right">     -0.1351</td>
    <td align="right">    10.00308</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.16453</td>
    <td align="right">    24.55080</td>
    <td align="right">     -0.2704</td>
    <td align="right">    11.24012</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.03633</td>
    <td align="right">    13.92472</td>
    <td align="right">     -0.9867</td>
    <td align="right">     6.91220</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27584</td>
    <td align="right">    41.00070</td>
    <td align="right">     0.30832</td>
    <td align="right">    27.45805</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.30181</td>
    <td align="right">    17.87617</td>
    <td align="right">     -0.4668</td>
    <td align="right">    10.54230</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.61189</td>
    <td align="right">    19.19231</td>
    <td align="right">     -0.3744</td>
    <td align="right">     9.30661</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.99402</td>
    <td align="right">    18.92218</td>
    <td align="right">     -0.2647</td>
    <td align="right">     7.80221</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.01206</td>
    <td align="right">    15.82293</td>
    <td align="right">     -0.0083</td>
    <td align="right">     6.24011</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.33095</td>
    <td align="right">    23.62485</td>
    <td align="right">     -0.8113</td>
    <td align="right">    20.97128</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.87234</td>
    <td align="right">    31.82153</td>
    <td align="right">     -0.5229</td>
    <td align="right">    12.53744</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.07822</td>
    <td align="right">    41.03605</td>
    <td align="right">     -0.3700</td>
    <td align="right">     8.92345</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09083</td>
    <td align="right">    40.87999</td>
    <td align="right">     -0.3640</td>
    <td align="right">     8.64642</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01796</td>
    <td align="right">    36.54352</td>
    <td align="right">     -0.4490</td>
    <td align="right">    10.40953</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.43751</td>
    <td align="right">    23.91706</td>
    <td align="right">     0.16349</td>
    <td align="right">     7.02866</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.52001</td>
    <td align="right">    18.52777</td>
    <td align="right">     -0.1312</td>
    <td align="right">     6.38679</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.46768</td>
    <td align="right">    15.74054</td>
    <td align="right">     -0.4301</td>
    <td align="right">     9.88671</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.90249</td>
    <td align="right">    25.38996</td>
    <td align="right">     -0.3366</td>
    <td align="right">     9.91406</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.30181</td>
    <td align="right">    15.74054</td>
    <td align="right">     -0.8113</td>
    <td align="right">     6.24011</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09083</td>
    <td align="right">    41.03605</td>
    <td align="right">     0.16349</td>
    <td align="right">    20.97128</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.31193</td>
    <td align="right">    18.71095</td>
    <td align="right">     -0.4831</td>
    <td align="right">    10.82153</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.72926</td>
    <td align="right">    20.05678</td>
    <td align="right">     -0.3668</td>
    <td align="right">     8.91376</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.54889</td>
    <td align="right">    19.37654</td>
    <td align="right">     -0.1614</td>
    <td align="right">     6.47315</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.46756</td>
    <td align="right">    16.15216</td>
    <td align="right">     0.05544</td>
    <td align="right">     5.72681</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.86800</td>
    <td align="right">    23.26100</td>
    <td align="right">     -0.6993</td>
    <td align="right">    16.30217</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.15006</td>
    <td align="right">    31.42132</td>
    <td align="right">     -0.5008</td>
    <td align="right">    10.78566</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31651</td>
    <td align="right">    41.12415</td>
    <td align="right">     -0.3585</td>
    <td align="right">     8.10386</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21418</td>
    <td align="right">    41.15307</td>
    <td align="right">     -0.4035</td>
    <td align="right">     8.73776</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.04906</td>
    <td align="right">    37.08238</td>
    <td align="right">     -0.5267</td>
    <td align="right">    11.35432</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.33028</td>
    <td align="right">    25.01406</td>
    <td align="right">     0.08031</td>
    <td align="right">     6.29779</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.37694</td>
    <td align="right">    19.80318</td>
    <td align="right">     -0.2052</td>
    <td align="right">     6.92926</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.27913</td>
    <td align="right">    16.89004</td>
    <td align="right">     -0.5000</td>
    <td align="right">    11.00790</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.06310</td>
    <td align="right">    25.89687</td>
    <td align="right">     -0.3396</td>
    <td align="right">     9.29861</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.27913</td>
    <td align="right">    16.15216</td>
    <td align="right">     -0.6993</td>
    <td align="right">     5.72681</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31651</td>
    <td align="right">    41.15307</td>
    <td align="right">     0.08031</td>
    <td align="right">    16.30217</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.30562</td>
    <td align="right">    16.91073</td>
    <td align="right">     -0.4602</td>
    <td align="right">    10.50354</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.65259</td>
    <td align="right">    18.33709</td>
    <td align="right">     -0.3490</td>
    <td align="right">     9.05989</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.36890</td>
    <td align="right">    17.69836</td>
    <td align="right">     -0.1493</td>
    <td align="right">     7.09909</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.47490</td>
    <td align="right">    14.60624</td>
    <td align="right">     0.13227</td>
    <td align="right">     7.10820</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.72245</td>
    <td align="right">    22.25975</td>
    <td align="right">     -0.6349</td>
    <td align="right">    17.13925</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.05466</td>
    <td align="right">    30.63640</td>
    <td align="right">     -0.4169</td>
    <td align="right">    11.02274</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.27999</td>
    <td align="right">    40.20138</td>
    <td align="right">     -0.2684</td>
    <td align="right">     9.19387</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.07814</td>
    <td align="right">    40.41189</td>
    <td align="right">     -0.3454</td>
    <td align="right">     9.69309</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.74047</td>
    <td align="right">    36.42342</td>
    <td align="right">     -0.5287</td>
    <td align="right">    13.22939</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.11009</td>
    <td align="right">    23.62654</td>
    <td align="right">     0.08736</td>
    <td align="right">     7.34230</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    22.19901</td>
    <td align="right">    18.23463</td>
    <td align="right">     -0.2027</td>
    <td align="right">     7.23278</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.26221</td>
    <td align="right">    15.20483</td>
    <td align="right">     -0.4784</td>
    <td align="right">    10.72323</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.94456</td>
    <td align="right">    24.59596</td>
    <td align="right">     -0.3014</td>
    <td align="right">     9.95553</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.26221</td>
    <td align="right">    14.60624</td>
    <td align="right">     -0.6349</td>
    <td align="right">     7.09909</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.27999</td>
    <td align="right">    40.41189</td>
    <td align="right">     0.13227</td>
    <td align="right">    17.13925</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.06942</td>
    <td align="right">    15.99566</td>
    <td align="right">     -0.0176</td>
    <td align="right">     9.79360</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.18963</td>
    <td align="right">    17.33822</td>
    <td align="right">     0.02991</td>
    <td align="right">     8.65948</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.18822</td>
    <td align="right">    17.69580</td>
    <td align="right">     0.02312</td>
    <td align="right">     6.76553</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.63164</td>
    <td align="right">    15.37707</td>
    <td align="right">     0.11336</td>
    <td align="right">     6.10585</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.84195</td>
    <td align="right">    23.09683</td>
    <td align="right">     -0.6974</td>
    <td align="right">    16.41278</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.09733</td>
    <td align="right">    31.44854</td>
    <td align="right">     -0.5139</td>
    <td align="right">    11.21191</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.30007</td>
    <td align="right">    41.05882</td>
    <td align="right">     -0.3555</td>
    <td align="right">     8.15962</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23606</td>
    <td align="right">    40.84242</td>
    <td align="right">     -0.3722</td>
    <td align="right">     8.44034</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.25471</td>
    <td align="right">    35.99281</td>
    <td align="right">     -0.3962</td>
    <td align="right">     9.79498</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.16313</td>
    <td align="right">    22.76489</td>
    <td align="right">     0.34113</td>
    <td align="right">     9.93328</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.88857</td>
    <td align="right">    16.91429</td>
    <td align="right">     0.21261</td>
    <td align="right">     9.19380</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.22366</td>
    <td align="right">    14.07358</td>
    <td align="right">     0.02140</td>
    <td align="right">     9.63906</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.75981</td>
    <td align="right">    24.45498</td>
    <td align="right">     -0.1366</td>
    <td align="right">     9.52423</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.06942</td>
    <td align="right">    14.07358</td>
    <td align="right">     -0.6974</td>
    <td align="right">     6.10585</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30007</td>
    <td align="right">    41.05882</td>
    <td align="right">     0.34113</td>
    <td align="right">    16.41278</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.34730</td>
    <td align="right">    17.37574</td>
    <td align="right">     -0.4456</td>
    <td align="right">    10.77928</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.74826</td>
    <td align="right">    18.75436</td>
    <td align="right">     -0.3199</td>
    <td align="right">     9.17967</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.20256</td>
    <td align="right">    18.40198</td>
    <td align="right">     -0.1841</td>
    <td align="right">     7.44161</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.08028</td>
    <td align="right">    15.42095</td>
    <td align="right">     0.03976</td>
    <td align="right">     6.78875</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.34080</td>
    <td align="right">    23.21991</td>
    <td align="right">     -0.7626</td>
    <td align="right">    20.03062</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.73118</td>
    <td align="right">    31.94493</td>
    <td align="right">     -0.5324</td>
    <td align="right">    13.42133</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.89880</td>
    <td align="right">    41.74437</td>
    <td align="right">     -0.3986</td>
    <td align="right">    10.14847</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.80471</td>
    <td align="right">    41.69057</td>
    <td align="right">     -0.4350</td>
    <td align="right">    10.67632</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.53654</td>
    <td align="right">    37.46699</td>
    <td align="right">     -0.5858</td>
    <td align="right">    14.47972</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.91572</td>
    <td align="right">    24.49663</td>
    <td align="right">     0.05440</td>
    <td align="right">     7.14076</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.11163</td>
    <td align="right">    18.72484</td>
    <td align="right">     -0.2171</td>
    <td align="right">     7.61437</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.36528</td>
    <td align="right">    15.52106</td>
    <td align="right">     -0.4515</td>
    <td align="right">    10.84370</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.76414</td>
    <td align="right">    25.46364</td>
    <td align="right">     -0.3542</td>
    <td align="right">    10.73201</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.34730</td>
    <td align="right">    15.42095</td>
    <td align="right">     -0.7626</td>
    <td align="right">     6.78875</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.89880</td>
    <td align="right">    41.74437</td>
    <td align="right">     0.05440</td>
    <td align="right">    20.03062</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.349607E+09</td>
    <td align="right"> 98952113.14</td>
    <td align="right">       21.50</td>
    <td align="right">0.349602E+09</td>
    <td align="right">     5446.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.32</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9904.19</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">     9904.19</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">        8.29</td>
    <td align="right">01-JAN-13:25</td>
    <td align="right">     2720.59</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.150247E+10</td>
    <td align="right">0.381810E+09</td>
    <td align="right">       31.54</td>
    <td align="right">0.150189E+10</td>
    <td align="right">   577957.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">14-FEB-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    34404.75</td>
    <td align="right">14-FEB-16:10</td>
    <td align="right">    34404.75</td>
    <td align="right">14-FEB-16:10</td>
    <td align="right">      132.69</td>
    <td align="right">19-FEB-13:12</td>
    <td align="right">     8011.79</td>
    <td align="right">14-FEB-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.522010E+10</td>
    <td align="right">0.137355E+10</td>
    <td align="right">      128.04</td>
    <td align="right">0.521687E+10</td>
    <td align="right">  3232847.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    34070.93</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">    34070.93</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">      321.80</td>
    <td align="right">07-MAR-18:50</td>
    <td align="right">     7950.55</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.172178E+11</td>
    <td align="right">0.426510E+10</td>
    <td align="right">      234.21</td>
    <td align="right">0.171937E+11</td>
    <td align="right"> 24159068.82</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">11-APR-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    47892.51</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    47892.51</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">     1439.11</td>
    <td align="right">14-APR-20:00</td>
    <td align="right">    11414.28</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.310894E+11</td>
    <td align="right">0.771770E+10</td>
    <td align="right">      330.42</td>
    <td align="right">0.301138E+11</td>
    <td align="right">0.975566E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-MAY-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    58419.99</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    58419.99</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    12856.21</td>
    <td align="right">24-MAY-15:00</td>
    <td align="right">    15645.94</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.600999E+11</td>
    <td align="right">0.162291E+11</td>
    <td align="right">      424.71</td>
    <td align="right">0.578472E+11</td>
    <td align="right">0.225268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUN-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    88610.42</td>
    <td align="right">29-JUN-05:02</td>
    <td align="right">    80065.56</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    15447.64</td>
    <td align="right">29-JUN-05:02</td>
    <td align="right">    28042.35</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.783461E+11</td>
    <td align="right">0.208535E+11</td>
    <td align="right">      450.18</td>
    <td align="right">0.679320E+11</td>
    <td align="right">0.104141E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    81728.67</td>
    <td align="right">24-JUL-04:01</td>
    <td align="right">    78660.22</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">    31341.23</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">    26216.32</td>
    <td align="right">21-JUL-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.770419E+11</td>
    <td align="right">0.197217E+11</td>
    <td align="right">      466.99</td>
    <td align="right">0.660584E+11</td>
    <td align="right">0.109836E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    86345.62</td>
    <td align="right">23-AUG-16:00</td>
    <td align="right">    73241.67</td>
    <td align="right">18-AUG-16:00</td>
    <td align="right">    40301.89</td>
    <td align="right">14-AUG-04:01</td>
    <td align="right">    22727.69</td>
    <td align="right">01-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.524895E+11</td>
    <td align="right">0.129326E+11</td>
    <td align="right">      406.77</td>
    <td align="right">0.471447E+11</td>
    <td align="right">0.534485E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    90129.52</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    65204.10</td>
    <td align="right">28-SEP-16:00</td>
    <td align="right">    37772.75</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    20751.26</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.241717E+11</td>
    <td align="right">0.591052E+10</td>
    <td align="right">      259.58</td>
    <td align="right">0.227444E+11</td>
    <td align="right">0.142723E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-15:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    64076.97</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">    64076.97</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">    17785.92</td>
    <td align="right">02-OCT-17:00</td>
    <td align="right">    16148.82</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.130726E+10</td>
    <td align="right">0.358281E+09</td>
    <td align="right">       52.25</td>
    <td align="right">0.127197E+10</td>
    <td align="right"> 35293665.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    22450.33</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">    22450.33</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">     1352.83</td>
    <td align="right">02-NOV-17:08</td>
    <td align="right">     5647.52</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.348836E+12</td>
    <td align="right">0.898430E+11</td>
    <td align="right">     2806.20</td>
    <td align="right">0.317374E+12</td>
    <td align="right">0.314613E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.783461E+11</td>
    <td align="right">0.208535E+11</td>
    <td align="right">      466.99</td>
    <td align="right">0.679320E+11</td>
    <td align="right">0.109836E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    90129.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">    80065.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40301.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28042.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.244813E+09</td>
    <td align="right"> 69344559.27</td>
    <td align="right">       20.67</td>
    <td align="right">0.244811E+09</td>
    <td align="right">     1983.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
    <td align="right">05-JAN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7232.91</td>
    <td align="right">05-JAN-16:00</td>
    <td align="right">     7232.91</td>
    <td align="right">05-JAN-16:00</td>
    <td align="right">        3.31</td>
    <td align="right">05-JAN-12:50</td>
    <td align="right">     1990.13</td>
    <td align="right">05-JAN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115060E+10</td>
    <td align="right">0.292872E+09</td>
    <td align="right">       32.83</td>
    <td align="right">0.115056E+10</td>
    <td align="right">    38771.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
    <td align="right">14-FEB-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    27627.96</td>
    <td align="right">14-FEB-16:00</td>
    <td align="right">    27627.96</td>
    <td align="right">14-FEB-16:00</td>
    <td align="right">       59.62</td>
    <td align="right">19-FEB-12:48</td>
    <td align="right">     6332.93</td>
    <td align="right">14-FEB-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.418533E+10</td>
    <td align="right">0.110018E+10</td>
    <td align="right">      136.54</td>
    <td align="right">0.418148E+10</td>
    <td align="right">  3850323.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    25871.42</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">    25871.42</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">      322.26</td>
    <td align="right">20-MAR-12:00</td>
    <td align="right">     6016.79</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.137788E+11</td>
    <td align="right">0.339728E+10</td>
    <td align="right">      239.58</td>
    <td align="right">0.137632E+11</td>
    <td align="right"> 15555526.89</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">11-APR-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    41220.92</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    41220.92</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">      940.12</td>
    <td align="right">14-APR-20:00</td>
    <td align="right">     9821.19</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.250873E+11</td>
    <td align="right">0.619506E+10</td>
    <td align="right">      336.94</td>
    <td align="right">0.243574E+11</td>
    <td align="right">0.729900E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-MAY-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    50047.54</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    50047.54</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">     9655.35</td>
    <td align="right">24-MAY-15:00</td>
    <td align="right">    13398.65</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.486699E+11</td>
    <td align="right">0.131073E+11</td>
    <td align="right">      429.00</td>
    <td align="right">0.469919E+11</td>
    <td align="right">0.167796E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    69863.22</td>
    <td align="right">29-JUN-05:02</td>
    <td align="right">    67803.31</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    12262.83</td>
    <td align="right">29-JUN-05:02</td>
    <td align="right">    23735.71</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.628411E+11</td>
    <td align="right">0.166945E+11</td>
    <td align="right">      449.26</td>
    <td align="right">0.545436E+11</td>
    <td align="right">0.829757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    67950.27</td>
    <td align="right">31-JUL-15:00</td>
    <td align="right">    65102.74</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">    31352.68</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">    21680.51</td>
    <td align="right">21-JUL-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.601889E+11</td>
    <td align="right">0.153897E+11</td>
    <td align="right">      465.15</td>
    <td align="right">0.517025E+11</td>
    <td align="right">0.848638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    67486.31</td>
    <td align="right">23-AUG-16:00</td>
    <td align="right">    60724.07</td>
    <td align="right">01-AUG-16:00</td>
    <td align="right">    30531.94</td>
    <td align="right">23-AUG-16:00</td>
    <td align="right">    18838.41</td>
    <td align="right">01-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.397272E+11</td>
    <td align="right">0.977631E+10</td>
    <td align="right">      404.04</td>
    <td align="right">0.357071E+11</td>
    <td align="right">0.402015E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    69352.36</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    52560.88</td>
    <td align="right">29-SEP-14:50</td>
    <td align="right">    29120.13</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    16103.20</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.178678E+11</td>
    <td align="right">0.436725E+10</td>
    <td align="right">      253.38</td>
    <td align="right">0.168461E+11</td>
    <td align="right">0.102164E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    51885.11</td>
    <td align="right">02-OCT-14:50</td>
    <td align="right">    50414.56</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">    11534.55</td>
    <td align="right">02-OCT-17:00</td>
    <td align="right">    12862.06</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.863956E+09</td>
    <td align="right">0.238358E+09</td>
    <td align="right">       50.50</td>
    <td align="right">0.831094E+09</td>
    <td align="right"> 32862124.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    13834.16</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">    13834.16</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">     1028.87</td>
    <td align="right">02-NOV-17:00</td>
    <td align="right">     3574.63</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.274606E+12</td>
    <td align="right">0.706281E+11</td>
    <td align="right">     2817.89</td>
    <td align="right">0.250320E+12</td>
    <td align="right">0.242859E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.628411E+11</td>
    <td align="right">0.166945E+11</td>
    <td align="right">      465.15</td>
    <td align="right">0.545436E+11</td>
    <td align="right">0.848638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    69863.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67803.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31352.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23735.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.241553E+09</td>
    <td align="right"> 68826144.62</td>
    <td align="right">       20.67</td>
    <td align="right">0.241523E+09</td>
    <td align="right">    30066.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">05-JAN-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6608.99</td>
    <td align="right">05-JAN-15:40</td>
    <td align="right">     6608.99</td>
    <td align="right">05-JAN-15:40</td>
    <td align="right">       16.69</td>
    <td align="right">05-JAN-16:40</td>
    <td align="right">     1844.55</td>
    <td align="right">05-JAN-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114583E+10</td>
    <td align="right">0.295951E+09</td>
    <td align="right">       30.75</td>
    <td align="right">0.114530E+10</td>
    <td align="right">   530522.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
    <td align="right">14-FEB-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    27697.09</td>
    <td align="right">14-FEB-15:40</td>
    <td align="right">    27697.09</td>
    <td align="right">14-FEB-15:40</td>
    <td align="right">      115.36</td>
    <td align="right">19-FEB-13:14</td>
    <td align="right">     6527.80</td>
    <td align="right">14-FEB-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.422895E+10</td>
    <td align="right">0.112304E+10</td>
    <td align="right">      132.84</td>
    <td align="right">0.421908E+10</td>
    <td align="right">  9866595.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    27026.11</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    27026.11</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">      534.30</td>
    <td align="right">20-MAR-12:13</td>
    <td align="right">     6401.34</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148010E+11</td>
    <td align="right">0.367152E+10</td>
    <td align="right">      239.48</td>
    <td align="right">0.147790E+11</td>
    <td align="right"> 22066802.91</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">11-APR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    47502.82</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    47502.82</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">     1234.82</td>
    <td align="right">14-APR-20:00</td>
    <td align="right">    11317.63</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277874E+11</td>
    <td align="right">0.690212E+10</td>
    <td align="right">      337.79</td>
    <td align="right">0.269567E+11</td>
    <td align="right">0.830707E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-MAY-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    59141.38</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    59141.38</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">     9320.20</td>
    <td align="right">24-MAY-15:00</td>
    <td align="right">    15831.58</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.546570E+11</td>
    <td align="right">0.148338E+11</td>
    <td align="right">      426.51</td>
    <td align="right">0.528356E+11</td>
    <td align="right">0.182135E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    79879.99</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    79879.99</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    11206.43</td>
    <td align="right">29-JUN-05:02</td>
    <td align="right">    27959.47</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.708163E+11</td>
    <td align="right">0.189434E+11</td>
    <td align="right">      450.33</td>
    <td align="right">0.620613E+11</td>
    <td align="right">0.875501E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    77984.67</td>
    <td align="right">31-JUL-15:20</td>
    <td align="right">    77045.80</td>
    <td align="right">21-JUL-15:40</td>
    <td align="right">    27898.52</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">    25845.55</td>
    <td align="right">21-JUL-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.665513E+11</td>
    <td align="right">0.171395E+11</td>
    <td align="right">      460.47</td>
    <td align="right">0.577185E+11</td>
    <td align="right">0.883284E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    74343.72</td>
    <td align="right">21-AUG-14:50</td>
    <td align="right">    71425.55</td>
    <td align="right">01-AUG-15:50</td>
    <td align="right">    33211.91</td>
    <td align="right">23-AUG-16:00</td>
    <td align="right">    22155.80</td>
    <td align="right">01-AUG-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.424742E+11</td>
    <td align="right">0.105291E+11</td>
    <td align="right">      398.84</td>
    <td align="right">0.382153E+11</td>
    <td align="right">0.425890E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-08:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    76323.09</td>
    <td align="right">05-SEP-13:30</td>
    <td align="right">    60087.65</td>
    <td align="right">29-SEP-14:40</td>
    <td align="right">    31761.29</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    17668.95</td>
    <td align="right">05-SEP-13:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184124E+11</td>
    <td align="right">0.454077E+10</td>
    <td align="right">      249.08</td>
    <td align="right">0.173392E+11</td>
    <td align="right">0.107321E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    58012.79</td>
    <td align="right">02-OCT-14:50</td>
    <td align="right">    56070.17</td>
    <td align="right">06-OCT-15:20</td>
    <td align="right">    11992.40</td>
    <td align="right">02-OCT-17:00</td>
    <td align="right">    14369.01</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.792414E+09</td>
    <td align="right">0.220896E+09</td>
    <td align="right">       48.17</td>
    <td align="right">0.742295E+09</td>
    <td align="right"> 50119622.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    13517.19</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">    13517.19</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">     1296.92</td>
    <td align="right">09-NOV-11:00</td>
    <td align="right">     3557.92</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.301908E+12</td>
    <td align="right">0.782689E+11</td>
    <td align="right">     2794.93</td>
    <td align="right">0.276254E+12</td>
    <td align="right">0.256546E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.708163E+11</td>
    <td align="right">0.189434E+11</td>
    <td align="right">      460.47</td>
    <td align="right">0.620613E+11</td>
    <td align="right">0.883284E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79879.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79879.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33211.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27959.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      469.32</td>
    <td align="right">        0.00</td>
    <td align="right">      469.32</td>
    <td align="right">       71.26</td>
    <td align="right">     1571.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      586.57</td>
    <td align="right">        0.00</td>
    <td align="right">      586.57</td>
    <td align="right">      162.10</td>
    <td align="right">     1420.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      739.88</td>
    <td align="right">        0.00</td>
    <td align="right">      739.88</td>
    <td align="right">      371.07</td>
    <td align="right">     1108.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      938.56</td>
    <td align="right">        7.92</td>
    <td align="right">      930.65</td>
    <td align="right">      605.76</td>
    <td align="right">      747.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1020.10</td>
    <td align="right">       65.53</td>
    <td align="right">      954.57</td>
    <td align="right">      795.09</td>
    <td align="right">      545.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1159.03</td>
    <td align="right">      189.37</td>
    <td align="right">      969.67</td>
    <td align="right">     1190.33</td>
    <td align="right">      353.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1063.88</td>
    <td align="right">       88.31</td>
    <td align="right">      975.58</td>
    <td align="right">     1276.51</td>
    <td align="right">      239.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      987.02</td>
    <td align="right">       21.95</td>
    <td align="right">      965.07</td>
    <td align="right">     1124.46</td>
    <td align="right">      274.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      789.42</td>
    <td align="right">        0.19</td>
    <td align="right">      789.23</td>
    <td align="right">      775.50</td>
    <td align="right">      483.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      589.08</td>
    <td align="right">        0.00</td>
    <td align="right">      589.08</td>
    <td align="right">      341.01</td>
    <td align="right">      872.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      500.26</td>
    <td align="right">        0.00</td>
    <td align="right">      500.26</td>
    <td align="right">      106.08</td>
    <td align="right">     1256.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">      399.46</td>
    <td align="right">       19.36</td>
    <td align="right">     1657.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      770.89</td>
    <td align="right">       31.16</td>
    <td align="right">      739.73</td>
    <td align="right">      572.14</td>
    <td align="right">      874.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">      399.46</td>
    <td align="right">       19.36</td>
    <td align="right">      239.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1159.03</td>
    <td align="right">      189.37</td>
    <td align="right">      975.58</td>
    <td align="right">     1276.51</td>
    <td align="right">     1657.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      866.56</td>
    <td align="right">      484.52</td>
    <td align="right">      382.04</td>
    <td align="right">      584.20</td>
    <td align="right">      952.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1052.74</td>
    <td align="right">      567.53</td>
    <td align="right">      485.21</td>
    <td align="right">      803.92</td>
    <td align="right">      870.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1388.84</td>
    <td align="right">      789.56</td>
    <td align="right">      599.27</td>
    <td align="right">     1266.32</td>
    <td align="right">      681.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1897.50</td>
    <td align="right">     1081.08</td>
    <td align="right">      816.43</td>
    <td align="right">     1925.55</td>
    <td align="right">      472.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1810.18</td>
    <td align="right">     1031.49</td>
    <td align="right">      778.69</td>
    <td align="right">     1933.94</td>
    <td align="right">      359.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1951.35</td>
    <td align="right">     1201.96</td>
    <td align="right">      749.40</td>
    <td align="right">     2327.97</td>
    <td align="right">      231.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1805.76</td>
    <td align="right">     1032.49</td>
    <td align="right">      773.27</td>
    <td align="right">     2232.69</td>
    <td align="right">      158.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1787.12</td>
    <td align="right">      985.24</td>
    <td align="right">      801.88</td>
    <td align="right">     2137.24</td>
    <td align="right">      178.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1487.69</td>
    <td align="right">      832.44</td>
    <td align="right">      655.25</td>
    <td align="right">     1669.23</td>
    <td align="right">      303.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1293.68</td>
    <td align="right">      820.79</td>
    <td align="right">      472.90</td>
    <td align="right">     1260.41</td>
    <td align="right">      534.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1011.13</td>
    <td align="right">      594.45</td>
    <td align="right">      416.68</td>
    <td align="right">      791.29</td>
    <td align="right">      773.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      819.44</td>
    <td align="right">      498.77</td>
    <td align="right">      320.67</td>
    <td align="right">      537.76</td>
    <td align="right">     1006.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1432.40</td>
    <td align="right">      827.72</td>
    <td align="right">      604.68</td>
    <td align="right">     1458.80</td>
    <td align="right">      541.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      819.44</td>
    <td align="right">      484.52</td>
    <td align="right">      320.67</td>
    <td align="right">      537.76</td>
    <td align="right">      158.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1951.35</td>
    <td align="right">     1201.96</td>
    <td align="right">      816.43</td>
    <td align="right">     2327.97</td>
    <td align="right">     1006.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3470.94</td>
    <td align="right">     2701.15</td>
    <td align="right">      769.78</td>
    <td align="right">     3602.15</td>
    <td align="right">     1441.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3397.69</td>
    <td align="right">     2482.48</td>
    <td align="right">      915.21</td>
    <td align="right">     3406.09</td>
    <td align="right">     1347.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2502.35</td>
    <td align="right">     1512.90</td>
    <td align="right">      989.45</td>
    <td align="right">     2194.62</td>
    <td align="right">     1097.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1950.90</td>
    <td align="right">      800.53</td>
    <td align="right">     1150.36</td>
    <td align="right">     1418.93</td>
    <td align="right">      774.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1300.80</td>
    <td align="right">      285.68</td>
    <td align="right">     1015.11</td>
    <td align="right">      979.28</td>
    <td align="right">      572.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1099.98</td>
    <td align="right">      134.77</td>
    <td align="right">      965.20</td>
    <td align="right">     1185.58</td>
    <td align="right">      379.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1217.38</td>
    <td align="right">      193.74</td>
    <td align="right">     1023.64</td>
    <td align="right">     1382.50</td>
    <td align="right">      251.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1674.68</td>
    <td align="right">      544.09</td>
    <td align="right">     1130.59</td>
    <td align="right">     1627.71</td>
    <td align="right">      289.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2316.02</td>
    <td align="right">     1291.37</td>
    <td align="right">     1024.65</td>
    <td align="right">     2264.72</td>
    <td align="right">      497.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3170.40</td>
    <td align="right">     2335.37</td>
    <td align="right">      835.03</td>
    <td align="right">     3267.31</td>
    <td align="right">      858.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3531.42</td>
    <td align="right">     2710.78</td>
    <td align="right">      820.64</td>
    <td align="right">     3687.80</td>
    <td align="right">     1176.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3765.41</td>
    <td align="right">     3106.24</td>
    <td align="right">      659.17</td>
    <td align="right">     4000.50</td>
    <td align="right">     1470.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2444.51</td>
    <td align="right">     1503.25</td>
    <td align="right">      941.25</td>
    <td align="right">     2413.03</td>
    <td align="right">      843.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1099.98</td>
    <td align="right">      134.77</td>
    <td align="right">      659.17</td>
    <td align="right">      979.28</td>
    <td align="right">      251.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3765.41</td>
    <td align="right">     3106.24</td>
    <td align="right">     1150.36</td>
    <td align="right">     4000.50</td>
    <td align="right">     1470.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      893.82</td>
    <td align="right">      509.74</td>
    <td align="right">      384.07</td>
    <td align="right">      675.26</td>
    <td align="right">     1015.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1150.50</td>
    <td align="right">      664.59</td>
    <td align="right">      485.91</td>
    <td align="right">      974.71</td>
    <td align="right">      927.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1285.15</td>
    <td align="right">      684.16</td>
    <td align="right">      600.99</td>
    <td align="right">     1189.26</td>
    <td align="right">      731.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1640.19</td>
    <td align="right">      872.96</td>
    <td align="right">      767.23</td>
    <td align="right">     1649.40</td>
    <td align="right">      509.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1554.82</td>
    <td align="right">      801.04</td>
    <td align="right">      753.78</td>
    <td align="right">     1651.63</td>
    <td align="right">      380.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1666.67</td>
    <td align="right">      929.84</td>
    <td align="right">      736.84</td>
    <td align="right">     2008.20</td>
    <td align="right">      261.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1503.42</td>
    <td align="right">      735.67</td>
    <td align="right">      767.75</td>
    <td align="right">     1868.74</td>
    <td align="right">      170.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1536.37</td>
    <td align="right">      710.61</td>
    <td align="right">      825.75</td>
    <td align="right">     1846.10</td>
    <td align="right">      195.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1387.85</td>
    <td align="right">      730.98</td>
    <td align="right">      656.87</td>
    <td align="right">     1574.52</td>
    <td align="right">      327.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1269.57</td>
    <td align="right">      789.08</td>
    <td align="right">      480.49</td>
    <td align="right">     1288.93</td>
    <td align="right">      578.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      996.63</td>
    <td align="right">      586.35</td>
    <td align="right">      410.29</td>
    <td align="right">      821.09</td>
    <td align="right">      808.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      861.98</td>
    <td align="right">      540.59</td>
    <td align="right">      321.39</td>
    <td align="right">      631.44</td>
    <td align="right">     1048.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1312.36</td>
    <td align="right">      712.63</td>
    <td align="right">      599.73</td>
    <td align="right">     1349.54</td>
    <td align="right">      577.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      861.98</td>
    <td align="right">      509.74</td>
    <td align="right">      321.39</td>
    <td align="right">      631.44</td>
    <td align="right">      170.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1666.67</td>
    <td align="right">      929.84</td>
    <td align="right">      825.75</td>
    <td align="right">     2008.20</td>
    <td align="right">     1048.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      156.43</td>
    <td align="right">        0.00</td>
    <td align="right">      156.43</td>
    <td align="right">       21.95</td>
    <td align="right">      547.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      195.51</td>
    <td align="right">        0.00</td>
    <td align="right">      195.51</td>
    <td align="right">       55.19</td>
    <td align="right">      484.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      246.62</td>
    <td align="right">        0.00</td>
    <td align="right">      246.62</td>
    <td align="right">      130.10</td>
    <td align="right">      370.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      312.84</td>
    <td align="right">        2.64</td>
    <td align="right">      310.20</td>
    <td align="right">      212.29</td>
    <td align="right">      246.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      340.02</td>
    <td align="right">       21.84</td>
    <td align="right">      318.17</td>
    <td align="right">      274.77</td>
    <td align="right">      178.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      386.33</td>
    <td align="right">       63.12</td>
    <td align="right">      323.21</td>
    <td align="right">      403.35</td>
    <td align="right">      115.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      354.61</td>
    <td align="right">       29.43</td>
    <td align="right">      325.18</td>
    <td align="right">      431.32</td>
    <td align="right">       77.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      328.99</td>
    <td align="right">        7.32</td>
    <td align="right">      321.68</td>
    <td align="right">      378.17</td>
    <td align="right">       92.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      263.13</td>
    <td align="right">        0.06</td>
    <td align="right">      263.06</td>
    <td align="right">      257.58</td>
    <td align="right">      170.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      196.35</td>
    <td align="right">        0.00</td>
    <td align="right">      196.35</td>
    <td align="right">      109.43</td>
    <td align="right">      315.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      166.75</td>
    <td align="right">        0.00</td>
    <td align="right">      166.75</td>
    <td align="right">       30.33</td>
    <td align="right">      457.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      133.15</td>
    <td align="right">        0.00</td>
    <td align="right">      133.15</td>
    <td align="right">        4.62</td>
    <td align="right">      589.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      256.95</td>
    <td align="right">       10.39</td>
    <td align="right">      246.56</td>
    <td align="right">      193.19</td>
    <td align="right">      303.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      133.15</td>
    <td align="right">        0.00</td>
    <td align="right">      133.15</td>
    <td align="right">        4.62</td>
    <td align="right">       77.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      386.33</td>
    <td align="right">       63.12</td>
    <td align="right">      325.18</td>
    <td align="right">      431.32</td>
    <td align="right">      589.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      156.44</td>
    <td align="right">        0.00</td>
    <td align="right">      156.44</td>
    <td align="right">       21.95</td>
    <td align="right">      547.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      195.53</td>
    <td align="right">        0.00</td>
    <td align="right">      195.53</td>
    <td align="right">       55.19</td>
    <td align="right">      484.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      246.63</td>
    <td align="right">        0.00</td>
    <td align="right">      246.63</td>
    <td align="right">      130.11</td>
    <td align="right">      370.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      312.86</td>
    <td align="right">        2.64</td>
    <td align="right">      310.22</td>
    <td align="right">      212.31</td>
    <td align="right">      246.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      340.04</td>
    <td align="right">       21.84</td>
    <td align="right">      318.20</td>
    <td align="right">      274.79</td>
    <td align="right">      178.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      386.35</td>
    <td align="right">       63.12</td>
    <td align="right">      323.23</td>
    <td align="right">      403.37</td>
    <td align="right">      115.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      354.63</td>
    <td align="right">       29.44</td>
    <td align="right">      325.20</td>
    <td align="right">      431.34</td>
    <td align="right">       77.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      329.01</td>
    <td align="right">        7.32</td>
    <td align="right">      321.70</td>
    <td align="right">      378.19</td>
    <td align="right">       92.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      263.15</td>
    <td align="right">        0.06</td>
    <td align="right">      263.08</td>
    <td align="right">      257.60</td>
    <td align="right">      170.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      196.36</td>
    <td align="right">        0.00</td>
    <td align="right">      196.36</td>
    <td align="right">      109.44</td>
    <td align="right">      315.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      166.76</td>
    <td align="right">        0.00</td>
    <td align="right">      166.76</td>
    <td align="right">       30.33</td>
    <td align="right">      457.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      133.16</td>
    <td align="right">        0.00</td>
    <td align="right">      133.16</td>
    <td align="right">        4.62</td>
    <td align="right">      589.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      256.97</td>
    <td align="right">       10.39</td>
    <td align="right">      246.58</td>
    <td align="right">      193.20</td>
    <td align="right">      303.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      133.16</td>
    <td align="right">        0.00</td>
    <td align="right">      133.16</td>
    <td align="right">        4.62</td>
    <td align="right">       77.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      386.35</td>
    <td align="right">       63.12</td>
    <td align="right">      325.20</td>
    <td align="right">      431.34</td>
    <td align="right">      589.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      156.44</td>
    <td align="right">        0.00</td>
    <td align="right">      156.44</td>
    <td align="right">       21.95</td>
    <td align="right">      547.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      195.53</td>
    <td align="right">        0.00</td>
    <td align="right">      195.53</td>
    <td align="right">       55.19</td>
    <td align="right">      484.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      246.63</td>
    <td align="right">        0.00</td>
    <td align="right">      246.63</td>
    <td align="right">      130.11</td>
    <td align="right">      370.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      312.86</td>
    <td align="right">        2.64</td>
    <td align="right">      310.22</td>
    <td align="right">      212.31</td>
    <td align="right">      246.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      340.04</td>
    <td align="right">       21.84</td>
    <td align="right">      318.20</td>
    <td align="right">      274.79</td>
    <td align="right">      178.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      386.35</td>
    <td align="right">       63.12</td>
    <td align="right">      323.23</td>
    <td align="right">      403.37</td>
    <td align="right">      115.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      354.63</td>
    <td align="right">       29.44</td>
    <td align="right">      325.20</td>
    <td align="right">      431.34</td>
    <td align="right">       77.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      329.01</td>
    <td align="right">        7.32</td>
    <td align="right">      321.70</td>
    <td align="right">      378.19</td>
    <td align="right">       92.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      263.15</td>
    <td align="right">        0.06</td>
    <td align="right">      263.08</td>
    <td align="right">      257.60</td>
    <td align="right">      170.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      196.36</td>
    <td align="right">        0.00</td>
    <td align="right">      196.36</td>
    <td align="right">      109.44</td>
    <td align="right">      315.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      166.76</td>
    <td align="right">        0.00</td>
    <td align="right">      166.76</td>
    <td align="right">       30.33</td>
    <td align="right">      457.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      133.16</td>
    <td align="right">        0.00</td>
    <td align="right">      133.16</td>
    <td align="right">        4.62</td>
    <td align="right">      589.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      256.97</td>
    <td align="right">       10.39</td>
    <td align="right">      246.58</td>
    <td align="right">      193.20</td>
    <td align="right">      303.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      133.16</td>
    <td align="right">        0.00</td>
    <td align="right">      133.16</td>
    <td align="right">        4.62</td>
    <td align="right">       77.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      386.35</td>
    <td align="right">       63.12</td>
    <td align="right">      325.20</td>
    <td align="right">      431.34</td>
    <td align="right">      589.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      833.59</td>
    <td align="right">      466.08</td>
    <td align="right">      367.51</td>
    <td align="right">      552.11</td>
    <td align="right">      967.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1012.69</td>
    <td align="right">      545.94</td>
    <td align="right">      466.75</td>
    <td align="right">      772.62</td>
    <td align="right">      870.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1336.00</td>
    <td align="right">      759.52</td>
    <td align="right">      576.48</td>
    <td align="right">     1225.97</td>
    <td align="right">      676.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1825.32</td>
    <td align="right">     1039.95</td>
    <td align="right">      785.37</td>
    <td align="right">     1863.64</td>
    <td align="right">      471.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1741.31</td>
    <td align="right">      992.24</td>
    <td align="right">      749.07</td>
    <td align="right">     1871.72</td>
    <td align="right">      358.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1877.12</td>
    <td align="right">     1156.23</td>
    <td align="right">      720.89</td>
    <td align="right">     2248.34</td>
    <td align="right">      232.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1737.06</td>
    <td align="right">      993.21</td>
    <td align="right">      743.86</td>
    <td align="right">     2154.99</td>
    <td align="right">      161.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1719.13</td>
    <td align="right">      947.76</td>
    <td align="right">      771.38</td>
    <td align="right">     2060.16</td>
    <td align="right">      185.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1431.10</td>
    <td align="right">      800.77</td>
    <td align="right">      630.32</td>
    <td align="right">     1602.02</td>
    <td align="right">      321.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1244.47</td>
    <td align="right">      789.56</td>
    <td align="right">      454.91</td>
    <td align="right">     1200.48</td>
    <td align="right">      567.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      972.67</td>
    <td align="right">      571.84</td>
    <td align="right">      400.83</td>
    <td align="right">      742.96</td>
    <td align="right">      819.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      788.27</td>
    <td align="right">      479.80</td>
    <td align="right">      308.47</td>
    <td align="right">      506.60</td>
    <td align="right">     1042.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1377.91</td>
    <td align="right">      796.23</td>
    <td align="right">      581.68</td>
    <td align="right">     1402.95</td>
    <td align="right">      554.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      788.27</td>
    <td align="right">      466.08</td>
    <td align="right">      308.47</td>
    <td align="right">      506.60</td>
    <td align="right">      161.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1877.12</td>
    <td align="right">     1156.23</td>
    <td align="right">      785.37</td>
    <td align="right">     2248.34</td>
    <td align="right">     1042.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       32.96</td>
    <td align="right">       18.43</td>
    <td align="right">       14.53</td>
    <td align="right">       21.83</td>
    <td align="right">       38.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       40.04</td>
    <td align="right">       21.59</td>
    <td align="right">       18.46</td>
    <td align="right">       30.55</td>
    <td align="right">       34.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       52.82</td>
    <td align="right">       30.03</td>
    <td align="right">       22.79</td>
    <td align="right">       48.47</td>
    <td align="right">       26.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       72.17</td>
    <td align="right">       41.12</td>
    <td align="right">       31.05</td>
    <td align="right">       73.69</td>
    <td align="right">       18.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       68.85</td>
    <td align="right">       39.23</td>
    <td align="right">       29.62</td>
    <td align="right">       74.01</td>
    <td align="right">       14.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       74.22</td>
    <td align="right">       45.72</td>
    <td align="right">       28.50</td>
    <td align="right">       88.90</td>
    <td align="right">        9.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       68.68</td>
    <td align="right">       39.27</td>
    <td align="right">       29.41</td>
    <td align="right">       85.21</td>
    <td align="right">        6.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       67.97</td>
    <td align="right">       37.47</td>
    <td align="right">       30.50</td>
    <td align="right">       81.46</td>
    <td align="right">        7.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       56.58</td>
    <td align="right">       31.66</td>
    <td align="right">       24.92</td>
    <td align="right">       63.34</td>
    <td align="right">       12.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       49.21</td>
    <td align="right">       31.22</td>
    <td align="right">       17.99</td>
    <td align="right">       47.47</td>
    <td align="right">       22.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.46</td>
    <td align="right">       22.61</td>
    <td align="right">       15.85</td>
    <td align="right">       29.38</td>
    <td align="right">       32.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.17</td>
    <td align="right">       18.97</td>
    <td align="right">       12.20</td>
    <td align="right">       20.03</td>
    <td align="right">       41.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.48</td>
    <td align="right">       31.48</td>
    <td align="right">       23.00</td>
    <td align="right">       55.47</td>
    <td align="right">       21.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.17</td>
    <td align="right">       18.43</td>
    <td align="right">       12.20</td>
    <td align="right">       20.03</td>
    <td align="right">        6.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       74.22</td>
    <td align="right">       45.72</td>
    <td align="right">       31.05</td>
    <td align="right">       88.90</td>
    <td align="right">       41.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1157.02</td>
    <td align="right">      900.41</td>
    <td align="right">      256.60</td>
    <td align="right">     1206.77</td>
    <td align="right">      516.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1132.60</td>
    <td align="right">      827.52</td>
    <td align="right">      305.08</td>
    <td align="right">     1145.66</td>
    <td align="right">      474.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      834.14</td>
    <td align="right">      504.32</td>
    <td align="right">      329.82</td>
    <td align="right">      743.36</td>
    <td align="right">      372.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      650.32</td>
    <td align="right">      266.85</td>
    <td align="right">      383.46</td>
    <td align="right">      486.29</td>
    <td align="right">      255.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      433.61</td>
    <td align="right">       95.23</td>
    <td align="right">      338.38</td>
    <td align="right">      339.70</td>
    <td align="right">      184.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      366.67</td>
    <td align="right">       44.93</td>
    <td align="right">      321.74</td>
    <td align="right">      401.52</td>
    <td align="right">      122.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.81</td>
    <td align="right">       64.58</td>
    <td align="right">      341.22</td>
    <td align="right">      464.53</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      558.24</td>
    <td align="right">      181.37</td>
    <td align="right">      376.87</td>
    <td align="right">      544.24</td>
    <td align="right">       99.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      772.03</td>
    <td align="right">      430.47</td>
    <td align="right">      341.56</td>
    <td align="right">      753.36</td>
    <td align="right">      180.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1056.83</td>
    <td align="right">      778.48</td>
    <td align="right">      278.35</td>
    <td align="right">     1088.23</td>
    <td align="right">      316.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1177.18</td>
    <td align="right">      903.62</td>
    <td align="right">      273.55</td>
    <td align="right">     1230.28</td>
    <td align="right">      435.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1255.18</td>
    <td align="right">     1035.45</td>
    <td align="right">      219.73</td>
    <td align="right">     1339.15</td>
    <td align="right">      535.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      814.86</td>
    <td align="right">      501.10</td>
    <td align="right">      313.76</td>
    <td align="right">      810.21</td>
    <td align="right">      297.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      366.67</td>
    <td align="right">       44.93</td>
    <td align="right">      219.73</td>
    <td align="right">      339.70</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1255.18</td>
    <td align="right">     1035.45</td>
    <td align="right">      383.46</td>
    <td align="right">     1339.15</td>
    <td align="right">      535.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1157.02</td>
    <td align="right">      900.41</td>
    <td align="right">      256.60</td>
    <td align="right">     1206.77</td>
    <td align="right">      516.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1132.60</td>
    <td align="right">      827.52</td>
    <td align="right">      305.08</td>
    <td align="right">     1145.66</td>
    <td align="right">      474.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      834.14</td>
    <td align="right">      504.32</td>
    <td align="right">      329.82</td>
    <td align="right">      743.36</td>
    <td align="right">      372.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      650.32</td>
    <td align="right">      266.85</td>
    <td align="right">      383.46</td>
    <td align="right">      486.29</td>
    <td align="right">      255.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      433.61</td>
    <td align="right">       95.23</td>
    <td align="right">      338.38</td>
    <td align="right">      339.70</td>
    <td align="right">      184.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      366.67</td>
    <td align="right">       44.93</td>
    <td align="right">      321.74</td>
    <td align="right">      401.52</td>
    <td align="right">      122.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.81</td>
    <td align="right">       64.58</td>
    <td align="right">      341.22</td>
    <td align="right">      464.53</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      558.24</td>
    <td align="right">      181.37</td>
    <td align="right">      376.87</td>
    <td align="right">      544.24</td>
    <td align="right">       99.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      772.03</td>
    <td align="right">      430.47</td>
    <td align="right">      341.56</td>
    <td align="right">      753.36</td>
    <td align="right">      180.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1056.83</td>
    <td align="right">      778.48</td>
    <td align="right">      278.35</td>
    <td align="right">     1088.23</td>
    <td align="right">      316.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1177.18</td>
    <td align="right">      903.62</td>
    <td align="right">      273.55</td>
    <td align="right">     1230.28</td>
    <td align="right">      435.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1255.18</td>
    <td align="right">     1035.45</td>
    <td align="right">      219.73</td>
    <td align="right">     1339.15</td>
    <td align="right">      535.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      814.86</td>
    <td align="right">      501.10</td>
    <td align="right">      313.76</td>
    <td align="right">      810.21</td>
    <td align="right">      297.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      366.67</td>
    <td align="right">       44.93</td>
    <td align="right">      219.73</td>
    <td align="right">      339.70</td>
    <td align="right">       82.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1255.18</td>
    <td align="right">     1035.45</td>
    <td align="right">      383.46</td>
    <td align="right">     1339.15</td>
    <td align="right">      535.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1156.94</td>
    <td align="right">      900.36</td>
    <td align="right">      256.59</td>
    <td align="right">     1206.70</td>
    <td align="right">      516.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1132.53</td>
    <td align="right">      827.47</td>
    <td align="right">      305.06</td>
    <td align="right">     1145.59</td>
    <td align="right">      473.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      834.09</td>
    <td align="right">      504.28</td>
    <td align="right">      329.80</td>
    <td align="right">      743.32</td>
    <td align="right">      372.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      650.28</td>
    <td align="right">      266.84</td>
    <td align="right">      383.44</td>
    <td align="right">      486.26</td>
    <td align="right">      255.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      433.58</td>
    <td align="right">       95.22</td>
    <td align="right">      338.36</td>
    <td align="right">      339.68</td>
    <td align="right">      184.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      366.65</td>
    <td align="right">       44.92</td>
    <td align="right">      321.72</td>
    <td align="right">      401.50</td>
    <td align="right">      122.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.78</td>
    <td align="right">       64.58</td>
    <td align="right">      341.20</td>
    <td align="right">      464.50</td>
    <td align="right">       82.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      558.21</td>
    <td align="right">      181.36</td>
    <td align="right">      376.85</td>
    <td align="right">      544.20</td>
    <td align="right">       99.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      771.98</td>
    <td align="right">      430.44</td>
    <td align="right">      341.54</td>
    <td align="right">      753.31</td>
    <td align="right">      180.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1056.77</td>
    <td align="right">      778.43</td>
    <td align="right">      278.33</td>
    <td align="right">     1088.16</td>
    <td align="right">      316.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1177.10</td>
    <td align="right">      903.57</td>
    <td align="right">      273.54</td>
    <td align="right">     1230.20</td>
    <td align="right">      435.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1255.10</td>
    <td align="right">     1035.38</td>
    <td align="right">      219.72</td>
    <td align="right">     1339.07</td>
    <td align="right">      535.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      814.81</td>
    <td align="right">      501.07</td>
    <td align="right">      313.74</td>
    <td align="right">      810.16</td>
    <td align="right">      297.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      366.65</td>
    <td align="right">       44.92</td>
    <td align="right">      219.72</td>
    <td align="right">      339.68</td>
    <td align="right">       82.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1255.10</td>
    <td align="right">     1035.38</td>
    <td align="right">      383.44</td>
    <td align="right">     1339.07</td>
    <td align="right">      535.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      859.81</td>
    <td align="right">      490.35</td>
    <td align="right">      369.46</td>
    <td align="right">      648.99</td>
    <td align="right">     1032.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1106.73</td>
    <td align="right">      639.31</td>
    <td align="right">      467.43</td>
    <td align="right">      943.34</td>
    <td align="right">      931.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1236.26</td>
    <td align="right">      658.14</td>
    <td align="right">      578.13</td>
    <td align="right">     1155.38</td>
    <td align="right">      722.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1577.79</td>
    <td align="right">      839.75</td>
    <td align="right">      738.04</td>
    <td align="right">     1599.76</td>
    <td align="right">      505.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1495.67</td>
    <td align="right">      770.56</td>
    <td align="right">      725.11</td>
    <td align="right">     1600.16</td>
    <td align="right">      373.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1603.27</td>
    <td align="right">      894.46</td>
    <td align="right">      708.81</td>
    <td align="right">     1936.70</td>
    <td align="right">      259.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1446.23</td>
    <td align="right">      707.68</td>
    <td align="right">      738.55</td>
    <td align="right">     1801.03</td>
    <td align="right">      170.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1477.92</td>
    <td align="right">      683.58</td>
    <td align="right">      794.34</td>
    <td align="right">     1774.34</td>
    <td align="right">      201.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1335.05</td>
    <td align="right">      703.17</td>
    <td align="right">      631.88</td>
    <td align="right">     1504.44</td>
    <td align="right">      346.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1221.27</td>
    <td align="right">      759.06</td>
    <td align="right">      462.22</td>
    <td align="right">     1229.02</td>
    <td align="right">      615.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      958.72</td>
    <td align="right">      564.04</td>
    <td align="right">      394.68</td>
    <td align="right">      779.60</td>
    <td align="right">      857.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      829.19</td>
    <td align="right">      520.02</td>
    <td align="right">      309.16</td>
    <td align="right">      604.86</td>
    <td align="right">     1084.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1262.44</td>
    <td align="right">      685.52</td>
    <td align="right">      576.92</td>
    <td align="right">     1299.33</td>
    <td align="right">      590.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      829.19</td>
    <td align="right">      490.35</td>
    <td align="right">      309.16</td>
    <td align="right">      604.86</td>
    <td align="right">      170.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1603.27</td>
    <td align="right">      894.46</td>
    <td align="right">      794.34</td>
    <td align="right">     1936.70</td>
    <td align="right">     1084.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       34.00</td>
    <td align="right">       19.39</td>
    <td align="right">       14.61</td>
    <td align="right">       25.66</td>
    <td align="right">       40.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       43.76</td>
    <td align="right">       25.28</td>
    <td align="right">       18.48</td>
    <td align="right">       37.30</td>
    <td align="right">       36.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       48.88</td>
    <td align="right">       26.02</td>
    <td align="right">       22.86</td>
    <td align="right">       45.68</td>
    <td align="right">       28.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       62.38</td>
    <td align="right">       33.20</td>
    <td align="right">       29.18</td>
    <td align="right">       63.25</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       59.14</td>
    <td align="right">       30.47</td>
    <td align="right">       28.67</td>
    <td align="right">       63.27</td>
    <td align="right">       14.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       63.39</td>
    <td align="right">       35.37</td>
    <td align="right">       28.03</td>
    <td align="right">       76.58</td>
    <td align="right">       10.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       57.18</td>
    <td align="right">       27.98</td>
    <td align="right">       29.20</td>
    <td align="right">       71.21</td>
    <td align="right">        6.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.44</td>
    <td align="right">       27.03</td>
    <td align="right">       31.41</td>
    <td align="right">       70.16</td>
    <td align="right">        7.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       52.79</td>
    <td align="right">       27.80</td>
    <td align="right">       24.98</td>
    <td align="right">       59.48</td>
    <td align="right">       13.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       48.29</td>
    <td align="right">       30.01</td>
    <td align="right">       18.28</td>
    <td align="right">       48.59</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       37.91</td>
    <td align="right">       22.30</td>
    <td align="right">       15.61</td>
    <td align="right">       30.82</td>
    <td align="right">       33.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       32.79</td>
    <td align="right">       20.56</td>
    <td align="right">       12.22</td>
    <td align="right">       23.92</td>
    <td align="right">       42.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       49.92</td>
    <td align="right">       27.10</td>
    <td align="right">       22.81</td>
    <td align="right">       51.37</td>
    <td align="right">       23.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       32.79</td>
    <td align="right">       19.39</td>
    <td align="right">       12.22</td>
    <td align="right">       23.92</td>
    <td align="right">        6.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       63.39</td>
    <td align="right">       35.37</td>
    <td align="right">       31.41</td>
    <td align="right">       76.58</td>
    <td align="right">       42.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      469.32</td>
    <td align="right">        0.00</td>
    <td align="right">      469.32</td>
    <td align="right">       57.37</td>
    <td align="right">     1679.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      586.57</td>
    <td align="right">        0.00</td>
    <td align="right">      586.57</td>
    <td align="right">      145.26</td>
    <td align="right">     1514.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      739.88</td>
    <td align="right">        0.00</td>
    <td align="right">      739.88</td>
    <td align="right">      353.78</td>
    <td align="right">     1178.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      938.56</td>
    <td align="right">        7.92</td>
    <td align="right">      930.65</td>
    <td align="right">      596.42</td>
    <td align="right">      790.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1020.10</td>
    <td align="right">       65.53</td>
    <td align="right">      954.57</td>
    <td align="right">      790.66</td>
    <td align="right">      569.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1159.03</td>
    <td align="right">      189.37</td>
    <td align="right">      969.67</td>
    <td align="right">     1191.34</td>
    <td align="right">      364.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1063.88</td>
    <td align="right">       88.31</td>
    <td align="right">      975.58</td>
    <td align="right">     1282.82</td>
    <td align="right">      244.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      987.02</td>
    <td align="right">       21.95</td>
    <td align="right">      965.07</td>
    <td align="right">     1128.87</td>
    <td align="right">      283.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      789.42</td>
    <td align="right">        0.19</td>
    <td align="right">      789.23</td>
    <td align="right">      772.32</td>
    <td align="right">      508.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      589.08</td>
    <td align="right">        0.00</td>
    <td align="right">      589.08</td>
    <td align="right">      328.78</td>
    <td align="right">      936.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      500.26</td>
    <td align="right">        0.00</td>
    <td align="right">      500.26</td>
    <td align="right">       89.46</td>
    <td align="right">     1363.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">      399.46</td>
    <td align="right">       13.14</td>
    <td align="right">     1779.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      770.89</td>
    <td align="right">       31.16</td>
    <td align="right">      739.73</td>
    <td align="right">      564.85</td>
    <td align="right">      931.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">      399.46</td>
    <td align="right">       13.14</td>
    <td align="right">      244.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1159.03</td>
    <td align="right">      189.37</td>
    <td align="right">      975.58</td>
    <td align="right">     1282.82</td>
    <td align="right">     1779.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      866.56</td>
    <td align="right">      484.52</td>
    <td align="right">      382.04</td>
    <td align="right">      566.01</td>
    <td align="right">     1007.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1052.74</td>
    <td align="right">      567.53</td>
    <td align="right">      485.21</td>
    <td align="right">      787.59</td>
    <td align="right">      917.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1388.84</td>
    <td align="right">      789.56</td>
    <td align="right">      599.27</td>
    <td align="right">     1255.92</td>
    <td align="right">      714.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1897.50</td>
    <td align="right">     1081.08</td>
    <td align="right">      816.43</td>
    <td align="right">     1922.46</td>
    <td align="right">      491.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1810.18</td>
    <td align="right">     1031.49</td>
    <td align="right">      778.69</td>
    <td align="right">     1935.38</td>
    <td align="right">      370.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1951.35</td>
    <td align="right">     1201.96</td>
    <td align="right">      749.40</td>
    <td align="right">     2332.93</td>
    <td align="right">      236.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1805.76</td>
    <td align="right">     1032.49</td>
    <td align="right">      773.27</td>
    <td align="right">     2239.66</td>
    <td align="right">      160.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1787.12</td>
    <td align="right">      985.24</td>
    <td align="right">      801.88</td>
    <td align="right">     2142.71</td>
    <td align="right">      181.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1487.69</td>
    <td align="right">      832.44</td>
    <td align="right">      655.25</td>
    <td align="right">     1669.53</td>
    <td align="right">      314.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1293.68</td>
    <td align="right">      820.79</td>
    <td align="right">      472.90</td>
    <td align="right">     1252.32</td>
    <td align="right">      563.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1011.13</td>
    <td align="right">      594.45</td>
    <td align="right">      416.68</td>
    <td align="right">      773.96</td>
    <td align="right">      823.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      819.44</td>
    <td align="right">      498.77</td>
    <td align="right">      320.67</td>
    <td align="right">      523.21</td>
    <td align="right">     1071.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1432.40</td>
    <td align="right">      827.72</td>
    <td align="right">      604.68</td>
    <td align="right">     1453.12</td>
    <td align="right">      569.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      819.44</td>
    <td align="right">      484.52</td>
    <td align="right">      320.67</td>
    <td align="right">      523.21</td>
    <td align="right">      160.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1951.35</td>
    <td align="right">     1201.96</td>
    <td align="right">      816.43</td>
    <td align="right">     2332.93</td>
    <td align="right">     1071.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3470.94</td>
    <td align="right">     2701.15</td>
    <td align="right">      769.78</td>
    <td align="right">     3570.91</td>
    <td align="right">     1532.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3397.69</td>
    <td align="right">     2482.48</td>
    <td align="right">      915.21</td>
    <td align="right">     3382.00</td>
    <td align="right">     1429.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2502.35</td>
    <td align="right">     1512.90</td>
    <td align="right">      989.45</td>
    <td align="right">     2177.50</td>
    <td align="right">     1159.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1950.90</td>
    <td align="right">      800.53</td>
    <td align="right">     1150.36</td>
    <td align="right">     1407.84</td>
    <td align="right">      814.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1300.80</td>
    <td align="right">      285.68</td>
    <td align="right">     1015.11</td>
    <td align="right">      974.22</td>
    <td align="right">      597.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1099.98</td>
    <td align="right">      134.77</td>
    <td align="right">      965.20</td>
    <td align="right">     1186.98</td>
    <td align="right">      392.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1217.38</td>
    <td align="right">      193.74</td>
    <td align="right">     1023.64</td>
    <td align="right">     1387.70</td>
    <td align="right">      257.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1674.68</td>
    <td align="right">      544.09</td>
    <td align="right">     1130.59</td>
    <td align="right">     1630.52</td>
    <td align="right">      298.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2316.02</td>
    <td align="right">     1291.37</td>
    <td align="right">     1024.65</td>
    <td align="right">     2259.20</td>
    <td align="right">      520.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3170.40</td>
    <td align="right">     2335.37</td>
    <td align="right">      835.03</td>
    <td align="right">     3249.01</td>
    <td align="right">      910.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3531.42</td>
    <td align="right">     2710.78</td>
    <td align="right">      820.64</td>
    <td align="right">     3656.36</td>
    <td align="right">     1259.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3765.41</td>
    <td align="right">     3106.24</td>
    <td align="right">      659.17</td>
    <td align="right">     3970.03</td>
    <td align="right">     1571.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2444.51</td>
    <td align="right">     1503.25</td>
    <td align="right">      941.25</td>
    <td align="right">     2399.35</td>
    <td align="right">      892.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1099.98</td>
    <td align="right">      134.77</td>
    <td align="right">      659.17</td>
    <td align="right">      974.22</td>
    <td align="right">      257.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3765.41</td>
    <td align="right">     3106.24</td>
    <td align="right">     1150.36</td>
    <td align="right">     3970.03</td>
    <td align="right">     1571.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      893.82</td>
    <td align="right">      509.74</td>
    <td align="right">      384.07</td>
    <td align="right">      665.61</td>
    <td align="right">     1077.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1150.50</td>
    <td align="right">      664.59</td>
    <td align="right">      485.91</td>
    <td align="right">      965.51</td>
    <td align="right">      981.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1285.15</td>
    <td align="right">      684.16</td>
    <td align="right">      600.99</td>
    <td align="right">     1180.96</td>
    <td align="right">      771.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1640.19</td>
    <td align="right">      872.96</td>
    <td align="right">      767.23</td>
    <td align="right">     1644.76</td>
    <td align="right">      535.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1554.82</td>
    <td align="right">      801.04</td>
    <td align="right">      753.78</td>
    <td align="right">     1649.07</td>
    <td align="right">      397.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1666.67</td>
    <td align="right">      929.84</td>
    <td align="right">      736.84</td>
    <td align="right">     2009.21</td>
    <td align="right">      270.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1503.42</td>
    <td align="right">      735.67</td>
    <td align="right">      767.75</td>
    <td align="right">     1871.68</td>
    <td align="right">      175.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1536.37</td>
    <td align="right">      710.61</td>
    <td align="right">      825.75</td>
    <td align="right">     1847.72</td>
    <td align="right">      201.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1387.85</td>
    <td align="right">      730.98</td>
    <td align="right">      656.87</td>
    <td align="right">     1571.17</td>
    <td align="right">      342.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1269.57</td>
    <td align="right">      789.08</td>
    <td align="right">      480.49</td>
    <td align="right">     1281.77</td>
    <td align="right">      615.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      996.63</td>
    <td align="right">      586.35</td>
    <td align="right">      410.29</td>
    <td align="right">      810.18</td>
    <td align="right">      867.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      861.98</td>
    <td align="right">      540.59</td>
    <td align="right">      321.39</td>
    <td align="right">      623.83</td>
    <td align="right">     1117.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1312.36</td>
    <td align="right">      712.63</td>
    <td align="right">      599.73</td>
    <td align="right">     1344.75</td>
    <td align="right">      610.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      861.98</td>
    <td align="right">      509.74</td>
    <td align="right">      321.39</td>
    <td align="right">      623.83</td>
    <td align="right">      175.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1666.67</td>
    <td align="right">      929.84</td>
    <td align="right">      825.75</td>
    <td align="right">     2009.21</td>
    <td align="right">     1117.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125702E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125702E+10</td>
    <td align="right">0.190858E+09</td>
    <td align="right">0.420995E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141903E+10</td>
    <td align="right">0.392161E+09</td>
    <td align="right">0.343674E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.198171E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.198171E+10</td>
    <td align="right">0.993882E+09</td>
    <td align="right">0.296838E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.243275E+10</td>
    <td align="right"> 20518880.08</td>
    <td align="right">0.241223E+10</td>
    <td align="right">0.157012E+10</td>
    <td align="right">0.193808E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.273224E+10</td>
    <td align="right">0.175524E+09</td>
    <td align="right">0.255672E+10</td>
    <td align="right">0.212957E+10</td>
    <td align="right">0.146034E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.300421E+10</td>
    <td align="right">0.490836E+09</td>
    <td align="right">0.251337E+10</td>
    <td align="right">0.308533E+10</td>
    <td align="right">0.916513E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.284951E+10</td>
    <td align="right">0.236519E+09</td>
    <td align="right">0.261299E+10</td>
    <td align="right">0.341901E+10</td>
    <td align="right">0.641765E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.264364E+10</td>
    <td align="right"> 58788316.90</td>
    <td align="right">0.258485E+10</td>
    <td align="right">0.301175E+10</td>
    <td align="right">0.735795E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.204619E+10</td>
    <td align="right">   502581.14</td>
    <td align="right">0.204569E+10</td>
    <td align="right">0.201009E+10</td>
    <td align="right">0.125254E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.157778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.157778E+10</td>
    <td align="right">0.913351E+09</td>
    <td align="right">0.233613E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.129669E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129669E+10</td>
    <td align="right">0.274947E+09</td>
    <td align="right">0.325708E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106992E+10</td>
    <td align="right"> 51857106.04</td>
    <td align="right">0.443817E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.243107E+11</td>
    <td align="right">0.982688E+09</td>
    <td align="right">0.233280E+11</td>
    <td align="right">0.180429E+11</td>
    <td align="right">0.275915E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106992E+10</td>
    <td align="right"> 51857106.04</td>
    <td align="right">0.641765E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.300421E+10</td>
    <td align="right">0.490836E+09</td>
    <td align="right">0.261299E+10</td>
    <td align="right">0.341901E+10</td>
    <td align="right">0.443817E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.232098E+10</td>
    <td align="right">0.129773E+10</td>
    <td align="right">0.102325E+10</td>
    <td align="right">0.156472E+10</td>
    <td align="right">0.255057E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.254678E+10</td>
    <td align="right">0.137296E+10</td>
    <td align="right">0.117382E+10</td>
    <td align="right">0.194485E+10</td>
    <td align="right">0.210497E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.371986E+10</td>
    <td align="right">0.211477E+10</td>
    <td align="right">0.160509E+10</td>
    <td align="right">0.339172E+10</td>
    <td align="right">0.182618E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.491833E+10</td>
    <td align="right">0.280215E+10</td>
    <td align="right">0.211618E+10</td>
    <td align="right">0.499103E+10</td>
    <td align="right">0.122491E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.484838E+10</td>
    <td align="right">0.276274E+10</td>
    <td align="right">0.208564E+10</td>
    <td align="right">0.517987E+10</td>
    <td align="right">0.963272E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.505791E+10</td>
    <td align="right">0.311547E+10</td>
    <td align="right">0.194244E+10</td>
    <td align="right">0.603411E+10</td>
    <td align="right">0.600285E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.483655E+10</td>
    <td align="right">0.276541E+10</td>
    <td align="right">0.207113E+10</td>
    <td align="right">0.598004E+10</td>
    <td align="right">0.423520E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.478662E+10</td>
    <td align="right">0.263887E+10</td>
    <td align="right">0.214776E+10</td>
    <td align="right">0.572439E+10</td>
    <td align="right">0.476951E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.385610E+10</td>
    <td align="right">0.215770E+10</td>
    <td align="right">0.169840E+10</td>
    <td align="right">0.432664E+10</td>
    <td align="right">0.786537E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.346501E+10</td>
    <td align="right">0.219839E+10</td>
    <td align="right">0.126661E+10</td>
    <td align="right">0.337588E+10</td>
    <td align="right">0.143088E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.262086E+10</td>
    <td align="right">0.154083E+10</td>
    <td align="right">0.108003E+10</td>
    <td align="right">0.205103E+10</td>
    <td align="right">0.200403E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.219479E+10</td>
    <td align="right">0.133591E+10</td>
    <td align="right">0.858883E+09</td>
    <td align="right">0.144033E+10</td>
    <td align="right">0.269606E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.451722E+11</td>
    <td align="right">0.261029E+11</td>
    <td align="right">0.190692E+11</td>
    <td align="right">0.460046E+11</td>
    <td align="right">0.170882E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219479E+10</td>
    <td align="right">0.129773E+10</td>
    <td align="right">0.858883E+09</td>
    <td align="right">0.144033E+10</td>
    <td align="right">0.423520E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.505791E+10</td>
    <td align="right">0.311547E+10</td>
    <td align="right">0.214776E+10</td>
    <td align="right">0.603411E+10</td>
    <td align="right">0.269606E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.929655E+10</td>
    <td align="right">0.723477E+10</td>
    <td align="right">0.206179E+10</td>
    <td align="right">0.964799E+10</td>
    <td align="right">0.386181E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.821968E+10</td>
    <td align="right">0.600561E+10</td>
    <td align="right">0.221407E+10</td>
    <td align="right">0.824002E+10</td>
    <td align="right">0.326043E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.670229E+10</td>
    <td align="right">0.405215E+10</td>
    <td align="right">0.265014E+10</td>
    <td align="right">0.587807E+10</td>
    <td align="right">0.293878E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.505672E+10</td>
    <td align="right">0.207498E+10</td>
    <td align="right">0.298174E+10</td>
    <td align="right">0.367786E+10</td>
    <td align="right">0.200820E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.348405E+10</td>
    <td align="right">0.765167E+09</td>
    <td align="right">0.271888E+10</td>
    <td align="right">0.262290E+10</td>
    <td align="right">0.153411E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.285114E+10</td>
    <td align="right">0.349336E+09</td>
    <td align="right">0.250181E+10</td>
    <td align="right">0.307303E+10</td>
    <td align="right">0.984358E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.326064E+10</td>
    <td align="right">0.518920E+09</td>
    <td align="right">0.274172E+10</td>
    <td align="right">0.370289E+10</td>
    <td align="right">0.674665E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.448547E+10</td>
    <td align="right">0.145730E+10</td>
    <td align="right">0.302817E+10</td>
    <td align="right">0.435965E+10</td>
    <td align="right">0.776498E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.600313E+10</td>
    <td align="right">0.334724E+10</td>
    <td align="right">0.265589E+10</td>
    <td align="right">0.587015E+10</td>
    <td align="right">0.128833E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.849159E+10</td>
    <td align="right">0.625505E+10</td>
    <td align="right">0.223654E+10</td>
    <td align="right">0.875117E+10</td>
    <td align="right">0.229819E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.915344E+10</td>
    <td align="right">0.702635E+10</td>
    <td align="right">0.212710E+10</td>
    <td align="right">0.955878E+10</td>
    <td align="right">0.305059E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100853E+11</td>
    <td align="right">0.831974E+10</td>
    <td align="right">0.176553E+10</td>
    <td align="right">0.107149E+11</td>
    <td align="right">0.393963E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.770900E+11</td>
    <td align="right">0.474066E+11</td>
    <td align="right">0.296834E+11</td>
    <td align="right">0.760974E+11</td>
    <td align="right">0.266156E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.285114E+10</td>
    <td align="right">0.349336E+09</td>
    <td align="right">0.176553E+10</td>
    <td align="right">0.262290E+10</td>
    <td align="right">0.674665E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100853E+11</td>
    <td align="right">0.831974E+10</td>
    <td align="right">0.302817E+10</td>
    <td align="right">0.107149E+11</td>
    <td align="right">0.393963E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
