<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.239400E+10</td>
    <td align="right">0.136530E+10</td>
    <td align="right">0.102870E+10</td>
    <td align="right">0.180862E+10</td>
    <td align="right">0.271891E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.278330E+10</td>
    <td align="right">0.160777E+10</td>
    <td align="right">0.117552E+10</td>
    <td align="right">0.235802E+10</td>
    <td align="right">0.224376E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.344215E+10</td>
    <td align="right">0.183246E+10</td>
    <td align="right">0.160968E+10</td>
    <td align="right">0.318530E+10</td>
    <td align="right">0.195898E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.425137E+10</td>
    <td align="right">0.226271E+10</td>
    <td align="right">0.198866E+10</td>
    <td align="right">0.427525E+10</td>
    <td align="right">0.131942E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.416443E+10</td>
    <td align="right">0.214551E+10</td>
    <td align="right">0.201892E+10</td>
    <td align="right">0.442373E+10</td>
    <td align="right">0.101928E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.432001E+10</td>
    <td align="right">0.241013E+10</td>
    <td align="right">0.190988E+10</td>
    <td align="right">0.520527E+10</td>
    <td align="right">0.678542E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.402676E+10</td>
    <td align="right">0.197041E+10</td>
    <td align="right">0.205635E+10</td>
    <td align="right">0.500522E+10</td>
    <td align="right">0.457288E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.411501E+10</td>
    <td align="right">0.190331E+10</td>
    <td align="right">0.221170E+10</td>
    <td align="right">0.494458E+10</td>
    <td align="right">0.522743E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.359730E+10</td>
    <td align="right">0.189469E+10</td>
    <td align="right">0.170261E+10</td>
    <td align="right">0.408117E+10</td>
    <td align="right">0.847679E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.340042E+10</td>
    <td align="right">0.211347E+10</td>
    <td align="right">0.128695E+10</td>
    <td align="right">0.345227E+10</td>
    <td align="right">0.154914E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.258327E+10</td>
    <td align="right">0.151981E+10</td>
    <td align="right">0.106346E+10</td>
    <td align="right">0.212825E+10</td>
    <td align="right">0.209650E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.230872E+10</td>
    <td align="right">0.144792E+10</td>
    <td align="right">0.860803E+09</td>
    <td align="right">0.169125E+10</td>
    <td align="right">0.280826E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.413867E+11</td>
    <td align="right">0.224735E+11</td>
    <td align="right">0.189132E+11</td>
    <td align="right">0.425589E+11</td>
    <td align="right">0.182205E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.230872E+10</td>
    <td align="right">0.136530E+10</td>
    <td align="right">0.860803E+09</td>
    <td align="right">0.169125E+10</td>
    <td align="right">0.457288E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.432001E+10</td>
    <td align="right">0.241013E+10</td>
    <td align="right">0.221170E+10</td>
    <td align="right">0.520527E+10</td>
    <td align="right">0.280826E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.418988E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.418988E+09</td>
    <td align="right"> 58796857.32</td>
    <td align="right">0.146624E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.472988E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.472988E+09</td>
    <td align="right">0.133519E+09</td>
    <td align="right">0.117316E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.660537E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.660537E+09</td>
    <td align="right">0.348465E+09</td>
    <td align="right">0.991217E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.810879E+09</td>
    <td align="right">  6839303.10</td>
    <td align="right">0.804040E+09</td>
    <td align="right">0.550268E+09</td>
    <td align="right">0.638904E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.910705E+09</td>
    <td align="right"> 58505297.46</td>
    <td align="right">0.852200E+09</td>
    <td align="right">0.735956E+09</td>
    <td align="right">0.477189E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100136E+10</td>
    <td align="right">0.163604E+09</td>
    <td align="right">0.837751E+09</td>
    <td align="right">0.104548E+10</td>
    <td align="right">0.299881E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.949790E+09</td>
    <td align="right"> 78835782.42</td>
    <td align="right">0.870954E+09</td>
    <td align="right">0.115524E+10</td>
    <td align="right">0.208308E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.881171E+09</td>
    <td align="right"> 19595178.50</td>
    <td align="right">0.861576E+09</td>
    <td align="right">0.101288E+10</td>
    <td align="right">0.247699E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.682030E+09</td>
    <td align="right">   167519.12</td>
    <td align="right">0.681863E+09</td>
    <td align="right">0.667660E+09</td>
    <td align="right">0.442675E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.525901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.525901E+09</td>
    <td align="right">0.293109E+09</td>
    <td align="right">0.845705E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.432208E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.432208E+09</td>
    <td align="right"> 78603576.69</td>
    <td align="right">0.118575E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.356622E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.356622E+09</td>
    <td align="right"> 12366863.62</td>
    <td align="right">0.157863E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.810318E+10</td>
    <td align="right">0.327547E+09</td>
    <td align="right">0.777563E+10</td>
    <td align="right">0.609234E+10</td>
    <td align="right">0.955536E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.356622E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.356622E+09</td>
    <td align="right"> 12366863.62</td>
    <td align="right">0.208308E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100136E+10</td>
    <td align="right">0.163604E+09</td>
    <td align="right">0.870954E+09</td>
    <td align="right">0.115524E+10</td>
    <td align="right">0.157863E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.419015E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.419015E+09</td>
    <td align="right"> 58800573.19</td>
    <td align="right">0.146633E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.473017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.473017E+09</td>
    <td align="right">0.133527E+09</td>
    <td align="right">0.117324E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.660579E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.660579E+09</td>
    <td align="right">0.348487E+09</td>
    <td align="right">0.991280E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.810930E+09</td>
    <td align="right">  6839735.33</td>
    <td align="right">0.804091E+09</td>
    <td align="right">0.550303E+09</td>
    <td align="right">0.638944E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.910763E+09</td>
    <td align="right"> 58508994.90</td>
    <td align="right">0.852254E+09</td>
    <td align="right">0.736003E+09</td>
    <td align="right">0.477219E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100142E+10</td>
    <td align="right">0.163614E+09</td>
    <td align="right">0.837804E+09</td>
    <td align="right">0.104555E+10</td>
    <td align="right">0.299900E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.949850E+09</td>
    <td align="right"> 78840764.71</td>
    <td align="right">0.871010E+09</td>
    <td align="right">0.115531E+10</td>
    <td align="right">0.208321E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.881227E+09</td>
    <td align="right"> 19596416.89</td>
    <td align="right">0.861631E+09</td>
    <td align="right">0.101294E+10</td>
    <td align="right">0.247715E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.682073E+09</td>
    <td align="right">   167529.71</td>
    <td align="right">0.681906E+09</td>
    <td align="right">0.667702E+09</td>
    <td align="right">0.442703E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.525935E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.525935E+09</td>
    <td align="right">0.293127E+09</td>
    <td align="right">0.845758E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.432236E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.432236E+09</td>
    <td align="right"> 78608544.31</td>
    <td align="right">0.118582E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.356645E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.356645E+09</td>
    <td align="right"> 12367645.19</td>
    <td align="right">0.157873E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.810369E+10</td>
    <td align="right">0.327568E+09</td>
    <td align="right">0.777612E+10</td>
    <td align="right">0.609273E+10</td>
    <td align="right">0.955596E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.356645E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.356645E+09</td>
    <td align="right"> 12367645.19</td>
    <td align="right">0.208321E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100142E+10</td>
    <td align="right">0.163614E+09</td>
    <td align="right">0.871010E+09</td>
    <td align="right">0.115531E+10</td>
    <td align="right">0.157873E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.419015E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.419015E+09</td>
    <td align="right"> 58800573.19</td>
    <td align="right">0.146633E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.473017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.473017E+09</td>
    <td align="right">0.133527E+09</td>
    <td align="right">0.117324E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.660579E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.660579E+09</td>
    <td align="right">0.348487E+09</td>
    <td align="right">0.991280E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.810930E+09</td>
    <td align="right">  6839735.33</td>
    <td align="right">0.804091E+09</td>
    <td align="right">0.550303E+09</td>
    <td align="right">0.638944E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.910763E+09</td>
    <td align="right"> 58508994.90</td>
    <td align="right">0.852254E+09</td>
    <td align="right">0.736003E+09</td>
    <td align="right">0.477219E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100142E+10</td>
    <td align="right">0.163614E+09</td>
    <td align="right">0.837804E+09</td>
    <td align="right">0.104555E+10</td>
    <td align="right">0.299900E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.949850E+09</td>
    <td align="right"> 78840764.71</td>
    <td align="right">0.871010E+09</td>
    <td align="right">0.115531E+10</td>
    <td align="right">0.208321E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.881227E+09</td>
    <td align="right"> 19596416.89</td>
    <td align="right">0.861631E+09</td>
    <td align="right">0.101294E+10</td>
    <td align="right">0.247715E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.682073E+09</td>
    <td align="right">   167529.71</td>
    <td align="right">0.681906E+09</td>
    <td align="right">0.667702E+09</td>
    <td align="right">0.442703E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.525935E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.525935E+09</td>
    <td align="right">0.293127E+09</td>
    <td align="right">0.845758E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.432236E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.432236E+09</td>
    <td align="right"> 78608544.31</td>
    <td align="right">0.118582E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.356645E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.356645E+09</td>
    <td align="right"> 12367645.19</td>
    <td align="right">0.157873E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.810369E+10</td>
    <td align="right">0.327568E+09</td>
    <td align="right">0.777612E+10</td>
    <td align="right">0.609273E+10</td>
    <td align="right">0.955596E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.356645E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.356645E+09</td>
    <td align="right"> 12367645.19</td>
    <td align="right">0.208321E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100142E+10</td>
    <td align="right">0.163614E+09</td>
    <td align="right">0.871010E+09</td>
    <td align="right">0.115531E+10</td>
    <td align="right">0.157873E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223268E+10</td>
    <td align="right">0.124836E+10</td>
    <td align="right">0.984327E+09</td>
    <td align="right">0.147878E+10</td>
    <td align="right">0.259013E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.244990E+10</td>
    <td align="right">0.132073E+10</td>
    <td align="right">0.112917E+10</td>
    <td align="right">0.186912E+10</td>
    <td align="right">0.210560E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.357834E+10</td>
    <td align="right">0.203431E+10</td>
    <td align="right">0.154403E+10</td>
    <td align="right">0.328365E+10</td>
    <td align="right">0.181172E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.473122E+10</td>
    <td align="right">0.269554E+10</td>
    <td align="right">0.203568E+10</td>
    <td align="right">0.483055E+10</td>
    <td align="right">0.122307E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.466393E+10</td>
    <td align="right">0.265763E+10</td>
    <td align="right">0.200630E+10</td>
    <td align="right">0.501321E+10</td>
    <td align="right">0.960021E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.486549E+10</td>
    <td align="right">0.299694E+10</td>
    <td align="right">0.186855E+10</td>
    <td align="right">0.582769E+10</td>
    <td align="right">0.601810E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.465255E+10</td>
    <td align="right">0.266020E+10</td>
    <td align="right">0.199235E+10</td>
    <td align="right">0.577191E+10</td>
    <td align="right">0.431372E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.460453E+10</td>
    <td align="right">0.253847E+10</td>
    <td align="right">0.206606E+10</td>
    <td align="right">0.551794E+10</td>
    <td align="right">0.496460E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.370940E+10</td>
    <td align="right">0.207561E+10</td>
    <td align="right">0.163380E+10</td>
    <td align="right">0.415244E+10</td>
    <td align="right">0.832033E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.333319E+10</td>
    <td align="right">0.211476E+10</td>
    <td align="right">0.121843E+10</td>
    <td align="right">0.321536E+10</td>
    <td align="right">0.152127E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.252115E+10</td>
    <td align="right">0.148220E+10</td>
    <td align="right">0.103895E+10</td>
    <td align="right">0.192576E+10</td>
    <td align="right">0.212540E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.211130E+10</td>
    <td align="right">0.128509E+10</td>
    <td align="right">0.826211E+09</td>
    <td align="right">0.135688E+10</td>
    <td align="right">0.279257E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.434537E+11</td>
    <td align="right">0.251098E+11</td>
    <td align="right">0.183439E+11</td>
    <td align="right">0.442433E+11</td>
    <td align="right">0.174915E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.211130E+10</td>
    <td align="right">0.124836E+10</td>
    <td align="right">0.826211E+09</td>
    <td align="right">0.135688E+10</td>
    <td align="right">0.431372E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.486549E+10</td>
    <td align="right">0.299694E+10</td>
    <td align="right">0.206606E+10</td>
    <td align="right">0.582769E+10</td>
    <td align="right">0.279257E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 88278335.01</td>
    <td align="right"> 49358943.34</td>
    <td align="right"> 38919391.67</td>
    <td align="right"> 58469706.40</td>
    <td align="right">0.102412E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 96866785.56</td>
    <td align="right"> 52220426.03</td>
    <td align="right"> 44646359.53</td>
    <td align="right"> 73903340.24</td>
    <td align="right"> 83253681.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141484E+09</td>
    <td align="right"> 80434762.35</td>
    <td align="right"> 61049736.65</td>
    <td align="right">0.129833E+09</td>
    <td align="right"> 71633897.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187068E+09</td>
    <td align="right">0.106579E+09</td>
    <td align="right"> 80488909.54</td>
    <td align="right">0.190996E+09</td>
    <td align="right"> 48358988.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.184408E+09</td>
    <td align="right">0.105080E+09</td>
    <td align="right"> 79327415.28</td>
    <td align="right">0.198218E+09</td>
    <td align="right"> 37958385.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.192377E+09</td>
    <td align="right">0.118496E+09</td>
    <td align="right"> 73880921.40</td>
    <td align="right">0.230422E+09</td>
    <td align="right"> 23795007.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.183958E+09</td>
    <td align="right">0.105182E+09</td>
    <td align="right"> 78775599.00</td>
    <td align="right">0.228216E+09</td>
    <td align="right"> 17056053.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.182059E+09</td>
    <td align="right">0.100369E+09</td>
    <td align="right"> 81689980.43</td>
    <td align="right">0.218174E+09</td>
    <td align="right"> 19629569.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.146666E+09</td>
    <td align="right"> 82067593.02</td>
    <td align="right"> 64598821.65</td>
    <td align="right">0.164184E+09</td>
    <td align="right"> 32897837.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.131791E+09</td>
    <td align="right"> 83615548.40</td>
    <td align="right"> 48175663.98</td>
    <td align="right">0.127132E+09</td>
    <td align="right"> 60149822.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 99684048.22</td>
    <td align="right"> 58605042.65</td>
    <td align="right"> 41079005.57</td>
    <td align="right"> 76142885.79</td>
    <td align="right"> 84036392.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 83478785.57</td>
    <td align="right"> 50811145.22</td>
    <td align="right"> 32667640.35</td>
    <td align="right"> 53649683.37</td>
    <td align="right">0.110416E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171812E+10</td>
    <td align="right">0.992820E+09</td>
    <td align="right">0.725299E+09</td>
    <td align="right">0.174934E+10</td>
    <td align="right">0.691597E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 83478785.57</td>
    <td align="right"> 49358943.34</td>
    <td align="right"> 32667640.35</td>
    <td align="right"> 53649683.37</td>
    <td align="right"> 17056053.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.192377E+09</td>
    <td align="right">0.118496E+09</td>
    <td align="right"> 81689980.43</td>
    <td align="right">0.230422E+09</td>
    <td align="right">0.110416E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.309895E+10</td>
    <td align="right">0.241167E+10</td>
    <td align="right">0.687281E+09</td>
    <td align="right">0.323223E+10</td>
    <td align="right">0.138300E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.273998E+10</td>
    <td align="right">0.200194E+10</td>
    <td align="right">0.738045E+09</td>
    <td align="right">0.277158E+10</td>
    <td align="right">0.114671E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.223416E+10</td>
    <td align="right">0.135076E+10</td>
    <td align="right">0.883403E+09</td>
    <td align="right">0.199102E+10</td>
    <td align="right">0.998098E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168562E+10</td>
    <td align="right">0.691682E+09</td>
    <td align="right">0.993940E+09</td>
    <td align="right">0.126048E+10</td>
    <td align="right">0.663256E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116138E+10</td>
    <td align="right">0.255064E+09</td>
    <td align="right">0.906317E+09</td>
    <td align="right">0.909858E+09</td>
    <td align="right">0.492852E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.950405E+09</td>
    <td align="right">0.116449E+09</td>
    <td align="right">0.833956E+09</td>
    <td align="right">0.104075E+10</td>
    <td align="right">0.318509E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108691E+10</td>
    <td align="right">0.172979E+09</td>
    <td align="right">0.913930E+09</td>
    <td align="right">0.124420E+10</td>
    <td align="right">0.220692E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149520E+10</td>
    <td align="right">0.485783E+09</td>
    <td align="right">0.100942E+10</td>
    <td align="right">0.145769E+10</td>
    <td align="right">0.266558E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200110E+10</td>
    <td align="right">0.111578E+10</td>
    <td align="right">0.885320E+09</td>
    <td align="right">0.195271E+10</td>
    <td align="right">0.467584E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.283062E+10</td>
    <td align="right">0.208508E+10</td>
    <td align="right">0.745535E+09</td>
    <td align="right">0.291470E+10</td>
    <td align="right">0.846500E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.305124E+10</td>
    <td align="right">0.234219E+10</td>
    <td align="right">0.709052E+09</td>
    <td align="right">0.318889E+10</td>
    <td align="right">0.112881E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.336187E+10</td>
    <td align="right">0.277334E+10</td>
    <td align="right">0.588528E+09</td>
    <td align="right">0.358678E+10</td>
    <td align="right">0.143453E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256974E+11</td>
    <td align="right">0.158027E+11</td>
    <td align="right">0.989472E+10</td>
    <td align="right">0.255509E+11</td>
    <td align="right">0.936710E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.950405E+09</td>
    <td align="right">0.116449E+09</td>
    <td align="right">0.588528E+09</td>
    <td align="right">0.909858E+09</td>
    <td align="right">0.220692E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.336187E+10</td>
    <td align="right">0.277334E+10</td>
    <td align="right">0.100942E+10</td>
    <td align="right">0.358678E+10</td>
    <td align="right">0.143453E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.309895E+10</td>
    <td align="right">0.241167E+10</td>
    <td align="right">0.687281E+09</td>
    <td align="right">0.323223E+10</td>
    <td align="right">0.138300E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.273998E+10</td>
    <td align="right">0.200194E+10</td>
    <td align="right">0.738045E+09</td>
    <td align="right">0.277158E+10</td>
    <td align="right">0.114671E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.223416E+10</td>
    <td align="right">0.135076E+10</td>
    <td align="right">0.883403E+09</td>
    <td align="right">0.199102E+10</td>
    <td align="right">0.998098E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168562E+10</td>
    <td align="right">0.691682E+09</td>
    <td align="right">0.993940E+09</td>
    <td align="right">0.126048E+10</td>
    <td align="right">0.663256E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116138E+10</td>
    <td align="right">0.255064E+09</td>
    <td align="right">0.906317E+09</td>
    <td align="right">0.909858E+09</td>
    <td align="right">0.492852E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.950405E+09</td>
    <td align="right">0.116449E+09</td>
    <td align="right">0.833956E+09</td>
    <td align="right">0.104075E+10</td>
    <td align="right">0.318509E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108691E+10</td>
    <td align="right">0.172979E+09</td>
    <td align="right">0.913930E+09</td>
    <td align="right">0.124420E+10</td>
    <td align="right">0.220692E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149520E+10</td>
    <td align="right">0.485783E+09</td>
    <td align="right">0.100942E+10</td>
    <td align="right">0.145769E+10</td>
    <td align="right">0.266558E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200110E+10</td>
    <td align="right">0.111578E+10</td>
    <td align="right">0.885320E+09</td>
    <td align="right">0.195271E+10</td>
    <td align="right">0.467584E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.283062E+10</td>
    <td align="right">0.208508E+10</td>
    <td align="right">0.745535E+09</td>
    <td align="right">0.291470E+10</td>
    <td align="right">0.846500E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.305124E+10</td>
    <td align="right">0.234219E+10</td>
    <td align="right">0.709052E+09</td>
    <td align="right">0.318889E+10</td>
    <td align="right">0.112881E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.336187E+10</td>
    <td align="right">0.277334E+10</td>
    <td align="right">0.588528E+09</td>
    <td align="right">0.358678E+10</td>
    <td align="right">0.143453E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256974E+11</td>
    <td align="right">0.158027E+11</td>
    <td align="right">0.989472E+10</td>
    <td align="right">0.255509E+11</td>
    <td align="right">0.936710E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.950405E+09</td>
    <td align="right">0.116449E+09</td>
    <td align="right">0.588528E+09</td>
    <td align="right">0.909858E+09</td>
    <td align="right">0.220692E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.336187E+10</td>
    <td align="right">0.277334E+10</td>
    <td align="right">0.100942E+10</td>
    <td align="right">0.358678E+10</td>
    <td align="right">0.143453E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.309875E+10</td>
    <td align="right">0.241152E+10</td>
    <td align="right">0.687238E+09</td>
    <td align="right">0.323202E+10</td>
    <td align="right">0.138292E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.273981E+10</td>
    <td align="right">0.200181E+10</td>
    <td align="right">0.737998E+09</td>
    <td align="right">0.277141E+10</td>
    <td align="right">0.114663E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.223402E+10</td>
    <td align="right">0.135068E+10</td>
    <td align="right">0.883347E+09</td>
    <td align="right">0.199090E+10</td>
    <td align="right">0.998035E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168552E+10</td>
    <td align="right">0.691639E+09</td>
    <td align="right">0.993877E+09</td>
    <td align="right">0.126040E+10</td>
    <td align="right">0.663214E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116131E+10</td>
    <td align="right">0.255048E+09</td>
    <td align="right">0.906260E+09</td>
    <td align="right">0.909800E+09</td>
    <td align="right">0.492821E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.950345E+09</td>
    <td align="right">0.116442E+09</td>
    <td align="right">0.833903E+09</td>
    <td align="right">0.104068E+10</td>
    <td align="right">0.318489E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108684E+10</td>
    <td align="right">0.172968E+09</td>
    <td align="right">0.913872E+09</td>
    <td align="right">0.124412E+10</td>
    <td align="right">0.220678E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149511E+10</td>
    <td align="right">0.485752E+09</td>
    <td align="right">0.100935E+10</td>
    <td align="right">0.145760E+10</td>
    <td align="right">0.266541E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200098E+10</td>
    <td align="right">0.111571E+10</td>
    <td align="right">0.885264E+09</td>
    <td align="right">0.195259E+10</td>
    <td align="right">0.467555E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.283044E+10</td>
    <td align="right">0.208495E+10</td>
    <td align="right">0.745488E+09</td>
    <td align="right">0.291452E+10</td>
    <td align="right">0.846447E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.305105E+10</td>
    <td align="right">0.234204E+10</td>
    <td align="right">0.709007E+09</td>
    <td align="right">0.318869E+10</td>
    <td align="right">0.112874E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.336165E+10</td>
    <td align="right">0.277316E+10</td>
    <td align="right">0.588490E+09</td>
    <td align="right">0.358656E+10</td>
    <td align="right">0.143444E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256958E+11</td>
    <td align="right">0.158017E+11</td>
    <td align="right">0.989410E+10</td>
    <td align="right">0.255493E+11</td>
    <td align="right">0.936651E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.950345E+09</td>
    <td align="right">0.116442E+09</td>
    <td align="right">0.588490E+09</td>
    <td align="right">0.909800E+09</td>
    <td align="right">0.220678E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.336165E+10</td>
    <td align="right">0.277316E+10</td>
    <td align="right">0.100935E+10</td>
    <td align="right">0.358656E+10</td>
    <td align="right">0.143444E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230292E+10</td>
    <td align="right">0.131336E+10</td>
    <td align="right">0.989567E+09</td>
    <td align="right">0.173825E+10</td>
    <td align="right">0.276662E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.267741E+10</td>
    <td align="right">0.154661E+10</td>
    <td align="right">0.113081E+10</td>
    <td align="right">0.228212E+10</td>
    <td align="right">0.225360E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.331120E+10</td>
    <td align="right">0.176275E+10</td>
    <td align="right">0.154845E+10</td>
    <td align="right">0.309456E+10</td>
    <td align="right">0.193564E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.408964E+10</td>
    <td align="right">0.217663E+10</td>
    <td align="right">0.191301E+10</td>
    <td align="right">0.414659E+10</td>
    <td align="right">0.131050E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.400600E+10</td>
    <td align="right">0.206388E+10</td>
    <td align="right">0.194212E+10</td>
    <td align="right">0.428587E+10</td>
    <td align="right">0.100140E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.415567E+10</td>
    <td align="right">0.231844E+10</td>
    <td align="right">0.183723E+10</td>
    <td align="right">0.501994E+10</td>
    <td align="right">0.673785E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.387357E+10</td>
    <td align="right">0.189544E+10</td>
    <td align="right">0.197813E+10</td>
    <td align="right">0.482389E+10</td>
    <td align="right">0.456027E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.395846E+10</td>
    <td align="right">0.183090E+10</td>
    <td align="right">0.212757E+10</td>
    <td align="right">0.475239E+10</td>
    <td align="right">0.539420E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.346045E+10</td>
    <td align="right">0.182261E+10</td>
    <td align="right">0.163784E+10</td>
    <td align="right">0.389950E+10</td>
    <td align="right">0.898720E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.327106E+10</td>
    <td align="right">0.203306E+10</td>
    <td align="right">0.123800E+10</td>
    <td align="right">0.329179E+10</td>
    <td align="right">0.164885E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.248500E+10</td>
    <td align="right">0.146199E+10</td>
    <td align="right">0.102301E+10</td>
    <td align="right">0.202073E+10</td>
    <td align="right">0.222218E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.222089E+10</td>
    <td align="right">0.139283E+10</td>
    <td align="right">0.828059E+09</td>
    <td align="right">0.162006E+10</td>
    <td align="right">0.290555E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.398123E+11</td>
    <td align="right">0.216185E+11</td>
    <td align="right">0.181938E+11</td>
    <td align="right">0.409757E+11</td>
    <td align="right">0.186123E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.222089E+10</td>
    <td align="right">0.131336E+10</td>
    <td align="right">0.828059E+09</td>
    <td align="right">0.162006E+10</td>
    <td align="right">0.456027E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.415567E+10</td>
    <td align="right">0.231844E+10</td>
    <td align="right">0.212757E+10</td>
    <td align="right">0.501994E+10</td>
    <td align="right">0.290555E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 91055285.65</td>
    <td align="right"> 51928774.80</td>
    <td align="right"> 39126510.84</td>
    <td align="right"> 68728471.44</td>
    <td align="right">0.109390E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.105862E+09</td>
    <td align="right"> 61151252.51</td>
    <td align="right"> 44710954.67</td>
    <td align="right"> 90232534.30</td>
    <td align="right"> 89105114.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.130922E+09</td>
    <td align="right"> 69697297.75</td>
    <td align="right"> 61224288.10</td>
    <td align="right">0.122356E+09</td>
    <td align="right"> 76533598.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161700E+09</td>
    <td align="right"> 86061602.28</td>
    <td align="right"> 75638497.01</td>
    <td align="right">0.163952E+09</td>
    <td align="right"> 51816133.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158393E+09</td>
    <td align="right"> 81603702.50</td>
    <td align="right"> 76789671.39</td>
    <td align="right">0.169459E+09</td>
    <td align="right"> 39594590.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164311E+09</td>
    <td align="right"> 91668776.46</td>
    <td align="right"> 72642246.56</td>
    <td align="right">0.198483E+09</td>
    <td align="right"> 26640825.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.153157E+09</td>
    <td align="right"> 74943945.03</td>
    <td align="right"> 78213264.24</td>
    <td align="right">0.190732E+09</td>
    <td align="right"> 18030890.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.156514E+09</td>
    <td align="right"> 72391785.16</td>
    <td align="right"> 84121832.24</td>
    <td align="right">0.187905E+09</td>
    <td align="right"> 21328142.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.136823E+09</td>
    <td align="right"> 72064037.54</td>
    <td align="right"> 64758564.76</td>
    <td align="right">0.154182E+09</td>
    <td align="right"> 35534546.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129334E+09</td>
    <td align="right"> 80385107.17</td>
    <td align="right"> 48949181.29</td>
    <td align="right">0.130154E+09</td>
    <td align="right"> 65193912.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 98254349.58</td>
    <td align="right"> 57805617.15</td>
    <td align="right"> 40448732.43</td>
    <td align="right"> 79897590.26</td>
    <td align="right"> 87862988.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 87811771.52</td>
    <td align="right"> 55071149.01</td>
    <td align="right"> 32740622.51</td>
    <td align="right"> 64055419.92</td>
    <td align="right">0.114883E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.157414E+10</td>
    <td align="right">0.854773E+09</td>
    <td align="right">0.719364E+09</td>
    <td align="right">0.162014E+10</td>
    <td align="right">0.735913E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 87811771.52</td>
    <td align="right"> 51928774.80</td>
    <td align="right"> 32740622.51</td>
    <td align="right"> 64055419.92</td>
    <td align="right"> 18030890.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164311E+09</td>
    <td align="right"> 91668776.46</td>
    <td align="right"> 84121832.24</td>
    <td align="right">0.198483E+09</td>
    <td align="right">0.114883E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125702E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125702E+10</td>
    <td align="right">0.153652E+09</td>
    <td align="right">0.449884E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141903E+10</td>
    <td align="right">0.351414E+09</td>
    <td align="right">0.366293E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.198171E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.198171E+10</td>
    <td align="right">0.947562E+09</td>
    <td align="right">0.315728E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.243275E+10</td>
    <td align="right"> 20518880.08</td>
    <td align="right">0.241223E+10</td>
    <td align="right">0.154593E+10</td>
    <td align="right">0.204938E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.273224E+10</td>
    <td align="right">0.175524E+09</td>
    <td align="right">0.255672E+10</td>
    <td align="right">0.211771E+10</td>
    <td align="right">0.152625E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.300421E+10</td>
    <td align="right">0.490836E+09</td>
    <td align="right">0.251337E+10</td>
    <td align="right">0.308796E+10</td>
    <td align="right">0.944547E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.284951E+10</td>
    <td align="right">0.236519E+09</td>
    <td align="right">0.261299E+10</td>
    <td align="right">0.343592E+10</td>
    <td align="right">0.656032E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.264364E+10</td>
    <td align="right"> 58788316.90</td>
    <td align="right">0.258485E+10</td>
    <td align="right">0.302356E+10</td>
    <td align="right">0.759157E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.204619E+10</td>
    <td align="right">   502581.14</td>
    <td align="right">0.204569E+10</td>
    <td align="right">0.200187E+10</td>
    <td align="right">0.131903E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.157778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.157778E+10</td>
    <td align="right">0.880595E+09</td>
    <td align="right">0.250948E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.129669E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129669E+10</td>
    <td align="right">0.231879E+09</td>
    <td align="right">0.353488E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106992E+10</td>
    <td align="right"> 35187609.79</td>
    <td align="right">0.476683E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.243107E+11</td>
    <td align="right">0.982688E+09</td>
    <td align="right">0.233280E+11</td>
    <td align="right">0.178132E+11</td>
    <td align="right">0.293847E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106992E+10</td>
    <td align="right"> 35187609.79</td>
    <td align="right">0.656032E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.300421E+10</td>
    <td align="right">0.490836E+09</td>
    <td align="right">0.261299E+10</td>
    <td align="right">0.343592E+10</td>
    <td align="right">0.476683E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.232098E+10</td>
    <td align="right">0.129773E+10</td>
    <td align="right">0.102325E+10</td>
    <td align="right">0.151600E+10</td>
    <td align="right">0.269843E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.254678E+10</td>
    <td align="right">0.137296E+10</td>
    <td align="right">0.117382E+10</td>
    <td align="right">0.190534E+10</td>
    <td align="right">0.221960E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.371986E+10</td>
    <td align="right">0.211477E+10</td>
    <td align="right">0.160509E+10</td>
    <td align="right">0.336386E+10</td>
    <td align="right">0.191455E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.491833E+10</td>
    <td align="right">0.280215E+10</td>
    <td align="right">0.211618E+10</td>
    <td align="right">0.498301E+10</td>
    <td align="right">0.127304E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.484838E+10</td>
    <td align="right">0.276274E+10</td>
    <td align="right">0.208564E+10</td>
    <td align="right">0.518373E+10</td>
    <td align="right">0.993189E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.505791E+10</td>
    <td align="right">0.311547E+10</td>
    <td align="right">0.194244E+10</td>
    <td align="right">0.604695E+10</td>
    <td align="right">0.612342E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.483655E+10</td>
    <td align="right">0.276541E+10</td>
    <td align="right">0.207113E+10</td>
    <td align="right">0.599870E+10</td>
    <td align="right">0.428848E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.478662E+10</td>
    <td align="right">0.263887E+10</td>
    <td align="right">0.214776E+10</td>
    <td align="right">0.573904E+10</td>
    <td align="right">0.485285E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.385610E+10</td>
    <td align="right">0.215770E+10</td>
    <td align="right">0.169840E+10</td>
    <td align="right">0.432743E+10</td>
    <td align="right">0.815086E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.346501E+10</td>
    <td align="right">0.219839E+10</td>
    <td align="right">0.126661E+10</td>
    <td align="right">0.335421E+10</td>
    <td align="right">0.150813E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.262086E+10</td>
    <td align="right">0.154083E+10</td>
    <td align="right">0.108003E+10</td>
    <td align="right">0.200611E+10</td>
    <td align="right">0.213528E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.219479E+10</td>
    <td align="right">0.133591E+10</td>
    <td align="right">0.858883E+09</td>
    <td align="right">0.140137E+10</td>
    <td align="right">0.287013E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.451722E+11</td>
    <td align="right">0.261029E+11</td>
    <td align="right">0.190692E+11</td>
    <td align="right">0.458257E+11</td>
    <td align="right">0.179539E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219479E+10</td>
    <td align="right">0.129773E+10</td>
    <td align="right">0.858883E+09</td>
    <td align="right">0.140137E+10</td>
    <td align="right">0.428848E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.505791E+10</td>
    <td align="right">0.311547E+10</td>
    <td align="right">0.214776E+10</td>
    <td align="right">0.604695E+10</td>
    <td align="right">0.287013E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.929655E+10</td>
    <td align="right">0.723477E+10</td>
    <td align="right">0.206179E+10</td>
    <td align="right">0.956433E+10</td>
    <td align="right">0.410365E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.821968E+10</td>
    <td align="right">0.600561E+10</td>
    <td align="right">0.221407E+10</td>
    <td align="right">0.818174E+10</td>
    <td align="right">0.345813E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.670229E+10</td>
    <td align="right">0.405215E+10</td>
    <td align="right">0.265014E+10</td>
    <td align="right">0.583221E+10</td>
    <td align="right">0.310574E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.505672E+10</td>
    <td align="right">0.207498E+10</td>
    <td align="right">0.298174E+10</td>
    <td align="right">0.364911E+10</td>
    <td align="right">0.211210E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.348405E+10</td>
    <td align="right">0.765167E+09</td>
    <td align="right">0.271888E+10</td>
    <td align="right">0.260936E+10</td>
    <td align="right">0.160083E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.285114E+10</td>
    <td align="right">0.349336E+09</td>
    <td align="right">0.250181E+10</td>
    <td align="right">0.307665E+10</td>
    <td align="right">0.101746E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.326064E+10</td>
    <td align="right">0.518920E+09</td>
    <td align="right">0.274172E+10</td>
    <td align="right">0.371681E+10</td>
    <td align="right">0.689752E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.448547E+10</td>
    <td align="right">0.145730E+10</td>
    <td align="right">0.302817E+10</td>
    <td align="right">0.436719E+10</td>
    <td align="right">0.799847E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.600313E+10</td>
    <td align="right">0.334724E+10</td>
    <td align="right">0.265589E+10</td>
    <td align="right">0.585586E+10</td>
    <td align="right">0.134868E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.849159E+10</td>
    <td align="right">0.625505E+10</td>
    <td align="right">0.223654E+10</td>
    <td align="right">0.870215E+10</td>
    <td align="right">0.243996E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.915344E+10</td>
    <td align="right">0.702635E+10</td>
    <td align="right">0.212710E+10</td>
    <td align="right">0.947729E+10</td>
    <td align="right">0.326354E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100853E+11</td>
    <td align="right">0.831974E+10</td>
    <td align="right">0.176553E+10</td>
    <td align="right">0.106333E+11</td>
    <td align="right">0.420953E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.770900E+11</td>
    <td align="right">0.474066E+11</td>
    <td align="right">0.296834E+11</td>
    <td align="right">0.756660E+11</td>
    <td align="right">0.281492E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.285114E+10</td>
    <td align="right">0.349336E+09</td>
    <td align="right">0.176553E+10</td>
    <td align="right">0.260936E+10</td>
    <td align="right">0.689752E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100853E+11</td>
    <td align="right">0.831974E+10</td>
    <td align="right">0.302817E+10</td>
    <td align="right">0.106333E+11</td>
    <td align="right">0.420953E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.239400E+10</td>
    <td align="right">0.136530E+10</td>
    <td align="right">0.102870E+10</td>
    <td align="right">0.178276E+10</td>
    <td align="right">0.288533E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.278330E+10</td>
    <td align="right">0.160777E+10</td>
    <td align="right">0.117552E+10</td>
    <td align="right">0.233576E+10</td>
    <td align="right">0.237359E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.344215E+10</td>
    <td align="right">0.183246E+10</td>
    <td align="right">0.160968E+10</td>
    <td align="right">0.316308E+10</td>
    <td align="right">0.206557E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.425137E+10</td>
    <td align="right">0.226271E+10</td>
    <td align="right">0.198866E+10</td>
    <td align="right">0.426323E+10</td>
    <td align="right">0.138707E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.416443E+10</td>
    <td align="right">0.214551E+10</td>
    <td align="right">0.201892E+10</td>
    <td align="right">0.441686E+10</td>
    <td align="right">0.106349E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.432001E+10</td>
    <td align="right">0.241013E+10</td>
    <td align="right">0.190988E+10</td>
    <td align="right">0.520787E+10</td>
    <td align="right">0.700736E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.402676E+10</td>
    <td align="right">0.197041E+10</td>
    <td align="right">0.205635E+10</td>
    <td align="right">0.501311E+10</td>
    <td align="right">0.468988E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.411501E+10</td>
    <td align="right">0.190331E+10</td>
    <td align="right">0.221170E+10</td>
    <td align="right">0.494892E+10</td>
    <td align="right">0.538710E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.359730E+10</td>
    <td align="right">0.189469E+10</td>
    <td align="right">0.170261E+10</td>
    <td align="right">0.407248E+10</td>
    <td align="right">0.888686E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.340042E+10</td>
    <td align="right">0.211347E+10</td>
    <td align="right">0.128695E+10</td>
    <td align="right">0.343309E+10</td>
    <td align="right">0.164789E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.258327E+10</td>
    <td align="right">0.151981E+10</td>
    <td align="right">0.106346E+10</td>
    <td align="right">0.209999E+10</td>
    <td align="right">0.224743E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.230872E+10</td>
    <td align="right">0.144792E+10</td>
    <td align="right">0.860803E+09</td>
    <td align="right">0.167088E+10</td>
    <td align="right">0.299287E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.413867E+11</td>
    <td align="right">0.224735E+11</td>
    <td align="right">0.189132E+11</td>
    <td align="right">0.424080E+11</td>
    <td align="right">0.192604E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.230872E+10</td>
    <td align="right">0.136530E+10</td>
    <td align="right">0.860803E+09</td>
    <td align="right">0.167088E+10</td>
    <td align="right">0.468988E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.432001E+10</td>
    <td align="right">0.241013E+10</td>
    <td align="right">0.221170E+10</td>
    <td align="right">0.520787E+10</td>
    <td align="right">0.299287E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       71.26</td>
    <td align="right">     1571.81</td>
    <td align="right">      469.32</td>
    <td align="right">        0.00</td>
    <td align="right">      469.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      162.10</td>
    <td align="right">     1420.61</td>
    <td align="right">      586.57</td>
    <td align="right">        0.00</td>
    <td align="right">      586.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      371.07</td>
    <td align="right">     1108.27</td>
    <td align="right">      739.88</td>
    <td align="right">        0.00</td>
    <td align="right">      739.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      605.76</td>
    <td align="right">      747.72</td>
    <td align="right">      938.56</td>
    <td align="right">        7.92</td>
    <td align="right">      930.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      795.09</td>
    <td align="right">      545.23</td>
    <td align="right">     1020.10</td>
    <td align="right">       65.53</td>
    <td align="right">      954.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1190.33</td>
    <td align="right">      353.59</td>
    <td align="right">     1159.03</td>
    <td align="right">      189.37</td>
    <td align="right">      969.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1276.51</td>
    <td align="right">      239.61</td>
    <td align="right">     1063.88</td>
    <td align="right">       88.31</td>
    <td align="right">      975.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1124.46</td>
    <td align="right">      274.71</td>
    <td align="right">      987.02</td>
    <td align="right">       21.95</td>
    <td align="right">      965.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      775.50</td>
    <td align="right">      483.23</td>
    <td align="right">      789.42</td>
    <td align="right">        0.19</td>
    <td align="right">      789.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      341.01</td>
    <td align="right">      872.21</td>
    <td align="right">      589.08</td>
    <td align="right">        0.00</td>
    <td align="right">      589.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      106.08</td>
    <td align="right">     1256.59</td>
    <td align="right">      500.26</td>
    <td align="right">        0.00</td>
    <td align="right">      500.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.36</td>
    <td align="right">     1657.02</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      572.14</td>
    <td align="right">      874.92</td>
    <td align="right">      770.89</td>
    <td align="right">       31.16</td>
    <td align="right">      739.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.36</td>
    <td align="right">      239.61</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1276.51</td>
    <td align="right">     1657.02</td>
    <td align="right">     1159.03</td>
    <td align="right">      189.37</td>
    <td align="right">      975.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      584.20</td>
    <td align="right">      952.28</td>
    <td align="right">      866.56</td>
    <td align="right">      484.52</td>
    <td align="right">      382.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      803.92</td>
    <td align="right">      870.11</td>
    <td align="right">     1052.74</td>
    <td align="right">      567.53</td>
    <td align="right">      485.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1266.32</td>
    <td align="right">      681.82</td>
    <td align="right">     1388.84</td>
    <td align="right">      789.56</td>
    <td align="right">      599.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1925.55</td>
    <td align="right">      472.57</td>
    <td align="right">     1897.50</td>
    <td align="right">     1081.08</td>
    <td align="right">      816.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1933.94</td>
    <td align="right">      359.64</td>
    <td align="right">     1810.18</td>
    <td align="right">     1031.49</td>
    <td align="right">      778.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2327.97</td>
    <td align="right">      231.59</td>
    <td align="right">     1951.35</td>
    <td align="right">     1201.96</td>
    <td align="right">      749.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2232.69</td>
    <td align="right">      158.12</td>
    <td align="right">     1805.76</td>
    <td align="right">     1032.49</td>
    <td align="right">      773.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2137.24</td>
    <td align="right">      178.07</td>
    <td align="right">     1787.12</td>
    <td align="right">      985.24</td>
    <td align="right">      801.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1669.23</td>
    <td align="right">      303.45</td>
    <td align="right">     1487.69</td>
    <td align="right">      832.44</td>
    <td align="right">      655.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1260.41</td>
    <td align="right">      534.23</td>
    <td align="right">     1293.68</td>
    <td align="right">      820.79</td>
    <td align="right">      472.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      791.29</td>
    <td align="right">      773.16</td>
    <td align="right">     1011.13</td>
    <td align="right">      594.45</td>
    <td align="right">      416.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      537.76</td>
    <td align="right">     1006.59</td>
    <td align="right">      819.44</td>
    <td align="right">      498.77</td>
    <td align="right">      320.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1458.80</td>
    <td align="right">      541.86</td>
    <td align="right">     1432.40</td>
    <td align="right">      827.72</td>
    <td align="right">      604.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      537.76</td>
    <td align="right">      158.12</td>
    <td align="right">      819.44</td>
    <td align="right">      484.52</td>
    <td align="right">      320.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2327.97</td>
    <td align="right">     1006.59</td>
    <td align="right">     1951.35</td>
    <td align="right">     1201.96</td>
    <td align="right">      816.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3602.15</td>
    <td align="right">     1441.84</td>
    <td align="right">     3470.94</td>
    <td align="right">     2701.15</td>
    <td align="right">      769.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3406.09</td>
    <td align="right">     1347.73</td>
    <td align="right">     3397.69</td>
    <td align="right">     2482.48</td>
    <td align="right">      915.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2194.62</td>
    <td align="right">     1097.22</td>
    <td align="right">     2502.35</td>
    <td align="right">     1512.90</td>
    <td align="right">      989.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1418.93</td>
    <td align="right">      774.77</td>
    <td align="right">     1950.90</td>
    <td align="right">      800.53</td>
    <td align="right">     1150.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      979.28</td>
    <td align="right">      572.77</td>
    <td align="right">     1300.80</td>
    <td align="right">      285.68</td>
    <td align="right">     1015.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1185.58</td>
    <td align="right">      379.77</td>
    <td align="right">     1099.98</td>
    <td align="right">      134.77</td>
    <td align="right">      965.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1382.50</td>
    <td align="right">      251.89</td>
    <td align="right">     1217.38</td>
    <td align="right">      193.74</td>
    <td align="right">     1023.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1627.71</td>
    <td align="right">      289.91</td>
    <td align="right">     1674.68</td>
    <td align="right">      544.09</td>
    <td align="right">     1130.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2264.72</td>
    <td align="right">      497.04</td>
    <td align="right">     2316.02</td>
    <td align="right">     1291.37</td>
    <td align="right">     1024.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3267.31</td>
    <td align="right">      858.05</td>
    <td align="right">     3170.40</td>
    <td align="right">     2335.37</td>
    <td align="right">      835.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3687.80</td>
    <td align="right">     1176.93</td>
    <td align="right">     3531.42</td>
    <td align="right">     2710.78</td>
    <td align="right">      820.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4000.50</td>
    <td align="right">     1470.89</td>
    <td align="right">     3765.41</td>
    <td align="right">     3106.24</td>
    <td align="right">      659.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2413.03</td>
    <td align="right">      843.97</td>
    <td align="right">     2444.51</td>
    <td align="right">     1503.25</td>
    <td align="right">      941.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      979.28</td>
    <td align="right">      251.89</td>
    <td align="right">     1099.98</td>
    <td align="right">      134.77</td>
    <td align="right">      659.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4000.50</td>
    <td align="right">     1470.89</td>
    <td align="right">     3765.41</td>
    <td align="right">     3106.24</td>
    <td align="right">     1150.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      675.26</td>
    <td align="right">     1015.12</td>
    <td align="right">      893.82</td>
    <td align="right">      509.74</td>
    <td align="right">      384.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      974.71</td>
    <td align="right">      927.48</td>
    <td align="right">     1150.50</td>
    <td align="right">      664.59</td>
    <td align="right">      485.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1189.26</td>
    <td align="right">      731.40</td>
    <td align="right">     1285.15</td>
    <td align="right">      684.16</td>
    <td align="right">      600.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1649.40</td>
    <td align="right">      509.03</td>
    <td align="right">     1640.19</td>
    <td align="right">      872.96</td>
    <td align="right">      767.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1651.63</td>
    <td align="right">      380.56</td>
    <td align="right">     1554.82</td>
    <td align="right">      801.04</td>
    <td align="right">      753.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2008.20</td>
    <td align="right">      261.78</td>
    <td align="right">     1666.67</td>
    <td align="right">      929.84</td>
    <td align="right">      736.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1868.74</td>
    <td align="right">      170.73</td>
    <td align="right">     1503.42</td>
    <td align="right">      735.67</td>
    <td align="right">      767.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1846.10</td>
    <td align="right">      195.17</td>
    <td align="right">     1536.37</td>
    <td align="right">      710.61</td>
    <td align="right">      825.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1574.52</td>
    <td align="right">      327.04</td>
    <td align="right">     1387.85</td>
    <td align="right">      730.98</td>
    <td align="right">      656.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1288.93</td>
    <td align="right">      578.38</td>
    <td align="right">     1269.57</td>
    <td align="right">      789.08</td>
    <td align="right">      480.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      821.09</td>
    <td align="right">      808.83</td>
    <td align="right">      996.63</td>
    <td align="right">      586.35</td>
    <td align="right">      410.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      631.44</td>
    <td align="right">     1048.48</td>
    <td align="right">      861.98</td>
    <td align="right">      540.59</td>
    <td align="right">      321.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1349.54</td>
    <td align="right">      577.77</td>
    <td align="right">     1312.36</td>
    <td align="right">      712.63</td>
    <td align="right">      599.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      631.44</td>
    <td align="right">      170.73</td>
    <td align="right">      861.98</td>
    <td align="right">      509.74</td>
    <td align="right">      321.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2008.20</td>
    <td align="right">     1048.48</td>
    <td align="right">     1666.67</td>
    <td align="right">      929.84</td>
    <td align="right">      825.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       65.86</td>
    <td align="right">     1642.36</td>
    <td align="right">      469.32</td>
    <td align="right">        0.00</td>
    <td align="right">      469.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      165.58</td>
    <td align="right">     1454.88</td>
    <td align="right">      586.57</td>
    <td align="right">        0.00</td>
    <td align="right">      586.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      390.32</td>
    <td align="right">     1110.28</td>
    <td align="right">      739.88</td>
    <td align="right">        0.00</td>
    <td align="right">      739.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      636.91</td>
    <td align="right">      739.50</td>
    <td align="right">      938.56</td>
    <td align="right">        7.92</td>
    <td align="right">      930.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      824.36</td>
    <td align="right">      534.51</td>
    <td align="right">     1020.10</td>
    <td align="right">       65.53</td>
    <td align="right">      954.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1210.10</td>
    <td align="right">      347.10</td>
    <td align="right">     1159.03</td>
    <td align="right">      189.36</td>
    <td align="right">      969.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1294.00</td>
    <td align="right">      233.33</td>
    <td align="right">     1063.88</td>
    <td align="right">       88.31</td>
    <td align="right">      975.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1134.55</td>
    <td align="right">      277.45</td>
    <td align="right">      987.02</td>
    <td align="right">       21.95</td>
    <td align="right">      965.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      772.79</td>
    <td align="right">      512.38</td>
    <td align="right">      789.42</td>
    <td align="right">        0.19</td>
    <td align="right">      789.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      328.32</td>
    <td align="right">      947.29</td>
    <td align="right">      589.07</td>
    <td align="right">        0.00</td>
    <td align="right">      589.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       90.98</td>
    <td align="right">     1372.45</td>
    <td align="right">      500.26</td>
    <td align="right">        0.00</td>
    <td align="right">      500.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.85</td>
    <td align="right">     1768.25</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      579.59</td>
    <td align="right">      909.03</td>
    <td align="right">      770.88</td>
    <td align="right">       31.16</td>
    <td align="right">      739.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.85</td>
    <td align="right">      233.33</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1294.00</td>
    <td align="right">     1768.25</td>
    <td align="right">     1159.03</td>
    <td align="right">      189.36</td>
    <td align="right">      975.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      573.94</td>
    <td align="right">     1005.28</td>
    <td align="right">      866.55</td>
    <td align="right">      484.51</td>
    <td align="right">      382.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      803.17</td>
    <td align="right">      904.79</td>
    <td align="right">     1052.73</td>
    <td align="right">      567.52</td>
    <td align="right">      485.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1274.45</td>
    <td align="right">      703.16</td>
    <td align="right">     1388.82</td>
    <td align="right">      789.56</td>
    <td align="right">      599.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1937.32</td>
    <td align="right">      490.52</td>
    <td align="right">     1897.49</td>
    <td align="right">     1081.07</td>
    <td align="right">      816.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1945.73</td>
    <td align="right">      372.60</td>
    <td align="right">     1810.16</td>
    <td align="right">     1031.48</td>
    <td align="right">      778.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2337.24</td>
    <td align="right">      241.36</td>
    <td align="right">     1951.34</td>
    <td align="right">     1201.94</td>
    <td align="right">      749.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2240.19</td>
    <td align="right">      167.42</td>
    <td align="right">     1805.75</td>
    <td align="right">     1032.48</td>
    <td align="right">      773.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2141.62</td>
    <td align="right">      192.69</td>
    <td align="right">     1787.11</td>
    <td align="right">      985.23</td>
    <td align="right">      801.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1665.36</td>
    <td align="right">      333.69</td>
    <td align="right">     1487.68</td>
    <td align="right">      832.44</td>
    <td align="right">      655.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1247.94</td>
    <td align="right">      590.44</td>
    <td align="right">     1293.67</td>
    <td align="right">      820.78</td>
    <td align="right">      472.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      772.34</td>
    <td align="right">      852.41</td>
    <td align="right">     1011.12</td>
    <td align="right">      594.45</td>
    <td align="right">      416.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      526.63</td>
    <td align="right">     1083.85</td>
    <td align="right">      819.44</td>
    <td align="right">      498.77</td>
    <td align="right">      320.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1458.42</td>
    <td align="right">      576.58</td>
    <td align="right">     1432.39</td>
    <td align="right">      827.71</td>
    <td align="right">      604.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      526.63</td>
    <td align="right">      167.42</td>
    <td align="right">      819.44</td>
    <td align="right">      484.51</td>
    <td align="right">      320.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2337.24</td>
    <td align="right">     1083.85</td>
    <td align="right">     1951.34</td>
    <td align="right">     1201.94</td>
    <td align="right">      816.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3620.25</td>
    <td align="right">     1549.03</td>
    <td align="right">     3470.97</td>
    <td align="right">     2701.18</td>
    <td align="right">      769.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3436.91</td>
    <td align="right">     1421.98</td>
    <td align="right">     3397.72</td>
    <td align="right">     2482.51</td>
    <td align="right">      915.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2230.04</td>
    <td align="right">     1117.92</td>
    <td align="right">     2502.37</td>
    <td align="right">     1512.92</td>
    <td align="right">      989.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1458.85</td>
    <td align="right">      767.64</td>
    <td align="right">     1950.91</td>
    <td align="right">      800.54</td>
    <td align="right">     1150.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1019.08</td>
    <td align="right">      552.02</td>
    <td align="right">     1300.80</td>
    <td align="right">      285.68</td>
    <td align="right">     1015.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1204.54</td>
    <td align="right">      368.64</td>
    <td align="right">     1099.98</td>
    <td align="right">      134.78</td>
    <td align="right">      965.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1393.56</td>
    <td align="right">      247.19</td>
    <td align="right">     1217.39</td>
    <td align="right">      193.74</td>
    <td align="right">     1023.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1632.68</td>
    <td align="right">      298.56</td>
    <td align="right">     1674.70</td>
    <td align="right">      544.10</td>
    <td align="right">     1130.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2260.03</td>
    <td align="right">      541.17</td>
    <td align="right">     2316.04</td>
    <td align="right">     1291.39</td>
    <td align="right">     1024.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3264.61</td>
    <td align="right">      948.12</td>
    <td align="right">     3170.43</td>
    <td align="right">     2335.39</td>
    <td align="right">      835.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3690.77</td>
    <td align="right">     1306.46</td>
    <td align="right">     3531.46</td>
    <td align="right">     2710.81</td>
    <td align="right">      820.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4017.37</td>
    <td align="right">     1606.75</td>
    <td align="right">     3765.45</td>
    <td align="right">     3106.27</td>
    <td align="right">      659.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2430.59</td>
    <td align="right">      891.07</td>
    <td align="right">     2444.53</td>
    <td align="right">     1503.27</td>
    <td align="right">      941.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1019.08</td>
    <td align="right">      247.19</td>
    <td align="right">     1099.98</td>
    <td align="right">      134.78</td>
    <td align="right">      659.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4017.37</td>
    <td align="right">     1606.75</td>
    <td align="right">     3765.45</td>
    <td align="right">     3106.27</td>
    <td align="right">     1150.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      674.65</td>
    <td align="right">     1073.78</td>
    <td align="right">      893.81</td>
    <td align="right">      509.74</td>
    <td align="right">      384.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      980.63</td>
    <td align="right">      968.38</td>
    <td align="right">     1150.49</td>
    <td align="right">      664.58</td>
    <td align="right">      485.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1201.06</td>
    <td align="right">      751.26</td>
    <td align="right">     1285.14</td>
    <td align="right">      684.16</td>
    <td align="right">      600.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1663.02</td>
    <td align="right">      525.59</td>
    <td align="right">     1640.18</td>
    <td align="right">      872.95</td>
    <td align="right">      767.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1663.43</td>
    <td align="right">      388.66</td>
    <td align="right">     1554.81</td>
    <td align="right">      801.03</td>
    <td align="right">      753.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2013.28</td>
    <td align="right">      270.23</td>
    <td align="right">     1666.66</td>
    <td align="right">      929.83</td>
    <td align="right">      736.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1872.24</td>
    <td align="right">      176.99</td>
    <td align="right">     1503.41</td>
    <td align="right">      735.66</td>
    <td align="right">      767.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1844.49</td>
    <td align="right">      209.36</td>
    <td align="right">     1536.36</td>
    <td align="right">      710.61</td>
    <td align="right">      825.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1563.92</td>
    <td align="right">      360.44</td>
    <td align="right">     1387.84</td>
    <td align="right">      730.97</td>
    <td align="right">      656.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1277.61</td>
    <td align="right">      639.95</td>
    <td align="right">     1269.56</td>
    <td align="right">      789.07</td>
    <td align="right">      480.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      810.43</td>
    <td align="right">      891.22</td>
    <td align="right">      996.63</td>
    <td align="right">      586.34</td>
    <td align="right">      410.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      628.78</td>
    <td align="right">     1127.70</td>
    <td align="right">      861.97</td>
    <td align="right">      540.59</td>
    <td align="right">      321.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1350.70</td>
    <td align="right">      613.53</td>
    <td align="right">     1312.35</td>
    <td align="right">      712.62</td>
    <td align="right">      599.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      628.78</td>
    <td align="right">      176.99</td>
    <td align="right">      861.97</td>
    <td align="right">      509.74</td>
    <td align="right">      321.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2013.28</td>
    <td align="right">     1127.70</td>
    <td align="right">     1666.66</td>
    <td align="right">      929.83</td>
    <td align="right">      825.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       57.37</td>
    <td align="right">     1679.67</td>
    <td align="right">      469.32</td>
    <td align="right">        0.00</td>
    <td align="right">      469.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      145.26</td>
    <td align="right">     1514.11</td>
    <td align="right">      586.57</td>
    <td align="right">        0.00</td>
    <td align="right">      586.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      353.78</td>
    <td align="right">     1178.79</td>
    <td align="right">      739.88</td>
    <td align="right">        0.00</td>
    <td align="right">      739.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      596.42</td>
    <td align="right">      790.66</td>
    <td align="right">      938.56</td>
    <td align="right">        7.92</td>
    <td align="right">      930.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      790.66</td>
    <td align="right">      569.84</td>
    <td align="right">     1020.10</td>
    <td align="right">       65.53</td>
    <td align="right">      954.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1191.34</td>
    <td align="right">      364.41</td>
    <td align="right">     1159.03</td>
    <td align="right">      189.37</td>
    <td align="right">      969.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1282.82</td>
    <td align="right">      244.93</td>
    <td align="right">     1063.88</td>
    <td align="right">       88.31</td>
    <td align="right">      975.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1128.87</td>
    <td align="right">      283.44</td>
    <td align="right">      987.02</td>
    <td align="right">       21.95</td>
    <td align="right">      965.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      772.32</td>
    <td align="right">      508.89</td>
    <td align="right">      789.42</td>
    <td align="right">        0.19</td>
    <td align="right">      789.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      328.78</td>
    <td align="right">      936.93</td>
    <td align="right">      589.08</td>
    <td align="right">        0.00</td>
    <td align="right">      589.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       89.46</td>
    <td align="right">     1363.77</td>
    <td align="right">      500.26</td>
    <td align="right">        0.00</td>
    <td align="right">      500.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.14</td>
    <td align="right">     1779.73</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      564.85</td>
    <td align="right">      931.78</td>
    <td align="right">      770.89</td>
    <td align="right">       31.16</td>
    <td align="right">      739.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.14</td>
    <td align="right">      244.93</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1282.82</td>
    <td align="right">     1779.73</td>
    <td align="right">     1159.03</td>
    <td align="right">      189.37</td>
    <td align="right">      975.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      566.01</td>
    <td align="right">     1007.48</td>
    <td align="right">      866.56</td>
    <td align="right">      484.52</td>
    <td align="right">      382.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      787.59</td>
    <td align="right">      917.49</td>
    <td align="right">     1052.74</td>
    <td align="right">      567.53</td>
    <td align="right">      485.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1255.92</td>
    <td align="right">      714.81</td>
    <td align="right">     1388.84</td>
    <td align="right">      789.56</td>
    <td align="right">      599.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1922.46</td>
    <td align="right">      491.14</td>
    <td align="right">     1897.50</td>
    <td align="right">     1081.08</td>
    <td align="right">      816.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1935.38</td>
    <td align="right">      370.81</td>
    <td align="right">     1810.18</td>
    <td align="right">     1031.49</td>
    <td align="right">      778.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2332.93</td>
    <td align="right">      236.24</td>
    <td align="right">     1951.35</td>
    <td align="right">     1201.96</td>
    <td align="right">      749.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2239.66</td>
    <td align="right">      160.11</td>
    <td align="right">     1805.76</td>
    <td align="right">     1032.49</td>
    <td align="right">      773.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2142.71</td>
    <td align="right">      181.18</td>
    <td align="right">     1787.12</td>
    <td align="right">      985.24</td>
    <td align="right">      801.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1669.53</td>
    <td align="right">      314.46</td>
    <td align="right">     1487.69</td>
    <td align="right">      832.44</td>
    <td align="right">      655.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1252.32</td>
    <td align="right">      563.07</td>
    <td align="right">     1293.68</td>
    <td align="right">      820.79</td>
    <td align="right">      472.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      773.96</td>
    <td align="right">      823.80</td>
    <td align="right">     1011.13</td>
    <td align="right">      594.45</td>
    <td align="right">      416.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      523.21</td>
    <td align="right">     1071.58</td>
    <td align="right">      819.44</td>
    <td align="right">      498.77</td>
    <td align="right">      320.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1453.12</td>
    <td align="right">      569.31</td>
    <td align="right">     1432.40</td>
    <td align="right">      827.72</td>
    <td align="right">      604.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      523.21</td>
    <td align="right">      160.11</td>
    <td align="right">      819.44</td>
    <td align="right">      484.52</td>
    <td align="right">      320.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2332.93</td>
    <td align="right">     1071.58</td>
    <td align="right">     1951.35</td>
    <td align="right">     1201.96</td>
    <td align="right">      816.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3570.91</td>
    <td align="right">     1532.13</td>
    <td align="right">     3470.94</td>
    <td align="right">     2701.15</td>
    <td align="right">      769.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3382.00</td>
    <td align="right">     1429.45</td>
    <td align="right">     3397.69</td>
    <td align="right">     2482.48</td>
    <td align="right">      915.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2177.50</td>
    <td align="right">     1159.55</td>
    <td align="right">     2502.35</td>
    <td align="right">     1512.90</td>
    <td align="right">      989.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1407.84</td>
    <td align="right">      814.85</td>
    <td align="right">     1950.90</td>
    <td align="right">      800.53</td>
    <td align="right">     1150.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      974.22</td>
    <td align="right">      597.68</td>
    <td align="right">     1300.80</td>
    <td align="right">      285.68</td>
    <td align="right">     1015.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1186.98</td>
    <td align="right">      392.54</td>
    <td align="right">     1099.98</td>
    <td align="right">      134.77</td>
    <td align="right">      965.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1387.70</td>
    <td align="right">      257.52</td>
    <td align="right">     1217.38</td>
    <td align="right">      193.74</td>
    <td align="right">     1023.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1630.52</td>
    <td align="right">      298.63</td>
    <td align="right">     1674.68</td>
    <td align="right">      544.09</td>
    <td align="right">     1130.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2259.20</td>
    <td align="right">      520.32</td>
    <td align="right">     2316.02</td>
    <td align="right">     1291.37</td>
    <td align="right">     1024.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3249.01</td>
    <td align="right">      910.98</td>
    <td align="right">     3170.40</td>
    <td align="right">     2335.37</td>
    <td align="right">      835.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3656.36</td>
    <td align="right">     1259.08</td>
    <td align="right">     3531.42</td>
    <td align="right">     2710.78</td>
    <td align="right">      820.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3970.03</td>
    <td align="right">     1571.66</td>
    <td align="right">     3765.41</td>
    <td align="right">     3106.24</td>
    <td align="right">      659.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2399.35</td>
    <td align="right">      892.61</td>
    <td align="right">     2444.51</td>
    <td align="right">     1503.25</td>
    <td align="right">      941.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      974.22</td>
    <td align="right">      257.52</td>
    <td align="right">     1099.98</td>
    <td align="right">      134.77</td>
    <td align="right">      659.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3970.03</td>
    <td align="right">     1571.66</td>
    <td align="right">     3765.41</td>
    <td align="right">     3106.24</td>
    <td align="right">     1150.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      665.61</td>
    <td align="right">     1077.26</td>
    <td align="right">      893.82</td>
    <td align="right">      509.74</td>
    <td align="right">      384.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      965.51</td>
    <td align="right">      981.15</td>
    <td align="right">     1150.50</td>
    <td align="right">      664.59</td>
    <td align="right">      485.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1180.96</td>
    <td align="right">      771.20</td>
    <td align="right">     1285.15</td>
    <td align="right">      684.16</td>
    <td align="right">      600.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1644.76</td>
    <td align="right">      535.14</td>
    <td align="right">     1640.19</td>
    <td align="right">      872.96</td>
    <td align="right">      767.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1649.07</td>
    <td align="right">      397.06</td>
    <td align="right">     1554.82</td>
    <td align="right">      801.04</td>
    <td align="right">      753.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2009.21</td>
    <td align="right">      270.35</td>
    <td align="right">     1666.67</td>
    <td align="right">      929.84</td>
    <td align="right">      736.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1871.68</td>
    <td align="right">      175.10</td>
    <td align="right">     1503.42</td>
    <td align="right">      735.67</td>
    <td align="right">      767.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1847.72</td>
    <td align="right">      201.13</td>
    <td align="right">     1536.37</td>
    <td align="right">      710.61</td>
    <td align="right">      825.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1571.17</td>
    <td align="right">      342.86</td>
    <td align="right">     1387.85</td>
    <td align="right">      730.98</td>
    <td align="right">      656.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1281.77</td>
    <td align="right">      615.25</td>
    <td align="right">     1269.57</td>
    <td align="right">      789.08</td>
    <td align="right">      480.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      810.18</td>
    <td align="right">      867.07</td>
    <td align="right">      996.63</td>
    <td align="right">      586.35</td>
    <td align="right">      410.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      623.83</td>
    <td align="right">     1117.41</td>
    <td align="right">      861.98</td>
    <td align="right">      540.59</td>
    <td align="right">      321.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1344.75</td>
    <td align="right">      610.74</td>
    <td align="right">     1312.36</td>
    <td align="right">      712.63</td>
    <td align="right">      599.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      623.83</td>
    <td align="right">      175.10</td>
    <td align="right">      861.98</td>
    <td align="right">      509.74</td>
    <td align="right">      321.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2009.21</td>
    <td align="right">     1117.41</td>
    <td align="right">     1666.67</td>
    <td align="right">      929.84</td>
    <td align="right">      825.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190858E+09</td>
    <td align="right">0.420995E+10</td>
    <td align="right">0.125702E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125702E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.392161E+09</td>
    <td align="right">0.343674E+10</td>
    <td align="right">0.141903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.993882E+09</td>
    <td align="right">0.296838E+10</td>
    <td align="right">0.198171E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.198171E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.157012E+10</td>
    <td align="right">0.193808E+10</td>
    <td align="right">0.243275E+10</td>
    <td align="right"> 20518880.08</td>
    <td align="right">0.241223E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.212957E+10</td>
    <td align="right">0.146034E+10</td>
    <td align="right">0.273224E+10</td>
    <td align="right">0.175524E+09</td>
    <td align="right">0.255672E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.308533E+10</td>
    <td align="right">0.916513E+09</td>
    <td align="right">0.300421E+10</td>
    <td align="right">0.490836E+09</td>
    <td align="right">0.251337E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.341901E+10</td>
    <td align="right">0.641765E+09</td>
    <td align="right">0.284951E+10</td>
    <td align="right">0.236519E+09</td>
    <td align="right">0.261299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.301175E+10</td>
    <td align="right">0.735795E+09</td>
    <td align="right">0.264364E+10</td>
    <td align="right"> 58788316.90</td>
    <td align="right">0.258485E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.201009E+10</td>
    <td align="right">0.125254E+10</td>
    <td align="right">0.204619E+10</td>
    <td align="right">   502581.14</td>
    <td align="right">0.204569E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.913351E+09</td>
    <td align="right">0.233613E+10</td>
    <td align="right">0.157778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.157778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.274947E+09</td>
    <td align="right">0.325708E+10</td>
    <td align="right">0.129669E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129669E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 51857106.04</td>
    <td align="right">0.443817E+10</td>
    <td align="right">0.106992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.180429E+11</td>
    <td align="right">0.275915E+11</td>
    <td align="right">0.243107E+11</td>
    <td align="right">0.982688E+09</td>
    <td align="right">0.233280E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 51857106.04</td>
    <td align="right">0.641765E+09</td>
    <td align="right">0.106992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.341901E+10</td>
    <td align="right">0.443817E+10</td>
    <td align="right">0.300421E+10</td>
    <td align="right">0.490836E+09</td>
    <td align="right">0.261299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156472E+10</td>
    <td align="right">0.255057E+10</td>
    <td align="right">0.232098E+10</td>
    <td align="right">0.129773E+10</td>
    <td align="right">0.102325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.194485E+10</td>
    <td align="right">0.210497E+10</td>
    <td align="right">0.254678E+10</td>
    <td align="right">0.137296E+10</td>
    <td align="right">0.117382E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.339172E+10</td>
    <td align="right">0.182618E+10</td>
    <td align="right">0.371986E+10</td>
    <td align="right">0.211477E+10</td>
    <td align="right">0.160509E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.499103E+10</td>
    <td align="right">0.122491E+10</td>
    <td align="right">0.491833E+10</td>
    <td align="right">0.280215E+10</td>
    <td align="right">0.211618E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.517987E+10</td>
    <td align="right">0.963272E+09</td>
    <td align="right">0.484838E+10</td>
    <td align="right">0.276274E+10</td>
    <td align="right">0.208564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.603411E+10</td>
    <td align="right">0.600285E+09</td>
    <td align="right">0.505791E+10</td>
    <td align="right">0.311547E+10</td>
    <td align="right">0.194244E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.598004E+10</td>
    <td align="right">0.423520E+09</td>
    <td align="right">0.483655E+10</td>
    <td align="right">0.276541E+10</td>
    <td align="right">0.207113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.572439E+10</td>
    <td align="right">0.476951E+09</td>
    <td align="right">0.478662E+10</td>
    <td align="right">0.263887E+10</td>
    <td align="right">0.214776E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.432664E+10</td>
    <td align="right">0.786537E+09</td>
    <td align="right">0.385610E+10</td>
    <td align="right">0.215770E+10</td>
    <td align="right">0.169840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.337588E+10</td>
    <td align="right">0.143088E+10</td>
    <td align="right">0.346501E+10</td>
    <td align="right">0.219839E+10</td>
    <td align="right">0.126661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.205103E+10</td>
    <td align="right">0.200403E+10</td>
    <td align="right">0.262086E+10</td>
    <td align="right">0.154083E+10</td>
    <td align="right">0.108003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144033E+10</td>
    <td align="right">0.269606E+10</td>
    <td align="right">0.219479E+10</td>
    <td align="right">0.133591E+10</td>
    <td align="right">0.858883E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.460046E+11</td>
    <td align="right">0.170882E+11</td>
    <td align="right">0.451722E+11</td>
    <td align="right">0.261029E+11</td>
    <td align="right">0.190692E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.144033E+10</td>
    <td align="right">0.423520E+09</td>
    <td align="right">0.219479E+10</td>
    <td align="right">0.129773E+10</td>
    <td align="right">0.858883E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.603411E+10</td>
    <td align="right">0.269606E+10</td>
    <td align="right">0.505791E+10</td>
    <td align="right">0.311547E+10</td>
    <td align="right">0.214776E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.964799E+10</td>
    <td align="right">0.386181E+10</td>
    <td align="right">0.929655E+10</td>
    <td align="right">0.723477E+10</td>
    <td align="right">0.206179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.824002E+10</td>
    <td align="right">0.326043E+10</td>
    <td align="right">0.821968E+10</td>
    <td align="right">0.600561E+10</td>
    <td align="right">0.221407E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.587807E+10</td>
    <td align="right">0.293878E+10</td>
    <td align="right">0.670229E+10</td>
    <td align="right">0.405215E+10</td>
    <td align="right">0.265014E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.367786E+10</td>
    <td align="right">0.200820E+10</td>
    <td align="right">0.505672E+10</td>
    <td align="right">0.207498E+10</td>
    <td align="right">0.298174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.262290E+10</td>
    <td align="right">0.153411E+10</td>
    <td align="right">0.348405E+10</td>
    <td align="right">0.765167E+09</td>
    <td align="right">0.271888E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.307303E+10</td>
    <td align="right">0.984358E+09</td>
    <td align="right">0.285114E+10</td>
    <td align="right">0.349336E+09</td>
    <td align="right">0.250181E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.370289E+10</td>
    <td align="right">0.674665E+09</td>
    <td align="right">0.326064E+10</td>
    <td align="right">0.518920E+09</td>
    <td align="right">0.274172E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435965E+10</td>
    <td align="right">0.776498E+09</td>
    <td align="right">0.448547E+10</td>
    <td align="right">0.145730E+10</td>
    <td align="right">0.302817E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.587015E+10</td>
    <td align="right">0.128833E+10</td>
    <td align="right">0.600313E+10</td>
    <td align="right">0.334724E+10</td>
    <td align="right">0.265589E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.875117E+10</td>
    <td align="right">0.229819E+10</td>
    <td align="right">0.849159E+10</td>
    <td align="right">0.625505E+10</td>
    <td align="right">0.223654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.955878E+10</td>
    <td align="right">0.305059E+10</td>
    <td align="right">0.915344E+10</td>
    <td align="right">0.702635E+10</td>
    <td align="right">0.212710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107149E+11</td>
    <td align="right">0.393963E+10</td>
    <td align="right">0.100853E+11</td>
    <td align="right">0.831974E+10</td>
    <td align="right">0.176553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.760974E+11</td>
    <td align="right">0.266156E+11</td>
    <td align="right">0.770900E+11</td>
    <td align="right">0.474066E+11</td>
    <td align="right">0.296834E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.262290E+10</td>
    <td align="right">0.674665E+09</td>
    <td align="right">0.285114E+10</td>
    <td align="right">0.349336E+09</td>
    <td align="right">0.176553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107149E+11</td>
    <td align="right">0.393963E+10</td>
    <td align="right">0.100853E+11</td>
    <td align="right">0.831974E+10</td>
    <td align="right">0.302817E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.180862E+10</td>
    <td align="right">0.271891E+10</td>
    <td align="right">0.239400E+10</td>
    <td align="right">0.136530E+10</td>
    <td align="right">0.102870E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.235802E+10</td>
    <td align="right">0.224376E+10</td>
    <td align="right">0.278330E+10</td>
    <td align="right">0.160777E+10</td>
    <td align="right">0.117552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.318530E+10</td>
    <td align="right">0.195898E+10</td>
    <td align="right">0.344215E+10</td>
    <td align="right">0.183246E+10</td>
    <td align="right">0.160968E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.427525E+10</td>
    <td align="right">0.131942E+10</td>
    <td align="right">0.425137E+10</td>
    <td align="right">0.226271E+10</td>
    <td align="right">0.198866E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.442373E+10</td>
    <td align="right">0.101928E+10</td>
    <td align="right">0.416443E+10</td>
    <td align="right">0.214551E+10</td>
    <td align="right">0.201892E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.520527E+10</td>
    <td align="right">0.678542E+09</td>
    <td align="right">0.432001E+10</td>
    <td align="right">0.241013E+10</td>
    <td align="right">0.190988E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.500522E+10</td>
    <td align="right">0.457288E+09</td>
    <td align="right">0.402676E+10</td>
    <td align="right">0.197041E+10</td>
    <td align="right">0.205635E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.494458E+10</td>
    <td align="right">0.522743E+09</td>
    <td align="right">0.411501E+10</td>
    <td align="right">0.190331E+10</td>
    <td align="right">0.221170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.408117E+10</td>
    <td align="right">0.847679E+09</td>
    <td align="right">0.359730E+10</td>
    <td align="right">0.189469E+10</td>
    <td align="right">0.170261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.345227E+10</td>
    <td align="right">0.154914E+10</td>
    <td align="right">0.340042E+10</td>
    <td align="right">0.211347E+10</td>
    <td align="right">0.128695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.212825E+10</td>
    <td align="right">0.209650E+10</td>
    <td align="right">0.258327E+10</td>
    <td align="right">0.151981E+10</td>
    <td align="right">0.106346E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.169125E+10</td>
    <td align="right">0.280826E+10</td>
    <td align="right">0.230872E+10</td>
    <td align="right">0.144792E+10</td>
    <td align="right">0.860803E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.425589E+11</td>
    <td align="right">0.182205E+11</td>
    <td align="right">0.413867E+11</td>
    <td align="right">0.224735E+11</td>
    <td align="right">0.189132E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.169125E+10</td>
    <td align="right">0.457288E+09</td>
    <td align="right">0.230872E+10</td>
    <td align="right">0.136530E+10</td>
    <td align="right">0.860803E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.520527E+10</td>
    <td align="right">0.280826E+10</td>
    <td align="right">0.432001E+10</td>
    <td align="right">0.241013E+10</td>
    <td align="right">0.221170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.176398E+09</td>
    <td align="right">0.439890E+10</td>
    <td align="right">0.125702E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125702E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.400573E+09</td>
    <td align="right">0.351964E+10</td>
    <td align="right">0.141902E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141902E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104544E+10</td>
    <td align="right">0.297378E+10</td>
    <td align="right">0.198170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.198170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.165087E+10</td>
    <td align="right">0.191679E+10</td>
    <td align="right">0.243274E+10</td>
    <td align="right"> 20518773.75</td>
    <td align="right">0.241222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.220796E+10</td>
    <td align="right">0.143163E+10</td>
    <td align="right">0.273223E+10</td>
    <td align="right">0.175523E+09</td>
    <td align="right">0.255671E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.313657E+10</td>
    <td align="right">0.899680E+09</td>
    <td align="right">0.300419E+10</td>
    <td align="right">0.490833E+09</td>
    <td align="right">0.251336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.346586E+10</td>
    <td align="right">0.624949E+09</td>
    <td align="right">0.284949E+10</td>
    <td align="right">0.236517E+09</td>
    <td align="right">0.261297E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.303877E+10</td>
    <td align="right">0.743130E+09</td>
    <td align="right">0.264363E+10</td>
    <td align="right"> 58788012.27</td>
    <td align="right">0.258484E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200306E+10</td>
    <td align="right">0.132808E+10</td>
    <td align="right">0.204618E+10</td>
    <td align="right">   502578.54</td>
    <td align="right">0.204567E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.879363E+09</td>
    <td align="right">0.253722E+10</td>
    <td align="right">0.157777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.157777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.235821E+09</td>
    <td align="right">0.355740E+10</td>
    <td align="right">0.129668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 37102153.99</td>
    <td align="right">0.473608E+10</td>
    <td align="right">0.106991E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106991E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182778E+11</td>
    <td align="right">0.286673E+11</td>
    <td align="right">0.243106E+11</td>
    <td align="right">0.982683E+09</td>
    <td align="right">0.233279E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 37102153.99</td>
    <td align="right">0.624949E+09</td>
    <td align="right">0.106991E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106991E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.346586E+10</td>
    <td align="right">0.473608E+10</td>
    <td align="right">0.300419E+10</td>
    <td align="right">0.490833E+09</td>
    <td align="right">0.261297E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.153725E+10</td>
    <td align="right">0.269254E+10</td>
    <td align="right">0.232096E+10</td>
    <td align="right">0.129772E+10</td>
    <td align="right">0.102325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.194302E+10</td>
    <td align="right">0.218886E+10</td>
    <td align="right">0.254677E+10</td>
    <td align="right">0.137295E+10</td>
    <td align="right">0.117382E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.341348E+10</td>
    <td align="right">0.188336E+10</td>
    <td align="right">0.371983E+10</td>
    <td align="right">0.211474E+10</td>
    <td align="right">0.160508E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.502155E+10</td>
    <td align="right">0.127143E+10</td>
    <td align="right">0.491829E+10</td>
    <td align="right">0.280212E+10</td>
    <td align="right">0.211617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.521143E+10</td>
    <td align="right">0.997980E+09</td>
    <td align="right">0.484834E+10</td>
    <td align="right">0.276271E+10</td>
    <td align="right">0.208563E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.605812E+10</td>
    <td align="right">0.625605E+09</td>
    <td align="right">0.505787E+10</td>
    <td align="right">0.311544E+10</td>
    <td align="right">0.194243E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.600013E+10</td>
    <td align="right">0.448428E+09</td>
    <td align="right">0.483651E+10</td>
    <td align="right">0.276539E+10</td>
    <td align="right">0.207112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.573611E+10</td>
    <td align="right">0.516089E+09</td>
    <td align="right">0.478659E+10</td>
    <td align="right">0.263884E+10</td>
    <td align="right">0.214775E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.431662E+10</td>
    <td align="right">0.864931E+09</td>
    <td align="right">0.385607E+10</td>
    <td align="right">0.215767E+10</td>
    <td align="right">0.169839E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.334249E+10</td>
    <td align="right">0.158142E+10</td>
    <td align="right">0.346498E+10</td>
    <td align="right">0.219837E+10</td>
    <td align="right">0.126661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200190E+10</td>
    <td align="right">0.220944E+10</td>
    <td align="right">0.262084E+10</td>
    <td align="right">0.154081E+10</td>
    <td align="right">0.108003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141053E+10</td>
    <td align="right">0.290299E+10</td>
    <td align="right">0.219478E+10</td>
    <td align="right">0.133590E+10</td>
    <td align="right">0.858879E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.459926E+11</td>
    <td align="right">0.181831E+11</td>
    <td align="right">0.451718E+11</td>
    <td align="right">0.261027E+11</td>
    <td align="right">0.190692E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.141053E+10</td>
    <td align="right">0.448428E+09</td>
    <td align="right">0.219478E+10</td>
    <td align="right">0.129772E+10</td>
    <td align="right">0.858879E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.605812E+10</td>
    <td align="right">0.290299E+10</td>
    <td align="right">0.505787E+10</td>
    <td align="right">0.311544E+10</td>
    <td align="right">0.214775E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.969647E+10</td>
    <td align="right">0.414892E+10</td>
    <td align="right">0.929665E+10</td>
    <td align="right">0.723485E+10</td>
    <td align="right">0.206180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.831457E+10</td>
    <td align="right">0.344005E+10</td>
    <td align="right">0.821977E+10</td>
    <td align="right">0.600568E+10</td>
    <td align="right">0.221409E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.597294E+10</td>
    <td align="right">0.299423E+10</td>
    <td align="right">0.670235E+10</td>
    <td align="right">0.405220E+10</td>
    <td align="right">0.265015E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.378135E+10</td>
    <td align="right">0.198973E+10</td>
    <td align="right">0.505676E+10</td>
    <td align="right">0.207500E+10</td>
    <td align="right">0.298176E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.272952E+10</td>
    <td align="right">0.147852E+10</td>
    <td align="right">0.348407E+10</td>
    <td align="right">0.765176E+09</td>
    <td align="right">0.271889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.312218E+10</td>
    <td align="right">0.955508E+09</td>
    <td align="right">0.285116E+10</td>
    <td align="right">0.349340E+09</td>
    <td align="right">0.250182E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.373252E+10</td>
    <td align="right">0.662063E+09</td>
    <td align="right">0.326066E+10</td>
    <td align="right">0.518926E+09</td>
    <td align="right">0.274173E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.437297E+10</td>
    <td align="right">0.799657E+09</td>
    <td align="right">0.448551E+10</td>
    <td align="right">0.145732E+10</td>
    <td align="right">0.302819E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.585801E+10</td>
    <td align="right">0.140272E+10</td>
    <td align="right">0.600318E+10</td>
    <td align="right">0.334728E+10</td>
    <td align="right">0.265590E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.874393E+10</td>
    <td align="right">0.253945E+10</td>
    <td align="right">0.849168E+10</td>
    <td align="right">0.625512E+10</td>
    <td align="right">0.223656E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.956648E+10</td>
    <td align="right">0.338636E+10</td>
    <td align="right">0.915354E+10</td>
    <td align="right">0.702643E+10</td>
    <td align="right">0.212711E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107601E+11</td>
    <td align="right">0.430351E+10</td>
    <td align="right">0.100854E+11</td>
    <td align="right">0.831984E+10</td>
    <td align="right">0.176555E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.766510E+11</td>
    <td align="right">0.281007E+11</td>
    <td align="right">0.770907E+11</td>
    <td align="right">0.474072E+11</td>
    <td align="right">0.296835E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.272952E+10</td>
    <td align="right">0.662063E+09</td>
    <td align="right">0.285116E+10</td>
    <td align="right">0.349340E+09</td>
    <td align="right">0.176555E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107601E+11</td>
    <td align="right">0.430351E+10</td>
    <td align="right">0.100854E+11</td>
    <td align="right">0.831984E+10</td>
    <td align="right">0.302819E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.180698E+10</td>
    <td align="right">0.287601E+10</td>
    <td align="right">0.239398E+10</td>
    <td align="right">0.136529E+10</td>
    <td align="right">0.102869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.237235E+10</td>
    <td align="right">0.234270E+10</td>
    <td align="right">0.278328E+10</td>
    <td align="right">0.160776E+10</td>
    <td align="right">0.117552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.321691E+10</td>
    <td align="right">0.201218E+10</td>
    <td align="right">0.344212E+10</td>
    <td align="right">0.183245E+10</td>
    <td align="right">0.160968E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.431054E+10</td>
    <td align="right">0.136232E+10</td>
    <td align="right">0.425134E+10</td>
    <td align="right">0.226269E+10</td>
    <td align="right">0.198865E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.445533E+10</td>
    <td align="right">0.104100E+10</td>
    <td align="right">0.416440E+10</td>
    <td align="right">0.214548E+10</td>
    <td align="right">0.201891E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.521842E+10</td>
    <td align="right">0.700426E+09</td>
    <td align="right">0.431998E+10</td>
    <td align="right">0.241011E+10</td>
    <td align="right">0.190987E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.501462E+10</td>
    <td align="right">0.474058E+09</td>
    <td align="right">0.402673E+10</td>
    <td align="right">0.197039E+10</td>
    <td align="right">0.205634E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.494029E+10</td>
    <td align="right">0.560748E+09</td>
    <td align="right">0.411498E+10</td>
    <td align="right">0.190329E+10</td>
    <td align="right">0.221169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.405368E+10</td>
    <td align="right">0.934254E+09</td>
    <td align="right">0.359727E+10</td>
    <td align="right">0.189467E+10</td>
    <td align="right">0.170260E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.342195E+10</td>
    <td align="right">0.171404E+10</td>
    <td align="right">0.340039E+10</td>
    <td align="right">0.211345E+10</td>
    <td align="right">0.128695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.210063E+10</td>
    <td align="right">0.231004E+10</td>
    <td align="right">0.258325E+10</td>
    <td align="right">0.151980E+10</td>
    <td align="right">0.106346E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.168411E+10</td>
    <td align="right">0.302043E+10</td>
    <td align="right">0.230870E+10</td>
    <td align="right">0.144790E+10</td>
    <td align="right">0.860799E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.425958E+11</td>
    <td align="right">0.193482E+11</td>
    <td align="right">0.413864E+11</td>
    <td align="right">0.224733E+11</td>
    <td align="right">0.189131E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.168411E+10</td>
    <td align="right">0.474058E+09</td>
    <td align="right">0.230870E+10</td>
    <td align="right">0.136529E+10</td>
    <td align="right">0.860799E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.521842E+10</td>
    <td align="right">0.302043E+10</td>
    <td align="right">0.431998E+10</td>
    <td align="right">0.241011E+10</td>
    <td align="right">0.221169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.153652E+09</td>
    <td align="right">0.449884E+10</td>
    <td align="right">0.125702E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125702E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.351414E+09</td>
    <td align="right">0.366293E+10</td>
    <td align="right">0.141903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.947562E+09</td>
    <td align="right">0.315728E+10</td>
    <td align="right">0.198171E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.198171E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.154593E+10</td>
    <td align="right">0.204938E+10</td>
    <td align="right">0.243275E+10</td>
    <td align="right"> 20518880.08</td>
    <td align="right">0.241223E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.211771E+10</td>
    <td align="right">0.152625E+10</td>
    <td align="right">0.273224E+10</td>
    <td align="right">0.175524E+09</td>
    <td align="right">0.255672E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.308796E+10</td>
    <td align="right">0.944547E+09</td>
    <td align="right">0.300421E+10</td>
    <td align="right">0.490836E+09</td>
    <td align="right">0.251337E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.343592E+10</td>
    <td align="right">0.656032E+09</td>
    <td align="right">0.284951E+10</td>
    <td align="right">0.236519E+09</td>
    <td align="right">0.261299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.302356E+10</td>
    <td align="right">0.759157E+09</td>
    <td align="right">0.264364E+10</td>
    <td align="right"> 58788316.90</td>
    <td align="right">0.258485E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200187E+10</td>
    <td align="right">0.131903E+10</td>
    <td align="right">0.204619E+10</td>
    <td align="right">   502581.14</td>
    <td align="right">0.204569E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.880595E+09</td>
    <td align="right">0.250948E+10</td>
    <td align="right">0.157778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.157778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231879E+09</td>
    <td align="right">0.353488E+10</td>
    <td align="right">0.129669E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129669E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 35187609.79</td>
    <td align="right">0.476683E+10</td>
    <td align="right">0.106992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178132E+11</td>
    <td align="right">0.293847E+11</td>
    <td align="right">0.243107E+11</td>
    <td align="right">0.982688E+09</td>
    <td align="right">0.233280E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 35187609.79</td>
    <td align="right">0.656032E+09</td>
    <td align="right">0.106992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.343592E+10</td>
    <td align="right">0.476683E+10</td>
    <td align="right">0.300421E+10</td>
    <td align="right">0.490836E+09</td>
    <td align="right">0.261299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151600E+10</td>
    <td align="right">0.269843E+10</td>
    <td align="right">0.232098E+10</td>
    <td align="right">0.129773E+10</td>
    <td align="right">0.102325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190534E+10</td>
    <td align="right">0.221960E+10</td>
    <td align="right">0.254678E+10</td>
    <td align="right">0.137296E+10</td>
    <td align="right">0.117382E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.336386E+10</td>
    <td align="right">0.191455E+10</td>
    <td align="right">0.371986E+10</td>
    <td align="right">0.211477E+10</td>
    <td align="right">0.160509E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.498301E+10</td>
    <td align="right">0.127304E+10</td>
    <td align="right">0.491833E+10</td>
    <td align="right">0.280215E+10</td>
    <td align="right">0.211618E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.518373E+10</td>
    <td align="right">0.993189E+09</td>
    <td align="right">0.484838E+10</td>
    <td align="right">0.276274E+10</td>
    <td align="right">0.208564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.604695E+10</td>
    <td align="right">0.612342E+09</td>
    <td align="right">0.505791E+10</td>
    <td align="right">0.311547E+10</td>
    <td align="right">0.194244E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.599870E+10</td>
    <td align="right">0.428848E+09</td>
    <td align="right">0.483655E+10</td>
    <td align="right">0.276541E+10</td>
    <td align="right">0.207113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.573904E+10</td>
    <td align="right">0.485285E+09</td>
    <td align="right">0.478662E+10</td>
    <td align="right">0.263887E+10</td>
    <td align="right">0.214776E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.432743E+10</td>
    <td align="right">0.815086E+09</td>
    <td align="right">0.385610E+10</td>
    <td align="right">0.215770E+10</td>
    <td align="right">0.169840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.335421E+10</td>
    <td align="right">0.150813E+10</td>
    <td align="right">0.346501E+10</td>
    <td align="right">0.219839E+10</td>
    <td align="right">0.126661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200611E+10</td>
    <td align="right">0.213528E+10</td>
    <td align="right">0.262086E+10</td>
    <td align="right">0.154083E+10</td>
    <td align="right">0.108003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.140137E+10</td>
    <td align="right">0.287013E+10</td>
    <td align="right">0.219479E+10</td>
    <td align="right">0.133591E+10</td>
    <td align="right">0.858883E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.458257E+11</td>
    <td align="right">0.179539E+11</td>
    <td align="right">0.451722E+11</td>
    <td align="right">0.261029E+11</td>
    <td align="right">0.190692E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.140137E+10</td>
    <td align="right">0.428848E+09</td>
    <td align="right">0.219479E+10</td>
    <td align="right">0.129773E+10</td>
    <td align="right">0.858883E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.604695E+10</td>
    <td align="right">0.287013E+10</td>
    <td align="right">0.505791E+10</td>
    <td align="right">0.311547E+10</td>
    <td align="right">0.214776E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.956433E+10</td>
    <td align="right">0.410365E+10</td>
    <td align="right">0.929655E+10</td>
    <td align="right">0.723477E+10</td>
    <td align="right">0.206179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.818174E+10</td>
    <td align="right">0.345813E+10</td>
    <td align="right">0.821968E+10</td>
    <td align="right">0.600561E+10</td>
    <td align="right">0.221407E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.583221E+10</td>
    <td align="right">0.310574E+10</td>
    <td align="right">0.670229E+10</td>
    <td align="right">0.405215E+10</td>
    <td align="right">0.265014E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.364911E+10</td>
    <td align="right">0.211210E+10</td>
    <td align="right">0.505672E+10</td>
    <td align="right">0.207498E+10</td>
    <td align="right">0.298174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.260936E+10</td>
    <td align="right">0.160083E+10</td>
    <td align="right">0.348405E+10</td>
    <td align="right">0.765167E+09</td>
    <td align="right">0.271888E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.307665E+10</td>
    <td align="right">0.101746E+10</td>
    <td align="right">0.285114E+10</td>
    <td align="right">0.349336E+09</td>
    <td align="right">0.250181E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.371681E+10</td>
    <td align="right">0.689752E+09</td>
    <td align="right">0.326064E+10</td>
    <td align="right">0.518920E+09</td>
    <td align="right">0.274172E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.436719E+10</td>
    <td align="right">0.799847E+09</td>
    <td align="right">0.448547E+10</td>
    <td align="right">0.145730E+10</td>
    <td align="right">0.302817E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.585586E+10</td>
    <td align="right">0.134868E+10</td>
    <td align="right">0.600313E+10</td>
    <td align="right">0.334724E+10</td>
    <td align="right">0.265589E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.870215E+10</td>
    <td align="right">0.243996E+10</td>
    <td align="right">0.849159E+10</td>
    <td align="right">0.625505E+10</td>
    <td align="right">0.223654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.947729E+10</td>
    <td align="right">0.326354E+10</td>
    <td align="right">0.915344E+10</td>
    <td align="right">0.702635E+10</td>
    <td align="right">0.212710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106333E+11</td>
    <td align="right">0.420953E+10</td>
    <td align="right">0.100853E+11</td>
    <td align="right">0.831974E+10</td>
    <td align="right">0.176553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.756660E+11</td>
    <td align="right">0.281492E+11</td>
    <td align="right">0.770900E+11</td>
    <td align="right">0.474066E+11</td>
    <td align="right">0.296834E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.260936E+10</td>
    <td align="right">0.689752E+09</td>
    <td align="right">0.285114E+10</td>
    <td align="right">0.349336E+09</td>
    <td align="right">0.176553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106333E+11</td>
    <td align="right">0.420953E+10</td>
    <td align="right">0.100853E+11</td>
    <td align="right">0.831974E+10</td>
    <td align="right">0.302817E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.178276E+10</td>
    <td align="right">0.288533E+10</td>
    <td align="right">0.239400E+10</td>
    <td align="right">0.136530E+10</td>
    <td align="right">0.102870E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.233576E+10</td>
    <td align="right">0.237359E+10</td>
    <td align="right">0.278330E+10</td>
    <td align="right">0.160777E+10</td>
    <td align="right">0.117552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.316308E+10</td>
    <td align="right">0.206557E+10</td>
    <td align="right">0.344215E+10</td>
    <td align="right">0.183246E+10</td>
    <td align="right">0.160968E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.426323E+10</td>
    <td align="right">0.138707E+10</td>
    <td align="right">0.425137E+10</td>
    <td align="right">0.226271E+10</td>
    <td align="right">0.198866E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.441686E+10</td>
    <td align="right">0.106349E+10</td>
    <td align="right">0.416443E+10</td>
    <td align="right">0.214551E+10</td>
    <td align="right">0.201892E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.520787E+10</td>
    <td align="right">0.700736E+09</td>
    <td align="right">0.432001E+10</td>
    <td align="right">0.241013E+10</td>
    <td align="right">0.190988E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.501311E+10</td>
    <td align="right">0.468988E+09</td>
    <td align="right">0.402676E+10</td>
    <td align="right">0.197041E+10</td>
    <td align="right">0.205635E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.494892E+10</td>
    <td align="right">0.538710E+09</td>
    <td align="right">0.411501E+10</td>
    <td align="right">0.190331E+10</td>
    <td align="right">0.221170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.407248E+10</td>
    <td align="right">0.888686E+09</td>
    <td align="right">0.359730E+10</td>
    <td align="right">0.189469E+10</td>
    <td align="right">0.170261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343309E+10</td>
    <td align="right">0.164789E+10</td>
    <td align="right">0.340042E+10</td>
    <td align="right">0.211347E+10</td>
    <td align="right">0.128695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.209999E+10</td>
    <td align="right">0.224743E+10</td>
    <td align="right">0.258327E+10</td>
    <td align="right">0.151981E+10</td>
    <td align="right">0.106346E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.167088E+10</td>
    <td align="right">0.299287E+10</td>
    <td align="right">0.230872E+10</td>
    <td align="right">0.144792E+10</td>
    <td align="right">0.860803E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.424080E+11</td>
    <td align="right">0.192604E+11</td>
    <td align="right">0.413867E+11</td>
    <td align="right">0.224735E+11</td>
    <td align="right">0.189132E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.167088E+10</td>
    <td align="right">0.468988E+09</td>
    <td align="right">0.230872E+10</td>
    <td align="right">0.136530E+10</td>
    <td align="right">0.860803E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.520787E+10</td>
    <td align="right">0.299287E+10</td>
    <td align="right">0.432001E+10</td>
    <td align="right">0.241013E+10</td>
    <td align="right">0.221170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.60</td>
    <td align="right">        -1.2</td>
    <td align="right">        -7.5</td>
    <td align="right">        3.29</td>
    <td align="right">       -12.5</td>
    <td align="right">       38.91</td>
    <td align="right">      220.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        4.28</td>
    <td align="right">        0.20</td>
    <td align="right">        -5.8</td>
    <td align="right">        3.80</td>
    <td align="right">       -10.7</td>
    <td align="right">       48.21</td>
    <td align="right">      247.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        8.76</td>
    <td align="right">        2.66</td>
    <td align="right">        -5.5</td>
    <td align="right">        4.72</td>
    <td align="right">        -6.1</td>
    <td align="right">       66.36</td>
    <td align="right">      249.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       13.90</td>
    <td align="right">        4.69</td>
    <td align="right">        -6.4</td>
    <td align="right">        4.61</td>
    <td align="right">        -1.8</td>
    <td align="right">       81.54</td>
    <td align="right">      308.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       17.82</td>
    <td align="right">        8.40</td>
    <td align="right">        -1.1</td>
    <td align="right">        4.68</td>
    <td align="right">        3.61</td>
    <td align="right">       77.67</td>
    <td align="right">      310.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.21</td>
    <td align="right">       12.39</td>
    <td align="right">        4.15</td>
    <td align="right">        4.28</td>
    <td align="right">        9.16</td>
    <td align="right">       70.88</td>
    <td align="right">      348.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.63</td>
    <td align="right">       16.11</td>
    <td align="right">       10.74</td>
    <td align="right">        4.00</td>
    <td align="right">       14.07</td>
    <td align="right">       80.74</td>
    <td align="right">      308.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.08</td>
    <td align="right">       15.38</td>
    <td align="right">       10.38</td>
    <td align="right">        3.96</td>
    <td align="right">       13.00</td>
    <td align="right">       86.20</td>
    <td align="right">      290.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.49</td>
    <td align="right">       12.86</td>
    <td align="right">        7.70</td>
    <td align="right">        3.48</td>
    <td align="right">        8.21</td>
    <td align="right">       67.00</td>
    <td align="right">      274.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.71</td>
    <td align="right">        6.72</td>
    <td align="right">        -0.1</td>
    <td align="right">        3.54</td>
    <td align="right">        -0.8</td>
    <td align="right">       42.11</td>
    <td align="right">      283.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.96</td>
    <td align="right">        1.78</td>
    <td align="right">        -4.9</td>
    <td align="right">        3.43</td>
    <td align="right">        -7.6</td>
    <td align="right">       39.44</td>
    <td align="right">      239.51</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.07</td>
    <td align="right">        -2.0</td>
    <td align="right">        -8.9</td>
    <td align="right">        2.95</td>
    <td align="right">       -13.5</td>
    <td align="right">       27.44</td>
    <td align="right">      240.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       13.68</td>
    <td align="right">        6.53</td>
    <td align="right">        -0.6</td>
    <td align="right">        3.90</td>
    <td align="right">        -0.3</td>
    <td align="right">       60.60</td>
    <td align="right">      276.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.07</td>
    <td align="right">        -2.0</td>
    <td align="right">        -8.9</td>
    <td align="right">        2.95</td>
    <td align="right">       -13.5</td>
    <td align="right">       27.44</td>
    <td align="right">      220.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.63</td>
    <td align="right">       16.11</td>
    <td align="right">       10.74</td>
    <td align="right">        4.72</td>
    <td align="right">       14.07</td>
    <td align="right">       86.20</td>
    <td align="right">      348.57</td>
    <td align="right">        0.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.10</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">        5.80</td>
    <td align="right">        -6.7</td>
    <td align="right">        5.20</td>
    <td align="right">        -2.3</td>
    <td align="right">       27.00</td>
    <td align="right">      880.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.20</td>
    <td align="right">14-FEB-15:00</td>
    <td align="right">        7.83</td>
    <td align="right">       -10.0</td>
    <td align="right">        4.60</td>
    <td align="right">        4.72</td>
    <td align="right">       61.50</td>
    <td align="right">      778.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.80</td>
    <td align="right">08-MAR-13:00</td>
    <td align="right">        9.65</td>
    <td align="right">        -2.8</td>
    <td align="right">        3.60</td>
    <td align="right">        4.92</td>
    <td align="right">      122.50</td>
    <td align="right">      851.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.10</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">       10.28</td>
    <td align="right">        -4.4</td>
    <td align="right">        5.20</td>
    <td align="right">        7.55</td>
    <td align="right">       95.00</td>
    <td align="right">      507.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.00</td>
    <td align="right">19-MAY-15:20</td>
    <td align="right">       12.68</td>
    <td align="right">        -1.5</td>
    <td align="right">        8.93</td>
    <td align="right">       13.33</td>
    <td align="right">      108.33</td>
    <td align="right">      887.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.90</td>
    <td align="right">28-JUN-15:00</td>
    <td align="right">       14.11</td>
    <td align="right">        -8.9</td>
    <td align="right">        3.10</td>
    <td align="right">       20.75</td>
    <td align="right">       70.00</td>
    <td align="right">      888.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.30</td>
    <td align="right">22-JUL-14:00</td>
    <td align="right">       16.67</td>
    <td align="right">        3.30</td>
    <td align="right">        5.20</td>
    <td align="right">       24.16</td>
    <td align="right">       99.00</td>
    <td align="right">      907.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.00</td>
    <td align="right">01-AUG-14:00</td>
    <td align="right">       16.27</td>
    <td align="right">        4.40</td>
    <td align="right">        2.60</td>
    <td align="right">       19.52</td>
    <td align="right">      113.00</td>
    <td align="right">      840.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.80</td>
    <td align="right">03-SEP-13:00</td>
    <td align="right">       16.73</td>
    <td align="right">        7.80</td>
    <td align="right">        3.60</td>
    <td align="right">       21.78</td>
    <td align="right">      263.50</td>
    <td align="right">      532.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.90</td>
    <td align="right">01-OCT-15:00</td>
    <td align="right">       13.23</td>
    <td align="right">        1.70</td>
    <td align="right">        4.10</td>
    <td align="right">       15.94</td>
    <td align="right">       85.00</td>
    <td align="right">      435.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.40</td>
    <td align="right">09-NOV-13:00</td>
    <td align="right">        9.79</td>
    <td align="right">        1.70</td>
    <td align="right">       10.80</td>
    <td align="right">        8.35</td>
    <td align="right">      157.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.30</td>
    <td align="right">24-DEC-14:00</td>
    <td align="right">        3.99</td>
    <td align="right">        -8.3</td>
    <td align="right">        8.20</td>
    <td align="right">        -2.5</td>
    <td align="right">       40.50</td>
    <td align="right">      792.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.99</td>
    <td align="right">       -10.0</td>
    <td align="right">        2.60</td>
    <td align="right">        -2.5</td>
    <td align="right">       27.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       38.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.73</td>
    <td align="right">        7.80</td>
    <td align="right">       10.80</td>
    <td align="right">       24.16</td>
    <td align="right">      263.50</td>
    <td align="right">      907.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -8.3</td>
    <td align="right">20-JAN-01:00</td>
    <td align="right">        -8.3</td>
    <td align="right">        -8.3</td>
    <td align="right">        2.10</td>
    <td align="right">       -25.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -6.7</td>
    <td align="right">04-FEB-06:10</td>
    <td align="right">        -8.1</td>
    <td align="right">       -11.7</td>
    <td align="right">        5.10</td>
    <td align="right">       -25.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -3.9</td>
    <td align="right">05-MAR-06:00</td>
    <td align="right">        -5.6</td>
    <td align="right">        -9.4</td>
    <td align="right">        1.50</td>
    <td align="right">       -21.6</td>
    <td align="right">       17.00</td>
    <td align="right">      434.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.70</td>
    <td align="right">06-APR-05:00</td>
    <td align="right">        -2.2</td>
    <td align="right">        -8.3</td>
    <td align="right">        2.60</td>
    <td align="right">       -12.9</td>
    <td align="right">       28.00</td>
    <td align="right">      215.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.40</td>
    <td align="right">07-MAY-04:00</td>
    <td align="right">        -0.7</td>
    <td align="right">        -8.3</td>
    <td align="right">        1.50</td>
    <td align="right">       -13.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.80</td>
    <td align="right">09-JUN-04:40</td>
    <td align="right">        5.53</td>
    <td align="right">        3.30</td>
    <td align="right">        4.83</td>
    <td align="right">        -7.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       16.10</td>
    <td align="right">08-JUL-02:00</td>
    <td align="right">       14.67</td>
    <td align="right">       13.90</td>
    <td align="right">        0.00</td>
    <td align="right">        4.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       12.80</td>
    <td align="right">31-AUG-05:00</td>
    <td align="right">       10.76</td>
    <td align="right">        9.40</td>
    <td align="right">        3.10</td>
    <td align="right">        -1.7</td>
    <td align="right">       24.50</td>
    <td align="right">      228.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       10.60</td>
    <td align="right">09-SEP-05:00</td>
    <td align="right">        9.95</td>
    <td align="right">        9.40</td>
    <td align="right">        2.10</td>
    <td align="right">        -2.5</td>
    <td align="right">       15.50</td>
    <td align="right">      177.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        -2.8</td>
    <td align="right">26-OCT-04:10</td>
    <td align="right">        -4.1</td>
    <td align="right">        -6.1</td>
    <td align="right">        2.42</td>
    <td align="right">       -17.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -4.4</td>
    <td align="right">27-NOV-05:00</td>
    <td align="right">        -6.7</td>
    <td align="right">       -11.7</td>
    <td align="right">        2.60</td>
    <td align="right">       -22.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -9.4</td>
    <td align="right">15-DEC-04:00</td>
    <td align="right">       -11.9</td>
    <td align="right">       -21.7</td>
    <td align="right">        0.00</td>
    <td align="right">       -29.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -9.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.9</td>
    <td align="right">       -21.7</td>
    <td align="right">        0.00</td>
    <td align="right">       -29.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       16.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.67</td>
    <td align="right">       13.90</td>
    <td align="right">        5.10</td>
    <td align="right">        4.72</td>
    <td align="right">       28.00</td>
    <td align="right">      434.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.82</td>
    <td align="right">05-JAN-13:00</td>
    <td align="right">       16.10</td>
    <td align="right">        -2.8</td>
    <td align="right">        3.10</td>
    <td align="right">        -0.1</td>
    <td align="right">       62.00</td>
    <td align="right">      873.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.83</td>
    <td align="right">14-FEB-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       -10.0</td>
    <td align="right">        4.60</td>
    <td align="right">        4.72</td>
    <td align="right">       61.50</td>
    <td align="right">      778.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        9.65</td>
    <td align="right">08-MAR-13:00</td>
    <td align="right">       22.80</td>
    <td align="right">        -2.8</td>
    <td align="right">        3.60</td>
    <td align="right">        4.92</td>
    <td align="right">      122.50</td>
    <td align="right">      851.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.92</td>
    <td align="right">14-APR-15:00</td>
    <td align="right">       24.40</td>
    <td align="right">        -0.6</td>
    <td align="right">        8.20</td>
    <td align="right">       17.21</td>
    <td align="right">      237.00</td>
    <td align="right">      154.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.05</td>
    <td align="right">22-MAY-12:30</td>
    <td align="right">       28.60</td>
    <td align="right">        6.40</td>
    <td align="right">        5.15</td>
    <td align="right">       16.75</td>
    <td align="right">      167.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.16</td>
    <td align="right">24-JUN-13:00</td>
    <td align="right">       31.70</td>
    <td align="right">       11.70</td>
    <td align="right">        2.60</td>
    <td align="right">       19.17</td>
    <td align="right">      130.00</td>
    <td align="right">      891.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.19</td>
    <td align="right">01-JUL-00:00</td>
    <td align="right">       21.20</td>
    <td align="right">       13.50</td>
    <td align="right">        3.60</td>
    <td align="right">       17.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.17</td>
    <td align="right">26-AUG-12:00</td>
    <td align="right">       27.80</td>
    <td align="right">       15.60</td>
    <td align="right">        3.60</td>
    <td align="right">       17.03</td>
    <td align="right">      289.00</td>
    <td align="right">      426.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.18</td>
    <td align="right">05-SEP-12:00</td>
    <td align="right">       23.90</td>
    <td align="right">       15.60</td>
    <td align="right">        3.10</td>
    <td align="right">       13.35</td>
    <td align="right">      196.50</td>
    <td align="right">      796.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.15</td>
    <td align="right">11-OCT-10:00</td>
    <td align="right">       23.90</td>
    <td align="right">       12.20</td>
    <td align="right">       13.40</td>
    <td align="right">       13.73</td>
    <td align="right">      219.50</td>
    <td align="right">      450.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.79</td>
    <td align="right">09-NOV-13:00</td>
    <td align="right">       19.40</td>
    <td align="right">        1.70</td>
    <td align="right">       10.80</td>
    <td align="right">        8.35</td>
    <td align="right">      157.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.90</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">       12.80</td>
    <td align="right">        -3.9</td>
    <td align="right">        2.10</td>
    <td align="right">        1.58</td>
    <td align="right">       50.00</td>
    <td align="right">      276.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.80</td>
    <td align="right">       -10.0</td>
    <td align="right">        2.10</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       15.60</td>
    <td align="right">       13.40</td>
    <td align="right">       19.17</td>
    <td align="right">      289.00</td>
    <td align="right">      891.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -0.6</td>
    <td align="right">28-JAN-17:00</td>
    <td align="right">        6.10</td>
    <td align="right">        3.01</td>
    <td align="right">        4.60</td>
    <td align="right">        -5.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.20</td>
    <td align="right">17-FEB-10:00</td>
    <td align="right">        7.20</td>
    <td align="right">        4.71</td>
    <td align="right">        3.10</td>
    <td align="right">        -4.1</td>
    <td align="right">      212.50</td>
    <td align="right">      561.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.60</td>
    <td align="right">28-MAR-17:10</td>
    <td align="right">        8.80</td>
    <td align="right">        7.05</td>
    <td align="right">        4.60</td>
    <td align="right">        3.37</td>
    <td align="right">       35.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.20</td>
    <td align="right">15-APR-06:00</td>
    <td align="right">       13.30</td>
    <td align="right">        9.78</td>
    <td align="right">        7.20</td>
    <td align="right">        6.35</td>
    <td align="right">      116.00</td>
    <td align="right">      422.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.90</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       16.70</td>
    <td align="right">       14.90</td>
    <td align="right">        4.60</td>
    <td align="right">       11.07</td>
    <td align="right">      128.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       13.30</td>
    <td align="right">30-JUN-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       17.70</td>
    <td align="right">        6.70</td>
    <td align="right">       20.75</td>
    <td align="right">      170.00</td>
    <td align="right">      126.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.80</td>
    <td align="right">01-JUL-13:00</td>
    <td align="right">       22.20</td>
    <td align="right">       19.04</td>
    <td align="right">        3.60</td>
    <td align="right">       13.91</td>
    <td align="right">      361.00</td>
    <td align="right">      125.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.20</td>
    <td align="right">26-AUG-09:00</td>
    <td align="right">       21.70</td>
    <td align="right">       18.58</td>
    <td align="right">        2.60</td>
    <td align="right">       11.65</td>
    <td align="right">      243.50</td>
    <td align="right">      681.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.60</td>
    <td align="right">05-SEP-11:00</td>
    <td align="right">       22.20</td>
    <td align="right">       17.61</td>
    <td align="right">        3.10</td>
    <td align="right">       12.79</td>
    <td align="right">      231.00</td>
    <td align="right">      705.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.90</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">       20.60</td>
    <td align="right">       16.03</td>
    <td align="right">        6.20</td>
    <td align="right">       13.54</td>
    <td align="right">       38.50</td>
    <td align="right">       65.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.10</td>
    <td align="right">09-NOV-21:00</td>
    <td align="right">        8.90</td>
    <td align="right">        7.37</td>
    <td align="right">       11.80</td>
    <td align="right">        3.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.10</td>
    <td align="right">25-DEC-08:00</td>
    <td align="right">        2.20</td>
    <td align="right">        1.65</td>
    <td align="right">        2.10</td>
    <td align="right">        -4.1</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -0.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
    <td align="right">        1.65</td>
    <td align="right">        2.10</td>
    <td align="right">        -5.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       17.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       19.04</td>
    <td align="right">       11.80</td>
    <td align="right">       20.75</td>
    <td align="right">      361.00</td>
    <td align="right">      705.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.28</td>
    <td align="right">       25.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.91</td>
    <td align="right">       34.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.10</td>
    <td align="right">       41.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.59</td>
    <td align="right">       56.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.73</td>
    <td align="right">       59.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.66</td>
    <td align="right">       62.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.59</td>
    <td align="right">       61.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       23.01</td>
    <td align="right">       57.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.78</td>
    <td align="right">       48.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.25</td>
    <td align="right">       37.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.11</td>
    <td align="right">       28.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.20</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.97</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.91</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       23.01</td>
    <td align="right">       62.98</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129001E+10</td>
    <td align="right">-.454422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-936480601.1</td>
    <td align="right">       70.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.121614E+10</td>
    <td align="right">-.416140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-838435955.8</td>
    <td align="right">       70.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.153481E+10</td>
    <td align="right">-.481079E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-909457743.5</td>
    <td align="right">       69.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.930436E+09</td>
    <td align="right">-.410090E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-901822014.6</td>
    <td align="right">       70.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.813300E+09</td>
    <td align="right">-.409927E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-931321173.2</td>
    <td align="right">       70.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.590180E+09</td>
    <td align="right">-.378638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-898148039.3</td>
    <td align="right">       70.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.106667E+09</td>
    <td align="right">-.339106E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-961274896.1</td>
    <td align="right">       72.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.399038E+09</td>
    <td align="right">-.370877E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-931629943.4</td>
    <td align="right">       70.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.270810E+09</td>
    <td align="right">-.345752E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-917232125.1</td>
    <td align="right">       71.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.516573E+09</td>
    <td align="right">-.380121E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-943634194.2</td>
    <td align="right">       71.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.849953E+09</td>
    <td align="right">-.402261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-902904870.3</td>
    <td align="right">       70.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.989454E+09</td>
    <td align="right">-.425065E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-943459168.1</td>
    <td align="right">       70.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.950737E+10</td>
    <td align="right">-.481348E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.110158E+11</td>
    <td align="right">       70.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106667E+09</td>
    <td align="right">-.481079E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-961274896.1</td>
    <td align="right">       69.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.153481E+10</td>
    <td align="right">-.339106E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-838435955.8</td>
    <td align="right">       72.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">    10465.52</td>
    <td align="right">       35.03</td>
    <td align="right">      269.50</td>
    <td align="right">      285.33</td>
    <td align="right">     2051.60</td>
    <td align="right">       25.60</td>
    <td align="right">      181.33</td>
    <td align="right">      272.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:00</td>
    <td align="right">    13037.40</td>
    <td align="right">       36.79</td>
    <td align="right">      271.00</td>
    <td align="right">      277.17</td>
    <td align="right">     1657.40</td>
    <td align="right">       20.63</td>
    <td align="right">      119.50</td>
    <td align="right">      249.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:19</td>
    <td align="right">    11382.26</td>
    <td align="right">       30.36</td>
    <td align="right">      262.67</td>
    <td align="right">      332.67</td>
    <td align="right">     1234.43</td>
    <td align="right">       20.37</td>
    <td align="right">      136.33</td>
    <td align="right">      291.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     2125.76</td>
    <td align="right">       16.09</td>
    <td align="right">        0.00</td>
    <td align="right">      354.67</td>
    <td align="right">     1014.29</td>
    <td align="right">       20.91</td>
    <td align="right">      170.17</td>
    <td align="right">      316.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     1605.70</td>
    <td align="right">       15.43</td>
    <td align="right">        0.00</td>
    <td align="right">      376.67</td>
    <td align="right">      785.08</td>
    <td align="right">       20.31</td>
    <td align="right">      103.00</td>
    <td align="right">      324.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     1271.56</td>
    <td align="right">       14.42</td>
    <td align="right">        0.00</td>
    <td align="right">      376.83</td>
    <td align="right">      628.33</td>
    <td align="right">       19.46</td>
    <td align="right">       81.83</td>
    <td align="right">      305.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-07:10</td>
    <td align="right">     1558.63</td>
    <td align="right">       15.21</td>
    <td align="right">        0.00</td>
    <td align="right">      381.00</td>
    <td align="right">      746.75</td>
    <td align="right">       20.18</td>
    <td align="right">      115.50</td>
    <td align="right">      322.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:49</td>
    <td align="right">     1975.30</td>
    <td align="right">       15.84</td>
    <td align="right">        0.00</td>
    <td align="right">      374.83</td>
    <td align="right">      923.03</td>
    <td align="right">       20.70</td>
    <td align="right">      184.17</td>
    <td align="right">      331.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     3260.72</td>
    <td align="right">       17.16</td>
    <td align="right">       29.00</td>
    <td align="right">      332.00</td>
    <td align="right">     1144.87</td>
    <td align="right">       20.49</td>
    <td align="right">      132.33</td>
    <td align="right">      294.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">    13304.43</td>
    <td align="right">       34.48</td>
    <td align="right">      290.17</td>
    <td align="right">      319.50</td>
    <td align="right">     1491.74</td>
    <td align="right">       20.52</td>
    <td align="right">       98.33</td>
    <td align="right">      292.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">    11852.18</td>
    <td align="right">       36.46</td>
    <td align="right">      266.00</td>
    <td align="right">      283.50</td>
    <td align="right">     2230.82</td>
    <td align="right">       26.19</td>
    <td align="right">      169.67</td>
    <td align="right">      270.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">    11635.51</td>
    <td align="right">       35.18</td>
    <td align="right">      227.83</td>
    <td align="right">      263.67</td>
    <td align="right">     3794.39</td>
    <td align="right">       31.01</td>
    <td align="right">      174.50</td>
    <td align="right">      258.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6315.00</td>
    <td align="right">       23.91</td>
    <td align="right">     1616.17</td>
    <td align="right">     3957.83</td>
    <td align="right">     1368.68</td>
    <td align="right">       21.84</td>
    <td align="right">     1666.67</td>
    <td align="right">     3530.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1271.56</td>
    <td align="right">       14.42</td>
    <td align="right">        0.00</td>
    <td align="right">      263.67</td>
    <td align="right">      628.33</td>
    <td align="right">       19.46</td>
    <td align="right">       81.83</td>
    <td align="right">      249.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13304.43</td>
    <td align="right">       36.79</td>
    <td align="right">      290.17</td>
    <td align="right">      381.00</td>
    <td align="right">     3794.39</td>
    <td align="right">       31.01</td>
    <td align="right">      184.17</td>
    <td align="right">      331.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     2606.27</td>
    <td align="right">       18.42</td>
    <td align="right">       85.67</td>
    <td align="right">      263.33</td>
    <td align="right">     1404.11</td>
    <td align="right">       23.57</td>
    <td align="right">      101.17</td>
    <td align="right">      220.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">     3266.73</td>
    <td align="right">       18.30</td>
    <td align="right">       74.17</td>
    <td align="right">      267.00</td>
    <td align="right">     1114.24</td>
    <td align="right">       21.58</td>
    <td align="right">       89.83</td>
    <td align="right">      223.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     4584.58</td>
    <td align="right">       19.71</td>
    <td align="right">      114.67</td>
    <td align="right">      327.67</td>
    <td align="right">     1729.15</td>
    <td align="right">       22.86</td>
    <td align="right">      100.33</td>
    <td align="right">      283.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-05:00</td>
    <td align="right">     4977.01</td>
    <td align="right">       19.84</td>
    <td align="right">      114.83</td>
    <td align="right">      358.00</td>
    <td align="right">     1738.76</td>
    <td align="right">       21.68</td>
    <td align="right">       55.33</td>
    <td align="right">      328.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     5403.51</td>
    <td align="right">       19.03</td>
    <td align="right">      110.50</td>
    <td align="right">      376.17</td>
    <td align="right">     2037.49</td>
    <td align="right">       22.16</td>
    <td align="right">       66.50</td>
    <td align="right">      337.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">     5103.03</td>
    <td align="right">       17.96</td>
    <td align="right">      112.67</td>
    <td align="right">      391.83</td>
    <td align="right">     2004.89</td>
    <td align="right">       21.80</td>
    <td align="right">       84.17</td>
    <td align="right">      342.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:49</td>
    <td align="right">     5154.66</td>
    <td align="right">       18.91</td>
    <td align="right">      112.67</td>
    <td align="right">      387.67</td>
    <td align="right">     1857.43</td>
    <td align="right">       22.17</td>
    <td align="right">       80.83</td>
    <td align="right">      343.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     4591.05</td>
    <td align="right">       19.24</td>
    <td align="right">      115.83</td>
    <td align="right">      381.67</td>
    <td align="right">     1637.98</td>
    <td align="right">       22.39</td>
    <td align="right">       75.00</td>
    <td align="right">      350.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:30</td>
    <td align="right">     3815.64</td>
    <td align="right">       17.41</td>
    <td align="right">       84.67</td>
    <td align="right">      333.50</td>
    <td align="right">     1398.10</td>
    <td align="right">       21.51</td>
    <td align="right">       74.00</td>
    <td align="right">      297.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     4644.00</td>
    <td align="right">       19.89</td>
    <td align="right">      112.33</td>
    <td align="right">      301.17</td>
    <td align="right">     1831.65</td>
    <td align="right">       23.07</td>
    <td align="right">       87.33</td>
    <td align="right">      265.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">     3671.00</td>
    <td align="right">       20.81</td>
    <td align="right">      100.00</td>
    <td align="right">      265.17</td>
    <td align="right">     1290.63</td>
    <td align="right">       22.29</td>
    <td align="right">       79.83</td>
    <td align="right">      225.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">     2942.74</td>
    <td align="right">       18.90</td>
    <td align="right">       80.33</td>
    <td align="right">      245.33</td>
    <td align="right">     1116.83</td>
    <td align="right">       21.77</td>
    <td align="right">       72.50</td>
    <td align="right">      194.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4338.98</td>
    <td align="right">       19.01</td>
    <td align="right">     1218.33</td>
    <td align="right">     3898.50</td>
    <td align="right">     1633.62</td>
    <td align="right">       22.22</td>
    <td align="right">      966.83</td>
    <td align="right">     3411.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2606.27</td>
    <td align="right">       17.41</td>
    <td align="right">       74.17</td>
    <td align="right">      245.33</td>
    <td align="right">     1114.24</td>
    <td align="right">       21.51</td>
    <td align="right">       55.33</td>
    <td align="right">      194.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5403.51</td>
    <td align="right">       20.81</td>
    <td align="right">      115.83</td>
    <td align="right">      391.83</td>
    <td align="right">     2037.49</td>
    <td align="right">       23.57</td>
    <td align="right">      101.17</td>
    <td align="right">      350.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:39</td>
    <td align="right">      685.16</td>
    <td align="right">       12.22</td>
    <td align="right">        0.00</td>
    <td align="right">      244.83</td>
    <td align="right">      358.84</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">      155.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">      795.07</td>
    <td align="right">       13.21</td>
    <td align="right">        0.00</td>
    <td align="right">      256.00</td>
    <td align="right">      434.84</td>
    <td align="right">       18.69</td>
    <td align="right">        1.50</td>
    <td align="right">      180.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">      978.09</td>
    <td align="right">       14.13</td>
    <td align="right">        0.00</td>
    <td align="right">      323.00</td>
    <td align="right">      490.26</td>
    <td align="right">       19.20</td>
    <td align="right">       19.83</td>
    <td align="right">      248.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-06:49</td>
    <td align="right">     1211.56</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">      362.83</td>
    <td align="right">      614.24</td>
    <td align="right">       20.64</td>
    <td align="right">       97.67</td>
    <td align="right">      325.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     1414.59</td>
    <td align="right">       15.92</td>
    <td align="right">        0.00</td>
    <td align="right">      390.83</td>
    <td align="right">      668.60</td>
    <td align="right">       20.86</td>
    <td align="right">      120.83</td>
    <td align="right">      346.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     1443.83</td>
    <td align="right">       17.27</td>
    <td align="right">       48.83</td>
    <td align="right">      404.17</td>
    <td align="right">      656.06</td>
    <td align="right">       21.57</td>
    <td align="right">      138.33</td>
    <td align="right">      371.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:00</td>
    <td align="right">     1444.89</td>
    <td align="right">       17.37</td>
    <td align="right">       34.67</td>
    <td align="right">      397.83</td>
    <td align="right">      685.22</td>
    <td align="right">       21.55</td>
    <td align="right">      147.83</td>
    <td align="right">      365.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     1316.68</td>
    <td align="right">       15.86</td>
    <td align="right">        0.00</td>
    <td align="right">      385.83</td>
    <td align="right">      643.52</td>
    <td align="right">       20.72</td>
    <td align="right">      152.50</td>
    <td align="right">      350.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1020.92</td>
    <td align="right">       14.70</td>
    <td align="right">        0.00</td>
    <td align="right">      330.50</td>
    <td align="right">      531.13</td>
    <td align="right">       19.75</td>
    <td align="right">       45.33</td>
    <td align="right">      271.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:20</td>
    <td align="right">      714.90</td>
    <td align="right">       12.73</td>
    <td align="right">        0.00</td>
    <td align="right">      288.50</td>
    <td align="right">      412.19</td>
    <td align="right">       18.18</td>
    <td align="right">        0.33</td>
    <td align="right">      208.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">      709.17</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">      256.33</td>
    <td align="right">      395.08</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">      174.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-08:50</td>
    <td align="right">      576.24</td>
    <td align="right">       11.30</td>
    <td align="right">        0.00</td>
    <td align="right">      230.00</td>
    <td align="right">      341.05</td>
    <td align="right">       17.20</td>
    <td align="right">        0.00</td>
    <td align="right">      133.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1068.47</td>
    <td align="right">       14.71</td>
    <td align="right">       83.50</td>
    <td align="right">     3870.67</td>
    <td align="right">      536.04</td>
    <td align="right">       19.76</td>
    <td align="right">      724.17</td>
    <td align="right">     3131.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      576.24</td>
    <td align="right">       11.30</td>
    <td align="right">        0.00</td>
    <td align="right">      230.00</td>
    <td align="right">      341.05</td>
    <td align="right">       17.20</td>
    <td align="right">        0.00</td>
    <td align="right">      133.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1444.89</td>
    <td align="right">       17.37</td>
    <td align="right">       48.83</td>
    <td align="right">      404.17</td>
    <td align="right">      685.22</td>
    <td align="right">       21.57</td>
    <td align="right">      152.50</td>
    <td align="right">      371.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">     2851.25</td>
    <td align="right">       18.31</td>
    <td align="right">       86.17</td>
    <td align="right">      269.50</td>
    <td align="right">     1068.15</td>
    <td align="right">       21.81</td>
    <td align="right">       78.50</td>
    <td align="right">      219.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-08:50</td>
    <td align="right">     3295.01</td>
    <td align="right">       18.60</td>
    <td align="right">       74.83</td>
    <td align="right">      264.83</td>
    <td align="right">     1745.78</td>
    <td align="right">       23.76</td>
    <td align="right">       99.33</td>
    <td align="right">      223.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     3431.57</td>
    <td align="right">       17.07</td>
    <td align="right">       79.83</td>
    <td align="right">      328.50</td>
    <td align="right">     1237.62</td>
    <td align="right">       20.92</td>
    <td align="right">       63.67</td>
    <td align="right">      282.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     4446.78</td>
    <td align="right">       19.15</td>
    <td align="right">      110.00</td>
    <td align="right">      359.33</td>
    <td align="right">     1664.10</td>
    <td align="right">       21.47</td>
    <td align="right">       52.67</td>
    <td align="right">      331.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     4422.07</td>
    <td align="right">       16.07</td>
    <td align="right">       75.33</td>
    <td align="right">      385.00</td>
    <td align="right">     1664.03</td>
    <td align="right">       18.37</td>
    <td align="right">        0.33</td>
    <td align="right">      352.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">     4511.28</td>
    <td align="right">       13.07</td>
    <td align="right">       52.17</td>
    <td align="right">      384.50</td>
    <td align="right">     1274.01</td>
    <td align="right">       17.39</td>
    <td align="right">        0.17</td>
    <td align="right">      341.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-07:30</td>
    <td align="right">     4583.51</td>
    <td align="right">       14.38</td>
    <td align="right">       56.67</td>
    <td align="right">      387.33</td>
    <td align="right">     1278.41</td>
    <td align="right">       18.16</td>
    <td align="right">        0.50</td>
    <td align="right">      345.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:19</td>
    <td align="right">     4320.42</td>
    <td align="right">       16.70</td>
    <td align="right">       87.83</td>
    <td align="right">      376.17</td>
    <td align="right">     1566.74</td>
    <td align="right">       18.93</td>
    <td align="right">        9.67</td>
    <td align="right">      341.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:30</td>
    <td align="right">     3707.86</td>
    <td align="right">       17.26</td>
    <td align="right">       85.00</td>
    <td align="right">      333.50</td>
    <td align="right">     1314.52</td>
    <td align="right">       21.32</td>
    <td align="right">       66.00</td>
    <td align="right">      298.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:20</td>
    <td align="right">     4317.39</td>
    <td align="right">       19.45</td>
    <td align="right">      107.83</td>
    <td align="right">      302.67</td>
    <td align="right">     1613.80</td>
    <td align="right">       22.39</td>
    <td align="right">       79.67</td>
    <td align="right">      263.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">     3066.69</td>
    <td align="right">       18.81</td>
    <td align="right">       78.67</td>
    <td align="right">      273.83</td>
    <td align="right">     1113.70</td>
    <td align="right">       22.52</td>
    <td align="right">       73.00</td>
    <td align="right">      232.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-08:50</td>
    <td align="right">     2793.24</td>
    <td align="right">       18.78</td>
    <td align="right">       80.00</td>
    <td align="right">      248.83</td>
    <td align="right">      999.38</td>
    <td align="right">       22.40</td>
    <td align="right">       69.17</td>
    <td align="right">      205.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3896.78</td>
    <td align="right">       17.11</td>
    <td align="right">      974.33</td>
    <td align="right">     3914.00</td>
    <td align="right">     1390.60</td>
    <td align="right">       20.54</td>
    <td align="right">      592.67</td>
    <td align="right">     3438.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2793.24</td>
    <td align="right">       13.07</td>
    <td align="right">       52.17</td>
    <td align="right">      248.83</td>
    <td align="right">      999.38</td>
    <td align="right">       17.39</td>
    <td align="right">        0.17</td>
    <td align="right">      205.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4583.51</td>
    <td align="right">       19.45</td>
    <td align="right">      110.00</td>
    <td align="right">      387.33</td>
    <td align="right">     1745.78</td>
    <td align="right">       23.76</td>
    <td align="right">       99.33</td>
    <td align="right">      352.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">    10207.35</td>
    <td align="right">       34.35</td>
    <td align="right">      269.17</td>
    <td align="right">      283.83</td>
    <td align="right">     1890.77</td>
    <td align="right">       23.18</td>
    <td align="right">       95.50</td>
    <td align="right">      272.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:00</td>
    <td align="right">    12786.23</td>
    <td align="right">       36.50</td>
    <td align="right">      270.33</td>
    <td align="right">      276.17</td>
    <td align="right">     1605.09</td>
    <td align="right">       20.13</td>
    <td align="right">       40.50</td>
    <td align="right">      252.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:19</td>
    <td align="right">    11228.60</td>
    <td align="right">       29.31</td>
    <td align="right">      261.50</td>
    <td align="right">      333.83</td>
    <td align="right">     1137.14</td>
    <td align="right">       18.07</td>
    <td align="right">       14.50</td>
    <td align="right">      288.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     1994.95</td>
    <td align="right">       12.10</td>
    <td align="right">        0.00</td>
    <td align="right">      352.83</td>
    <td align="right">      950.84</td>
    <td align="right">       18.99</td>
    <td align="right">       25.50</td>
    <td align="right">      314.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1518.45</td>
    <td align="right">       11.48</td>
    <td align="right">        0.00</td>
    <td align="right">      374.33</td>
    <td align="right">      749.04</td>
    <td align="right">       18.40</td>
    <td align="right">        2.50</td>
    <td align="right">      319.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:30</td>
    <td align="right">     1207.73</td>
    <td align="right">       10.31</td>
    <td align="right">        0.00</td>
    <td align="right">      372.33</td>
    <td align="right">      605.15</td>
    <td align="right">       17.43</td>
    <td align="right">        0.00</td>
    <td align="right">      301.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-07:10</td>
    <td align="right">     1476.30</td>
    <td align="right">       11.17</td>
    <td align="right">        0.00</td>
    <td align="right">      377.33</td>
    <td align="right">      715.11</td>
    <td align="right">       18.17</td>
    <td align="right">        2.17</td>
    <td align="right">      318.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:49</td>
    <td align="right">     1860.48</td>
    <td align="right">       11.83</td>
    <td align="right">        0.00</td>
    <td align="right">      373.67</td>
    <td align="right">      871.16</td>
    <td align="right">       18.70</td>
    <td align="right">       22.83</td>
    <td align="right">      328.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     3103.61</td>
    <td align="right">       13.20</td>
    <td align="right">       29.00</td>
    <td align="right">      330.33</td>
    <td align="right">     1059.48</td>
    <td align="right">       18.30</td>
    <td align="right">       21.83</td>
    <td align="right">      289.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">    13095.14</td>
    <td align="right">       33.80</td>
    <td align="right">      289.83</td>
    <td align="right">      318.17</td>
    <td align="right">     1356.68</td>
    <td align="right">       18.06</td>
    <td align="right">       20.00</td>
    <td align="right">      287.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">    11587.04</td>
    <td align="right">       35.99</td>
    <td align="right">      265.33</td>
    <td align="right">      282.33</td>
    <td align="right">     2061.79</td>
    <td align="right">       23.77</td>
    <td align="right">       90.67</td>
    <td align="right">      269.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">    11296.72</td>
    <td align="right">       33.76</td>
    <td align="right">      222.67</td>
    <td align="right">      261.17</td>
    <td align="right">     3599.21</td>
    <td align="right">       29.15</td>
    <td align="right">      146.67</td>
    <td align="right">      255.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6150.64</td>
    <td align="right">       21.32</td>
    <td align="right">     1607.83</td>
    <td align="right">     3936.33</td>
    <td align="right">     1283.48</td>
    <td align="right">       19.82</td>
    <td align="right">      482.67</td>
    <td align="right">     3497.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1207.73</td>
    <td align="right">       10.31</td>
    <td align="right">        0.00</td>
    <td align="right">      261.17</td>
    <td align="right">      605.15</td>
    <td align="right">       17.43</td>
    <td align="right">        0.00</td>
