    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      121.33</td>
    <td align="right">       17.42</td>
    <td align="right">      121.17</td>
    <td align="right">       17.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       72.33</td>
    <td align="right">       17.41</td>
    <td align="right">       72.17</td>
    <td align="right">       17.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       33.50</td>
    <td align="right">       18.34</td>
    <td align="right">       33.50</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.50</td>
    <td align="right">       18.40</td>
    <td align="right">       18.50</td>
    <td align="right">       18.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.83</td>
    <td align="right">       19.05</td>
    <td align="right">        3.83</td>
    <td align="right">       19.05</td>
    <td align="right">        2.67</td>
    <td align="right">       24.83</td>
    <td align="right">        2.67</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.83</td>
    <td align="right">       20.33</td>
    <td align="right">        0.83</td>
    <td align="right">       20.33</td>
    <td align="right">       28.33</td>
    <td align="right">       25.39</td>
    <td align="right">       28.33</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.00</td>
    <td align="right">       25.58</td>
    <td align="right">       34.00</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.83</td>
    <td align="right">       25.59</td>
    <td align="right">       41.83</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.17</td>
    <td align="right">       20.23</td>
    <td align="right">        0.17</td>
    <td align="right">       20.23</td>
    <td align="right">       20.50</td>
    <td align="right">       25.09</td>
    <td align="right">       20.50</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       18.94</td>
    <td align="right">       18.00</td>
    <td align="right">       18.94</td>
    <td align="right">       10.33</td>
    <td align="right">       25.14</td>
    <td align="right">       10.33</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.50</td>
    <td align="right">       18.07</td>
    <td align="right">       30.50</td>
    <td align="right">       18.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       52.50</td>
    <td align="right">       17.88</td>
    <td align="right">       52.50</td>
    <td align="right">       17.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      351.50</td>
    <td align="right">       17.79</td>
    <td align="right">      351.17</td>
    <td align="right">       17.79</td>
    <td align="right">      137.67</td>
    <td align="right">       25.42</td>
    <td align="right">      137.67</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      121.33</td>
    <td align="right">       20.33</td>
    <td align="right">      121.17</td>
    <td align="right">       20.33</td>
    <td align="right">       41.83</td>
    <td align="right">       25.59</td>
    <td align="right">       41.83</td>
    <td align="right">       25.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.00</td>
    <td align="right">       19.14</td>
    <td align="right">        0.83</td>
    <td align="right">       19.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.83</td>
    <td align="right">       19.21</td>
    <td align="right">        0.67</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.35</td>
    <td align="right">        0.33</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.49</td>
    <td align="right">        0.83</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.61</td>
    <td align="right">        0.50</td>
    <td align="right">       27.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.83</td>
    <td align="right">       19.17</td>
    <td align="right">        1.50</td>
    <td align="right">       19.66</td>
    <td align="right">        3.17</td>
    <td align="right">       27.51</td>
    <td align="right">        1.67</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">       19.21</td>
    <td align="right">        0.83</td>
    <td align="right">       19.80</td>
    <td align="right">        1.83</td>
    <td align="right">       27.61</td>
    <td align="right">        0.83</td>
    <td align="right">       27.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.50</td>
    <td align="right">       19.13</td>
    <td align="right">        8.50</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.67</td>
    <td align="right">       18.14</td>
    <td align="right">        5.17</td>
    <td align="right">       18.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.17</td>
    <td align="right">       19.76</td>
    <td align="right">        2.17</td>
    <td align="right">       19.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.33</td>
    <td align="right">       18.84</td>
    <td align="right">       15.83</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        9.50</td>
    <td align="right">       19.76</td>
    <td align="right">        8.50</td>
    <td align="right">       19.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.17</td>
    <td align="right">       18.50</td>
    <td align="right">        1.33</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.67</td>
    <td align="right">       17.15</td>
    <td align="right">        1.50</td>
    <td align="right">       18.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.46</td>
    <td align="right">        1.33</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.52</td>
    <td align="right">        2.50</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.55</td>
    <td align="right">        1.83</td>
    <td align="right">       27.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        4.83</td>
    <td align="right">       17.75</td>
    <td align="right">        2.83</td>
    <td align="right">       18.98</td>
    <td align="right">        5.83</td>
    <td align="right">       27.51</td>
    <td align="right">        5.83</td>
    <td align="right">       27.51</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.67</td>
    <td align="right">       18.50</td>
    <td align="right">        1.50</td>
    <td align="right">       19.50</td>
    <td align="right">        2.50</td>
    <td align="right">       27.55</td>
    <td align="right">        2.50</td>
    <td align="right">       27.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.67</td>
    <td align="right">       19.07</td>
    <td align="right">        5.83</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        4.17</td>
    <td align="right">       18.26</td>
    <td align="right">        3.33</td>
    <td align="right">       18.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       26.12</td>
    <td align="right">        2.17</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.37</td>
    <td align="right">        0.83</td>
    <td align="right">       27.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.67</td>
    <td align="right">       19.46</td>
    <td align="right">        0.67</td>
    <td align="right">       19.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       11.50</td>
    <td align="right">       18.80</td>
    <td align="right">        9.83</td>
    <td align="right">       19.20</td>
    <td align="right">        3.17</td>
    <td align="right">       26.51</td>
    <td align="right">        3.17</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.67</td>
    <td align="right">       19.46</td>
    <td align="right">        5.83</td>
    <td align="right">       19.46</td>
    <td align="right">        2.17</td>
    <td align="right">       27.37</td>
    <td align="right">        2.17</td>
    <td align="right">       27.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.67</td>
    <td align="right">       18.23</td>
    <td align="right">        0.83</td>
    <td align="right">       19.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.50</td>
    <td align="right">       17.06</td>
    <td align="right">        1.50</td>
    <td align="right">       18.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.42</td>
    <td align="right">        0.17</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.71</td>
    <td align="right">        1.00</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.81</td>
    <td align="right">        2.00</td>
    <td align="right">       27.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.68</td>
    <td align="right">        2.00</td>
    <td align="right">       27.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        4.17</td>
    <td align="right">       17.53</td>
    <td align="right">        2.33</td>
    <td align="right">       18.61</td>
    <td align="right">       10.17</td>
    <td align="right">       27.72</td>
    <td align="right">        5.33</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.50</td>
    <td align="right">       18.23</td>
    <td align="right">        1.50</td>
    <td align="right">       19.56</td>
    <td align="right">        4.50</td>
    <td align="right">       27.81</td>
    <td align="right">        2.00</td>
    <td align="right">       27.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      465.50</td>
    <td align="right">       23.18</td>
    <td align="right">       16.00</td>
    <td align="right">       21.21</td>
    <td align="right">       13.67</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      345.83</td>
    <td align="right">       23.42</td>
    <td align="right">       17.17</td>
    <td align="right">       24.08</td>
    <td align="right">        0.83</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      204.17</td>
    <td align="right">       23.62</td>
    <td align="right">       99.67</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       95.17</td>
    <td align="right">       23.40</td>
    <td align="right">      191.67</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       27.17</td>
    <td align="right">       23.36</td>
    <td align="right">      361.67</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        8.33</td>
    <td align="right">       23.52</td>
    <td align="right">      401.33</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.33</td>
    <td align="right">       23.13</td>
    <td align="right">      452.83</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      476.50</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.33</td>
    <td align="right">       23.27</td>
    <td align="right">      412.33</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       46.17</td>
    <td align="right">       23.47</td>
    <td align="right">      240.33</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      159.33</td>
    <td align="right">       23.72</td>
    <td align="right">       96.17</td>
    <td align="right">       24.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      394.50</td>
    <td align="right">       23.67</td>
    <td align="right">       34.50</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1751.83</td>
    <td align="right">       23.46</td>
    <td align="right">     2800.17</td>
    <td align="right">       24.36</td>
    <td align="right">       14.50</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      465.50</td>
    <td align="right">       23.72</td>
    <td align="right">      476.50</td>
    <td align="right">       24.63</td>
    <td align="right">       13.67</td>
    <td align="right">       20.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.97</td>
    <td align="right">       90.50</td>
    <td align="right">       20.45</td>
    <td align="right">       90.50</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      437.33</td>
    <td align="right">       22.59</td>
    <td align="right">       43.33</td>
    <td align="right">       20.70</td>
    <td align="right">       43.33</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      354.67</td>
    <td align="right">       23.47</td>
    <td align="right">       47.83</td>
    <td align="right">       24.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      184.33</td>
    <td align="right">       23.56</td>
    <td align="right">      120.83</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       43.83</td>
    <td align="right">       23.53</td>
    <td align="right">      305.67</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       13.50</td>
    <td align="right">       23.59</td>
    <td align="right">      395.50</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.67</td>
    <td align="right">       23.19</td>
    <td align="right">      470.83</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      489.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.33</td>
    <td align="right">       23.27</td>
    <td align="right">      368.67</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      168.67</td>
    <td align="right">       23.45</td>
    <td align="right">      121.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      383.00</td>
    <td align="right">       23.44</td>
    <td align="right">       20.83</td>
    <td align="right">       24.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      462.17</td>
    <td align="right">       22.62</td>
    <td align="right">       15.50</td>
    <td align="right">       22.82</td>
    <td align="right">        5.50</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2574.50</td>
    <td align="right">       22.88</td>
    <td align="right">     2489.83</td>
    <td align="right">       24.09</td>
    <td align="right">      139.33</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.59</td>
    <td align="right">      489.17</td>
    <td align="right">       24.35</td>
    <td align="right">       90.50</td>
    <td align="right">       20.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.03</td>
    <td align="right">      262.67</td>
    <td align="right">       20.23</td>
    <td align="right">      262.67</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      448.17</td>
    <td align="right">       21.78</td>
    <td align="right">      106.50</td>
    <td align="right">       20.23</td>
    <td align="right">      106.50</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      410.83</td>
    <td align="right">       22.94</td>
    <td align="right">       53.00</td>
    <td align="right">       23.59</td>
    <td align="right">        8.67</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      244.67</td>
    <td align="right">       23.24</td>
    <td align="right">      109.83</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       80.67</td>
    <td align="right">       23.43</td>
    <td align="right">      306.50</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.33</td>
    <td align="right">       23.50</td>
    <td align="right">      398.67</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       11.50</td>
    <td align="right">       23.08</td>
    <td align="right">      468.00</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.33</td>
    <td align="right">       23.48</td>
    <td align="right">      498.83</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       61.17</td>
    <td align="right">       23.13</td>
    <td align="right">      312.50</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      306.00</td>
    <td align="right">       23.03</td>
    <td align="right">       86.83</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      453.00</td>
    <td align="right">       22.61</td>
    <td align="right">       24.83</td>
    <td align="right">       21.19</td>
    <td align="right">       20.67</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      485.67</td>
    <td align="right">       21.56</td>
    <td align="right">      140.50</td>
    <td align="right">       20.39</td>
    <td align="right">      137.33</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3029.33</td>
    <td align="right">       22.23</td>
    <td align="right">     2768.67</td>
    <td align="right">       23.51</td>
    <td align="right">      535.83</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">       21.03</td>
    <td align="right">       24.83</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.50</td>
    <td align="right">      498.83</td>
    <td align="right">       24.33</td>
    <td align="right">      262.67</td>
    <td align="right">       20.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.04</td>
    <td align="right">      406.33</td>
    <td align="right">       19.76</td>
    <td align="right">      406.33</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.74</td>
    <td align="right">      226.67</td>
    <td align="right">       19.90</td>
    <td align="right">      226.67</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      468.17</td>
    <td align="right">       21.86</td>
    <td align="right">       88.00</td>
    <td align="right">       21.29</td>
    <td align="right">       65.33</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      344.17</td>
    <td align="right">       22.59</td>
    <td align="right">       95.67</td>
    <td align="right">       23.65</td>
    <td align="right">       30.67</td>
    <td align="right">       22.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      161.33</td>
    <td align="right">       23.12</td>
    <td align="right">      265.17</td>
    <td align="right">       24.27</td>
    <td align="right">       18.17</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       72.00</td>
    <td align="right">       23.90</td>
    <td align="right">      395.17</td>
    <td align="right">       24.28</td>
    <td align="right">       28.83</td>
    <td align="right">       24.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       76.33</td>
    <td align="right">       24.70</td>
    <td align="right">      464.33</td>
    <td align="right">       24.38</td>
    <td align="right">       62.50</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       62.00</td>
    <td align="right">       24.86</td>
    <td align="right">      497.17</td>
    <td align="right">       24.29</td>
    <td align="right">       57.50</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      175.50</td>
    <td align="right">       23.43</td>
    <td align="right">      281.67</td>
    <td align="right">       24.31</td>
    <td align="right">       39.50</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      405.33</td>
    <td align="right">       22.16</td>
    <td align="right">       82.33</td>
    <td align="right">       23.53</td>
    <td align="right">       25.00</td>
    <td align="right">       22.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      480.00</td>
    <td align="right">       21.43</td>
    <td align="right">      120.17</td>
    <td align="right">       20.32</td>
    <td align="right">      118.50</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.44</td>
    <td align="right">      301.17</td>
    <td align="right">       19.80</td>
    <td align="right">      301.17</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3697.83</td>
    <td align="right">       21.61</td>
    <td align="right">     3223.83</td>
    <td align="right">       22.73</td>
    <td align="right">     1380.17</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       62.00</td>
    <td align="right">       20.04</td>
    <td align="right">       82.33</td>
    <td align="right">       19.76</td>
    <td align="right">       18.17</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.86</td>
    <td align="right">      497.17</td>
    <td align="right">       24.38</td>
    <td align="right">      406.33</td>
    <td align="right">       25.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.17</td>
    <td align="right">      396.17</td>
    <td align="right">       19.92</td>
    <td align="right">      396.17</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.90</td>
    <td align="right">      204.17</td>
    <td align="right">       20.00</td>
    <td align="right">      204.17</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      470.50</td>
    <td align="right">       21.96</td>
    <td align="right">       57.50</td>
    <td align="right">       21.32</td>
    <td align="right">       41.17</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      305.83</td>
    <td align="right">       22.52</td>
    <td align="right">      123.17</td>
    <td align="right">       23.98</td>
    <td align="right">       26.17</td>
    <td align="right">       23.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      171.00</td>
    <td align="right">       23.09</td>
    <td align="right">      280.17</td>
    <td align="right">       24.41</td>
    <td align="right">       23.50</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       71.67</td>
    <td align="right">       23.89</td>
    <td align="right">      395.17</td>
    <td align="right">       24.31</td>
    <td align="right">       29.33</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       84.50</td>
    <td align="right">       24.64</td>
    <td align="right">      432.00</td>
    <td align="right">       24.43</td>
    <td align="right">       59.17</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       70.83</td>
    <td align="right">       24.85</td>
    <td align="right">      453.50</td>
    <td align="right">       24.32</td>
    <td align="right">       56.17</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      185.83</td>
    <td align="right">       23.07</td>
    <td align="right">      284.00</td>
    <td align="right">       24.33</td>
    <td align="right">       35.83</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      367.00</td>
    <td align="right">       22.01</td>
    <td align="right">       96.33</td>
    <td align="right">       23.66</td>
    <td align="right">       25.00</td>
    <td align="right">       22.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      483.67</td>
    <td align="right">       21.42</td>
    <td align="right">       92.00</td>
    <td align="right">       20.40</td>
    <td align="right">       89.67</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.45</td>
    <td align="right">      277.50</td>
    <td align="right">       19.82</td>
    <td align="right">      277.50</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3663.83</td>
    <td align="right">       21.62</td>
    <td align="right">     3091.67</td>
    <td align="right">       22.88</td>
    <td align="right">     1263.83</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       70.83</td>
    <td align="right">       20.17</td>
    <td align="right">       57.50</td>
    <td align="right">       19.82</td>
    <td align="right">       23.50</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.85</td>
    <td align="right">      453.50</td>
    <td align="right">       24.43</td>
    <td align="right">      396.17</td>
    <td align="right">       25.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      497.83</td>
    <td align="right">       20.77</td>
    <td align="right">      289.17</td>
    <td align="right">       19.78</td>
    <td align="right">      289.17</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      408.00</td>
    <td align="right">       21.11</td>
    <td align="right">      177.00</td>
    <td align="right">       20.36</td>
    <td align="right">      166.67</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      387.17</td>
    <td align="right">       22.11</td>
    <td align="right">       98.83</td>
    <td align="right">       22.62</td>
    <td align="right">       42.33</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      307.17</td>
    <td align="right">       22.66</td>
    <td align="right">      122.83</td>
    <td align="right">       23.94</td>
    <td align="right">       29.00</td>
    <td align="right">       22.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      165.33</td>
    <td align="right">       23.08</td>
    <td align="right">      264.33</td>
    <td align="right">       24.30</td>
    <td align="right">       19.17</td>
    <td align="right">       24.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       80.00</td>
    <td align="right">       23.74</td>
    <td align="right">      382.83</td>
    <td align="right">       24.28</td>
    <td align="right">       28.00</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       77.17</td>
    <td align="right">       24.64</td>
    <td align="right">      454.00</td>
    <td align="right">       24.38</td>
    <td align="right">       61.17</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       65.67</td>
    <td align="right">       25.03</td>
    <td align="right">      489.50</td>
    <td align="right">       24.32</td>
    <td align="right">       60.83</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      158.83</td>
    <td align="right">       23.48</td>
    <td align="right">      308.50</td>
    <td align="right">       24.39</td>
    <td align="right">       39.83</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      292.00</td>
    <td align="right">       22.23</td>
    <td align="right">      153.50</td>
    <td align="right">       24.24</td>
    <td align="right">       25.33</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      396.00</td>
    <td align="right">       21.87</td>
    <td align="right">      102.67</td>
    <td align="right">       22.07</td>
    <td align="right">       65.00</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      470.67</td>
    <td align="right">       21.10</td>
    <td align="right">      201.83</td>
    <td align="right">       19.91</td>
    <td align="right">      193.17</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3305.83</td>
    <td align="right">       21.95</td>
    <td align="right">     3045.00</td>
    <td align="right">       23.22</td>
    <td align="right">     1019.67</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       65.67</td>
    <td align="right">       20.77</td>
    <td align="right">       98.83</td>
    <td align="right">       19.78</td>
    <td align="right">       19.17</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.83</td>
    <td align="right">       25.03</td>
    <td align="right">      489.50</td>
    <td align="right">       24.39</td>
    <td align="right">      289.17</td>
    <td align="right">       25.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.20</td>
    <td align="right">      372.67</td>
    <td align="right">       19.85</td>
    <td align="right">      372.67</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      443.00</td>
    <td align="right">       20.74</td>
    <td align="right">      219.33</td>
    <td align="right">       20.11</td>
    <td align="right">      216.33</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      447.50</td>
    <td align="right">       21.65</td>
    <td align="right">       91.83</td>
    <td align="right">       21.76</td>
    <td align="right">       59.33</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      340.67</td>
    <td align="right">       22.28</td>
    <td align="right">      112.50</td>
    <td align="right">       23.93</td>
    <td align="right">       29.83</td>
    <td align="right">       22.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      218.83</td>
    <td align="right">       22.76</td>
    <td align="right">      230.50</td>
    <td align="right">       24.33</td>
    <td align="right">       21.00</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      119.17</td>
    <td align="right">       23.33</td>
    <td align="right">      348.50</td>
    <td align="right">       24.27</td>
    <td align="right">       29.33</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      104.00</td>
    <td align="right">       23.95</td>
    <td align="right">      396.33</td>
    <td align="right">       24.36</td>
    <td align="right">       53.83</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       90.50</td>
    <td align="right">       24.26</td>
    <td align="right">      421.83</td>
    <td align="right">       24.29</td>
    <td align="right">       53.50</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      229.67</td>
    <td align="right">       22.88</td>
    <td align="right">      230.17</td>
    <td align="right">       24.36</td>
    <td align="right">       36.33</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      399.67</td>
    <td align="right">       21.88</td>
    <td align="right">       85.00</td>
    <td align="right">       23.71</td>
    <td align="right">       24.17</td>
    <td align="right">       22.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      464.83</td>
    <td align="right">       21.24</td>
    <td align="right">      117.67</td>
    <td align="right">       20.57</td>
    <td align="right">      110.50</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.48</td>
    <td align="right">      282.50</td>
    <td align="right">       19.84</td>
    <td align="right">      282.50</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3856.83</td>
    <td align="right">       21.55</td>
    <td align="right">     2908.83</td>
    <td align="right">       22.73</td>
    <td align="right">     1289.33</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       90.50</td>
    <td align="right">       20.20</td>
    <td align="right">       85.00</td>
    <td align="right">       19.84</td>
    <td align="right">       21.00</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.26</td>
    <td align="right">      421.83</td>
    <td align="right">       24.36</td>
    <td align="right">      372.67</td>
    <td align="right">       25.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.57</td>
    <td align="right">      374.50</td>
    <td align="right">       20.29</td>
    <td align="right">      374.50</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.05</td>
    <td align="right">      180.67</td>
    <td align="right">       20.22</td>
    <td align="right">      180.67</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      499.83</td>
    <td align="right">       21.94</td>
    <td align="right">       47.33</td>
    <td align="right">       20.85</td>
    <td align="right">       44.00</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      440.50</td>
    <td align="right">       22.50</td>
    <td align="right">       26.17</td>
    <td align="right">       22.92</td>
    <td align="right">       19.17</td>
    <td align="right">       22.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      276.83</td>
    <td align="right">       23.26</td>
    <td align="right">      161.17</td>
    <td align="right">       24.22</td>
    <td align="right">       27.83</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       68.50</td>
    <td align="right">       24.07</td>
    <td align="right">      368.00</td>
    <td align="right">       24.25</td>
    <td align="right">       21.50</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       45.00</td>
    <td align="right">       24.86</td>
    <td align="right">      472.67</td>
    <td align="right">       24.34</td>
    <td align="right">       39.83</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.00</td>
    <td align="right">       25.07</td>
    <td align="right">      507.67</td>
    <td align="right">       24.29</td>
    <td align="right">       39.00</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       73.83</td>
    <td align="right">       24.49</td>
    <td align="right">      355.83</td>
    <td align="right">       24.34</td>
    <td align="right">       36.67</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      323.00</td>
    <td align="right">       23.15</td>
    <td align="right">      109.17</td>
    <td align="right">       24.12</td>
    <td align="right">       15.00</td>
    <td align="right">       24.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      451.50</td>
    <td align="right">       22.59</td>
    <td align="right">       26.00</td>
    <td align="right">       22.61</td>
    <td align="right">       12.17</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      492.00</td>
    <td align="right">       21.30</td>
    <td align="right">      154.67</td>
    <td align="right">       20.39</td>
    <td align="right">      154.67</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3666.00</td>
    <td align="right">       22.07</td>
    <td align="right">     2783.83</td>
    <td align="right">       23.18</td>
    <td align="right">      965.00</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       39.00</td>
    <td align="right">       20.57</td>
    <td align="right">       26.00</td>
    <td align="right">       20.22</td>
    <td align="right">       12.17</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.07</td>
    <td align="right">      507.67</td>
    <td align="right">       24.34</td>
    <td align="right">      374.50</td>
    <td align="right">       25.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.64</td>
    <td align="right">      340.00</td>
    <td align="right">       20.36</td>
    <td align="right">      340.00</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.20</td>
    <td align="right">      165.83</td>
    <td align="right">       20.33</td>
    <td align="right">      165.83</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      504.83</td>
    <td align="right">       22.03</td>
    <td align="right">       19.67</td>
    <td align="right">       20.55</td>
    <td align="right">       19.17</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      392.83</td>
    <td align="right">       22.47</td>
    <td align="right">       54.50</td>
    <td align="right">       24.15</td>
    <td align="right">       15.67</td>
    <td align="right">       23.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      250.00</td>
    <td align="right">       23.11</td>
    <td align="right">      200.00</td>
    <td align="right">       24.51</td>
    <td align="right">       29.17</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       57.67</td>
    <td align="right">       23.97</td>
    <td align="right">      376.83</td>
    <td align="right">       24.33</td>
    <td align="right">       18.33</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       57.50</td>
    <td align="right">       24.72</td>
    <td align="right">      440.50</td>
    <td align="right">       24.43</td>
    <td align="right">       38.17</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.67</td>
    <td align="right">       25.33</td>
    <td align="right">      486.83</td>
    <td align="right">       24.33</td>
    <td align="right">       31.83</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      107.00</td>
    <td align="right">       23.85</td>
    <td align="right">      338.50</td>
    <td align="right">       24.40</td>
    <td align="right">       33.17</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      289.67</td>
    <td align="right">       22.82</td>
    <td align="right">      134.00</td>
    <td align="right">       24.30</td>
    <td align="right">       13.50</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      449.17</td>
    <td align="right">       22.45</td>
    <td align="right">       17.67</td>
    <td align="right">       23.00</td>
    <td align="right">        7.33</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.25</td>
    <td align="right">      124.33</td>
    <td align="right">       20.36</td>
    <td align="right">      124.33</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3596.33</td>
    <td align="right">       22.02</td>
    <td align="right">     2698.67</td>
    <td align="right">       23.40</td>
    <td align="right">      836.50</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.67</td>
    <td align="right">       20.64</td>
    <td align="right">       17.67</td>
    <td align="right">       20.33</td>
    <td align="right">        7.33</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      504.83</td>
    <td align="right">       25.33</td>
    <td align="right">      486.83</td>
    <td align="right">       24.51</td>
    <td align="right">      340.00</td>
    <td align="right">       25.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      496.83</td>
    <td align="right">       20.07</td>
    <td align="right">      287.33</td>
    <td align="right">       19.01</td>
    <td align="right">      287.33</td>
    <td align="right">       19.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      426.67</td>
    <td align="right">       20.65</td>
    <td align="right">      185.83</td>
    <td align="right">       19.48</td>
    <td align="right">      178.17</td>
    <td align="right">       19.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      457.50</td>
    <td align="right">       21.72</td>
    <td align="right">       64.17</td>
    <td align="right">       20.59</td>
    <td align="right">       46.17</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      404.33</td>
    <td align="right">       22.16</td>
    <td align="right">       65.33</td>
    <td align="right">       22.49</td>
    <td align="right">       37.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      316.00</td>
    <td align="right">       22.89</td>
    <td align="right">      180.33</td>
    <td align="right">       24.07</td>
    <td align="right">       59.67</td>
    <td align="right">       23.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      182.00</td>
    <td align="right">       23.81</td>
    <td align="right">      371.67</td>
    <td align="right">       24.30</td>
    <td align="right">      114.00</td>
    <td align="right">       24.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      160.50</td>
    <td align="right">       24.24</td>
    <td align="right">      469.67</td>
    <td align="right">       24.41</td>
    <td align="right">      147.83</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      184.50</td>
    <td align="right">       24.46</td>
    <td align="right">      508.17</td>
    <td align="right">       24.47</td>
    <td align="right">      183.33</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      139.83</td>
    <td align="right">       23.98</td>
    <td align="right">      381.83</td>
    <td align="right">       24.48</td>
    <td align="right">       85.17</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      271.17</td>
    <td align="right">       22.55</td>
    <td align="right">      196.17</td>
    <td align="right">       24.29</td>
    <td align="right">       53.67</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      366.67</td>
    <td align="right">       22.04</td>
    <td align="right">       82.83</td>
    <td align="right">       23.00</td>
    <td align="right">       26.50</td>
    <td align="right">       18.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      466.67</td>
    <td align="right">       21.17</td>
    <td align="right">      119.33</td>
    <td align="right">       19.96</td>
    <td align="right">      100.17</td>
    <td align="right">       19.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3872.67</td>
    <td align="right">       21.97</td>
    <td align="right">     2912.67</td>
    <td align="right">       23.19</td>
    <td align="right">     1319.33</td>
    <td align="right">       21.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      139.83</td>
    <td align="right">       20.07</td>
    <td align="right">       64.17</td>
    <td align="right">       19.01</td>
    <td align="right">       26.50</td>
    <td align="right">       18.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      496.83</td>
    <td align="right">       24.46</td>
    <td align="right">      508.17</td>
    <td align="right">       24.48</td>
    <td align="right">      287.33</td>
    <td align="right">       24.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.65</td>
    <td align="right">      335.00</td>
    <td align="right">       20.33</td>
    <td align="right">      335.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.17</td>
    <td align="right">       21.06</td>
    <td align="right">      172.00</td>
    <td align="right">       20.34</td>
    <td align="right">      171.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      478.67</td>
    <td align="right">       21.91</td>
    <td align="right">       38.50</td>
    <td align="right">       21.51</td>
    <td align="right">       28.67</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      406.00</td>
    <td align="right">       22.40</td>
    <td align="right">       48.67</td>
    <td align="right">       24.15</td>
    <td align="right">       16.50</td>
    <td align="right">       23.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      279.00</td>
    <td align="right">       23.02</td>
    <td align="right">      163.17</td>
    <td align="right">       24.42</td>
    <td align="right">       28.50</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       81.00</td>
    <td align="right">       23.67</td>
    <td align="right">      352.50</td>
    <td align="right">       24.31</td>
    <td align="right">       18.33</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.50</td>
    <td align="right">       24.38</td>
    <td align="right">      428.83</td>
    <td align="right">       24.37</td>
    <td align="right">       36.83</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.17</td>
    <td align="right">       25.30</td>
    <td align="right">      488.00</td>
    <td align="right">       24.32</td>
    <td align="right">       34.17</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      103.50</td>
    <td align="right">       23.84</td>
    <td align="right">      333.67</td>
    <td align="right">       24.41</td>
    <td align="right">       33.17</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      307.17</td>
    <td align="right">       22.86</td>
    <td align="right">      121.67</td>
    <td align="right">       24.27</td>
    <td align="right">       13.17</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      448.00</td>
    <td align="right">       22.34</td>
    <td align="right">       23.33</td>
    <td align="right">       23.48</td>
    <td align="right">        8.33</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.23</td>
    <td align="right">      137.00</td>
    <td align="right">       20.38</td>
    <td align="right">      137.00</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3644.17</td>
    <td align="right">       21.98</td>
    <td align="right">     2642.33</td>
    <td align="right">       23.32</td>
    <td align="right">      860.67</td>
    <td align="right">       21.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       36.17</td>
    <td align="right">       20.65</td>
    <td align="right">       23.33</td>
    <td align="right">       20.33</td>
    <td align="right">        8.33</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.30</td>
    <td align="right">      488.00</td>
    <td align="right">       24.42</td>
    <td align="right">      335.00</td>
    <td align="right">       25.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.49</td>
    <td align="right">      335.50</td>
    <td align="right">       20.04</td>
    <td align="right">      335.50</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.67</td>
    <td align="right">       21.20</td>
    <td align="right">      152.50</td>
    <td align="right">       19.98</td>
    <td align="right">      152.50</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      450.67</td>
    <td align="right">       22.43</td>
    <td align="right">       52.67</td>
    <td align="right">       22.72</td>
    <td align="right">       20.00</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      302.50</td>
    <td align="right">       23.02</td>
    <td align="right">       96.17</td>
    <td align="right">       24.19</td>
    <td align="right">       16.00</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      107.83</td>
    <td align="right">       23.58</td>
    <td align="right">      293.00</td>
    <td align="right">       24.29</td>
    <td align="right">       17.17</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       45.33</td>
    <td align="right">       24.45</td>
    <td align="right">      414.67</td>
    <td align="right">       24.29</td>
    <td align="right">       24.17</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       57.33</td>
    <td align="right">       25.04</td>
    <td align="right">      481.17</td>
    <td align="right">       24.39</td>
    <td align="right">       53.67</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       51.50</td>
    <td align="right">       25.10</td>
    <td align="right">      506.67</td>
    <td align="right">       24.31</td>
    <td align="right">       51.50</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       96.50</td>
    <td align="right">       24.09</td>
    <td align="right">      321.83</td>
    <td align="right">       24.33</td>
    <td align="right">       38.50</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      353.50</td>
    <td align="right">       22.81</td>
    <td align="right">       95.50</td>
    <td align="right">       24.01</td>
    <td align="right">       18.00</td>
    <td align="right">       23.86</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      469.00</td>
    <td align="right">       22.21</td>
    <td align="right">       38.33</td>
    <td align="right">       21.20</td>
    <td align="right">       30.50</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      490.17</td>
    <td align="right">       21.02</td>
    <td align="right">      180.67</td>
    <td align="right">       20.02</td>
    <td align="right">      179.67</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3377.00</td>
    <td align="right">       22.03</td>
    <td align="right">     2968.67</td>
    <td align="right">       23.27</td>
    <td align="right">      937.17</td>
    <td align="right">       21.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       45.33</td>
    <td align="right">       20.49</td>
    <td align="right">       38.33</td>
    <td align="right">       19.98</td>
    <td align="right">       16.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.10</td>
    <td align="right">      506.67</td>
    <td align="right">       24.39</td>
    <td align="right">      335.50</td>
    <td align="right">       25.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       20.43</td>
    <td align="right">      271.33</td>
    <td align="right">       20.00</td>
    <td align="right">      271.33</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      380.33</td>
    <td align="right">       21.14</td>
    <td align="right">      129.00</td>
    <td align="right">       20.04</td>
    <td align="right">      129.00</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      387.67</td>
    <td align="right">       22.21</td>
    <td align="right">       22.83</td>
    <td align="right">       22.18</td>
    <td align="right">       12.50</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      268.50</td>
    <td align="right">       22.73</td>
    <td align="right">       89.00</td>
    <td align="right">       24.40</td>
    <td align="right">       17.67</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      159.50</td>
    <td align="right">       23.23</td>
    <td align="right">      211.33</td>
    <td align="right">       24.58</td>
    <td align="right">       19.67</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       59.00</td>
    <td align="right">       24.14</td>
    <td align="right">      310.83</td>
    <td align="right">       24.40</td>
    <td align="right">       23.33</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       64.17</td>
    <td align="right">       24.89</td>
    <td align="right">      356.33</td>
    <td align="right">       24.51</td>
    <td align="right">       47.00</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.50</td>
    <td align="right">       25.02</td>
    <td align="right">      371.00</td>
    <td align="right">       24.38</td>
    <td align="right">       44.33</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      151.67</td>
    <td align="right">       23.37</td>
    <td align="right">      221.83</td>
    <td align="right">       24.48</td>
    <td align="right">       32.67</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">       22.39</td>
    <td align="right">       81.00</td>
    <td align="right">       24.24</td>
    <td align="right">       17.00</td>
    <td align="right">       23.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      405.50</td>
    <td align="right">       21.92</td>
    <td align="right">       32.83</td>
    <td align="right">       21.22</td>
    <td align="right">       26.17</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.85</td>
    <td align="right">      152.33</td>
    <td align="right">       19.92</td>
    <td align="right">      152.33</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3089.33</td>
    <td align="right">       21.92</td>
    <td align="right">     2249.67</td>
    <td align="right">       23.28</td>
    <td align="right">      793.00</td>
    <td align="right">       21.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       54.50</td>
    <td align="right">       20.43</td>
    <td align="right">       22.83</td>
    <td align="right">       19.92</td>
    <td align="right">       12.50</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       25.02</td>
    <td align="right">      371.00</td>
    <td align="right">       24.58</td>
    <td align="right">      271.33</td>
    <td align="right">       25.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      479.00</td>
    <td align="right">       21.26</td>
    <td align="right">      205.50</td>
    <td align="right">       20.10</td>
    <td align="right">      202.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      394.50</td>
    <td align="right">       21.60</td>
    <td align="right">      107.67</td>
    <td align="right">       20.84</td>
    <td align="right">       95.00</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      345.50</td>
    <td align="right">       22.60</td>
    <td align="right">       79.83</td>
    <td align="right">       23.78</td>
    <td align="right">       13.67</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      257.50</td>
    <td align="right">       23.06</td>
    <td align="right">      120.50</td>
    <td align="right">       24.33</td>
    <td align="right">       15.67</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      119.17</td>
    <td align="right">       23.50</td>
    <td align="right">      295.33</td>
    <td align="right">       24.31</td>
    <td align="right">       16.83</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       55.00</td>
    <td align="right">       24.19</td>
    <td align="right">      405.17</td>
    <td align="right">       24.28</td>
    <td align="right">       23.17</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       55.50</td>
    <td align="right">       24.97</td>
    <td align="right">      475.50</td>
    <td align="right">       24.38</td>
    <td align="right">       50.17</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       50.17</td>
    <td align="right">       25.21</td>
    <td align="right">      506.17</td>
    <td align="right">       24.33</td>
    <td align="right">       50.17</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       90.67</td>
    <td align="right">       24.19</td>
    <td align="right">      345.17</td>
    <td align="right">       24.41</td>
    <td align="right">       37.17</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      243.67</td>
    <td align="right">       22.87</td>
    <td align="right">      181.67</td>
    <td align="right">       24.44</td>
    <td align="right">       20.83</td>
    <td align="right">       24.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      350.50</td>
    <td align="right">       22.55</td>
    <td align="right">       74.00</td>
    <td align="right">       24.14</td>
    <td align="right">       16.00</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      435.33</td>
    <td align="right">       21.68</td>
    <td align="right">      110.00</td>
    <td align="right">       20.62</td>
    <td align="right">       93.67</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2876.50</td>
    <td align="right">       22.37</td>
    <td align="right">     2906.50</td>
    <td align="right">       23.76</td>
    <td align="right">      634.33</td>
    <td align="right">       21.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       50.17</td>
    <td align="right">       21.26</td>
    <td align="right">       74.00</td>
    <td align="right">       20.10</td>
    <td align="right">       13.67</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      479.00</td>
    <td align="right">       25.21</td>
    <td align="right">      506.17</td>
    <td align="right">       24.44</td>
    <td align="right">      202.00</td>
    <td align="right">       25.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.56</td>
    <td align="right">      304.67</td>
    <td align="right">       20.06</td>
    <td align="right">      304.67</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      439.83</td>
    <td align="right">       21.08</td>
    <td align="right">      142.17</td>
    <td align="right">       20.19</td>
    <td align="right">      138.67</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      427.50</td>
    <td align="right">       22.09</td>
    <td align="right">       55.67</td>
    <td align="right">       23.16</td>
    <td align="right">       18.83</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      314.83</td>
    <td align="right">       22.69</td>
    <td align="right">      104.50</td>
    <td align="right">       24.34</td>
    <td align="right">       17.83</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      176.83</td>
    <td align="right">       23.10</td>
    <td align="right">      253.50</td>
    <td align="right">       24.34</td>
    <td align="right">       17.50</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       85.33</td>
    <td align="right">       23.65</td>
    <td align="right">      362.67</td>
    <td align="right">       24.30</td>
    <td align="right">       22.17</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       73.83</td>
    <td align="right">       24.37</td>
    <td align="right">      420.00</td>
    <td align="right">       24.36</td>
    <td align="right">       45.50</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.00</td>
    <td align="right">       24.93</td>
    <td align="right">      450.17</td>
    <td align="right">       24.29</td>
    <td align="right">       45.00</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      169.83</td>
    <td align="right">       23.28</td>
    <td align="right">      260.00</td>
    <td align="right">       24.39</td>
    <td align="right">       32.83</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      365.83</td>
    <td align="right">       22.41</td>
    <td align="right">       90.83</td>
    <td align="right">       24.19</td>
    <td align="right">       16.50</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      455.67</td>
    <td align="right">       21.84</td>
    <td align="right">       45.50</td>
    <td align="right">       21.57</td>
    <td align="right">       34.17</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      496.33</td>
    <td align="right">       20.96</td>
    <td align="right">      167.50</td>
    <td align="right">       20.01</td>
    <td align="right">      167.50</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3562.83</td>
    <td align="right">       21.88</td>
    <td align="right">     2657.17</td>
    <td align="right">       23.27</td>
    <td align="right">      861.17</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       55.00</td>
    <td align="right">       20.56</td>
    <td align="right">       45.50</td>
    <td align="right">       20.01</td>
    <td align="right">       16.50</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.93</td>
    <td align="right">      450.17</td>
    <td align="right">       24.39</td>
    <td align="right">      304.67</td>
    <td align="right">       25.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.23821</td>
    <td align="right">    24.10270</td>
    <td align="right">     0.00410</td>
    <td align="right">     5.85543</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.60073</td>
    <td align="right">    25.94675</td>
    <td align="right">     0.13239</td>
    <td align="right">     6.13936</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97650</td>
    <td align="right">    30.86442</td>
    <td align="right">     0.29897</td>
    <td align="right">     7.23996</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.11845</td>
    <td align="right">    36.55931</td>
    <td align="right">     0.38368</td>
    <td align="right">     8.45104</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.25480</td>
    <td align="right">    43.65914</td>
    <td align="right">     -0.3801</td>
    <td align="right">     8.72096</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.21097</td>
    <td align="right">    44.76910</td>
    <td align="right">     -0.3545</td>
    <td align="right">     8.16188</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24662</td>
    <td align="right">    47.20449</td>
    <td align="right">     -0.3254</td>
    <td align="right">     7.72474</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19758</td>
    <td align="right">    47.20402</td>
    <td align="right">     -0.3265</td>
    <td align="right">     7.67045</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.26201</td>
    <td align="right">    45.87247</td>
    <td align="right">     -0.3356</td>
    <td align="right">     7.97709</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.20754</td>
    <td align="right">    38.77761</td>
    <td align="right">     0.43191</td>
    <td align="right">     9.21155</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.13154</td>
    <td align="right">    28.66117</td>
    <td align="right">     0.32083</td>
    <td align="right">     7.50909</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.75599</td>
    <td align="right">    27.06998</td>
    <td align="right">     0.18512</td>
    <td align="right">     6.14951</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.01921</td>
    <td align="right">    36.81077</td>
    <td align="right">     0.00108</td>
    <td align="right">     7.57672</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.23821</td>
    <td align="right">    24.10270</td>
    <td align="right">     -0.3801</td>
    <td align="right">     5.85543</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26201</td>
    <td align="right">    47.20449</td>
    <td align="right">     0.43191</td>
    <td align="right">     9.21155</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.96348</td>
    <td align="right">    29.44844</td>
    <td align="right">     -0.2874</td>
    <td align="right">     8.12456</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.63526</td>
    <td align="right">    30.00341</td>
    <td align="right">     -0.1012</td>
    <td align="right">     6.97709</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.67416</td>
    <td align="right">    32.75067</td>
    <td align="right">     0.20023</td>
    <td align="right">     6.42940</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.94380</td>
    <td align="right">    37.67301</td>
    <td align="right">     0.31797</td>
    <td align="right">     7.48871</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.16338</td>
    <td align="right">    44.19241</td>
    <td align="right">     -0.4482</td>
    <td align="right">     9.63819</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.20942</td>
    <td align="right">    45.18200</td>
    <td align="right">     -0.3973</td>
    <td align="right">     8.68732</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26956</td>
    <td align="right">    47.78503</td>
    <td align="right">     -0.3564</td>
    <td align="right">     8.00524</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24779</td>
    <td align="right">    47.81525</td>
    <td align="right">     -0.3544</td>
    <td align="right">     7.94757</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.21193</td>
    <td align="right">    46.51132</td>
    <td align="right">     -0.4020</td>
    <td align="right">     8.86486</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.92577</td>
    <td align="right">    40.71312</td>
    <td align="right">     0.33153</td>
    <td align="right">     7.62750</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.59284</td>
    <td align="right">    31.47179</td>
    <td align="right">     0.16181</td>
    <td align="right">     6.13512</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.71218</td>
    <td align="right">    31.08747</td>
    <td align="right">     -0.0773</td>
    <td align="right">     6.24270</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.63620</td>
    <td align="right">    38.79056</td>
    <td align="right">     -0.1186</td>
    <td align="right">     7.68682</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.96348</td>
    <td align="right">    29.44844</td>
    <td align="right">     -0.4482</td>
    <td align="right">     6.13512</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26956</td>
    <td align="right">    47.81525</td>
    <td align="right">     0.33153</td>
    <td align="right">     9.63819</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.01373</td>
    <td align="right">    26.19515</td>
    <td align="right">     -0.5547</td>
    <td align="right">    13.91244</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.79044</td>
    <td align="right">    29.37294</td>
    <td align="right">     -0.3232</td>
    <td align="right">     9.99947</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.15185</td>
    <td align="right">    33.54154</td>
    <td align="right">     0.07275</td>
    <td align="right">     6.46755</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.67926</td>
    <td align="right">    38.17906</td>
    <td align="right">     0.25671</td>
    <td align="right">     7.15984</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.08500</td>
    <td align="right">    44.79695</td>
    <td align="right">     -0.4620</td>
    <td align="right">    10.13383</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.19396</td>
    <td align="right">    45.64718</td>
    <td align="right">     -0.3822</td>
    <td align="right">     8.53270</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28342</td>
    <td align="right">    48.06011</td>
    <td align="right">     -0.3309</td>
    <td align="right">     7.72291</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25819</td>
    <td align="right">    48.06193</td>
    <td align="right">     -0.3326</td>
    <td align="right">     7.64100</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06542</td>
    <td align="right">    47.32888</td>
    <td align="right">     -0.4472</td>
    <td align="right">     9.90557</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.41422</td>
    <td align="right">    41.93336</td>
    <td align="right">     0.20303</td>
    <td align="right">     6.72243</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.69676</td>
    <td align="right">    32.55567</td>
    <td align="right">     -0.0619</td>
    <td align="right">     6.51369</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.59877</td>
    <td align="right">    31.04421</td>
    <td align="right">     -0.3616</td>
    <td align="right">     9.86160</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.19673</td>
    <td align="right">    38.96749</td>
    <td align="right">     -0.2268</td>
    <td align="right">     8.70468</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.01373</td>
    <td align="right">    26.19515</td>
    <td align="right">     -0.5547</td>
    <td align="right">     6.46755</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28342</td>
    <td align="right">    48.06193</td>
    <td align="right">     0.25671</td>
    <td align="right">    13.91244</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.02924</td>
    <td align="right">    27.73512</td>
    <td align="right">     -0.8125</td>
    <td align="right">    22.00348</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.72724</td>
    <td align="right">    30.10469</td>
    <td align="right">     -0.5894</td>
    <td align="right">    15.68264</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.02872</td>
    <td align="right">    35.82579</td>
    <td align="right">     -0.1782</td>
    <td align="right">     7.98107</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.98760</td>
    <td align="right">    41.66207</td>
    <td align="right">     0.11350</td>
    <td align="right">     7.24923</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.79341</td>
    <td align="right">    48.58330</td>
    <td align="right">     -0.5350</td>
    <td align="right">    12.78833</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.13235</td>
    <td align="right">    49.26903</td>
    <td align="right">     -0.3676</td>
    <td align="right">     8.94373</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.30324</td>
    <td align="right">    53.28914</td>
    <td align="right">     -0.2744</td>
    <td align="right">     7.67027</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25927</td>
    <td align="right">    53.31184</td>
    <td align="right">     -0.2858</td>
    <td align="right">     7.50661</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.84092</td>
    <td align="right">    52.23806</td>
    <td align="right">     -0.4959</td>
    <td align="right">    11.95549</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.48505</td>
    <td align="right">    46.70240</td>
    <td align="right">     0.00808</td>
    <td align="right">     6.95857</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.46384</td>
    <td align="right">    35.89442</td>
    <td align="right">     -0.3375</td>
    <td align="right">     9.40608</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.42395</td>
    <td align="right">    32.20826</td>
    <td align="right">     -0.6489</td>
    <td align="right">    16.90222</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.55395</td>
    <td align="right">    42.32808</td>
    <td align="right">     -0.3657</td>
    <td align="right">    11.21967</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.02924</td>
    <td align="right">    27.73512</td>
    <td align="right">     -0.8125</td>
    <td align="right">     6.95857</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30324</td>
    <td align="right">    53.31184</td>
    <td align="right">     0.11350</td>
    <td align="right">    22.00348</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.15892</td>
    <td align="right">    27.19638</td>
    <td align="right">     -0.7717</td>
    <td align="right">    20.12855</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.88887</td>
    <td align="right">    29.57865</td>
    <td align="right">     -0.5342</td>
    <td align="right">    14.18042</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.09670</td>
    <td align="right">    35.33032</td>
    <td align="right">     -0.1355</td>
    <td align="right">     7.36203</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.07420</td>
    <td align="right">    41.04896</td>
    <td align="right">     0.16876</td>
    <td align="right">     7.60111</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.78814</td>
    <td align="right">    47.83346</td>
    <td align="right">     -0.4795</td>
    <td align="right">    12.56213</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.11060</td>
    <td align="right">    48.55644</td>
    <td align="right">     -0.3174</td>
    <td align="right">     8.60161</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24832</td>
    <td align="right">    52.35487</td>
    <td align="right">     -0.2341</td>
    <td align="right">     8.10372</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19150</td>
    <td align="right">    52.45419</td>
    <td align="right">     -0.2550</td>
    <td align="right">     7.74467</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.68615</td>
    <td align="right">    51.75767</td>
    <td align="right">     -0.4917</td>
    <td align="right">    12.88159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.52859</td>
    <td align="right">    45.94310</td>
    <td align="right">     0.04319</td>
    <td align="right">     7.29817</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.43716</td>
    <td align="right">    35.47254</td>
    <td align="right">     -0.3221</td>
    <td align="right">     8.83330</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.43625</td>
    <td align="right">    31.88556</td>
    <td align="right">     -0.6296</td>
    <td align="right">    15.89187</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.56736</td>
    <td align="right">    41.70859</td>
    <td align="right">     -0.3287</td>
    <td align="right">    10.90330</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.15892</td>
    <td align="right">    27.19638</td>
    <td align="right">     -0.7717</td>
    <td align="right">     7.29817</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24832</td>
    <td align="right">    52.45419</td>
    <td align="right">     0.16876</td>
    <td align="right">    20.12855</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.78680</td>
    <td align="right">    26.72693</td>
    <td align="right">     -0.5996</td>
    <td align="right">    16.92561</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.44328</td>
    <td align="right">    28.98521</td>
    <td align="right">     -0.3943</td>
    <td align="right">    12.80619</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.59908</td>
    <td align="right">    34.47264</td>
    <td align="right">     -0.0287</td>
    <td align="right">     7.85590</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.16941</td>
    <td align="right">    40.93642</td>
    <td align="right">     0.16859</td>
    <td align="right">     7.76305</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.78096</td>
    <td align="right">    48.37045</td>
    <td align="right">     -0.5286</td>
    <td align="right">    12.89251</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.09079</td>
    <td align="right">    49.24418</td>
    <td align="right">     -0.3770</td>
    <td align="right">     9.25487</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28191</td>
    <td align="right">    53.15503</td>
    <td align="right">     -0.2756</td>
    <td align="right">     7.80239</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27158</td>
    <td align="right">    52.90193</td>
    <td align="right">     -0.2631</td>
    <td align="right">     7.44211</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.92451</td>
    <td align="right">    51.41759</td>
    <td align="right">     -0.4365</td>
    <td align="right">    11.36688</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.05508</td>
    <td align="right">    44.59593</td>
    <td align="right">     0.16702</td>
    <td align="right">     8.43742</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.34743</td>
    <td align="right">    33.87761</td>
    <td align="right">     -0.1080</td>
    <td align="right">     8.62892</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.25653</td>
    <td align="right">    30.86325</td>
    <td align="right">     -0.4219</td>
    <td align="right">    13.11534</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.92886</td>
    <td align="right">    41.39090</td>
    <td align="right">     -0.2576</td>
    <td align="right">    10.33870</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.78680</td>
    <td align="right">    26.72693</td>
    <td align="right">     -0.5996</td>
    <td align="right">     7.44211</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28191</td>
    <td align="right">    53.15503</td>
    <td align="right">     0.16859</td>
    <td align="right">    16.92561</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.18883</td>
    <td align="right">    26.98318</td>
    <td align="right">     -0.7692</td>
    <td align="right">    20.33898</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.81808</td>
    <td align="right">    29.50426</td>
    <td align="right">     -0.5546</td>
    <td align="right">    14.80717</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.95292</td>
    <td align="right">    35.34238</td>
    <td align="right">     -0.1648</td>
    <td align="right">     8.24272</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.79293</td>
    <td align="right">    41.49197</td>
    <td align="right">     0.10998</td>
    <td align="right">     7.69924</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.49399</td>
    <td align="right">    48.58234</td>
    <td align="right">     -0.5718</td>
    <td align="right">    14.74905</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.90687</td>
    <td align="right">    49.16970</td>
    <td align="right">     -0.3860</td>
    <td align="right">    10.18587</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.07354</td>
    <td align="right">    53.04494</td>
    <td align="right">     -0.2990</td>
    <td align="right">     8.85968</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07064</td>
    <td align="right">    52.84874</td>
    <td align="right">     -0.2957</td>
    <td align="right">     8.37697</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.48625</td>
    <td align="right">    52.27450</td>
    <td align="right">     -0.5531</td>
    <td align="right">    14.53944</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.29899</td>
    <td align="right">    46.32926</td>
    <td align="right">     -0.0050</td>
    <td align="right">     7.31042</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.38242</td>
    <td align="right">    35.40600</td>
    <td align="right">     -0.3368</td>
    <td align="right">     9.54295</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.46157</td>
    <td align="right">    31.71305</td>
    <td align="right">     -0.6298</td>
    <td align="right">    16.04766</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.42378</td>
    <td align="right">    41.98402</td>
    <td align="right">     -0.3702</td>
    <td align="right">    11.69795</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.18883</td>
    <td align="right">    26.98318</td>
    <td align="right">     -0.7692</td>
    <td align="right">     7.31042</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07354</td>
    <td align="right">    53.04494</td>
    <td align="right">     0.10998</td>
    <td align="right">    20.33898</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.55926</td>
    <td align="right">    28.17676</td>
    <td align="right">     -0.6606</td>
    <td align="right">    15.77326</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.03767</td>
    <td align="right">    30.91330</td>
    <td align="right">     -0.5036</td>
    <td align="right">    12.50018</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.98445</td>
    <td align="right">    37.25904</td>
    <td align="right">     -0.2012</td>
    <td align="right">     7.17157</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.62742</td>
    <td align="right">    43.69228</td>
    <td align="right">     0.00268</td>
    <td align="right">     6.27670</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.59384</td>
    <td align="right">    50.32183</td>
    <td align="right">     -0.6543</td>
    <td align="right">    15.26579</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.12502</td>
    <td align="right">    49.32779</td>
    <td align="right">     -0.4221</td>
    <td align="right">     9.40146</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.29361</td>
    <td align="right">    52.64837</td>
    <td align="right">     -0.3230</td>
    <td align="right">     7.78876</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28282</td>
    <td align="right">    52.23430</td>
    <td align="right">     -0.3122</td>
    <td align="right">     7.54286</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.18397</td>
    <td align="right">    50.72850</td>
    <td align="right">     -0.3957</td>
    <td align="right">     9.13767</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.44983</td>
    <td align="right">    44.53390</td>
    <td align="right">     0.23082</td>
    <td align="right">     6.88261</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.69782</td>
    <td align="right">    34.55236</td>
    <td align="right">     -0.0348</td>
    <td align="right">     6.34100</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.32194</td>
    <td align="right">    31.71061</td>
    <td align="right">     -0.4021</td>
    <td align="right">     9.98947</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.85889</td>
    <td align="right">    42.26512</td>
    <td align="right">     -0.3059</td>
    <td align="right">     9.49725</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.55926</td>
    <td align="right">    28.17676</td>
    <td align="right">     -0.6606</td>
    <td align="right">     6.27670</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29361</td>
    <td align="right">    52.64837</td>
    <td align="right">     0.23082</td>
    <td align="right">    15.77326</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.63013</td>
    <td align="right">    27.37877</td>
    <td align="right">     -0.6318</td>
    <td align="right">    14.64274</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.18842</td>
    <td align="right">    30.05580</td>
    <td align="right">     -0.4500</td>
    <td align="right">    11.35305</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.05257</td>
    <td align="right">    36.33871</td>
    <td align="right">     -0.1555</td>
    <td align="right">     6.64878</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.77664</td>
    <td align="right">    42.49726</td>
    <td align="right">     0.07279</td>
    <td align="right">     6.55558</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.62342</td>
    <td align="right">    48.97762</td>
    <td align="right">     -0.5849</td>
    <td align="right">    14.63076</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.12603</td>
    <td align="right">    48.25722</td>
    <td align="right">     -0.3619</td>
    <td align="right">     8.85876</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28775</td>
    <td align="right">    51.39800</td>
    <td align="right">     -0.2651</td>
    <td align="right">     7.82014</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27528</td>
    <td align="right">    51.09148</td>
    <td align="right">     -0.2603</td>
    <td align="right">     7.34852</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06180</td>
    <td align="right">    50.11603</td>
    <td align="right">     -0.3794</td>
    <td align="right">     9.58653</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.36270</td>
    <td align="right">    43.73267</td>
    <td align="right">     0.24174</td>
    <td align="right">     7.42224</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.56990</td>
    <td align="right">    33.88955</td>
    <td align="right">     -0.0392</td>
    <td align="right">     6.17331</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.24100</td>
    <td align="right">    31.19467</td>
    <td align="right">     -0.4003</td>
    <td align="right">     9.55119</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.86131</td>
    <td align="right">    41.33209</td>
    <td align="right">     -0.2674</td>
    <td align="right">     9.20968</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.63013</td>
    <td align="right">    27.37877</td>
    <td align="right">     -0.6318</td>
    <td align="right">     6.17331</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28775</td>
    <td align="right">    51.39800</td>
    <td align="right">     0.24174</td>
    <td align="right">    14.64274</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.11808</td>
    <td align="right">    26.76872</td>
    <td align="right">     -0.6729</td>
    <td align="right">    18.39147</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.89072</td>
    <td align="right">    29.20707</td>
    <td align="right">     -0.4688</td>
    <td align="right">    14.24116</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.98234</td>
    <td align="right">    35.79662</td>
    <td align="right">     -0.1516</td>
    <td align="right">     7.99589</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.48247</td>
    <td align="right">    42.61930</td>
    <td align="right">     -0.0037</td>
    <td align="right">     7.31419</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.32913</td>
    <td align="right">    52.05479</td>
    <td align="right">     -0.7039</td>
    <td align="right">    17.66169</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.07690</td>
    <td align="right">    53.48333</td>
    <td align="right">     -0.4061</td>
    <td align="right">     9.87893</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.33858</td>
    <td align="right">    58.07489</td>
    <td align="right">     -0.2675</td>
    <td align="right">     7.50454</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45471</td>
    <td align="right">    58.33740</td>
    <td align="right">     -0.1948</td>
    <td align="right">     6.70107</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19511</td>
    <td align="right">    53.26942</td>
    <td align="right">     -0.3265</td>
    <td align="right">     9.17935</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.38905</td>
    <td align="right">    44.25232</td>
    <td align="right">     0.28252</td>
    <td align="right">     9.20783</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.65049</td>
    <td align="right">    32.79291</td>
    <td align="right">     0.02247</td>
    <td align="right">     8.30901</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.35528</td>
    <td align="right">    29.99397</td>
    <td align="right">     -0.3233</td>
    <td align="right">    10.47870</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.78505</td>
    <td align="right">    43.17365</td>
    <td align="right">     -0.2673</td>
    <td align="right">    10.55810</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.11808</td>
    <td align="right">    26.76872</td>
    <td align="right">     -0.7039</td>
    <td align="right">     6.70107</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45471</td>
    <td align="right">    58.33740</td>
    <td align="right">     0.28252</td>
    <td align="right">    18.39147</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.64189</td>
    <td align="right">    27.34586</td>
    <td align="right">     -0.6317</td>
    <td align="right">    14.83340</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.09785</td>
    <td align="right">    30.13352</td>
    <td align="right">     -0.4736</td>
    <td align="right">    11.85688</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.04928</td>
    <td align="right">    36.23252</td>
    <td align="right">     -0.1555</td>
    <td align="right">     6.98307</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.67983</td>
    <td align="right">    42.64092</td>
    <td align="right">     0.05043</td>
    <td align="right">     6.49285</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.46577</td>
    <td align="right">    49.48718</td>
    <td align="right">     -0.6401</td>
    <td align="right">    15.53522</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.04276</td>
    <td align="right">    48.70321</td>
    <td align="right">     -0.3972</td>
    <td align="right">     9.48589</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.21023</td>
    <td align="right">    51.93135</td>
    <td align="right">     -0.3027</td>
    <td align="right">     8.07325</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26442</td>
    <td align="right">    51.29203</td>
    <td align="right">     -0.2694</td>
    <td align="right">     7.38275</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06021</td>
    <td align="right">    50.28839</td>
    <td align="right">     -0.3858</td>
    <td align="right">     9.63260</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.31023</td>
    <td align="right">    43.93115</td>
    <td align="right">     0.22915</td>
    <td align="right">     7.21294</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.50035</td>
    <td align="right">    33.92023</td>
    <td align="right">     -0.0550</td>
    <td align="right">     6.43487</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.21875</td>
    <td align="right">    31.20939</td>
    <td align="right">     -0.4089</td>
    <td align="right">     9.83727</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.80721</td>
    <td align="right">    41.51510</td>
    <td align="right">     -0.2862</td>
    <td align="right">     9.47337</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.64189</td>
    <td align="right">    27.34586</td>
    <td align="right">     -0.6401</td>
    <td align="right">     6.43487</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26442</td>
    <td align="right">    51.93135</td>
    <td align="right">     0.22915</td>
    <td align="right">    15.53522</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.48506</td>
    <td align="right">    29.82064</td>
    <td align="right">     -0.6531</td>
    <td align="right">    16.31193</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.20709</td>
    <td align="right">    31.18082</td>
    <td align="right">     -0.4400</td>
    <td align="right">    12.06278</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.61223</td>
    <td align="right">    35.49481</td>
    <td align="right">     -0.0373</td>
    <td align="right">     6.64234</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.39027</td>
    <td align="right">    41.18180</td>
    <td align="right">     0.20239</td>
    <td align="right">     7.07993</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.99653</td>
    <td align="right">    47.85215</td>
    <td align="right">     -0.4857</td>
    <td align="right">    10.91423</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.21970</td>
    <td align="right">    48.54189</td>
    <td align="right">     -0.3617</td>
    <td align="right">     8.43343</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.35473</td>
    <td align="right">    52.66834</td>
    <td align="right">     -0.2806</td>
    <td align="right">     7.45352</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30182</td>
    <td align="right">    52.70572</td>
    <td align="right">     -0.2924</td>
    <td align="right">     7.42773</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.09505</td>
    <td align="right">    51.07593</td>
    <td align="right">     -0.4237</td>
    <td align="right">     9.82077</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.14239</td>
    <td align="right">    45.44401</td>
    <td align="right">     0.16278</td>
    <td align="right">     6.68347</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.27726</td>
    <td align="right">    35.35056</td>
    <td align="right">     -0.1301</td>
    <td align="right">     6.94454</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.05283</td>
    <td align="right">    32.43607</td>
    <td align="right">     -0.4617</td>
    <td align="right">    11.81819</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.94086</td>
    <td align="right">    42.06428</td>
    <td align="right">     -0.2661</td>
    <td align="right">     9.27989</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.48506</td>
    <td align="right">    29.82064</td>
    <td align="right">     -0.6531</td>
    <td align="right">     6.64234</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35473</td>
    <td align="right">    52.70572</td>
    <td align="right">     0.20239</td>
    <td align="right">    16.31193</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.41581</td>
    <td align="right">    28.48229</td>
    <td align="right">     -0.6619</td>
    <td align="right">    16.06676</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.15693</td>
    <td align="right">    30.14084</td>
    <td align="right">     -0.4354</td>
    <td align="right">    11.73167</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.36903</td>
    <td align="right">    34.34665</td>
    <td align="right">     -0.0678</td>
    <td align="right">     6.55698</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.20610</td>
    <td align="right">    40.38056</td>
    <td align="right">     0.19293</td>
    <td align="right">     7.33366</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.84669</td>
    <td align="right">    46.91049</td>
    <td align="right">     -0.4846</td>
    <td align="right">    12.42355</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.14456</td>
    <td align="right">    47.67679</td>
    <td align="right">     -0.3420</td>
    <td align="right">     8.92103</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.30360</td>
    <td align="right">    51.71338</td>
    <td align="right">     -0.2526</td>
    <td align="right">     8.22599</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.22225</td>
    <td align="right">    51.91219</td>
    <td align="right">     -0.2789</td>
    <td align="right">     8.06221</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.82446</td>
    <td align="right">    50.65831</td>
    <td align="right">     -0.4647</td>
    <td align="right">    11.89662</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.85105</td>
    <td align="right">    44.69226</td>
    <td align="right">     0.12272</td>
    <td align="right">     7.02501</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    21.96465</td>
    <td align="right">    34.34134</td>
    <td align="right">     -0.1810</td>
    <td align="right">     7.05364</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.82806</td>
    <td align="right">    31.48731</td>
    <td align="right">     -0.4997</td>
    <td align="right">    11.96604</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.77081</td>
    <td align="right">    41.13175</td>
    <td align="right">     -0.2789</td>
    <td align="right">     9.75863</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.41581</td>
    <td align="right">    28.48229</td>
    <td align="right">     -0.6619</td>
    <td align="right">     6.55698</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.30360</td>
    <td align="right">    51.91219</td>
    <td align="right">     0.19293</td>
    <td align="right">    16.06676</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.39153</td>
    <td align="right">    28.38007</td>
    <td align="right">     -0.4144</td>
    <td align="right">    12.45269</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.96206</td>
    <td align="right">    29.78475</td>
    <td align="right">     -0.2394</td>
    <td align="right">     9.92245</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.11192</td>
    <td align="right">    33.96429</td>
    <td align="right">     0.09721</td>
    <td align="right">     7.05380</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.53843</td>
    <td align="right">    40.35089</td>
    <td align="right">     0.25043</td>
    <td align="right">     7.64140</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.98135</td>
    <td align="right">    47.59071</td>
    <td align="right">     -0.4801</td>
    <td align="right">    10.99628</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.18279</td>
    <td align="right">    48.48360</td>
    <td align="right">     -0.3699</td>
    <td align="right">     8.66430</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.33904</td>
    <td align="right">    52.48217</td>
    <td align="right">     -0.2803</td>
    <td align="right">     7.53007</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32155</td>
    <td align="right">    52.22500</td>
    <td align="right">     -0.2678</td>
    <td align="right">     7.29931</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.15892</td>
    <td align="right">    50.21169</td>
    <td align="right">     -0.3700</td>
    <td align="right">     9.37773</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.57349</td>
    <td align="right">    43.31727</td>
    <td align="right">     0.29401</td>
    <td align="right">     8.54196</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.07020</td>
    <td align="right">    33.05907</td>
    <td align="right">     0.07932</td>
    <td align="right">     7.48659</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.98227</td>
    <td align="right">    30.62117</td>
    <td align="right">     -0.2201</td>
    <td align="right">     9.37566</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.31103</td>
    <td align="right">    40.96091</td>
    <td align="right">     -0.1602</td>
    <td align="right">     8.85455</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.39153</td>
    <td align="right">    28.38007</td>
    <td align="right">     -0.4801</td>
    <td align="right">     7.05380</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33904</td>
    <td align="right">    52.48217</td>
    <td align="right">     0.29401</td>
    <td align="right">    12.45269</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.55230</td>
    <td align="right">    29.09456</td>
    <td align="right">     -0.6288</td>
    <td align="right">    15.49492</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.17259</td>
    <td align="right">    30.61392</td>
    <td align="right">     -0.4299</td>
    <td align="right">    11.72158</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.41850</td>
    <td align="right">    34.94641</td>
    <td align="right">     -0.0470</td>
    <td align="right">     6.96824</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.15738</td>
    <td align="right">    40.86308</td>
    <td align="right">     0.19116</td>
    <td align="right">     7.40055</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.72171</td>
    <td align="right">    47.66039</td>
    <td align="right">     -0.5158</td>
    <td align="right">    12.44152</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03254</td>
    <td align="right">    48.25310</td>
    <td align="right">     -0.3695</td>
    <td align="right">     9.26589</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.16845</td>
    <td align="right">    52.19572</td>
    <td align="right">     -0.2934</td>
    <td align="right">     8.24591</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16334</td>
    <td align="right">    52.02974</td>
    <td align="right">     -0.2886</td>
    <td align="right">     7.89520</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.78350</td>
    <td align="right">    50.94386</td>
    <td align="right">     -0.4695</td>
    <td align="right">    11.72705</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.83691</td>
    <td align="right">    45.14595</td>
    <td align="right">     0.12672</td>
    <td align="right">     6.91860</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.00469</td>
    <td align="right">    34.88243</td>
    <td align="right">     -0.1669</td>
    <td align="right">     7.22996</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.95138</td>
    <td align="right">    31.97990</td>
    <td align="right">     -0.4703</td>
    <td align="right">    11.58378</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.75934</td>
    <td align="right">    41.63510</td>
    <td align="right">     -0.2795</td>
    <td align="right">     9.72520</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.55230</td>
    <td align="right">    29.09456</td>
    <td align="right">     -0.6288</td>
    <td align="right">     6.91860</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16845</td>
    <td align="right">    52.19572</td>
    <td align="right">     0.19116</td>
    <td align="right">    15.49492</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.207755E+10</td>
    <td align="right">0.549191E+09</td>
    <td align="right">       40.83</td>
    <td align="right">0.133581E+10</td>
    <td align="right">0.741740E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">19-JAN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    27144.74</td>
    <td align="right">19-JAN-16:10</td>
    <td align="right">    20554.58</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">    13048.06</td>
    <td align="right">19-JAN-16:10</td>
    <td align="right">     6793.68</td>
    <td align="right">19-JAN-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.477256E+10</td>
    <td align="right">0.125409E+10</td>
    <td align="right">      100.92</td>
    <td align="right">0.419915E+10</td>
    <td align="right">0.573415E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">28-FEB-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    38309.77</td>
    <td align="right">28-FEB-13:50</td>
    <td align="right">    38309.77</td>
    <td align="right">28-FEB-13:50</td>
    <td align="right">     9182.92</td>
    <td align="right">18-FEB-16:30</td>
    <td align="right">     9224.70</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.168261E+11</td>
    <td align="right">0.424258E+10</td>
    <td align="right">      230.33</td>
    <td align="right">0.132163E+11</td>
    <td align="right">0.360982E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">29-MAR-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    53277.75</td>
    <td align="right">30-MAR-15:10</td>
    <td align="right">    53277.75</td>
    <td align="right">30-MAR-15:10</td>
    <td align="right">    18475.03</td>
    <td align="right">31-MAR-08:00</td>
    <td align="right">    13426.29</td>
    <td align="right">30-MAR-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.286974E+11</td>
    <td align="right">0.716226E+10</td>
    <td align="right">      299.87</td>
    <td align="right">0.235528E+11</td>
    <td align="right">0.514457E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    55652.87</td>
    <td align="right">04-APR-15:10</td>
    <td align="right">    54146.00</td>
    <td align="right">17-APR-14:00</td>
    <td align="right">    23015.77</td>
    <td align="right">03-APR-05:03</td>
    <td align="right">    14068.23</td>
    <td align="right">17-APR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.560334E+11</td>
    <td align="right">0.137636E+11</td>
    <td align="right">      396.10</td>
    <td align="right">0.404699E+11</td>
    <td align="right">0.155634E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-11:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    82784.22</td>
    <td align="right">30-MAY-15:20</td>
    <td align="right">    61116.12</td>
    <td align="right">30-MAY-15:10</td>
    <td align="right">    37449.88</td>
    <td align="right">30-MAY-04:02</td>
    <td align="right">    21586.67</td>
    <td align="right">30-MAY-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.911507E+11</td>
    <td align="right">0.229805E+11</td>
    <td align="right">      426.44</td>
    <td align="right">0.621493E+11</td>
    <td align="right">0.290014E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   114833.27</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">    72194.30</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    71314.65</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">    27753.51</td>
    <td align="right">23-JUN-12:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.106296E+12</td>
    <td align="right">0.269060E+11</td>
    <td align="right">      435.12</td>
    <td align="right">0.668296E+11</td>
    <td align="right">0.394668E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   113960.96</td>
    <td align="right">31-JUL-04:02</td>
    <td align="right">    85316.03</td>
    <td align="right">17-JUL-04:02</td>
    <td align="right">    71747.96</td>
    <td align="right">31-JUL-04:02</td>
    <td align="right">    31700.49</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.123474E+12</td>
    <td align="right">0.308901E+11</td>
    <td align="right">      463.99</td>
    <td align="right">0.751713E+11</td>
    <td align="right">0.483026E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   144671.19</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">    88710.08</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    62762.47</td>
    <td align="right">23-AUG-04:02</td>
    <td align="right">    32800.75</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.744311E+11</td>
    <td align="right">0.181034E+11</td>
    <td align="right">      407.61</td>
    <td align="right">0.501030E+11</td>
    <td align="right">0.243281E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   115715.98</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">    79043.80</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    41021.53</td>
    <td align="right">16-SEP-17:00</td>
    <td align="right">    28303.94</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.313679E+11</td>
    <td align="right">0.764852E+10</td>
    <td align="right">      263.28</td>
    <td align="right">0.220126E+11</td>
    <td align="right">0.935531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    87722.18</td>
    <td align="right">18-OCT-16:00</td>
    <td align="right">    62023.69</td>
    <td align="right">10-OCT-16:00</td>
    <td align="right">    40922.81</td>
    <td align="right">18-OCT-15:20</td>
    <td align="right">    20577.42</td>
    <td align="right">18-OCT-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119108E+11</td>
    <td align="right">0.300988E+10</td>
    <td align="right">      167.87</td>
    <td align="right">0.917034E+10</td>
    <td align="right">0.274043E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    44345.56</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">    35935.28</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">    16462.44</td>
    <td align="right">27-NOV-18:10</td>
    <td align="right">    10188.36</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.395237E+10</td>
    <td align="right">0.991335E+09</td>
    <td align="right">       66.50</td>
    <td align="right">0.254951E+10</td>
    <td align="right">0.140286E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    41635.25</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">    33782.83</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">    19314.21</td>
    <td align="right">13-DEC-16:10</td>
    <td align="right">     9661.06</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.550990E+12</td>
    <td align="right">0.137501E+12</td>
    <td align="right">     3298.87</td>
    <td align="right">0.370759E+12</td>
    <td align="right">0.180230E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.207755E+10</td>
    <td align="right">0.549191E+09</td>
    <td align="right">       40.83</td>
    <td align="right">0.133581E+10</td>
    <td align="right">0.573415E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27144.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20554.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9182.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6793.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.123474E+12</td>
    <td align="right">0.308901E+11</td>
    <td align="right">      463.99</td>
    <td align="right">0.751713E+11</td>
    <td align="right">0.483026E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   144671.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88710.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71747.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32800.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.144042E+10</td>
    <td align="right">0.385105E+09</td>
    <td align="right">       43.10</td>
    <td align="right">0.889206E+09</td>
    <td align="right">0.551211E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18605.86</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">    13728.87</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">     9247.07</td>
    <td align="right">19-JAN-22:00</td>
    <td align="right">     4741.84</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.353399E+10</td>
    <td align="right">0.937274E+09</td>
    <td align="right">      108.97</td>
    <td align="right">0.308220E+10</td>
    <td align="right">0.451789E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    27092.85</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">    27092.85</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">     6970.23</td>
    <td align="right">18-FEB-16:30</td>
    <td align="right">     6673.28</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121406E+11</td>
    <td align="right">0.308934E+10</td>
    <td align="right">      245.21</td>
    <td align="right">0.926454E+10</td>
    <td align="right">0.287604E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">29-MAR-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    44570.40</td>
    <td align="right">30-MAR-15:20</td>
    <td align="right">    44570.40</td>
    <td align="right">30-MAR-15:20</td>
    <td align="right">    13506.01</td>
    <td align="right">31-MAR-10:00</td>
    <td align="right">    11228.17</td>
    <td align="right">30-MAR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.220625E+11</td>
    <td align="right">0.554243E+10</td>
    <td align="right">      314.97</td>
    <td align="right">0.177699E+11</td>
    <td align="right">0.429256E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    49262.02</td>
    <td align="right">17-APR-15:50</td>
    <td align="right">    49262.02</td>
    <td align="right">17-APR-15:50</td>
    <td align="right">    17697.65</td>
    <td align="right">04-APR-13:30</td>
    <td align="right">    12796.42</td>
    <td align="right">17-APR-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.421690E+11</td>
    <td align="right">0.104306E+11</td>
    <td align="right">      408.74</td>
    <td align="right">0.300738E+11</td>
    <td align="right">0.120952E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    58934.78</td>
    <td align="right">31-MAY-10:10</td>
    <td align="right">    51463.22</td>
    <td align="right">16-MAY-15:50</td>
    <td align="right">    33318.87</td>
    <td align="right">31-MAY-04:03</td>
    <td align="right">    15139.54</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.615932E+11</td>
    <td align="right">0.157402E+11</td>
    <td align="right">      435.91</td>
    <td align="right">0.441664E+11</td>
    <td align="right">0.174268E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   106315.26</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    65473.22</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    46887.78</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">    24290.16</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.702263E+11</td>
    <td align="right">0.180466E+11</td>
    <td align="right">      444.11</td>
    <td align="right">0.467896E+11</td>
    <td align="right">0.234367E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    98093.59</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">    66379.75</td>
    <td align="right">17-JUL-04:02</td>
    <td align="right">    45444.14</td>
    <td align="right">31-JUL-04:02</td>
    <td align="right">    22530.67</td>
    <td align="right">07-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.790631E+11</td>
    <td align="right">0.200698E+11</td>
    <td align="right">      467.53</td>
    <td align="right">0.515882E+11</td>
    <td align="right">0.274749E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   114815.43</td>
    <td align="right">12-AUG-05:02</td>
    <td align="right">    65816.02</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    59999.61</td>
    <td align="right">12-AUG-05:02</td>
    <td align="right">    25761.87</td>
    <td align="right">12-AUG-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.506821E+11</td>
    <td align="right">0.124114E+11</td>
    <td align="right">      405.08</td>
    <td align="right">0.342332E+11</td>
    <td align="right">0.164489E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    78367.40</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">    56259.37</td>
    <td align="right">09-SEP-05:02</td>
    <td align="right">    35380.34</td>
    <td align="right">16-SEP-16:00</td>
    <td align="right">    17926.83</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.217392E+11</td>
    <td align="right">0.533300E+10</td>
    <td align="right">      269.74</td>
    <td align="right">0.148517E+11</td>
    <td align="right">0.688752E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-08:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    88645.52</td>
    <td align="right">19-OCT-05:02</td>
    <td align="right">    43747.89</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">    59083.46</td>
    <td align="right">19-OCT-05:02</td>
    <td align="right">    20097.44</td>
    <td align="right">19-OCT-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.832004E+10</td>
    <td align="right">0.213573E+10</td>
    <td align="right">      186.90</td>
    <td align="right">0.603723E+10</td>
    <td align="right">0.228281E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    30814.41</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">    22783.34</td>
    <td align="right">02-NOV-14:00</td>
    <td align="right">    13791.40</td>
    <td align="right">27-NOV-18:50</td>
    <td align="right">     7260.11</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.264013E+10</td>
    <td align="right">0.678399E+09</td>
    <td align="right">       77.52</td>
    <td align="right">0.161279E+10</td>
    <td align="right">0.102734E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    28503.02</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">    20133.96</td>
    <td align="right">12-DEC-14:10</td>
    <td align="right">    12880.19</td>
    <td align="right">13-DEC-11:00</td>
    <td align="right">     6791.48</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.375611E+12</td>
    <td align="right">0.947999E+11</td>
    <td align="right">     3407.79</td>
    <td align="right">0.260359E+12</td>
    <td align="right">0.115252E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.144042E+10</td>
    <td align="right">0.385105E+09</td>
    <td align="right">       43.10</td>
    <td align="right">0.889206E+09</td>
    <td align="right">0.451789E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18605.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13728.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6970.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4741.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.790631E+11</td>
    <td align="right">0.200698E+11</td>
    <td align="right">      467.53</td>
    <td align="right">0.515882E+11</td>
    <td align="right">0.274749E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   114815.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">    66379.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">    59999.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25761.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154255E+10</td>
    <td align="right">0.412265E+09</td>
    <td align="right">       40.83</td>
    <td align="right">0.953441E+09</td>
    <td align="right">0.589106E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19922.98</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">    14706.99</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">     9767.79</td>
    <td align="right">19-JAN-22:00</td>
    <td align="right">     5078.49</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.356846E+10</td>
    <td align="right">0.950600E+09</td>
    <td align="right">      101.44</td>
    <td align="right">0.307685E+10</td>
    <td align="right">0.491609E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    26446.78</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">    26446.78</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">     7462.76</td>
    <td align="right">18-FEB-16:40</td>
    <td align="right">     6628.09</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127841E+11</td>
    <td align="right">0.325819E+10</td>
    <td align="right">      229.50</td>
    <td align="right">0.974577E+10</td>
    <td align="right">0.303830E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">29-MAR-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    50148.05</td>
    <td align="right">30-MAR-15:20</td>
    <td align="right">    50148.05</td>
    <td align="right">30-MAR-15:20</td>
    <td align="right">    13380.49</td>
    <td align="right">31-MAR-11:20</td>
    <td align="right">    12631.98</td>
    <td align="right">30-MAR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.239440E+11</td>
    <td align="right">0.601456E+10</td>
    <td align="right">      309.01</td>
    <td align="right">0.194396E+11</td>
    <td align="right">0.450446E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    54659.18</td>
    <td align="right">17-APR-14:50</td>
    <td align="right">    54659.18</td>
    <td align="right">17-APR-14:50</td>
    <td align="right">    17624.06</td>
    <td align="right">04-APR-13:50</td>
    <td align="right">    14197.24</td>
    <td align="right">17-APR-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.481799E+11</td>
    <td align="right">0.118911E+11</td>
    <td align="right">      407.69</td>
    <td align="right">0.347093E+11</td>
    <td align="right">0.134705E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    79503.59</td>
    <td align="right">30-MAY-15:20</td>
    <td align="right">    60604.86</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">    38355.74</td>
    <td align="right">31-MAY-05:03</td>
    <td align="right">    20955.28</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.794613E+11</td>
    <td align="right">0.200366E+11</td>
    <td align="right">      433.26</td>
    <td align="right">0.536179E+11</td>
    <td align="right">0.258434E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   118424.75</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    68397.25</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    50027.50</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    26996.42</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.931236E+11</td>
    <td align="right">0.235350E+11</td>
    <td align="right">      443.58</td>
    <td align="right">0.577714E+11</td>
    <td align="right">0.353522E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   100021.60</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">    73321.18</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">    50307.88</td>
    <td align="right">27-JUL-05:02</td>
    <td align="right">    29348.93</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.105150E+12</td>
    <td align="right">0.261921E+11</td>
    <td align="right">      467.22</td>
    <td align="right">0.623268E+11</td>
    <td align="right">0.428231E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   122558.03</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">    71806.72</td>
    <td align="right">02-AUG-16:00</td>
    <td align="right">    64462.94</td>
    <td align="right">12-AUG-05:02</td>
    <td align="right">    28009.53</td>
    <td align="right">01-AUG-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.583415E+11</td>
    <td align="right">0.142178E+11</td>
    <td align="right">      401.29</td>
    <td align="right">0.372813E+11</td>
    <td align="right">0.210602E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    94304.18</td>
    <td align="right">06-SEP-14:00</td>
    <td align="right">    63154.42</td>
    <td align="right">07-SEP-15:30</td>
    <td align="right">    36941.15</td>
    <td align="right">16-SEP-17:00</td>
    <td align="right">    24775.77</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.228833E+11</td>
    <td align="right">0.561452E+10</td>
    <td align="right">      256.97</td>
    <td align="right">0.150169E+11</td>
    <td align="right">0.786642E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    86253.53</td>
    <td align="right">19-OCT-05:02</td>
    <td align="right">    51128.27</td>
    <td align="right">10-OCT-16:00</td>
    <td align="right">    57499.33</td>
    <td align="right">19-OCT-05:02</td>
    <td align="right">    19561.97</td>
    <td align="right">19-OCT-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.815079E+10</td>
    <td align="right">0.210484E+10</td>
    <td align="right">      163.99</td>
    <td align="right">0.576473E+10</td>
    <td align="right">0.238606E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">05-NOV-14:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    33599.42</td>
    <td align="right">05-NOV-14:32</td>
    <td align="right">    24421.01</td>
    <td align="right">05-NOV-14:32</td>
    <td align="right">    14151.37</td>
    <td align="right">04-NOV-16:00</td>
    <td align="right">     7927.55</td>
    <td align="right">05-NOV-14:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.268123E+10</td>
    <td align="right">0.692640E+09</td>
    <td align="right">       64.67</td>
    <td align="right">0.161670E+10</td>
    <td align="right">0.106454E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    29458.57</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">    20512.47</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">    12876.39</td>
    <td align="right">13-DEC-11:00</td>
    <td align="right">     7071.89</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.459811E+12</td>
    <td align="right">0.114920E+12</td>
    <td align="right">     3319.44</td>
    <td align="right">0.301321E+12</td>
    <td align="right">0.158490E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.154255E+10</td>
    <td align="right">0.412265E+09</td>
    <td align="right">       40.83</td>
    <td align="right">0.953441E+09</td>
    <td align="right">0.491609E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19922.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14706.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7462.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5078.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105150E+12</td>
    <td align="right">0.261921E+11</td>
    <td align="right">      467.22</td>
    <td align="right">0.623268E+11</td>
    <td align="right">0.428231E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   122558.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">    73321.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">    64462.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29348.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      252.44</td>
    <td align="right">        0.00</td>
    <td align="right">      252.44</td>
    <td align="right">       33.37</td>
    <td align="right">     1699.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      279.81</td>
    <td align="right">        0.00</td>
    <td align="right">      279.81</td>
    <td align="right">      105.62</td>
    <td align="right">     1393.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      392.84</td>
    <td align="right">        0.00</td>
    <td align="right">      392.84</td>
    <td align="right">      235.19</td>
    <td align="right">      878.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      475.15</td>
    <td align="right">        2.08</td>
    <td align="right">      473.07</td>
    <td align="right">      474.77</td>
    <td align="right">      698.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      568.23</td>
    <td align="right">       18.06</td>
    <td align="right">      550.16</td>
    <td align="right">      706.94</td>
    <td align="right">      451.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      625.32</td>
    <td align="right">       41.18</td>
    <td align="right">      584.15</td>
    <td align="right">     1024.21</td>
    <td align="right">      278.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      590.01</td>
    <td align="right">       28.59</td>
    <td align="right">      561.42</td>
    <td align="right">     1038.90</td>
    <td align="right">      200.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      524.76</td>
    <td align="right">        5.68</td>
    <td align="right">      519.08</td>
    <td align="right">      974.10</td>
    <td align="right">      165.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      396.70</td>
    <td align="right">        0.05</td>
    <td align="right">      396.64</td>
    <td align="right">      554.75</td>
    <td align="right">      377.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      301.62</td>
    <td align="right">        0.00</td>
    <td align="right">      301.62</td>
    <td align="right">      240.89</td>
    <td align="right">      803.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.94</td>
    <td align="right">        0.00</td>
    <td align="right">      269.94</td>
    <td align="right">      124.76</td>
    <td align="right">     1094.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      233.37</td>
    <td align="right">        0.00</td>
    <td align="right">      233.37</td>
    <td align="right">       30.76</td>
    <td align="right">     1375.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      409.89</td>
    <td align="right">        8.00</td>
    <td align="right">      401.88</td>
    <td align="right">      464.04</td>
    <td align="right">      781.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      233.37</td>
    <td align="right">        0.00</td>
    <td align="right">      233.37</td>
    <td align="right">       30.76</td>
    <td align="right">      165.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      625.32</td>
    <td align="right">       41.18</td>
    <td align="right">      584.15</td>
    <td align="right">     1038.90</td>
    <td align="right">     1699.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      369.58</td>
    <td align="right">      166.69</td>
    <td align="right">      202.89</td>
    <td align="right">      227.20</td>
    <td align="right">     1009.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      465.93</td>
    <td align="right">      250.34</td>
    <td align="right">      215.60</td>
    <td align="right">      414.82</td>
    <td align="right">      829.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      586.25</td>
    <td align="right">      266.89</td>
    <td align="right">      319.35</td>
    <td align="right">      614.74</td>
    <td align="right">      528.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      708.92</td>
    <td align="right">      323.27</td>
    <td align="right">      385.65</td>
    <td align="right">      910.92</td>
    <td align="right">      427.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      778.39</td>
    <td align="right">      329.16</td>
    <td align="right">      449.23</td>
    <td align="right">     1113.07</td>
    <td align="right">      289.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      805.88</td>
    <td align="right">      337.75</td>
    <td align="right">      468.13</td>
    <td align="right">     1327.50</td>
    <td align="right">      183.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      785.77</td>
    <td align="right">      330.34</td>
    <td align="right">      455.44</td>
    <td align="right">     1348.81</td>
    <td align="right">      132.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      718.75</td>
    <td align="right">      285.16</td>
    <td align="right">      433.59</td>
    <td align="right">     1256.03</td>
    <td align="right">      108.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      590.76</td>
    <td align="right">      261.77</td>
    <td align="right">      328.98</td>
    <td align="right">      890.64</td>
    <td align="right">      237.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      503.93</td>
    <td align="right">      262.20</td>
    <td align="right">      241.72</td>
    <td align="right">      597.41</td>
    <td align="right">      487.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      402.88</td>
    <td align="right">      182.41</td>
    <td align="right">      220.46</td>
    <td align="right">      362.49</td>
    <td align="right">      645.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      348.97</td>
    <td align="right">      159.07</td>
    <td align="right">      189.90</td>
    <td align="right">      227.36</td>
    <td align="right">      808.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      589.43</td>
    <td align="right">      262.88</td>
    <td align="right">      326.55</td>
    <td align="right">      776.12</td>
    <td align="right">      472.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      348.97</td>
    <td align="right">      159.07</td>
    <td align="right">      189.90</td>
    <td align="right">      227.20</td>
    <td align="right">      108.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      805.88</td>
    <td align="right">      337.75</td>
    <td align="right">      468.13</td>
    <td align="right">     1348.81</td>
    <td align="right">     1009.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1350.40</td>
    <td align="right">      941.59</td>
    <td align="right">      408.81</td>
    <td align="right">     1486.10</td>
    <td align="right">     1403.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1260.36</td>
    <td align="right">      844.94</td>
    <td align="right">      415.41</td>
    <td align="right">     1461.27</td>
    <td align="right">     1218.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1133.05</td>
    <td align="right">      590.38</td>
    <td align="right">      542.66</td>
    <td align="right">     1318.69</td>
    <td align="right">      853.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      848.44</td>
    <td align="right">      275.99</td>
    <td align="right">      572.45</td>
    <td align="right">     1004.67</td>
    <td align="right">      710.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      685.47</td>
    <td align="right">       79.44</td>
    <td align="right">      606.03</td>
    <td align="right">      872.04</td>
    <td align="right">      473.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      633.78</td>
    <td align="right">       35.03</td>
    <td align="right">      598.75</td>
    <td align="right">     1036.80</td>
    <td align="right">      298.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      640.75</td>
    <td align="right">       47.55</td>
    <td align="right">      593.20</td>
    <td align="right">     1103.54</td>
    <td align="right">      209.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      765.07</td>
    <td align="right">      142.72</td>
    <td align="right">      622.34</td>
    <td align="right">     1311.56</td>
    <td align="right">      173.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      841.41</td>
    <td align="right">      312.81</td>
    <td align="right">      528.60</td>
    <td align="right">     1229.54</td>
    <td align="right">      384.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1220.21</td>
    <td align="right">      790.48</td>
    <td align="right">      429.73</td>
    <td align="right">     1646.83</td>
    <td align="right">      777.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1312.99</td>
    <td align="right">      871.40</td>
    <td align="right">      441.60</td>
    <td align="right">     1668.92</td>
    <td align="right">      995.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1331.08</td>
    <td align="right">      936.50</td>
    <td align="right">      394.58</td>
    <td align="right">     1573.47</td>
    <td align="right">     1181.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1000.81</td>
    <td align="right">      487.41</td>
    <td align="right">      513.40</td>
    <td align="right">     1309.02</td>
    <td align="right">      720.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      633.78</td>
    <td align="right">       35.03</td>
    <td align="right">      394.58</td>
    <td align="right">      872.04</td>
    <td align="right">      173.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1350.40</td>
    <td align="right">      941.59</td>
    <td align="right">      622.34</td>
    <td align="right">     1668.92</td>
    <td align="right">     1403.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      379.62</td>
    <td align="right">      176.09</td>
    <td align="right">      203.53</td>
    <td align="right">      267.97</td>
    <td align="right">     1048.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      435.80</td>
    <td align="right">      203.76</td>
    <td align="right">      232.04</td>
    <td align="right">      411.40</td>
    <td align="right">      876.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      642.40</td>
    <td align="right">      310.44</td>
    <td align="right">      331.96</td>
    <td align="right">      745.87</td>
    <td align="right">      568.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      722.69</td>
    <td align="right">      330.73</td>
    <td align="right">      391.96</td>
    <td align="right">      971.36</td>
    <td align="right">      463.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      726.26</td>
    <td align="right">      275.14</td>
    <td align="right">      451.12</td>
    <td align="right">     1067.35</td>
    <td align="right">      313.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      763.75</td>
    <td align="right">      293.79</td>
    <td align="right">      469.95</td>
    <td align="right">     1281.22</td>
    <td align="right">      201.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      720.40</td>
    <td align="right">      267.09</td>
    <td align="right">      453.31</td>
    <td align="right">     1255.08</td>
    <td align="right">      140.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      705.91</td>
    <td align="right">      263.99</td>
    <td align="right">      441.92</td>
    <td align="right">     1243.74</td>
    <td align="right">      117.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      575.16</td>
    <td align="right">      239.60</td>
    <td align="right">      335.56</td>
    <td align="right">      883.30</td>
    <td align="right">      250.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      512.37</td>
    <td align="right">      265.98</td>
    <td align="right">      246.39</td>
    <td align="right">      654.25</td>
    <td align="right">      525.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      408.89</td>
    <td align="right">      183.52</td>
    <td align="right">      225.37</td>
    <td align="right">      424.00</td>
    <td align="right">      703.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      337.33</td>
    <td align="right">      147.54</td>
    <td align="right">      189.79</td>
    <td align="right">      256.82</td>
    <td align="right">      866.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      578.27</td>
    <td align="right">      246.65</td>
    <td align="right">      331.62</td>
    <td align="right">      790.52</td>
    <td align="right">      504.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      337.33</td>
    <td align="right">      147.54</td>
    <td align="right">      189.79</td>
    <td align="right">      256.82</td>
    <td align="right">      117.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      763.75</td>
    <td align="right">      330.73</td>
    <td align="right">      469.95</td>
    <td align="right">     1281.22</td>
    <td align="right">     1048.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       84.14</td>
    <td align="right">        0.00</td>
    <td align="right">       84.14</td>
    <td align="right">       10.15</td>
    <td align="right">      602.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       93.27</td>
    <td align="right">        0.00</td>
    <td align="right">       93.27</td>
    <td align="right">       36.04</td>
    <td align="right">      484.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      130.94</td>
    <td align="right">        0.00</td>
    <td align="right">      130.94</td>
    <td align="right">       86.05</td>
    <td align="right">      291.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      158.38</td>
    <td align="right">        0.69</td>
    <td align="right">      157.68</td>
    <td align="right">      173.76</td>
    <td align="right">      220.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      189.40</td>
    <td align="right">        6.02</td>
    <td align="right">      183.38</td>
    <td align="right">      250.30</td>
    <td align="right">      139.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      208.43</td>
    <td align="right">       13.73</td>
    <td align="right">      194.71</td>
    <td align="right">      349.82</td>
    <td align="right">       88.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      196.66</td>
    <td align="right">        9.53</td>
    <td align="right">      187.13</td>
    <td align="right">      353.84</td>
    <td align="right">       63.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      174.91</td>
    <td align="right">        1.89</td>
    <td align="right">      173.02</td>
    <td align="right">      329.10</td>
    <td align="right">       54.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      132.23</td>
    <td align="right">        0.02</td>
    <td align="right">      132.21</td>
    <td align="right">      183.06</td>
    <td align="right">      137.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      100.54</td>
    <td align="right">        0.00</td>
    <td align="right">      100.54</td>
    <td align="right">       74.77</td>
    <td align="right">      304.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       89.98</td>
    <td align="right">        0.00</td>
    <td align="right">       89.98</td>
    <td align="right">       33.15</td>
    <td align="right">      416.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       77.78</td>
    <td align="right">        0.00</td>
    <td align="right">       77.78</td>
    <td align="right">        8.06</td>
    <td align="right">      514.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      136.62</td>
    <td align="right">        2.67</td>
    <td align="right">      133.95</td>
    <td align="right">      158.04</td>
    <td align="right">      275.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       77.78</td>
    <td align="right">        0.00</td>
    <td align="right">       77.78</td>
    <td align="right">        8.06</td>
    <td align="right">       54.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      208.43</td>
    <td align="right">       13.73</td>
    <td align="right">      194.71</td>
    <td align="right">      353.84</td>
    <td align="right">      602.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       84.15</td>
    <td align="right">        0.00</td>
    <td align="right">       84.15</td>
    <td align="right">       10.15</td>
    <td align="right">      602.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       93.27</td>
    <td align="right">        0.00</td>
    <td align="right">       93.27</td>
    <td align="right">       36.04</td>
    <td align="right">      484.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      130.95</td>
    <td align="right">        0.00</td>
    <td align="right">      130.95</td>
    <td align="right">       86.06</td>
    <td align="right">      291.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      158.39</td>
    <td align="right">        0.69</td>
    <td align="right">      157.69</td>
    <td align="right">      173.77</td>
    <td align="right">      220.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      189.41</td>
    <td align="right">        6.02</td>
    <td align="right">      183.39</td>
    <td align="right">      250.32</td>
    <td align="right">      139.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      208.44</td>
    <td align="right">       13.73</td>
    <td align="right">      194.72</td>
    <td align="right">      349.85</td>
    <td align="right">       88.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      196.67</td>
    <td align="right">        9.53</td>
    <td align="right">      187.14</td>
    <td align="right">      353.87</td>
    <td align="right">       63.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      174.92</td>
    <td align="right">        1.89</td>
    <td align="right">      173.03</td>
    <td align="right">      329.12</td>
    <td align="right">       54.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      132.23</td>
    <td align="right">        0.02</td>
    <td align="right">      132.22</td>
    <td align="right">      183.07</td>
    <td align="right">      137.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      100.54</td>
    <td align="right">        0.00</td>
    <td align="right">      100.54</td>
    <td align="right">       74.77</td>
    <td align="right">      304.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       89.98</td>
    <td align="right">        0.00</td>
    <td align="right">       89.98</td>
    <td align="right">       33.15</td>
    <td align="right">      416.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       77.79</td>
    <td align="right">        0.00</td>
    <td align="right">       77.79</td>
    <td align="right">        8.06</td>
    <td align="right">      514.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      136.63</td>
    <td align="right">        2.67</td>
    <td align="right">      133.96</td>
    <td align="right">      158.05</td>
    <td align="right">      275.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       77.79</td>
    <td align="right">        0.00</td>
    <td align="right">       77.79</td>
    <td align="right">        8.06</td>
    <td align="right">       54.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      208.44</td>
    <td align="right">       13.73</td>
    <td align="right">      194.72</td>
    <td align="right">      353.87</td>
    <td align="right">      602.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       84.15</td>
    <td align="right">        0.00</td>
    <td align="right">       84.15</td>
    <td align="right">       10.15</td>
    <td align="right">      602.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       93.27</td>
    <td align="right">        0.00</td>
    <td align="right">       93.27</td>
    <td align="right">       36.04</td>
    <td align="right">      484.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      130.95</td>
    <td align="right">        0.00</td>
    <td align="right">      130.95</td>
    <td align="right">       86.06</td>
    <td align="right">      291.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      158.39</td>
    <td align="right">        0.69</td>
    <td align="right">      157.69</td>
    <td align="right">      173.77</td>
    <td align="right">      220.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      189.41</td>
    <td align="right">        6.02</td>
    <td align="right">      183.39</td>
    <td align="right">      250.32</td>
    <td align="right">      139.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      208.44</td>
    <td align="right">       13.73</td>
    <td align="right">      194.72</td>
    <td align="right">      349.85</td>
    <td align="right">       88.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      196.67</td>
    <td align="right">        9.53</td>
    <td align="right">      187.14</td>
    <td align="right">      353.87</td>
    <td align="right">       63.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      174.92</td>
    <td align="right">        1.89</td>
    <td align="right">      173.03</td>
    <td align="right">      329.12</td>
    <td align="right">       54.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      132.23</td>
    <td align="right">        0.02</td>
    <td align="right">      132.22</td>
    <td align="right">      183.07</td>
    <td align="right">      137.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      100.54</td>
    <td align="right">        0.00</td>
    <td align="right">      100.54</td>
    <td align="right">       74.77</td>
    <td align="right">      304.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       89.98</td>
    <td align="right">        0.00</td>
    <td align="right">       89.98</td>
    <td align="right">       33.15</td>
    <td align="right">      416.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       77.79</td>
    <td align="right">        0.00</td>
    <td align="right">       77.79</td>
    <td align="right">        8.06</td>
    <td align="right">      514.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      136.63</td>
    <td align="right">        2.67</td>
    <td align="right">      133.96</td>
    <td align="right">      158.05</td>
    <td align="right">      275.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       77.79</td>
    <td align="right">        0.00</td>
    <td align="right">       77.79</td>
    <td align="right">        8.06</td>
    <td align="right">       54.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      208.44</td>
    <td align="right">       13.73</td>
    <td align="right">      194.72</td>
    <td align="right">      353.87</td>
    <td align="right">      602.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      355.52</td>
    <td align="right">      160.35</td>
    <td align="right">      195.17</td>
    <td align="right">      212.56</td>
    <td align="right">     1035.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      448.21</td>
    <td align="right">      240.81</td>
    <td align="right">      207.39</td>
    <td align="right">      398.92</td>
    <td align="right">      835.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      563.94</td>
    <td align="right">      256.74</td>
    <td align="right">      307.20</td>
    <td align="right">      607.51</td>
    <td align="right">      511.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      681.95</td>
    <td align="right">      310.97</td>
    <td align="right">      370.98</td>
    <td align="right">      906.48</td>
    <td align="right">      395.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      748.78</td>
    <td align="right">      316.64</td>
    <td align="right">      432.14</td>
    <td align="right">     1099.04</td>
    <td align="right">      265.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      775.23</td>
    <td align="right">      324.90</td>
    <td align="right">      450.33</td>
    <td align="right">     1293.57</td>
    <td align="right">      172.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      755.88</td>
    <td align="right">      317.77</td>
    <td align="right">      438.11</td>
    <td align="right">     1311.19</td>
    <td align="right">      125.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      691.41</td>
    <td align="right">      274.31</td>
    <td align="right">      417.10</td>
    <td align="right">     1216.08</td>
    <td align="right">      106.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      568.28</td>
    <td align="right">      251.81</td>
    <td align="right">      316.47</td>
    <td align="right">      852.94</td>
    <td align="right">      252.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      484.76</td>
    <td align="right">      252.23</td>
    <td align="right">      232.53</td>
    <td align="right">      560.06</td>
    <td align="right">      530.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      387.55</td>
    <td align="right">      175.47</td>
    <td align="right">      212.08</td>
    <td align="right">      322.55</td>
    <td align="right">      706.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      335.69</td>
    <td align="right">      153.02</td>
    <td align="right">      182.68</td>
    <td align="right">      205.98</td>
    <td align="right">      874.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      567.00</td>
    <td align="right">      252.88</td>
    <td align="right">      314.12</td>
    <td align="right">      750.74</td>
    <td align="right">      482.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      335.69</td>
    <td align="right">      153.02</td>
    <td align="right">      182.68</td>
    <td align="right">      205.98</td>
    <td align="right">      106.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      775.23</td>
    <td align="right">      324.90</td>
    <td align="right">      450.33</td>
    <td align="right">     1311.19</td>
    <td align="right">     1035.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.06</td>
    <td align="right">        6.34</td>
    <td align="right">        7.72</td>
    <td align="right">        8.40</td>
    <td align="right">       40.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.72</td>
    <td align="right">        9.52</td>
    <td align="right">        8.20</td>
    <td align="right">       15.77</td>
    <td align="right">       33.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.30</td>
    <td align="right">       10.15</td>
    <td align="right">       12.15</td>
    <td align="right">       24.02</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.96</td>
    <td align="right">       12.30</td>
    <td align="right">       14.67</td>
    <td align="right">       35.84</td>
    <td align="right">       15.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.61</td>
    <td align="right">       12.52</td>
    <td align="right">       17.09</td>
    <td align="right">       43.46</td>
    <td align="right">       10.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.65</td>
    <td align="right">       12.85</td>
    <td align="right">       17.81</td>
    <td align="right">       51.15</td>
    <td align="right">        6.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.89</td>
    <td align="right">       12.56</td>
    <td align="right">       17.32</td>
    <td align="right">       51.84</td>
    <td align="right">        4.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.34</td>
    <td align="right">       10.85</td>
    <td align="right">       16.49</td>
    <td align="right">       48.08</td>
    <td align="right">        4.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.47</td>
    <td align="right">        9.96</td>
    <td align="right">       12.51</td>
    <td align="right">       33.72</td>
    <td align="right">        9.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.17</td>
    <td align="right">        9.97</td>
    <td align="right">        9.19</td>
    <td align="right">       22.14</td>
    <td align="right">       20.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.32</td>
    <td align="right">        6.94</td>
    <td align="right">        8.39</td>
    <td align="right">       12.75</td>
    <td align="right">       27.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.27</td>
    <td align="right">        6.05</td>
    <td align="right">        7.22</td>
    <td align="right">        8.14</td>
    <td align="right">       34.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.42</td>
    <td align="right">       10.00</td>
    <td align="right">       12.42</td>
    <td align="right">       29.68</td>
    <td align="right">       19.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.27</td>
    <td align="right">        6.05</td>
    <td align="right">        7.22</td>
    <td align="right">        8.14</td>
    <td align="right">        4.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       30.65</td>
    <td align="right">       12.85</td>
    <td align="right">       17.81</td>
    <td align="right">       51.84</td>
    <td align="right">       40.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      450.15</td>
    <td align="right">      313.87</td>
    <td align="right">      136.27</td>
    <td align="right">      502.85</td>
    <td align="right">      489.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      420.13</td>
    <td align="right">      281.66</td>
    <td align="right">      138.48</td>
    <td align="right">      496.21</td>
    <td align="right">      419.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      377.69</td>
    <td align="right">      196.80</td>
    <td align="right">      180.89</td>
    <td align="right">      454.78</td>
    <td align="right">      283.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      282.82</td>
    <td align="right">       92.00</td>
    <td align="right">      190.82</td>
    <td align="right">      352.93</td>
    <td align="right">      222.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      228.50</td>
    <td align="right">       26.48</td>
    <td align="right">      202.02</td>
    <td align="right">      306.31</td>
    <td align="right">      144.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      211.26</td>
    <td align="right">       11.68</td>
    <td align="right">      199.59</td>
    <td align="right">      352.64</td>
    <td align="right">       93.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      213.59</td>
    <td align="right">       15.85</td>
    <td align="right">      197.74</td>
    <td align="right">      373.03</td>
    <td align="right">       66.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      255.03</td>
    <td align="right">       47.58</td>
    <td align="right">      207.45</td>
    <td align="right">      437.99</td>
    <td align="right">       58.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      280.48</td>
    <td align="right">      104.27</td>
    <td align="right">      176.20</td>
    <td align="right">      408.05</td>
    <td align="right">      139.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      406.75</td>
    <td align="right">      263.50</td>
    <td align="right">      143.25</td>
    <td align="right">      548.44</td>
    <td align="right">      289.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      437.68</td>
    <td align="right">      290.47</td>
    <td align="right">      147.20</td>
    <td align="right">      552.96</td>
    <td align="right">      371.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      443.71</td>
    <td align="right">      312.18</td>
    <td align="right">      131.53</td>
    <td align="right">      524.10</td>
    <td align="right">      437.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      333.61</td>
    <td align="right">      162.47</td>
    <td align="right">      171.14</td>
    <td align="right">      442.37</td>
    <td align="right">      250.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      211.26</td>
    <td align="right">       11.68</td>
    <td align="right">      131.53</td>
    <td align="right">      306.31</td>
    <td align="right">       58.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      450.15</td>
    <td align="right">      313.87</td>
    <td align="right">      207.45</td>
    <td align="right">      552.96</td>
    <td align="right">      489.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      450.15</td>
    <td align="right">      313.87</td>
    <td align="right">      136.27</td>
    <td align="right">      502.85</td>
    <td align="right">      489.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      420.13</td>
    <td align="right">      281.66</td>
    <td align="right">      138.48</td>
    <td align="right">      496.21</td>
    <td align="right">      419.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      377.69</td>
    <td align="right">      196.80</td>
    <td align="right">      180.89</td>
    <td align="right">      454.78</td>
    <td align="right">      283.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      282.82</td>
    <td align="right">       92.00</td>
    <td align="right">      190.82</td>
    <td align="right">      352.93</td>
    <td align="right">      222.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      228.50</td>
    <td align="right">       26.48</td>
    <td align="right">      202.02</td>
    <td align="right">      306.31</td>
    <td align="right">      144.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      211.26</td>
    <td align="right">       11.68</td>
    <td align="right">      199.59</td>
    <td align="right">      352.64</td>
    <td align="right">       93.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      213.59</td>
    <td align="right">       15.85</td>
    <td align="right">      197.74</td>
    <td align="right">      373.03</td>
    <td align="right">       66.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      255.03</td>
    <td align="right">       47.58</td>
    <td align="right">      207.45</td>
    <td align="right">      437.99</td>
    <td align="right">       58.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      280.48</td>
    <td align="right">      104.27</td>
    <td align="right">      176.20</td>
    <td align="right">      408.05</td>
    <td align="right">      139.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      406.75</td>
    <td align="right">      263.50</td>
    <td align="right">      143.25</td>
    <td align="right">      548.44</td>
    <td align="right">      289.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      437.68</td>
    <td align="right">      290.47</td>
    <td align="right">      147.20</td>
    <td align="right">      552.96</td>
    <td align="right">      371.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      443.71</td>
    <td align="right">      312.18</td>
    <td align="right">      131.53</td>
    <td align="right">      524.10</td>
    <td align="right">      437.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      333.61</td>
    <td align="right">      162.47</td>
    <td align="right">      171.14</td>
    <td align="right">      442.37</td>
    <td align="right">      250.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      211.26</td>
    <td align="right">       11.68</td>
    <td align="right">      131.53</td>
    <td align="right">      306.31</td>
    <td align="right">       58.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      450.15</td>
    <td align="right">      313.87</td>
    <td align="right">      207.45</td>
    <td align="right">      552.96</td>
    <td align="right">      489.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      450.12</td>
    <td align="right">      313.85</td>
    <td align="right">      136.27</td>
    <td align="right">      502.82</td>
    <td align="right">      489.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      420.11</td>
    <td align="right">      281.64</td>
    <td align="right">      138.47</td>
    <td align="right">      496.18</td>
    <td align="right">      419.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      377.67</td>
    <td align="right">      196.79</td>
    <td align="right">      180.88</td>
    <td align="right">      454.75</td>
    <td align="right">      283.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      282.80</td>
    <td align="right">       91.99</td>
    <td align="right">      190.81</td>
    <td align="right">      352.90</td>
    <td align="right">      222.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      228.48</td>
    <td align="right">       26.48</td>
    <td align="right">      202.00</td>
    <td align="right">      306.29</td>
    <td align="right">      144.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      211.25</td>
    <td align="right">       11.67</td>
    <td align="right">      199.58</td>
    <td align="right">      352.62</td>
    <td align="right">       93.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      213.58</td>
    <td align="right">       15.85</td>
    <td align="right">      197.73</td>
    <td align="right">      373.01</td>
    <td align="right">       66.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      255.01</td>
    <td align="right">       47.57</td>
    <td align="right">      207.44</td>
    <td align="right">      437.96</td>
    <td align="right">       58.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      280.46</td>
    <td align="right">      104.27</td>
    <td align="right">      176.19</td>
    <td align="right">      408.02</td>
    <td align="right">      139.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      406.72</td>
    <td align="right">      263.48</td>
    <td align="right">      143.24</td>
    <td align="right">      548.41</td>
    <td align="right">      289.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      437.65</td>
    <td align="right">      290.46</td>
    <td align="right">      147.19</td>
    <td align="right">      552.92</td>
    <td align="right">      371.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      443.68</td>
    <td align="right">      312.16</td>
    <td align="right">      131.52</td>
    <td align="right">      524.07</td>
    <td align="right">      437.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      333.59</td>
    <td align="right">      162.46</td>
    <td align="right">      171.13</td>
    <td align="right">      442.34</td>
    <td align="right">      250.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      211.25</td>
    <td align="right">       11.67</td>
    <td align="right">      131.52</td>
    <td align="right">      306.29</td>
    <td align="right">       58.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      450.12</td>
    <td align="right">      313.85</td>
    <td align="right">      207.44</td>
    <td align="right">      552.92</td>
    <td align="right">      489.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      365.18</td>
    <td align="right">      169.39</td>
    <td align="right">      195.79</td>
    <td align="right">      256.47</td>
    <td align="right">     1074.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      419.22</td>
    <td align="right">      196.00</td>
    <td align="right">      223.22</td>
    <td align="right">      400.57</td>
    <td align="right">      884.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      617.96</td>
    <td align="right">      298.63</td>
    <td align="right">      319.33</td>
    <td align="right">      735.94</td>
    <td align="right">      556.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      695.20</td>
    <td align="right">      318.15</td>
    <td align="right">      377.05</td>
    <td align="right">      963.04</td>
    <td align="right">      435.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      698.63</td>
    <td align="right">      264.67</td>
    <td align="right">      433.96</td>
    <td align="right">     1051.49</td>
    <td align="right">      289.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      734.69</td>
    <td align="right">      282.62</td>
    <td align="right">      452.08</td>
    <td align="right">     1246.87</td>
    <td align="right">      190.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      692.99</td>
    <td align="right">      256.93</td>
    <td align="right">      436.07</td>
    <td align="right">     1217.97</td>
    <td align="right">      134.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      679.06</td>
    <td align="right">      253.95</td>
    <td align="right">      425.11</td>
    <td align="right">     1201.39</td>
    <td align="right">      116.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      553.28</td>
    <td align="right">      230.49</td>
    <td align="right">      322.79</td>
    <td align="right">      842.23</td>
    <td align="right">      268.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      492.87</td>
    <td align="right">      255.86</td>
    <td align="right">      237.02</td>
    <td align="right">      618.05</td>
    <td align="right">      576.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      393.33</td>
    <td align="right">      176.54</td>
    <td align="right">      216.79</td>
    <td align="right">      390.60</td>
    <td align="right">      769.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      324.50</td>
    <td align="right">      141.93</td>
    <td align="right">      182.57</td>
    <td align="right">      239.73</td>
    <td align="right">      932.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      556.27</td>
    <td align="right">      237.27</td>
    <td align="right">      319.00</td>
    <td align="right">      765.62</td>
    <td align="right">      517.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      324.50</td>
    <td align="right">      141.93</td>
    <td align="right">      182.57</td>
    <td align="right">      239.73</td>
    <td align="right">      116.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      734.69</td>
    <td align="right">      318.15</td>
    <td align="right">      452.08</td>
    <td align="right">     1246.87</td>
    <td align="right">     1074.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.44</td>
    <td align="right">        6.70</td>
    <td align="right">        7.74</td>
    <td align="right">       10.14</td>
    <td align="right">       42.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.58</td>
    <td align="right">        7.75</td>
    <td align="right">        8.83</td>
    <td align="right">       15.84</td>
    <td align="right">       34.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.43</td>
    <td align="right">       11.81</td>
    <td align="right">       12.63</td>
    <td align="right">       29.10</td>
    <td align="right">       22.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.49</td>
    <td align="right">       12.58</td>
    <td align="right">       14.91</td>
    <td align="right">       38.08</td>
    <td align="right">       17.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       27.62</td>
    <td align="right">       10.46</td>
    <td align="right">       17.16</td>
    <td align="right">       41.57</td>
    <td align="right">       11.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.05</td>
    <td align="right">       11.17</td>
    <td align="right">       17.87</td>
    <td align="right">       49.30</td>
    <td align="right">        7.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.40</td>
    <td align="right">       10.16</td>
    <td align="right">       17.24</td>
    <td align="right">       48.16</td>
    <td align="right">        5.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.85</td>
    <td align="right">       10.04</td>
    <td align="right">       16.81</td>
    <td align="right">       47.50</td>
    <td align="right">        4.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.88</td>
    <td align="right">        9.11</td>
    <td align="right">       12.76</td>
    <td align="right">       33.30</td>
    <td align="right">       10.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.49</td>
    <td align="right">       10.12</td>
    <td align="right">        9.37</td>
    <td align="right">       24.44</td>
    <td align="right">       22.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.55</td>
    <td align="right">        6.98</td>
    <td align="right">        8.57</td>
    <td align="right">       15.44</td>
    <td align="right">       30.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.83</td>
    <td align="right">        5.61</td>
    <td align="right">        7.22</td>
    <td align="right">        9.48</td>
    <td align="right">       36.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.99</td>
    <td align="right">        9.38</td>
    <td align="right">       12.61</td>
    <td align="right">       30.27</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.83</td>
    <td align="right">        5.61</td>
    <td align="right">        7.22</td>
    <td align="right">        9.48</td>
    <td align="right">        4.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.05</td>
    <td align="right">       12.58</td>
    <td align="right">       17.87</td>
    <td align="right">       49.30</td>
    <td align="right">       42.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      252.44</td>
    <td align="right">        0.00</td>
    <td align="right">      252.44</td>
    <td align="right">       28.39</td>
    <td align="right">     1815.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      279.81</td>
    <td align="right">        0.00</td>
    <td align="right">      279.81</td>
    <td align="right">       97.74</td>
    <td align="right">     1492.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      392.84</td>
    <td align="right">        0.00</td>
    <td align="right">      392.84</td>
    <td align="right">      221.98</td>
    <td align="right">      949.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      475.15</td>
    <td align="right">        2.08</td>
    <td align="right">      473.07</td>
    <td align="right">      467.46</td>
    <td align="right">      739.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      568.23</td>
    <td align="right">       18.06</td>
    <td align="right">      550.16</td>
    <td align="right">      708.11</td>
    <td align="right">      470.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      625.32</td>
    <td align="right">       41.18</td>
    <td align="right">      584.15</td>
    <td align="right">     1029.99</td>
    <td align="right">      285.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      590.01</td>
    <td align="right">       28.59</td>
    <td align="right">      561.42</td>
    <td align="right">     1047.93</td>
    <td align="right">      203.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      524.76</td>
    <td align="right">        5.68</td>
    <td align="right">      519.08</td>
    <td align="right">      982.47</td>
    <td align="right">      169.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      396.70</td>
    <td align="right">        0.05</td>
    <td align="right">      396.64</td>
    <td align="right">      551.01</td>
    <td align="right">      404.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      301.62</td>
    <td align="right">        0.00</td>
    <td align="right">      301.62</td>
    <td align="right">      227.95</td>
    <td align="right">      881.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.94</td>
    <td align="right">        0.00</td>
    <td align="right">      269.94</td>
    <td align="right">      105.45</td>
    <td align="right">     1204.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      233.37</td>
    <td align="right">        0.00</td>
    <td align="right">      233.37</td>
    <td align="right">       23.91</td>
    <td align="right">     1508.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      409.89</td>
    <td align="right">        8.00</td>
    <td align="right">      401.88</td>
    <td align="right">      459.77</td>
    <td align="right">      840.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      233.37</td>
    <td align="right">        0.00</td>
    <td align="right">      233.37</td>
    <td align="right">       23.91</td>
    <td align="right">      169.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      625.32</td>
    <td align="right">       41.18</td>
    <td align="right">      584.15</td>
    <td align="right">     1047.93</td>
    <td align="right">     1815.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      369.58</td>
    <td align="right">      166.69</td>
    <td align="right">      202.89</td>
    <td align="right">      217.40</td>
    <td align="right">     1073.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      465.93</td>
    <td align="right">      250.34</td>
    <td align="right">      215.60</td>
    <td align="right">      404.04</td>
    <td align="right">      881.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      586.25</td>
    <td align="right">      266.89</td>
    <td align="right">      319.35</td>
    <td align="right">      603.69</td>
    <td align="right">      561.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      708.92</td>
    <td align="right">      323.27</td>
    <td align="right">      385.65</td>
    <td align="right">      907.11</td>
    <td align="right">      446.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      778.39</td>
    <td align="right">      329.16</td>
    <td align="right">      449.23</td>
    <td align="right">     1115.83</td>
    <td align="right">      297.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      805.88</td>
    <td align="right">      337.75</td>
    <td align="right">      468.13</td>
    <td align="right">     1333.36</td>
    <td align="right">      186.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      785.77</td>
    <td align="right">      330.34</td>
    <td align="right">      455.44</td>
    <td align="right">     1356.70</td>
    <td align="right">      132.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      718.75</td>
    <td align="right">      285.16</td>
    <td align="right">      433.59</td>
    <td align="right">     1262.93</td>
    <td align="right">      108.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      590.76</td>
    <td align="right">      261.77</td>
    <td align="right">      328.98</td>
    <td align="right">      889.63</td>
    <td align="right">      250.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      503.93</td>
    <td align="right">      262.20</td>
    <td align="right">      241.72</td>
    <td align="right">      586.95</td>
    <td align="right">      523.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      402.88</td>
    <td align="right">      182.41</td>
    <td align="right">      220.46</td>
    <td align="right">      343.16</td>
    <td align="right">      700.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      348.97</td>
    <td align="right">      159.07</td>
    <td align="right">      189.90</td>
    <td align="right">      214.93</td>
    <td align="right">      880.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      589.43</td>
    <td align="right">      262.88</td>
    <td align="right">      326.55</td>
    <td align="right">      771.57</td>
    <td align="right">      501.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      348.97</td>
    <td align="right">      159.07</td>
    <td align="right">      189.90</td>
    <td align="right">      214.93</td>
    <td align="right">      108.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      805.88</td>
    <td align="right">      337.75</td>
    <td align="right">      468.13</td>
    <td align="right">     1356.70</td>
    <td align="right">     1073.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1350.40</td>
    <td align="right">      941.59</td>
    <td align="right">      408.81</td>
    <td align="right">     1456.54</td>
    <td align="right">     1500.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1260.36</td>
    <td align="right">      844.94</td>
    <td align="right">      415.41</td>
    <td align="right">     1439.95</td>
    <td align="right">     1302.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1133.05</td>
    <td align="right">      590.38</td>
    <td align="right">      542.66</td>
    <td align="right">     1302.64</td>
    <td align="right">      914.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      848.44</td>
    <td align="right">      275.99</td>
    <td align="right">      572.45</td>
    <td align="right">      997.21</td>
    <td align="right">      748.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      685.47</td>
    <td align="right">       79.44</td>
    <td align="right">      606.03</td>
    <td align="right">      872.62</td>
    <td align="right">      492.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      633.78</td>
    <td align="right">       35.03</td>
    <td align="right">      598.75</td>
    <td align="right">     1042.42</td>
    <td align="right">      306.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      640.75</td>
    <td align="right">       47.55</td>
    <td align="right">      593.20</td>
    <td align="right">     1111.75</td>
    <td align="right">      213.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      765.07</td>
    <td align="right">      142.72</td>
    <td align="right">      622.34</td>
    <td align="right">     1318.97</td>
    <td align="right">      176.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      841.41</td>
    <td align="right">      312.81</td>
    <td align="right">      528.60</td>
    <td align="right">     1226.08</td>
    <td align="right">      408.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1220.21</td>
    <td align="right">      790.48</td>
    <td align="right">      429.73</td>
    <td align="right">     1633.08</td>
    <td align="right">      841.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1312.99</td>
    <td align="right">      871.40</td>
    <td align="right">      441.60</td>
    <td align="right">     1639.48</td>
    <td align="right">     1084.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1331.08</td>
    <td align="right">      936.50</td>
    <td align="right">      394.58</td>
    <td align="right">     1541.55</td>
    <td align="right">     1290.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1000.81</td>
    <td align="right">      487.41</td>
    <td align="right">      513.40</td>
    <td align="right">     1298.15</td>
    <td align="right">      770.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      633.78</td>
    <td align="right">       35.03</td>
    <td align="right">      394.58</td>
    <td align="right">      872.62</td>
    <td align="right">      176.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1350.40</td>
    <td align="right">      941.59</td>
    <td align="right">      622.34</td>
    <td align="right">     1639.48</td>
    <td align="right">     1500.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      379.62</td>
    <td align="right">      176.09</td>
    <td align="right">      203.53</td>
    <td align="right">      260.63</td>
    <td align="right">     1114.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      435.80</td>
    <td align="right">      203.76</td>
    <td align="right">      232.04</td>
    <td align="right">      404.77</td>
    <td align="right">      933.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      642.40</td>
    <td align="right">      310.44</td>
    <td align="right">      331.96</td>
    <td align="right">      737.96</td>
    <td align="right">      609.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      722.69</td>
    <td align="right">      330.73</td>
    <td align="right">      391.96</td>
    <td align="right">      966.91</td>
    <td align="right">      489.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      726.26</td>
    <td align="right">      275.14</td>
    <td align="right">      451.12</td>
    <td align="right">     1067.52</td>
    <td align="right">      326.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      763.75</td>
    <td align="right">      293.79</td>
    <td align="right">      469.95</td>
    <td align="right">     1284.89</td>
    <td align="right">      206.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      720.40</td>
    <td align="right">      267.09</td>
    <td align="right">      453.31</td>
    <td align="right">     1259.52</td>
    <td align="right">      143.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      705.91</td>
    <td align="right">      263.99</td>
    <td align="right">      441.92</td>
    <td align="right">     1247.63</td>
    <td align="right">      120.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      575.16</td>
    <td align="right">      239.60</td>
    <td align="right">      335.56</td>
    <td align="right">      879.04</td>
    <td align="right">      267.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      512.37</td>
    <td align="right">      265.98</td>
    <td align="right">      246.39</td>
    <td align="right">      645.76</td>
    <td align="right">      571.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      408.89</td>
    <td align="right">      183.52</td>
    <td align="right">      225.37</td>
    <td align="right">      410.34</td>
    <td align="right">      765.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      337.33</td>
    <td align="right">      147.54</td>
    <td align="right">      189.79</td>
    <td align="right">      248.02</td>
    <td align="right">      942.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      578.27</td>
    <td align="right">      246.65</td>
    <td align="right">      331.62</td>
    <td align="right">      786.43</td>
    <td align="right">      538.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      337.33</td>
    <td align="right">      147.54</td>
    <td align="right">      189.79</td>
    <td align="right">      248.02</td>
    <td align="right">      120.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      763.75</td>
    <td align="right">      330.73</td>
    <td align="right">      469.95</td>
    <td align="right">     1284.89</td>
    <td align="right">     1114.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.676147E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.676147E+09</td>
    <td align="right"> 89384384.54</td>
    <td align="right">0.455260E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.676915E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.676915E+09</td>
    <td align="right">0.255506E+09</td>
    <td align="right">0.337205E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.105218E+10</td>
    <td align="right">0.629925E+09</td>
    <td align="right">0.235262E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123159E+10</td>
    <td align="right">  5400289.84</td>
    <td align="right">0.122619E+10</td>
    <td align="right">0.123060E+10</td>
    <td align="right">0.181065E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.152194E+10</td>
    <td align="right"> 48382081.57</td>
    <td align="right">0.147356E+10</td>
    <td align="right">0.189346E+10</td>
    <td align="right">0.120879E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.162084E+10</td>
    <td align="right">0.106731E+09</td>
    <td align="right">0.151410E+10</td>
    <td align="right">0.265475E+10</td>
    <td align="right">0.722296E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.158028E+10</td>
    <td align="right"> 76578167.50</td>
    <td align="right">0.150370E+10</td>
    <td align="right">0.278260E+10</td>
    <td align="right">0.535957E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.140552E+10</td>
    <td align="right"> 15212376.23</td>
    <td align="right">0.139031E+10</td>
    <td align="right">0.260902E+10</td>
    <td align="right">0.444471E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.102824E+10</td>
    <td align="right">   140916.95</td>
    <td align="right">0.102810E+10</td>
    <td align="right">0.143792E+10</td>
    <td align="right">0.978507E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.807867E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.807867E+09</td>
    <td align="right">0.645193E+09</td>
    <td align="right">0.215323E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.699690E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.699690E+09</td>
    <td align="right">0.323368E+09</td>
    <td align="right">0.283713E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.625047E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.625047E+09</td>
    <td align="right"> 82383236.55</td>
    <td align="right">0.368280E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.129262E+11</td>
    <td align="right">0.252445E+09</td>
    <td align="right">0.126738E+11</td>
    <td align="right">0.146341E+11</td>
    <td align="right">0.246511E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.625047E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.625047E+09</td>
    <td align="right"> 82383236.55</td>
    <td align="right">0.444471E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.162084E+10</td>
    <td align="right">0.106731E+09</td>
    <td align="right">0.151410E+10</td>
    <td align="right">0.278260E+10</td>
    <td align="right">0.455260E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.989887E+09</td>
    <td align="right">0.446468E+09</td>
    <td align="right">0.543420E+09</td>
    <td align="right">0.608530E+09</td>
    <td align="right">0.270507E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112718E+10</td>
    <td align="right">0.605613E+09</td>
    <td align="right">0.521570E+09</td>
    <td align="right">0.100352E+10</td>
    <td align="right">0.200552E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157020E+10</td>
    <td align="right">0.714851E+09</td>
    <td align="right">0.855351E+09</td>
    <td align="right">0.164652E+10</td>
    <td align="right">0.141476E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.183752E+10</td>
    <td align="right">0.837914E+09</td>
    <td align="right">0.999606E+09</td>
    <td align="right">0.236112E+10</td>
    <td align="right">0.110866E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.208484E+10</td>
    <td align="right">0.881624E+09</td>
    <td align="right">0.120322E+10</td>
    <td align="right">0.298125E+10</td>
    <td align="right">0.776509E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.208885E+10</td>
    <td align="right">0.875447E+09</td>
    <td align="right">0.121340E+10</td>
    <td align="right">0.344087E+10</td>
    <td align="right">0.476841E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.210462E+10</td>
    <td align="right">0.884777E+09</td>
    <td align="right">0.121984E+10</td>
    <td align="right">0.361265E+10</td>
    <td align="right">0.354353E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.192511E+10</td>
    <td align="right">0.763775E+09</td>
    <td align="right">0.116133E+10</td>
    <td align="right">0.336414E+10</td>
    <td align="right">0.289749E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.153124E+10</td>
    <td align="right">0.678518E+09</td>
    <td align="right">0.852720E+09</td>
    <td align="right">0.230855E+10</td>
    <td align="right">0.616382E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.134971E+10</td>
    <td align="right">0.702289E+09</td>
    <td align="right">0.647426E+09</td>
    <td align="right">0.160012E+10</td>
    <td align="right">0.130655E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.104426E+10</td>
    <td align="right">0.472818E+09</td>
    <td align="right">0.571444E+09</td>
    <td align="right">0.939568E+09</td>
    <td align="right">0.167403E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.934683E+09</td>
    <td align="right">0.426047E+09</td>
    <td align="right">0.508636E+09</td>
    <td align="right">0.608973E+09</td>
    <td align="right">0.216634E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.185881E+11</td>
    <td align="right">0.829014E+10</td>
    <td align="right">0.102980E+11</td>
    <td align="right">0.244758E+11</td>
    <td align="right">0.148948E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.934683E+09</td>
    <td align="right">0.426047E+09</td>
    <td align="right">0.508636E+09</td>
    <td align="right">0.608530E+09</td>
    <td align="right">0.289749E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.210462E+10</td>
    <td align="right">0.884777E+09</td>
    <td align="right">0.121984E+10</td>
    <td align="right">0.361265E+10</td>
    <td align="right">0.270507E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.361692E+10</td>
    <td align="right">0.252196E+10</td>
    <td align="right">0.109496E+10</td>
    <td align="right">0.398038E+10</td>
    <td align="right">0.375898E+10</td>
  </tr>
  <tr>
