    <td align="right">February</td>
    <td align="right">0.304905E+10</td>
    <td align="right">0.204408E+10</td>
    <td align="right">0.100497E+10</td>
    <td align="right">0.353511E+10</td>
    <td align="right">0.294710E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.303475E+10</td>
    <td align="right">0.158128E+10</td>
    <td align="right">0.145347E+10</td>
    <td align="right">0.353197E+10</td>
    <td align="right">0.228712E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.219915E+10</td>
    <td align="right">0.715367E+09</td>
    <td align="right">0.148378E+10</td>
    <td align="right">0.260410E+10</td>
    <td align="right">0.184178E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.183596E+10</td>
    <td align="right">0.212762E+09</td>
    <td align="right">0.162320E+10</td>
    <td align="right">0.233566E+10</td>
    <td align="right">0.126872E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164275E+10</td>
    <td align="right"> 90786950.30</td>
    <td align="right">0.155196E+10</td>
    <td align="right">0.268737E+10</td>
    <td align="right">0.774153E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171619E+10</td>
    <td align="right">0.127370E+09</td>
    <td align="right">0.158882E+10</td>
    <td align="right">0.295571E+10</td>
    <td align="right">0.562407E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.204915E+10</td>
    <td align="right">0.382274E+09</td>
    <td align="right">0.166688E+10</td>
    <td align="right">0.351287E+10</td>
    <td align="right">0.463863E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.218093E+10</td>
    <td align="right">0.810810E+09</td>
    <td align="right">0.137012E+10</td>
    <td align="right">0.318697E+10</td>
    <td align="right">0.996324E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.326822E+10</td>
    <td align="right">0.211722E+10</td>
    <td align="right">0.115100E+10</td>
    <td align="right">0.441086E+10</td>
    <td align="right">0.208367E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.340328E+10</td>
    <td align="right">0.225866E+10</td>
    <td align="right">0.114462E+10</td>
    <td align="right">0.432585E+10</td>
    <td align="right">0.258004E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.356516E+10</td>
    <td align="right">0.250832E+10</td>
    <td align="right">0.105683E+10</td>
    <td align="right">0.421438E+10</td>
    <td align="right">0.316537E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.315615E+11</td>
    <td align="right">0.153709E+11</td>
    <td align="right">0.161906E+11</td>
    <td align="right">0.412812E+11</td>
    <td align="right">0.227295E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.164275E+10</td>
    <td align="right"> 90786950.30</td>
    <td align="right">0.100497E+10</td>
    <td align="right">0.233566E+10</td>
    <td align="right">0.463863E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.361692E+10</td>
    <td align="right">0.252196E+10</td>
    <td align="right">0.166688E+10</td>
    <td align="right">0.441086E+10</td>
    <td align="right">0.375898E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101677E+10</td>
    <td align="right">0.471632E+09</td>
    <td align="right">0.545134E+09</td>
    <td align="right">0.717727E+09</td>
    <td align="right">0.280779E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.105428E+10</td>
    <td align="right">0.492925E+09</td>
    <td align="right">0.561357E+09</td>
    <td align="right">0.995264E+09</td>
    <td align="right">0.212062E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172061E+10</td>
    <td align="right">0.831494E+09</td>
    <td align="right">0.889112E+09</td>
    <td align="right">0.199774E+10</td>
    <td align="right">0.152140E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187322E+10</td>
    <td align="right">0.857251E+09</td>
    <td align="right">0.101597E+10</td>
    <td align="right">0.251777E+10</td>
    <td align="right">0.120238E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.194522E+10</td>
    <td align="right">0.736940E+09</td>
    <td align="right">0.120828E+10</td>
    <td align="right">0.285880E+10</td>
    <td align="right">0.839888E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.197963E+10</td>
    <td align="right">0.761510E+09</td>
    <td align="right">0.121812E+10</td>
    <td align="right">0.332093E+10</td>
    <td align="right">0.521143E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.192951E+10</td>
    <td align="right">0.715369E+09</td>
    <td align="right">0.121414E+10</td>
    <td align="right">0.336160E+10</td>
    <td align="right">0.376787E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189072E+10</td>
    <td align="right">0.707068E+09</td>
    <td align="right">0.118365E+10</td>
    <td align="right">0.333124E+10</td>
    <td align="right">0.313555E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.149082E+10</td>
    <td align="right">0.621055E+09</td>
    <td align="right">0.869762E+09</td>
    <td align="right">0.228952E+10</td>
    <td align="right">0.648133E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137232E+10</td>
    <td align="right">0.712389E+09</td>
    <td align="right">0.659931E+09</td>
    <td align="right">0.175234E+10</td>
    <td align="right">0.140868E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105984E+10</td>
    <td align="right">0.475693E+09</td>
    <td align="right">0.584148E+09</td>
    <td align="right">0.109900E+10</td>
    <td align="right">0.182330E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.903506E+09</td>
    <td align="right">0.395178E+09</td>
    <td align="right">0.508328E+09</td>
    <td align="right">0.687866E+09</td>
    <td align="right">0.231970E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182364E+11</td>
    <td align="right">0.777850E+10</td>
    <td align="right">0.104579E+11</td>
    <td align="right">0.249298E+11</td>
    <td align="right">0.159034E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.903506E+09</td>
    <td align="right">0.395178E+09</td>
    <td align="right">0.508328E+09</td>
    <td align="right">0.687866E+09</td>
    <td align="right">0.313555E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.197963E+10</td>
    <td align="right">0.857251E+09</td>
    <td align="right">0.121812E+10</td>
    <td align="right">0.336160E+10</td>
    <td align="right">0.280779E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.225372E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.225372E+09</td>
    <td align="right"> 27179636.52</td>
    <td align="right">0.161282E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.225628E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.225628E+09</td>
    <td align="right"> 87187291.13</td>
    <td align="right">0.117213E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.350709E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.350709E+09</td>
    <td align="right">0.230480E+09</td>
    <td align="right">0.780564E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.410509E+09</td>
    <td align="right">  1800011.45</td>
    <td align="right">0.408709E+09</td>
    <td align="right">0.450394E+09</td>
    <td align="right">0.570975E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.507289E+09</td>
    <td align="right"> 16126597.50</td>
    <td align="right">0.491162E+09</td>
    <td align="right">0.670416E+09</td>
    <td align="right">0.374875E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.540253E+09</td>
    <td align="right"> 35575329.97</td>
    <td align="right">0.504678E+09</td>
    <td align="right">0.906744E+09</td>
    <td align="right">0.228835E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.526735E+09</td>
    <td align="right"> 25524848.14</td>
    <td align="right">0.501210E+09</td>
    <td align="right">0.947737E+09</td>
    <td align="right">0.169345E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.468486E+09</td>
    <td align="right">  5070552.17</td>
    <td align="right">0.463415E+09</td>
    <td align="right">0.881451E+09</td>
    <td align="right">0.144871E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.342730E+09</td>
    <td align="right">    46970.09</td>
    <td align="right">0.342683E+09</td>
    <td align="right">0.474498E+09</td>
    <td align="right">0.355823E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.269276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269276E+09</td>
    <td align="right">0.200262E+09</td>
    <td align="right">0.814298E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.233219E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.233219E+09</td>
    <td align="right"> 85931457.43</td>
    <td align="right">0.107838E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208339E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.208339E+09</td>
    <td align="right"> 21583812.49</td>
    <td align="right">0.137885E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.430855E+10</td>
    <td align="right"> 84144309.33</td>
    <td align="right">0.422440E+10</td>
    <td align="right">0.498386E+10</td>
    <td align="right">0.868177E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.208339E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.208339E+09</td>
    <td align="right"> 21583812.49</td>
    <td align="right">0.144871E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.540253E+09</td>
    <td align="right"> 35575329.97</td>
    <td align="right">0.504678E+09</td>
    <td align="right">0.947737E+09</td>
    <td align="right">0.161282E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.225386E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.225386E+09</td>
    <td align="right"> 27181354.22</td>
    <td align="right">0.161292E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.225642E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.225642E+09</td>
    <td align="right"> 87192801.23</td>
    <td align="right">0.117220E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.350731E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.350731E+09</td>
    <td align="right">0.230495E+09</td>
    <td align="right">0.780613E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.410535E+09</td>
    <td align="right">  1800125.21</td>
    <td align="right">0.408735E+09</td>
    <td align="right">0.450423E+09</td>
    <td align="right">0.571011E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.507321E+09</td>
    <td align="right"> 16127616.68</td>
    <td align="right">0.491193E+09</td>
    <td align="right">0.670458E+09</td>
    <td align="right">0.374899E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.540287E+09</td>
    <td align="right"> 35577578.27</td>
    <td align="right">0.504710E+09</td>
    <td align="right">0.906801E+09</td>
    <td align="right">0.228849E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.526768E+09</td>
    <td align="right"> 25526461.27</td>
    <td align="right">0.501242E+09</td>
    <td align="right">0.947797E+09</td>
    <td align="right">0.169356E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.468515E+09</td>
    <td align="right">  5070872.62</td>
    <td align="right">0.463444E+09</td>
    <td align="right">0.881506E+09</td>
    <td align="right">0.144880E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.342752E+09</td>
    <td align="right">    46973.06</td>
    <td align="right">0.342705E+09</td>
    <td align="right">0.474528E+09</td>
    <td align="right">0.355846E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.269293E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269293E+09</td>
    <td align="right">0.200275E+09</td>
    <td align="right">0.814349E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.233234E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.233234E+09</td>
    <td align="right"> 85936888.15</td>
    <td align="right">0.107845E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208352E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.208352E+09</td>
    <td align="right"> 21585176.56</td>
    <td align="right">0.137894E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.430882E+10</td>
    <td align="right"> 84149627.11</td>
    <td align="right">0.422467E+10</td>
    <td align="right">0.498418E+10</td>
    <td align="right">0.868232E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.208352E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.208352E+09</td>
    <td align="right"> 21585176.56</td>
    <td align="right">0.144880E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.540287E+09</td>
    <td align="right"> 35577578.27</td>
    <td align="right">0.504710E+09</td>
    <td align="right">0.947797E+09</td>
    <td align="right">0.161292E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.225386E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.225386E+09</td>
    <td align="right"> 27181354.22</td>
    <td align="right">0.161292E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.225642E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.225642E+09</td>
    <td align="right"> 87192801.23</td>
    <td align="right">0.117220E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.350731E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.350731E+09</td>
    <td align="right">0.230495E+09</td>
    <td align="right">0.780613E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.410535E+09</td>
    <td align="right">  1800125.21</td>
    <td align="right">0.408735E+09</td>
    <td align="right">0.450423E+09</td>
    <td align="right">0.571011E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.507321E+09</td>
    <td align="right"> 16127616.68</td>
    <td align="right">0.491193E+09</td>
    <td align="right">0.670458E+09</td>
    <td align="right">0.374899E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.540287E+09</td>
    <td align="right"> 35577578.27</td>
    <td align="right">0.504710E+09</td>
    <td align="right">0.906801E+09</td>
    <td align="right">0.228849E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.526768E+09</td>
    <td align="right"> 25526461.27</td>
    <td align="right">0.501242E+09</td>
    <td align="right">0.947797E+09</td>
    <td align="right">0.169356E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.468515E+09</td>
    <td align="right">  5070872.62</td>
    <td align="right">0.463444E+09</td>
    <td align="right">0.881506E+09</td>
    <td align="right">0.144880E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.342752E+09</td>
    <td align="right">    46973.06</td>
    <td align="right">0.342705E+09</td>
    <td align="right">0.474528E+09</td>
    <td align="right">0.355846E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.269293E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269293E+09</td>
    <td align="right">0.200275E+09</td>
    <td align="right">0.814349E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.233234E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.233234E+09</td>
    <td align="right"> 85936888.15</td>
    <td align="right">0.107845E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208352E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.208352E+09</td>
    <td align="right"> 21585176.56</td>
    <td align="right">0.137894E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.430882E+10</td>
    <td align="right"> 84149627.11</td>
    <td align="right">0.422467E+10</td>
    <td align="right">0.498418E+10</td>
    <td align="right">0.868232E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.208352E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.208352E+09</td>
    <td align="right"> 21585176.56</td>
    <td align="right">0.144880E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.540287E+09</td>
    <td align="right"> 35577578.27</td>
    <td align="right">0.504710E+09</td>
    <td align="right">0.947797E+09</td>
    <td align="right">0.161292E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.952229E+09</td>
    <td align="right">0.429482E+09</td>
    <td align="right">0.522748E+09</td>
    <td align="right">0.569323E+09</td>
    <td align="right">0.277346E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108430E+10</td>
    <td align="right">0.582573E+09</td>
    <td align="right">0.501730E+09</td>
    <td align="right">0.965062E+09</td>
    <td align="right">0.202211E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151047E+10</td>
    <td align="right">0.687655E+09</td>
    <td align="right">0.822814E+09</td>
    <td align="right">0.162715E+10</td>
    <td align="right">0.137068E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.176762E+10</td>
    <td align="right">0.806036E+09</td>
    <td align="right">0.961581E+09</td>
    <td align="right">0.234960E+10</td>
    <td align="right">0.102622E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.200553E+10</td>
    <td align="right">0.848083E+09</td>
    <td align="right">0.115744E+10</td>
    <td align="right">0.294367E+10</td>
    <td align="right">0.709927E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.200939E+10</td>
    <td align="right">0.842140E+09</td>
    <td align="right">0.116725E+10</td>
    <td align="right">0.335294E+10</td>
    <td align="right">0.447193E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.202455E+10</td>
    <td align="right">0.851116E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">0.351188E+10</td>
    <td align="right">0.335013E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.185187E+10</td>
    <td align="right">0.734717E+09</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.325714E+10</td>
    <td align="right">0.284594E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.147299E+10</td>
    <td align="right">0.652704E+09</td>
    <td align="right">0.820282E+09</td>
    <td align="right">0.221081E+10</td>
    <td align="right">0.654025E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.675571E+09</td>
    <td align="right">0.622798E+09</td>
    <td align="right">0.150006E+10</td>
    <td align="right">0.142052E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100454E+10</td>
    <td align="right">0.454830E+09</td>
    <td align="right">0.549705E+09</td>
    <td align="right">0.836044E+09</td>
    <td align="right">0.183170E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.899125E+09</td>
    <td align="right">0.409838E+09</td>
    <td align="right">0.489287E+09</td>
    <td align="right">0.551696E+09</td>
    <td align="right">0.234258E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178810E+11</td>
    <td align="right">0.797474E+10</td>
    <td align="right">0.990623E+10</td>
    <td align="right">0.236754E+11</td>
    <td align="right">0.152180E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.899125E+09</td>
    <td align="right">0.409838E+09</td>
    <td align="right">0.489287E+09</td>
    <td align="right">0.551696E+09</td>
    <td align="right">0.284594E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.202455E+10</td>
    <td align="right">0.851116E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">0.351188E+10</td>
    <td align="right">0.277346E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 37650294.14</td>
    <td align="right"> 16981328.03</td>
    <td align="right"> 20668966.11</td>
    <td align="right"> 22510521.61</td>
    <td align="right">0.109660E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 42872335.86</td>
    <td align="right"> 23034394.96</td>
    <td align="right"> 19837940.91</td>
    <td align="right"> 38157675.17</td>
    <td align="right"> 79952498.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 59722560.70</td>
    <td align="right"> 27189254.61</td>
    <td align="right"> 32533306.09</td>
    <td align="right"> 64335875.11</td>
    <td align="right"> 54195457.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 69889973.25</td>
    <td align="right"> 31869927.14</td>
    <td align="right"> 38020046.11</td>
    <td align="right"> 92901168.76</td>
    <td align="right"> 40576010.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 79296759.90</td>
    <td align="right"> 33532438.65</td>
    <td align="right"> 45764321.25</td>
    <td align="right">0.116390E+09</td>
    <td align="right"> 28069888.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 79449308.06</td>
    <td align="right"> 33297465.42</td>
    <td align="right"> 46151842.63</td>
    <td align="right">0.132572E+09</td>
    <td align="right"> 17681593.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 80049031.27</td>
    <td align="right"> 33652355.55</td>
    <td align="right"> 46396675.72</td>
    <td align="right">0.138857E+09</td>
    <td align="right"> 13246107.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 73221414.11</td>
    <td align="right"> 29050044.24</td>
    <td align="right"> 44171369.87</td>
    <td align="right">0.128784E+09</td>
    <td align="right"> 11252577.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 58240519.63</td>
    <td align="right"> 25807312.23</td>
    <td align="right"> 32433207.40</td>
    <td align="right"> 87413400.04</td>
    <td align="right"> 25859570.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 51336310.57</td>
    <td align="right"> 26711457.51</td>
    <td align="right"> 24624853.06</td>
    <td align="right"> 59310929.64</td>
    <td align="right"> 56166223.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 39718419.00</td>
    <td align="right"> 17983559.04</td>
    <td align="right"> 21734859.96</td>
    <td align="right"> 33056425.58</td>
    <td align="right"> 72423674.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 35550599.57</td>
    <td align="right"> 16204634.34</td>
    <td align="right"> 19345965.23</td>
    <td align="right"> 21813580.37</td>
    <td align="right"> 92623312.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.706998E+09</td>
    <td align="right">0.315314E+09</td>
    <td align="right">0.391683E+09</td>
    <td align="right">0.936103E+09</td>
    <td align="right">0.601707E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 35550599.57</td>
    <td align="right"> 16204634.34</td>
    <td align="right"> 19345965.23</td>
    <td align="right"> 21813580.37</td>
    <td align="right"> 11252577.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 80049031.27</td>
    <td align="right"> 33652355.55</td>
    <td align="right"> 46396675.72</td>
    <td align="right">0.138857E+09</td>
    <td align="right">0.109660E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120568E+10</td>
    <td align="right">0.840681E+09</td>
    <td align="right">0.364997E+09</td>
    <td align="right">0.134683E+10</td>
    <td align="right">0.131014E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101638E+10</td>
    <td align="right">0.681383E+09</td>
    <td align="right">0.335000E+09</td>
    <td align="right">0.120043E+10</td>
    <td align="right">0.101410E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101161E+10</td>
    <td align="right">0.527112E+09</td>
    <td align="right">0.484503E+09</td>
    <td align="right">0.121809E+10</td>
    <td align="right">0.758825E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.733070E+09</td>
    <td align="right">0.238464E+09</td>
    <td align="right">0.494606E+09</td>
    <td align="right">0.914786E+09</td>
    <td align="right">0.576366E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.612003E+09</td>
    <td align="right"> 70922936.91</td>
    <td align="right">0.541080E+09</td>
    <td align="right">0.820419E+09</td>
    <td align="right">0.387665E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.547598E+09</td>
    <td align="right"> 30263306.61</td>
    <td align="right">0.517335E+09</td>
    <td align="right">0.914044E+09</td>
    <td align="right">0.243629E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.572080E+09</td>
    <td align="right"> 42457933.81</td>
    <td align="right">0.529622E+09</td>
    <td align="right">0.999127E+09</td>
    <td align="right">0.177776E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.683070E+09</td>
    <td align="right">0.127429E+09</td>
    <td align="right">0.555641E+09</td>
    <td align="right">0.117310E+10</td>
    <td align="right">0.155613E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.726998E+09</td>
    <td align="right">0.270279E+09</td>
    <td align="right">0.456719E+09</td>
    <td align="right">0.105766E+10</td>
    <td align="right">0.361699E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108944E+10</td>
    <td align="right">0.705763E+09</td>
    <td align="right">0.383676E+09</td>
    <td align="right">0.146895E+10</td>
    <td align="right">0.774222E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113446E+10</td>
    <td align="right">0.752910E+09</td>
    <td align="right">0.381552E+09</td>
    <td align="right">0.143327E+10</td>
    <td align="right">0.962181E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118842E+10</td>
    <td align="right">0.836136E+09</td>
    <td align="right">0.352287E+09</td>
    <td align="right">0.140376E+10</td>
    <td align="right">0.117178E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105208E+11</td>
    <td align="right">0.512380E+10</td>
    <td align="right">0.539702E+10</td>
    <td align="right">0.139505E+11</td>
    <td align="right">0.789400E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.547598E+09</td>
    <td align="right"> 30263306.61</td>
    <td align="right">0.335000E+09</td>
    <td align="right">0.820419E+09</td>
    <td align="right">0.155613E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.120568E+10</td>
    <td align="right">0.840681E+09</td>
    <td align="right">0.555641E+09</td>
    <td align="right">0.146895E+10</td>
    <td align="right">0.131014E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120568E+10</td>
    <td align="right">0.840681E+09</td>
    <td align="right">0.364997E+09</td>
    <td align="right">0.134683E+10</td>
    <td align="right">0.131014E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101638E+10</td>
    <td align="right">0.681383E+09</td>
    <td align="right">0.335000E+09</td>
    <td align="right">0.120043E+10</td>
    <td align="right">0.101410E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101161E+10</td>
    <td align="right">0.527112E+09</td>
    <td align="right">0.484503E+09</td>
    <td align="right">0.121809E+10</td>
    <td align="right">0.758825E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.733070E+09</td>
    <td align="right">0.238464E+09</td>
    <td align="right">0.494606E+09</td>
    <td align="right">0.914786E+09</td>
    <td align="right">0.576366E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.612003E+09</td>
    <td align="right"> 70922936.91</td>
    <td align="right">0.541080E+09</td>
    <td align="right">0.820419E+09</td>
    <td align="right">0.387665E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.547598E+09</td>
    <td align="right"> 30263306.61</td>
    <td align="right">0.517335E+09</td>
    <td align="right">0.914044E+09</td>
    <td align="right">0.243629E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.572080E+09</td>
    <td align="right"> 42457933.81</td>
    <td align="right">0.529622E+09</td>
    <td align="right">0.999127E+09</td>
    <td align="right">0.177776E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.683070E+09</td>
    <td align="right">0.127429E+09</td>
    <td align="right">0.555641E+09</td>
    <td align="right">0.117310E+10</td>
    <td align="right">0.155613E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.726998E+09</td>
    <td align="right">0.270279E+09</td>
    <td align="right">0.456719E+09</td>
    <td align="right">0.105766E+10</td>
    <td align="right">0.361699E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108944E+10</td>
    <td align="right">0.705763E+09</td>
    <td align="right">0.383676E+09</td>
    <td align="right">0.146895E+10</td>
    <td align="right">0.774222E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113446E+10</td>
    <td align="right">0.752910E+09</td>
    <td align="right">0.381552E+09</td>
    <td align="right">0.143327E+10</td>
    <td align="right">0.962181E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118842E+10</td>
    <td align="right">0.836136E+09</td>
    <td align="right">0.352287E+09</td>
    <td align="right">0.140376E+10</td>
    <td align="right">0.117178E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105208E+11</td>
    <td align="right">0.512380E+10</td>
    <td align="right">0.539702E+10</td>
    <td align="right">0.139505E+11</td>
    <td align="right">0.789400E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.547598E+09</td>
    <td align="right"> 30263306.61</td>
    <td align="right">0.335000E+09</td>
    <td align="right">0.820419E+09</td>
    <td align="right">0.155613E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.120568E+10</td>
    <td align="right">0.840681E+09</td>
    <td align="right">0.555641E+09</td>
    <td align="right">0.146895E+10</td>
    <td align="right">0.131014E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120560E+10</td>
    <td align="right">0.840628E+09</td>
    <td align="right">0.364974E+09</td>
    <td align="right">0.134674E+10</td>
    <td align="right">0.131006E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101632E+10</td>
    <td align="right">0.681340E+09</td>
    <td align="right">0.334979E+09</td>
    <td align="right">0.120035E+10</td>
    <td align="right">0.101403E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101155E+10</td>
    <td align="right">0.527078E+09</td>
    <td align="right">0.484472E+09</td>
    <td align="right">0.121801E+10</td>
    <td align="right">0.758777E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.733023E+09</td>
    <td align="right">0.238449E+09</td>
    <td align="right">0.494575E+09</td>
    <td align="right">0.914728E+09</td>
    <td align="right">0.576330E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.611965E+09</td>
    <td align="right"> 70918454.98</td>
    <td align="right">0.541046E+09</td>
    <td align="right">0.820368E+09</td>
    <td align="right">0.387641E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.547564E+09</td>
    <td align="right"> 30261394.14</td>
    <td align="right">0.517302E+09</td>
    <td align="right">0.913986E+09</td>
    <td align="right">0.243613E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.572044E+09</td>
    <td align="right"> 42455250.71</td>
    <td align="right">0.529588E+09</td>
    <td align="right">0.999064E+09</td>
    <td align="right">0.177764E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.683027E+09</td>
    <td align="right">0.127421E+09</td>
    <td align="right">0.555606E+09</td>
    <td align="right">0.117303E+10</td>
    <td align="right">0.155603E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.726952E+09</td>
    <td align="right">0.270262E+09</td>
    <td align="right">0.456691E+09</td>
    <td align="right">0.105760E+10</td>
    <td align="right">0.361676E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108937E+10</td>
    <td align="right">0.705718E+09</td>
    <td align="right">0.383652E+09</td>
    <td align="right">0.146886E+10</td>
    <td align="right">0.774173E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113439E+10</td>
    <td align="right">0.752862E+09</td>
    <td align="right">0.381528E+09</td>
    <td align="right">0.143318E+10</td>
    <td align="right">0.962121E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118835E+10</td>
    <td align="right">0.836083E+09</td>
    <td align="right">0.352265E+09</td>
    <td align="right">0.140367E+10</td>
    <td align="right">0.117171E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105202E+11</td>
    <td align="right">0.512348E+10</td>
    <td align="right">0.539668E+10</td>
    <td align="right">0.139496E+11</td>
    <td align="right">0.789350E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.547564E+09</td>
    <td align="right"> 30261394.14</td>
    <td align="right">0.334979E+09</td>
    <td align="right">0.820368E+09</td>
    <td align="right">0.155603E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.120560E+10</td>
    <td align="right">0.840628E+09</td>
    <td align="right">0.555606E+09</td>
    <td align="right">0.146886E+10</td>
    <td align="right">0.131006E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.978085E+09</td>
    <td align="right">0.453689E+09</td>
    <td align="right">0.524397E+09</td>
    <td align="right">0.686941E+09</td>
    <td align="right">0.287868E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101417E+10</td>
    <td align="right">0.474172E+09</td>
    <td align="right">0.540003E+09</td>
    <td align="right">0.969059E+09</td>
    <td align="right">0.213891E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165515E+10</td>
    <td align="right">0.799861E+09</td>
    <td align="right">0.855290E+09</td>
    <td align="right">0.197114E+10</td>
    <td align="right">0.149131E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.180196E+10</td>
    <td align="right">0.824637E+09</td>
    <td align="right">0.977323E+09</td>
    <td align="right">0.249619E+10</td>
    <td align="right">0.112869E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.187122E+10</td>
    <td align="right">0.708903E+09</td>
    <td align="right">0.116231E+10</td>
    <td align="right">0.281631E+10</td>
    <td align="right">0.776661E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.190432E+10</td>
    <td align="right">0.732539E+09</td>
    <td align="right">0.117178E+10</td>
    <td align="right">0.323189E+10</td>
    <td align="right">0.494481E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.185611E+10</td>
    <td align="right">0.688153E+09</td>
    <td align="right">0.116796E+10</td>
    <td align="right">0.326221E+10</td>
    <td align="right">0.359021E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.181879E+10</td>
    <td align="right">0.680168E+09</td>
    <td align="right">0.113862E+10</td>
    <td align="right">0.321780E+10</td>
    <td align="right">0.313237E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.143410E+10</td>
    <td align="right">0.597427E+09</td>
    <td align="right">0.836676E+09</td>
    <td align="right">0.218307E+10</td>
    <td align="right">0.696000E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.132011E+10</td>
    <td align="right">0.685287E+09</td>
    <td align="right">0.634827E+09</td>
    <td align="right">0.165540E+10</td>
    <td align="right">0.154388E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101952E+10</td>
    <td align="right">0.457596E+09</td>
    <td align="right">0.561927E+09</td>
    <td align="right">0.101244E+10</td>
    <td align="right">0.199469E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.869134E+09</td>
    <td align="right">0.380144E+09</td>
    <td align="right">0.488991E+09</td>
    <td align="right">0.642084E+09</td>
    <td align="right">0.249673E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.175427E+11</td>
    <td align="right">0.748257E+10</td>
    <td align="right">0.100601E+11</td>
    <td align="right">0.241445E+11</td>
    <td align="right">0.163123E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.869134E+09</td>
    <td align="right">0.380144E+09</td>
    <td align="right">0.488991E+09</td>
    <td align="right">0.642084E+09</td>
    <td align="right">0.313237E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.190432E+10</td>
    <td align="right">0.824637E+09</td>
    <td align="right">0.117178E+10</td>
    <td align="right">0.326221E+10</td>
    <td align="right">0.287868E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 38672510.84</td>
    <td align="right"> 17938386.23</td>
    <td align="right"> 20734124.61</td>
    <td align="right"> 27160915.37</td>
    <td align="right">0.113820E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 40099435.51</td>
    <td align="right"> 18748257.88</td>
    <td align="right"> 21351177.63</td>
    <td align="right"> 38315586.38</td>
    <td align="right"> 84570376.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 65442962.65</td>
    <td align="right"> 31625661.86</td>
    <td align="right"> 33817300.79</td>
    <td align="right"> 77936981.12</td>
    <td align="right"> 58965111.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 71247671.24</td>
    <td align="right"> 32605295.96</td>
    <td align="right"> 38642375.29</td>
    <td align="right"> 98696925.85</td>
    <td align="right"> 44627215.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 73986037.11</td>
    <td align="right"> 28029296.61</td>
    <td align="right"> 45956740.50</td>
    <td align="right">0.111354E+09</td>
    <td align="right"> 30708442.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 75294985.47</td>
    <td align="right"> 28963821.64</td>
    <td align="right"> 46331163.84</td>
    <td align="right">0.127786E+09</td>
    <td align="right"> 19551317.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 73388696.09</td>
    <td align="right"> 27208845.12</td>
    <td align="right"> 46179850.96</td>
    <td align="right">0.128984E+09</td>
    <td align="right"> 14195340.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 71913089.44</td>
    <td align="right"> 26893140.86</td>
    <td align="right"> 45019948.58</td>
    <td align="right">0.127229E+09</td>
    <td align="right"> 12385087.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 56702976.79</td>
    <td align="right"> 23621649.03</td>
    <td align="right"> 33081327.76</td>
    <td align="right"> 86316288.52</td>
    <td align="right"> 27519174.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 52195979.69</td>
    <td align="right"> 27095533.01</td>
    <td align="right"> 25100446.68</td>
    <td align="right"> 65452719.55</td>
    <td align="right"> 61043645.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 40310879.41</td>
    <td align="right"> 18092859.87</td>
    <td align="right"> 22218019.54</td>
    <td align="right"> 40030674.81</td>
    <td align="right"> 78868039.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 34364690.42</td>
    <td align="right"> 15030490.12</td>
    <td align="right"> 19334200.29</td>
    <td align="right"> 25387295.61</td>
    <td align="right"> 98718542.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.693620E+09</td>
    <td align="right">0.295853E+09</td>
    <td align="right">0.397767E+09</td>
    <td align="right">0.954650E+09</td>
    <td align="right">0.644973E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 34364690.42</td>
    <td align="right"> 15030490.12</td>
    <td align="right"> 19334200.29</td>
    <td align="right"> 25387295.61</td>
    <td align="right"> 12385087.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 75294985.47</td>
    <td align="right"> 32605295.96</td>
    <td align="right"> 46331163.84</td>
    <td align="right">0.128984E+09</td>
    <td align="right">0.113820E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.676147E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.676147E+09</td>
    <td align="right"> 76034137.87</td>
    <td align="right">0.486237E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.676915E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.676915E+09</td>
    <td align="right">0.236458E+09</td>
    <td align="right">0.361118E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.105218E+10</td>
    <td align="right">0.594543E+09</td>
    <td align="right">0.254191E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123159E+10</td>
    <td align="right">  5400289.84</td>
    <td align="right">0.122619E+10</td>
    <td align="right">0.121165E+10</td>
    <td align="right">0.191764E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.152194E+10</td>
    <td align="right"> 48382081.57</td>
    <td align="right">0.147356E+10</td>
    <td align="right">0.189661E+10</td>
    <td align="right">0.126036E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.162084E+10</td>
    <td align="right">0.106731E+09</td>
    <td align="right">0.151410E+10</td>
    <td align="right">0.266974E+10</td>
    <td align="right">0.740406E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.158028E+10</td>
    <td align="right"> 76578167.50</td>
    <td align="right">0.150370E+10</td>
    <td align="right">0.280677E+10</td>
    <td align="right">0.544861E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.140552E+10</td>
    <td align="right"> 15212376.23</td>
    <td align="right">0.139031E+10</td>
    <td align="right">0.263145E+10</td>
    <td align="right">0.454544E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.102824E+10</td>
    <td align="right">   140916.95</td>
    <td align="right">0.102810E+10</td>
    <td align="right">0.142822E+10</td>
    <td align="right">0.104853E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.807867E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.807867E+09</td>
    <td align="right">0.610553E+09</td>
    <td align="right">0.236146E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.699690E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.699690E+09</td>
    <td align="right">0.273314E+09</td>
    <td align="right">0.312296E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.625047E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.625047E+09</td>
    <td align="right"> 64044566.26</td>
    <td align="right">0.403984E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.129262E+11</td>
    <td align="right">0.252445E+09</td>
    <td align="right">0.126738E+11</td>
    <td align="right">0.144994E+11</td>
    <td align="right">0.265061E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.625047E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.625047E+09</td>
    <td align="right"> 64044566.26</td>
    <td align="right">0.454544E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.162084E+10</td>
    <td align="right">0.106731E+09</td>
    <td align="right">0.151410E+10</td>
    <td align="right">0.280677E+10</td>
    <td align="right">0.486237E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.989887E+09</td>
    <td align="right">0.446468E+09</td>
    <td align="right">0.543420E+09</td>
    <td align="right">0.582279E+09</td>
    <td align="right">0.287643E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112718E+10</td>
    <td align="right">0.605613E+09</td>
    <td align="right">0.521570E+09</td>
    <td align="right">0.977463E+09</td>
    <td align="right">0.213191E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157020E+10</td>
    <td align="right">0.714851E+09</td>
    <td align="right">0.855351E+09</td>
    <td align="right">0.161691E+10</td>
    <td align="right">0.150449E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.183752E+10</td>
    <td align="right">0.837914E+09</td>
    <td align="right">0.999606E+09</td>
    <td align="right">0.235122E+10</td>
    <td align="right">0.115608E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.208484E+10</td>
    <td align="right">0.881624E+09</td>
    <td align="right">0.120322E+10</td>
    <td align="right">0.298864E+10</td>
    <td align="right">0.796360E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.208885E+10</td>
    <td align="right">0.875447E+09</td>
    <td align="right">0.121340E+10</td>
    <td align="right">0.345608E+10</td>
    <td align="right">0.482181E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.210462E+10</td>
    <td align="right">0.884777E+09</td>
    <td align="right">0.121984E+10</td>
    <td align="right">0.363378E+10</td>
    <td align="right">0.355972E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.192511E+10</td>
    <td align="right">0.763775E+09</td>
    <td align="right">0.116133E+10</td>
    <td align="right">0.338264E+10</td>
    <td align="right">0.291852E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.153124E+10</td>
    <td align="right">0.678518E+09</td>
    <td align="right">0.852720E+09</td>
    <td align="right">0.230593E+10</td>
    <td align="right">0.648542E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.134971E+10</td>
    <td align="right">0.702289E+09</td>
    <td align="right">0.647426E+09</td>
    <td align="right">0.157209E+10</td>
    <td align="right">0.140294E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.104426E+10</td>
    <td align="right">0.472818E+09</td>
    <td align="right">0.571444E+09</td>
    <td align="right">0.889480E+09</td>
    <td align="right">0.181459E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.934683E+09</td>
    <td align="right">0.426047E+09</td>
    <td align="right">0.508636E+09</td>
    <td align="right">0.575665E+09</td>
    <td align="right">0.235899E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.185881E+11</td>
    <td align="right">0.829014E+10</td>
    <td align="right">0.102980E+11</td>
    <td align="right">0.243322E+11</td>
    <td align="right">0.158203E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.934683E+09</td>
    <td align="right">0.426047E+09</td>
    <td align="right">0.508636E+09</td>
    <td align="right">0.575665E+09</td>
    <td align="right">0.291852E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.210462E+10</td>
    <td align="right">0.884777E+09</td>
    <td align="right">0.121984E+10</td>
    <td align="right">0.363378E+10</td>
    <td align="right">0.287643E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.361692E+10</td>
    <td align="right">0.252196E+10</td>
    <td align="right">0.109496E+10</td>
    <td align="right">0.390119E+10</td>
    <td align="right">0.401847E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.304905E+10</td>
    <td align="right">0.204408E+10</td>
    <td align="right">0.100497E+10</td>
    <td align="right">0.348353E+10</td>
    <td align="right">0.315116E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.303475E+10</td>
    <td align="right">0.158128E+10</td>
    <td align="right">0.145347E+10</td>
    <td align="right">0.348899E+10</td>
    <td align="right">0.244987E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.219915E+10</td>
    <td align="right">0.715367E+09</td>
    <td align="right">0.148378E+10</td>
    <td align="right">0.258477E+10</td>
    <td align="right">0.194125E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.183596E+10</td>
    <td align="right">0.212762E+09</td>
    <td align="right">0.162320E+10</td>
    <td align="right">0.233722E+10</td>
    <td align="right">0.131836E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164275E+10</td>
    <td align="right"> 90786950.30</td>
    <td align="right">0.155196E+10</td>
    <td align="right">0.270195E+10</td>
    <td align="right">0.793840E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171619E+10</td>
    <td align="right">0.127370E+09</td>
    <td align="right">0.158882E+10</td>
    <td align="right">0.297772E+10</td>
    <td align="right">0.572040E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.204915E+10</td>
    <td align="right">0.382274E+09</td>
    <td align="right">0.166688E+10</td>
    <td align="right">0.353273E+10</td>
    <td align="right">0.473430E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.218093E+10</td>
    <td align="right">0.810810E+09</td>
    <td align="right">0.137012E+10</td>
    <td align="right">0.317799E+10</td>
    <td align="right">0.105969E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.326822E+10</td>
    <td align="right">0.211722E+10</td>
    <td align="right">0.115100E+10</td>
    <td align="right">0.437403E+10</td>
    <td align="right">0.225452E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.340328E+10</td>
    <td align="right">0.225866E+10</td>
    <td align="right">0.114462E+10</td>
    <td align="right">0.424954E+10</td>
    <td align="right">0.281087E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.356516E+10</td>
    <td align="right">0.250832E+10</td>
    <td align="right">0.105683E+10</td>
    <td align="right">0.412888E+10</td>
    <td align="right">0.345654E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.315615E+11</td>
    <td align="right">0.153709E+11</td>
    <td align="right">0.161906E+11</td>
    <td align="right">0.409386E+11</td>
    <td align="right">0.243000E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.164275E+10</td>
    <td align="right"> 90786950.30</td>
    <td align="right">0.100497E+10</td>
    <td align="right">0.233722E+10</td>
    <td align="right">0.473430E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.361692E+10</td>
    <td align="right">0.252196E+10</td>
    <td align="right">0.166688E+10</td>
    <td align="right">0.437403E+10</td>
    <td align="right">0.401847E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101677E+10</td>
    <td align="right">0.471632E+09</td>
    <td align="right">0.545134E+09</td>
    <td align="right">0.698067E+09</td>
    <td align="right">0.298509E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.105428E+10</td>
    <td align="right">0.492925E+09</td>
    <td align="right">0.561357E+09</td>
    <td align="right">0.979214E+09</td>
    <td align="right">0.225793E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172061E+10</td>
    <td align="right">0.831494E+09</td>
    <td align="right">0.889112E+09</td>
    <td align="right">0.197655E+10</td>
    <td align="right">0.163233E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187322E+10</td>
    <td align="right">0.857251E+09</td>
    <td align="right">0.101597E+10</td>
    <td align="right">0.250624E+10</td>
    <td align="right">0.126871E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.194522E+10</td>
    <td align="right">0.736940E+09</td>
    <td align="right">0.120828E+10</td>
    <td align="right">0.285924E+10</td>
    <td align="right">0.874137E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.197963E+10</td>
    <td align="right">0.761510E+09</td>
    <td align="right">0.121812E+10</td>
    <td align="right">0.333043E+10</td>
    <td align="right">0.535646E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.192951E+10</td>
    <td align="right">0.715369E+09</td>
    <td align="right">0.121414E+10</td>
    <td align="right">0.337350E+10</td>
    <td align="right">0.384656E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189072E+10</td>
    <td align="right">0.707068E+09</td>
    <td align="right">0.118365E+10</td>
    <td align="right">0.334166E+10</td>
    <td align="right">0.321440E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.149082E+10</td>
    <td align="right">0.621055E+09</td>
    <td align="right">0.869762E+09</td>
    <td align="right">0.227848E+10</td>
    <td align="right">0.692345E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137232E+10</td>
    <td align="right">0.712389E+09</td>
    <td align="right">0.659931E+09</td>
    <td align="right">0.172960E+10</td>
    <td align="right">0.152955E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105984E+10</td>
    <td align="right">0.475693E+09</td>
    <td align="right">0.584148E+09</td>
    <td align="right">0.106360E+10</td>
    <td align="right">0.198541E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.903506E+09</td>
    <td align="right">0.395178E+09</td>
    <td align="right">0.508328E+09</td>
    <td align="right">0.664297E+09</td>
    <td align="right">0.252367E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182364E+11</td>
    <td align="right">0.777850E+10</td>
    <td align="right">0.104579E+11</td>
    <td align="right">0.248009E+11</td>
    <td align="right">0.169909E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.903506E+09</td>
    <td align="right">0.395178E+09</td>
    <td align="right">0.508328E+09</td>
    <td align="right">0.664297E+09</td>
    <td align="right">0.321440E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.197963E+10</td>
    <td align="right">0.857251E+09</td>
    <td align="right">0.121812E+10</td>
    <td align="right">0.337350E+10</td>
    <td align="right">0.298509E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       33.37</td>
    <td align="right">     1699.75</td>
    <td align="right">      252.44</td>
    <td align="right">        0.00</td>
    <td align="right">      252.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      105.62</td>
    <td align="right">     1393.87</td>
    <td align="right">      279.81</td>
    <td align="right">        0.00</td>
    <td align="right">      279.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      235.19</td>
    <td align="right">      878.37</td>
    <td align="right">      392.84</td>
    <td align="right">        0.00</td>
    <td align="right">      392.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      474.77</td>
    <td align="right">      698.55</td>
    <td align="right">      475.15</td>
    <td align="right">        2.08</td>
    <td align="right">      473.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      706.94</td>
    <td align="right">      451.31</td>
    <td align="right">      568.23</td>
    <td align="right">       18.06</td>
    <td align="right">      550.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1024.21</td>
    <td align="right">      278.66</td>
    <td align="right">      625.32</td>
    <td align="right">       41.18</td>
    <td align="right">      584.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1038.90</td>
    <td align="right">      200.10</td>
    <td align="right">      590.01</td>
    <td align="right">       28.59</td>
    <td align="right">      561.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      974.10</td>
    <td align="right">      165.95</td>
    <td align="right">      524.76</td>
    <td align="right">        5.68</td>
    <td align="right">      519.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      554.75</td>
    <td align="right">      377.51</td>
    <td align="right">      396.70</td>
    <td align="right">        0.05</td>
    <td align="right">      396.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      240.89</td>
    <td align="right">      803.92</td>
    <td align="right">      301.62</td>
    <td align="right">        0.00</td>
    <td align="right">      301.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      124.76</td>
    <td align="right">     1094.57</td>
    <td align="right">      269.94</td>
    <td align="right">        0.00</td>
    <td align="right">      269.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       30.76</td>
    <td align="right">     1375.00</td>
    <td align="right">      233.37</td>
    <td align="right">        0.00</td>
    <td align="right">      233.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      464.04</td>
    <td align="right">      781.68</td>
    <td align="right">      409.89</td>
    <td align="right">        8.00</td>
    <td align="right">      401.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.76</td>
    <td align="right">      165.95</td>
    <td align="right">      233.37</td>
    <td align="right">        0.00</td>
    <td align="right">      233.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1038.90</td>
    <td align="right">     1699.75</td>
    <td align="right">      625.32</td>
    <td align="right">       41.18</td>
    <td align="right">      584.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      227.20</td>
    <td align="right">     1009.96</td>
    <td align="right">      369.58</td>
    <td align="right">      166.69</td>
    <td align="right">      202.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      414.82</td>
    <td align="right">      829.00</td>
    <td align="right">      465.93</td>
    <td align="right">      250.34</td>
    <td align="right">      215.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      614.74</td>
    <td align="right">      528.21</td>
    <td align="right">      586.25</td>
    <td align="right">      266.89</td>
    <td align="right">      319.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      910.92</td>
    <td align="right">      427.72</td>
    <td align="right">      708.92</td>
    <td align="right">      323.27</td>
    <td align="right">      385.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1113.07</td>
    <td align="right">      289.92</td>
    <td align="right">      778.39</td>
    <td align="right">      329.16</td>
    <td align="right">      449.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1327.50</td>
    <td align="right">      183.97</td>
    <td align="right">      805.88</td>
    <td align="right">      337.75</td>
    <td align="right">      468.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1348.81</td>
    <td align="right">      132.30</td>
    <td align="right">      785.77</td>
    <td align="right">      330.34</td>
    <td align="right">      455.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1256.03</td>
    <td align="right">      108.18</td>
    <td align="right">      718.75</td>
    <td align="right">      285.16</td>
    <td align="right">      433.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      890.64</td>
    <td align="right">      237.80</td>
    <td align="right">      590.76</td>
    <td align="right">      261.77</td>
    <td align="right">      328.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      597.41</td>
    <td align="right">      487.81</td>
    <td align="right">      503.93</td>
    <td align="right">      262.20</td>
    <td align="right">      241.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      362.49</td>
    <td align="right">      645.85</td>
    <td align="right">      402.88</td>
    <td align="right">      182.41</td>
    <td align="right">      220.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      227.36</td>
    <td align="right">      808.82</td>
    <td align="right">      348.97</td>
    <td align="right">      159.07</td>
    <td align="right">      189.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      776.12</td>
    <td align="right">      472.31</td>
    <td align="right">      589.43</td>
    <td align="right">      262.88</td>
    <td align="right">      326.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      227.20</td>
    <td align="right">      108.18</td>
    <td align="right">      348.97</td>
    <td align="right">      159.07</td>
    <td align="right">      189.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1348.81</td>
    <td align="right">     1009.96</td>
    <td align="right">      805.88</td>
    <td align="right">      337.75</td>
    <td align="right">      468.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1486.10</td>
    <td align="right">     1403.44</td>
    <td align="right">     1350.40</td>
    <td align="right">      941.59</td>
    <td align="right">      408.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1461.27</td>
    <td align="right">     1218.21</td>
    <td align="right">     1260.36</td>
    <td align="right">      844.94</td>
    <td align="right">      415.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1318.69</td>
    <td align="right">      853.91</td>
    <td align="right">     1133.05</td>
    <td align="right">      590.38</td>
    <td align="right">      542.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1004.67</td>
    <td align="right">      710.57</td>
    <td align="right">      848.44</td>
    <td align="right">      275.99</td>
    <td align="right">      572.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      872.04</td>
    <td align="right">      473.68</td>
    <td align="right">      685.47</td>
    <td align="right">       79.44</td>
    <td align="right">      606.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1036.80</td>
    <td align="right">      298.67</td>
    <td align="right">      633.78</td>
    <td align="right">       35.03</td>
    <td align="right">      598.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1103.54</td>
    <td align="right">      209.98</td>
    <td align="right">      640.75</td>
    <td align="right">       47.55</td>
    <td align="right">      593.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1311.56</td>
    <td align="right">      173.19</td>
    <td align="right">      765.07</td>
    <td align="right">      142.72</td>
    <td align="right">      622.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1229.54</td>
    <td align="right">      384.38</td>
    <td align="right">      841.41</td>
    <td align="right">      312.81</td>
    <td align="right">      528.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1646.83</td>
    <td align="right">      777.95</td>
    <td align="right">     1220.21</td>
    <td align="right">      790.48</td>
    <td align="right">      429.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1668.92</td>
    <td align="right">      995.39</td>
    <td align="right">     1312.99</td>
    <td align="right">      871.40</td>
    <td align="right">      441.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1573.47</td>
    <td align="right">     1181.82</td>
    <td align="right">     1331.08</td>
    <td align="right">      936.50</td>
    <td align="right">      394.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1309.02</td>
    <td align="right">      720.75</td>
    <td align="right">     1000.81</td>
    <td align="right">      487.41</td>
    <td align="right">      513.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      872.04</td>
    <td align="right">      173.19</td>
    <td align="right">      633.78</td>
    <td align="right">       35.03</td>
    <td align="right">      394.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1668.92</td>
    <td align="right">     1403.44</td>
    <td align="right">     1350.40</td>
    <td align="right">      941.59</td>
    <td align="right">      622.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      267.97</td>
    <td align="right">     1048.31</td>
    <td align="right">      379.62</td>
    <td align="right">      176.09</td>
    <td align="right">      203.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      411.40</td>
    <td align="right">      876.58</td>
    <td align="right">      435.80</td>
    <td align="right">      203.76</td>
    <td align="right">      232.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      745.87</td>
    <td align="right">      568.02</td>
    <td align="right">      642.40</td>
    <td align="right">      310.44</td>
    <td align="right">      331.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      971.36</td>
    <td align="right">      463.88</td>
    <td align="right">      722.69</td>
    <td align="right">      330.73</td>
    <td align="right">      391.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1067.35</td>
    <td align="right">      313.58</td>
    <td align="right">      726.26</td>
    <td align="right">      275.14</td>
    <td align="right">      451.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1281.22</td>
    <td align="right">      201.06</td>
    <td align="right">      763.75</td>
    <td align="right">      293.79</td>
    <td align="right">      469.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1255.08</td>
    <td align="right">      140.68</td>
    <td align="right">      720.40</td>
    <td align="right">      267.09</td>
    <td align="right">      453.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1243.74</td>
    <td align="right">      117.07</td>
    <td align="right">      705.91</td>
    <td align="right">      263.99</td>
    <td align="right">      441.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      883.30</td>
    <td align="right">      250.05</td>
    <td align="right">      575.16</td>
    <td align="right">      239.60</td>
    <td align="right">      335.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      654.25</td>
    <td align="right">      525.94</td>
    <td align="right">      512.37</td>
    <td align="right">      265.98</td>
    <td align="right">      246.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      424.00</td>
    <td align="right">      703.43</td>
    <td align="right">      408.89</td>
    <td align="right">      183.52</td>
    <td align="right">      225.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      256.82</td>
    <td align="right">      866.07</td>
    <td align="right">      337.33</td>
    <td align="right">      147.54</td>
    <td align="right">      189.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      790.52</td>
    <td align="right">      504.29</td>
    <td align="right">      578.27</td>
    <td align="right">      246.65</td>
    <td align="right">      331.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      256.82</td>
    <td align="right">      117.07</td>
    <td align="right">      337.33</td>
    <td align="right">      147.54</td>
    <td align="right">      189.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1281.22</td>
    <td align="right">     1048.31</td>
    <td align="right">      763.75</td>
    <td align="right">      330.73</td>
    <td align="right">      469.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.44</td>
    <td align="right">     1806.55</td>
    <td align="right">      252.44</td>
    <td align="right">        0.00</td>
    <td align="right">      252.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      108.12</td>
    <td align="right">     1453.60</td>
    <td align="right">      279.81</td>
    <td align="right">        0.00</td>
    <td align="right">      279.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      258.17</td>
    <td align="right">      874.32</td>
    <td align="right">      392.84</td>
    <td align="right">        0.00</td>
    <td align="right">      392.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      521.31</td>
    <td align="right">      660.88</td>
    <td align="right">      475.15</td>
    <td align="right">        2.08</td>
    <td align="right">      473.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      750.95</td>
    <td align="right">      419.90</td>
    <td align="right">      568.22</td>
    <td align="right">       18.06</td>
    <td align="right">      550.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1049.52</td>
    <td align="right">      264.87</td>
    <td align="right">      625.32</td>
    <td align="right">       41.18</td>
    <td align="right">      584.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1061.58</td>
    <td align="right">      189.69</td>
    <td align="right">      590.01</td>
    <td align="right">       28.59</td>
    <td align="right">      561.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      987.33</td>
    <td align="right">      162.27</td>
    <td align="right">      524.76</td>
    <td align="right">        5.68</td>
    <td align="right">      519.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      549.21</td>
    <td align="right">      411.85</td>
    <td align="right">      396.70</td>
    <td align="right">        0.05</td>
    <td align="right">      396.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      224.32</td>
    <td align="right">      912.11</td>
    <td align="right">      301.62</td>
    <td align="right">        0.00</td>
    <td align="right">      301.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       99.46</td>
    <td align="right">     1248.18</td>
    <td align="right">      269.94</td>
    <td align="right">        0.00</td>
    <td align="right">      269.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.18</td>
    <td align="right">     1544.48</td>
    <td align="right">      233.36</td>
    <td align="right">        0.00</td>
    <td align="right">      233.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      474.13</td>
    <td align="right">      825.93</td>
    <td align="right">      409.89</td>
    <td align="right">        8.00</td>
    <td align="right">      401.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.18</td>
    <td align="right">      162.27</td>
    <td align="right">      233.36</td>
    <td align="right">        0.00</td>
    <td align="right">      233.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1061.58</td>
    <td align="right">     1806.55</td>
    <td align="right">      625.32</td>
    <td align="right">       41.18</td>
    <td align="right">      584.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      220.97</td>
    <td align="right">     1076.44</td>
    <td align="right">      369.58</td>
    <td align="right">      166.69</td>
    <td align="right">      202.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      414.69</td>
    <td align="right">      868.91</td>
    <td align="right">      465.93</td>
    <td align="right">      250.33</td>
    <td align="right">      215.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      631.53</td>
    <td align="right">      531.99</td>
    <td align="right">      586.24</td>
    <td align="right">      266.89</td>
    <td align="right">      319.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      942.32</td>
    <td align="right">      411.57</td>
    <td align="right">      708.91</td>
    <td align="right">      323.27</td>
    <td align="right">      385.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1142.50</td>
    <td align="right">      275.54</td>
    <td align="right">      778.38</td>
    <td align="right">      329.16</td>
    <td align="right">      449.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1344.72</td>
    <td align="right">      179.35</td>
    <td align="right">      805.88</td>
    <td align="right">      337.75</td>
    <td align="right">      468.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1363.03</td>
    <td align="right">      130.03</td>
    <td align="right">      785.77</td>
    <td align="right">      330.33</td>
    <td align="right">      455.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1264.16</td>
    <td align="right">      110.46</td>
    <td align="right">      718.75</td>
    <td align="right">      285.16</td>
    <td align="right">      433.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      886.66</td>
    <td align="right">      262.30</td>
    <td align="right">      590.75</td>
    <td align="right">      261.77</td>
    <td align="right">      328.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      582.20</td>
    <td align="right">      551.33</td>
    <td align="right">      503.92</td>
    <td align="right">      262.20</td>
    <td align="right">      241.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      335.30</td>
    <td align="right">      734.61</td>
    <td align="right">      402.88</td>
    <td align="right">      182.41</td>
    <td align="right">      220.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      214.12</td>
    <td align="right">      909.20</td>
    <td align="right">      348.97</td>
    <td align="right">      159.07</td>
    <td align="right">      189.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      780.42</td>
    <td align="right">      501.64</td>
    <td align="right">      589.42</td>
    <td align="right">      262.88</td>
    <td align="right">      326.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      214.12</td>
    <td align="right">      110.46</td>
    <td align="right">      348.97</td>
    <td align="right">      159.07</td>
    <td align="right">      189.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1363.03</td>
    <td align="right">     1076.44</td>
    <td align="right">      805.88</td>
    <td align="right">      337.75</td>
    <td align="right">      468.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1508.51</td>
    <td align="right">     1467.42</td>
    <td align="right">     1350.42</td>
    <td align="right">      941.60</td>
    <td align="right">      408.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1488.59</td>
    <td align="right">     1257.53</td>
    <td align="right">     1260.37</td>
    <td align="right">      844.95</td>
    <td align="right">      415.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1364.32</td>
    <td align="right">      849.92</td>
    <td align="right">     1133.06</td>
    <td align="right">      590.39</td>
    <td align="right">      542.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1058.76</td>
    <td align="right">      667.08</td>
    <td align="right">      848.44</td>
    <td align="right">      275.99</td>
    <td align="right">      572.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      918.91</td>
    <td align="right">      434.20</td>
    <td align="right">      685.47</td>
    <td align="right">       79.44</td>
    <td align="right">      606.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1057.90</td>
    <td align="right">      281.97</td>
    <td align="right">      633.78</td>
    <td align="right">       35.03</td>
    <td align="right">      598.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1119.07</td>
    <td align="right">      199.12</td>
    <td align="right">      640.76</td>
    <td align="right">       47.55</td>
    <td align="right">      593.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1313.93</td>
    <td align="right">      174.29</td>
    <td align="right">      765.07</td>
    <td align="right">      142.73</td>
    <td align="right">      622.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1224.12</td>
    <td align="right">      418.62</td>
    <td align="right">      841.42</td>
    <td align="right">      312.82</td>
    <td align="right">      528.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1645.29</td>
    <td align="right">      867.17</td>
    <td align="right">     1220.22</td>
    <td align="right">      790.49</td>
    <td align="right">      429.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1658.84</td>
    <td align="right">     1113.61</td>
    <td align="right">     1313.01</td>
    <td align="right">      871.41</td>
    <td align="right">      441.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1572.28</td>
    <td align="right">     1312.45</td>
    <td align="right">     1331.09</td>
    <td align="right">      936.51</td>
    <td align="right">      394.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1327.07</td>
    <td align="right">      750.94</td>
    <td align="right">     1000.82</td>
    <td align="right">      487.41</td>
    <td align="right">      513.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      918.91</td>
    <td align="right">      174.29</td>
    <td align="right">      633.78</td>
    <td align="right">       35.03</td>
    <td align="right">      394.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1658.84</td>
    <td align="right">     1467.42</td>
    <td align="right">     1350.42</td>
    <td align="right">      941.60</td>
    <td align="right">      622.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      266.62</td>
    <td align="right">     1117.27</td>
    <td align="right">      379.61</td>
    <td align="right">      176.09</td>
    <td align="right">      203.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      416.41</td>
    <td align="right">      919.10</td>
    <td align="right">      435.79</td>
    <td align="right">      203.75</td>
    <td align="right">      232.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      765.04</td>
    <td align="right">      578.81</td>
    <td align="right">      642.40</td>
    <td align="right">      310.44</td>
    <td align="right">      331.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1001.11</td>
    <td align="right">      452.67</td>
    <td align="right">      722.69</td>
    <td align="right">      330.73</td>
    <td align="right">      391.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1093.06</td>
    <td align="right">      301.44</td>
    <td align="right">      726.26</td>
    <td align="right">      275.14</td>
    <td align="right">      451.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1296.17</td>
    <td align="right">      198.31</td>
    <td align="right">      763.74</td>
    <td align="right">      293.79</td>
    <td align="right">      469.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1266.13</td>
    <td align="right">      139.34</td>
    <td align="right">      720.39</td>
    <td align="right">      267.09</td>
    <td align="right">      453.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1248.89</td>
    <td align="right">      121.57</td>
    <td align="right">      705.91</td>
    <td align="right">      263.99</td>
    <td align="right">      441.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      875.53</td>
    <td align="right">      279.14</td>
    <td align="right">      575.16</td>
    <td align="right">      239.60</td>
    <td align="right">      335.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      642.49</td>
    <td align="right">      599.21</td>
    <td align="right">      512.36</td>
    <td align="right">      265.97</td>
    <td align="right">      246.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      406.04</td>
    <td align="right">      799.98</td>
    <td align="right">      408.89</td>
    <td align="right">      183.52</td>
    <td align="right">      225.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      249.21</td>
    <td align="right">      969.03</td>
    <td align="right">      337.33</td>
    <td align="right">      147.54</td>
    <td align="right">      189.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      795.89</td>
    <td align="right">      537.71</td>
    <td align="right">      578.27</td>
    <td align="right">      246.65</td>
    <td align="right">      331.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      249.21</td>
    <td align="right">      121.57</td>
    <td align="right">      337.33</td>
    <td align="right">      147.54</td>
    <td align="right">      189.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1296.17</td>
    <td align="right">     1117.27</td>
    <td align="right">      763.74</td>
    <td align="right">      330.73</td>
    <td align="right">      469.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       28.39</td>
    <td align="right">     1815.40</td>
    <td align="right">      252.44</td>
    <td align="right">        0.00</td>
    <td align="right">      252.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       97.74</td>
    <td align="right">     1492.72</td>
    <td align="right">      279.81</td>
    <td align="right">        0.00</td>
    <td align="right">      279.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      221.98</td>
    <td align="right">      949.04</td>
    <td align="right">      392.84</td>
    <td align="right">        0.00</td>
    <td align="right">      392.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      467.46</td>
    <td align="right">      739.83</td>
    <td align="right">      475.15</td>
    <td align="right">        2.08</td>
    <td align="right">      473.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      708.11</td>
    <td align="right">      470.57</td>
    <td align="right">      568.23</td>
    <td align="right">       18.06</td>
    <td align="right">      550.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1029.99</td>
    <td align="right">      285.65</td>
    <td align="right">      625.32</td>
    <td align="right">       41.18</td>
    <td align="right">      584.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1047.93</td>
    <td align="right">      203.43</td>
    <td align="right">      590.01</td>
    <td align="right">       28.59</td>
    <td align="right">      561.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      982.47</td>
    <td align="right">      169.71</td>
    <td align="right">      524.76</td>
    <td align="right">        5.68</td>
    <td align="right">      519.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      551.01</td>
    <td align="right">      404.53</td>
    <td align="right">      396.70</td>
    <td align="right">        0.05</td>
    <td align="right">      396.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      227.95</td>
    <td align="right">      881.67</td>
    <td align="right">      301.62</td>
    <td align="right">        0.00</td>
    <td align="right">      301.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      105.45</td>
    <td align="right">     1204.84</td>
    <td align="right">      269.94</td>
    <td align="right">        0.00</td>
    <td align="right">      269.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.91</td>
    <td align="right">     1508.30</td>
    <td align="right">      233.37</td>
    <td align="right">        0.00</td>
    <td align="right">      233.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      459.77</td>
    <td align="right">      840.50</td>
    <td align="right">      409.89</td>
    <td align="right">        8.00</td>
    <td align="right">      401.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.91</td>
    <td align="right">      169.71</td>
    <td align="right">      233.37</td>
    <td align="right">        0.00</td>
    <td align="right">      233.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1047.93</td>
    <td align="right">     1815.40</td>
    <td align="right">      625.32</td>
    <td align="right">       41.18</td>
    <td align="right">      584.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      217.40</td>
    <td align="right">     1073.94</td>
    <td align="right">      369.58</td>
    <td align="right">      166.69</td>
    <td align="right">      202.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      404.04</td>
    <td align="right">      881.24</td>
    <td align="right">      465.93</td>
    <td align="right">      250.34</td>
    <td align="right">      215.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      603.69</td>
    <td align="right">      561.71</td>
    <td align="right">      586.25</td>
    <td align="right">      266.89</td>
    <td align="right">      319.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      907.11</td>
    <td align="right">      446.02</td>
    <td align="right">      708.92</td>
    <td align="right">      323.27</td>
    <td align="right">      385.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1115.83</td>
    <td align="right">      297.33</td>
    <td align="right">      778.39</td>
    <td align="right">      329.16</td>
    <td align="right">      449.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1333.36</td>
    <td align="right">      186.03</td>
    <td align="right">      805.88</td>
    <td align="right">      337.75</td>
    <td align="right">      468.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1356.70</td>
    <td align="right">      132.90</td>
    <td align="right">      785.77</td>
    <td align="right">      330.34</td>
    <td align="right">      455.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1262.93</td>
    <td align="right">      108.97</td>
    <td align="right">      718.75</td>
    <td align="right">      285.16</td>
    <td align="right">      433.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      889.63</td>
    <td align="right">      250.21</td>
    <td align="right">      590.76</td>
    <td align="right">      261.77</td>
    <td align="right">      328.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      586.95</td>
    <td align="right">      523.80</td>
    <td align="right">      503.93</td>
    <td align="right">      262.20</td>
    <td align="right">      241.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      343.16</td>
    <td align="right">      700.08</td>
    <td align="right">      402.88</td>
    <td align="right">      182.41</td>
    <td align="right">      220.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      214.93</td>
    <td align="right">      880.75</td>
    <td align="right">      348.97</td>
    <td align="right">      159.07</td>
    <td align="right">      189.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      771.57</td>
    <td align="right">      501.66</td>
    <td align="right">      589.43</td>
    <td align="right">      262.88</td>
    <td align="right">      326.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      214.93</td>
    <td align="right">      108.97</td>
    <td align="right">      348.97</td>
    <td align="right">      159.07</td>
    <td align="right">      189.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1356.70</td>
    <td align="right">     1073.94</td>
    <td align="right">      805.88</td>
    <td align="right">      337.75</td>
    <td align="right">      468.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1456.54</td>
    <td align="right">     1500.33</td>
    <td align="right">     1350.40</td>
    <td align="right">      941.59</td>
    <td align="right">      408.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1439.95</td>
    <td align="right">     1302.56</td>
    <td align="right">     1260.36</td>
    <td align="right">      844.94</td>
    <td align="right">      415.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1302.64</td>
    <td align="right">      914.68</td>
    <td align="right">     1133.05</td>
    <td align="right">      590.38</td>
    <td align="right">      542.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      997.21</td>
    <td align="right">      748.94</td>
    <td align="right">      848.44</td>
    <td align="right">      275.99</td>
    <td align="right">      572.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      872.62</td>
    <td align="right">      492.22</td>
    <td align="right">      685.47</td>
    <td align="right">       79.44</td>
    <td align="right">      606.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1042.42</td>
    <td align="right">      306.27</td>
    <td align="right">      633.78</td>
    <td align="right">       35.03</td>
    <td align="right">      598.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1111.75</td>
    <td align="right">      213.58</td>
    <td align="right">      640.75</td>
    <td align="right">       47.55</td>
    <td align="right">      593.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1318.97</td>
    <td align="right">      176.76</td>
    <td align="right">      765.07</td>
    <td align="right">      142.72</td>
    <td align="right">      622.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1226.08</td>
    <td align="right">      408.83</td>
    <td align="right">      841.41</td>
    <td align="right">      312.81</td>
    <td align="right">      528.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1633.08</td>
    <td align="right">      841.74</td>
    <td align="right">     1220.21</td>
    <td align="right">      790.48</td>
    <td align="right">      429.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1639.48</td>
    <td align="right">     1084.44</td>
    <td align="right">     1312.99</td>
    <td align="right">      871.40</td>
    <td align="right">      441.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1541.55</td>
    <td align="right">     1290.53</td>
    <td align="right">     1331.08</td>
    <td align="right">      936.50</td>
    <td align="right">      394.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1298.15</td>
    <td align="right">      770.55</td>
    <td align="right">     1000.81</td>
    <td align="right">      487.41</td>
    <td align="right">      513.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      872.62</td>
    <td align="right">      176.76</td>
    <td align="right">      633.78</td>
    <td align="right">       35.03</td>
    <td align="right">      394.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1639.48</td>
    <td align="right">     1500.33</td>
    <td align="right">     1350.40</td>
    <td align="right">      941.59</td>
    <td align="right">      622.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      260.63</td>
    <td align="right">     1114.50</td>
    <td align="right">      379.62</td>
    <td align="right">      176.09</td>
    <td align="right">      203.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      404.77</td>
    <td align="right">      933.34</td>
    <td align="right">      435.80</td>
    <td align="right">      203.76</td>
    <td align="right">      232.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      737.96</td>
    <td align="right">      609.44</td>
    <td align="right">      642.40</td>
    <td align="right">      310.44</td>
    <td align="right">      331.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      966.91</td>
    <td align="right">      489.47</td>
    <td align="right">      722.69</td>
    <td align="right">      330.73</td>
    <td align="right">      391.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1067.52</td>
    <td align="right">      326.37</td>
    <td align="right">      726.26</td>
    <td align="right">      275.14</td>
    <td align="right">      451.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1284.89</td>
    <td align="right">      206.65</td>
    <td align="right">      763.75</td>
    <td align="right">      293.79</td>
    <td align="right">      469.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1259.52</td>
    <td align="right">      143.61</td>
    <td align="right">      720.40</td>
    <td align="right">      267.09</td>
    <td align="right">      453.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1247.63</td>
    <td align="right">      120.01</td>
    <td align="right">      705.91</td>
    <td align="right">      263.99</td>
    <td align="right">      441.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      879.04</td>
    <td align="right">      267.11</td>
    <td align="right">      575.16</td>
    <td align="right">      239.60</td>
    <td align="right">      335.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      645.76</td>
    <td align="right">      571.07</td>
    <td align="right">      512.37</td>
    <td align="right">      265.98</td>
    <td align="right">      246.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      410.34</td>
    <td align="right">      765.97</td>
    <td align="right">      408.89</td>
    <td align="right">      183.52</td>
    <td align="right">      225.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      248.02</td>
    <td align="right">      942.23</td>
    <td align="right">      337.33</td>
    <td align="right">      147.54</td>
    <td align="right">      189.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      786.43</td>
    <td align="right">      538.78</td>
    <td align="right">      578.27</td>
    <td align="right">      246.65</td>
    <td align="right">      331.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      248.02</td>
    <td align="right">      120.01</td>
    <td align="right">      337.33</td>
    <td align="right">      147.54</td>
    <td align="right">      189.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1284.89</td>
    <td align="right">     1114.50</td>
    <td align="right">      763.75</td>
    <td align="right">      330.73</td>
    <td align="right">      469.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 89384384.54</td>
    <td align="right">0.455260E+10</td>
    <td align="right">0.676147E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.676147E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.255506E+09</td>
    <td align="right">0.337205E+10</td>
    <td align="right">0.676915E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.676915E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.629925E+09</td>
    <td align="right">0.235262E+10</td>
    <td align="right">0.105218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.105218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123060E+10</td>
    <td align="right">0.181065E+10</td>
    <td align="right">0.123159E+10</td>
    <td align="right">  5400289.84</td>
    <td align="right">0.122619E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.189346E+10</td>
    <td align="right">0.120879E+10</td>
    <td align="right">0.152194E+10</td>
    <td align="right"> 48382081.57</td>
    <td align="right">0.147356E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.265475E+10</td>
    <td align="right">0.722296E+09</td>
    <td align="right">0.162084E+10</td>
    <td align="right">0.106731E+09</td>
    <td align="right">0.151410E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.278260E+10</td>
    <td align="right">0.535957E+09</td>
    <td align="right">0.158028E+10</td>
    <td align="right"> 76578167.50</td>
    <td align="right">0.150370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.260902E+10</td>
    <td align="right">0.444471E+09</td>
    <td align="right">0.140552E+10</td>
    <td align="right"> 15212376.23</td>
    <td align="right">0.139031E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.143792E+10</td>
    <td align="right">0.978507E+09</td>
    <td align="right">0.102824E+10</td>
    <td align="right">   140916.95</td>
    <td align="right">0.102810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.645193E+09</td>
    <td align="right">0.215323E+10</td>
    <td align="right">0.807867E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.807867E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.323368E+09</td>
    <td align="right">0.283713E+10</td>
    <td align="right">0.699690E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.699690E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 82383236.55</td>
    <td align="right">0.368280E+10</td>
    <td align="right">0.625047E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.625047E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146341E+11</td>
    <td align="right">0.246511E+11</td>
    <td align="right">0.129262E+11</td>
    <td align="right">0.252445E+09</td>
    <td align="right">0.126738E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 82383236.55</td>
    <td align="right">0.444471E+09</td>
    <td align="right">0.625047E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.625047E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.278260E+10</td>
    <td align="right">0.455260E+10</td>
    <td align="right">0.162084E+10</td>
    <td align="right">0.106731E+09</td>
    <td align="right">0.151410E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.608530E+09</td>
    <td align="right">0.270507E+10</td>
    <td align="right">0.989887E+09</td>
    <td align="right">0.446468E+09</td>
    <td align="right">0.543420E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100352E+10</td>
    <td align="right">0.200552E+10</td>
    <td align="right">0.112718E+10</td>
    <td align="right">0.605613E+09</td>
    <td align="right">0.521570E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.164652E+10</td>
    <td align="right">0.141476E+10</td>
    <td align="right">0.157020E+10</td>
    <td align="right">0.714851E+09</td>
    <td align="right">0.855351E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.236112E+10</td>
    <td align="right">0.110866E+10</td>
    <td align="right">0.183752E+10</td>
    <td align="right">0.837914E+09</td>
    <td align="right">0.999606E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.298125E+10</td>
    <td align="right">0.776509E+09</td>
    <td align="right">0.208484E+10</td>
    <td align="right">0.881624E+09</td>
    <td align="right">0.120322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.344087E+10</td>
    <td align="right">0.476841E+09</td>
    <td align="right">0.208885E+10</td>
    <td align="right">0.875447E+09</td>
    <td align="right">0.121340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.361265E+10</td>
    <td align="right">0.354353E+09</td>
    <td align="right">0.210462E+10</td>
    <td align="right">0.884777E+09</td>
    <td align="right">0.121984E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.336414E+10</td>
    <td align="right">0.289749E+09</td>
    <td align="right">0.192511E+10</td>
    <td align="right">0.763775E+09</td>
    <td align="right">0.116133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.230855E+10</td>
    <td align="right">0.616382E+09</td>
    <td align="right">0.153124E+10</td>
    <td align="right">0.678518E+09</td>
    <td align="right">0.852720E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.160012E+10</td>
    <td align="right">0.130655E+10</td>
    <td align="right">0.134971E+10</td>
    <td align="right">0.702289E+09</td>
    <td align="right">0.647426E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.939568E+09</td>
    <td align="right">0.167403E+10</td>
    <td align="right">0.104426E+10</td>
    <td align="right">0.472818E+09</td>
    <td align="right">0.571444E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.608973E+09</td>
    <td align="right">0.216634E+10</td>
    <td align="right">0.934683E+09</td>
    <td align="right">0.426047E+09</td>
    <td align="right">0.508636E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.244758E+11</td>
    <td align="right">0.148948E+11</td>
    <td align="right">0.185881E+11</td>
    <td align="right">0.829014E+10</td>
    <td align="right">0.102980E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.608530E+09</td>
    <td align="right">0.289749E+09</td>
    <td align="right">0.934683E+09</td>
    <td align="right">0.426047E+09</td>
    <td align="right">0.508636E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.361265E+10</td>
    <td align="right">0.270507E+10</td>
    <td align="right">0.210462E+10</td>
    <td align="right">0.884777E+09</td>
    <td align="right">0.121984E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.398038E+10</td>
    <td align="right">0.375898E+10</td>
    <td align="right">0.361692E+10</td>
    <td align="right">0.252196E+10</td>
    <td align="right">0.109496E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.353511E+10</td>
    <td align="right">0.294710E+10</td>
    <td align="right">0.304905E+10</td>
    <td align="right">0.204408E+10</td>
    <td align="right">0.100497E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.353197E+10</td>
    <td align="right">0.228712E+10</td>
    <td align="right">0.303475E+10</td>
    <td align="right">0.158128E+10</td>
    <td align="right">0.145347E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.260410E+10</td>
    <td align="right">0.184178E+10</td>
    <td align="right">0.219915E+10</td>
    <td align="right">0.715367E+09</td>
    <td align="right">0.148378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.233566E+10</td>
    <td align="right">0.126872E+10</td>
    <td align="right">0.183596E+10</td>
    <td align="right">0.212762E+09</td>
    <td align="right">0.162320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.268737E+10</td>
    <td align="right">0.774153E+09</td>
    <td align="right">0.164275E+10</td>
    <td align="right"> 90786950.30</td>
    <td align="right">0.155196E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.295571E+10</td>
    <td align="right">0.562407E+09</td>
    <td align="right">0.171619E+10</td>
    <td align="right">0.127370E+09</td>
    <td align="right">0.158882E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.351287E+10</td>
    <td align="right">0.463863E+09</td>
    <td align="right">0.204915E+10</td>
    <td align="right">0.382274E+09</td>
    <td align="right">0.166688E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.318697E+10</td>
    <td align="right">0.996324E+09</td>
    <td align="right">0.218093E+10</td>
    <td align="right">0.810810E+09</td>
    <td align="right">0.137012E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.441086E+10</td>
    <td align="right">0.208367E+10</td>
    <td align="right">0.326822E+10</td>
    <td align="right">0.211722E+10</td>
    <td align="right">0.115100E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.432585E+10</td>
    <td align="right">0.258004E+10</td>
    <td align="right">0.340328E+10</td>
    <td align="right">0.225866E+10</td>
    <td align="right">0.114462E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.421438E+10</td>
    <td align="right">0.316537E+10</td>
    <td align="right">0.356516E+10</td>
    <td align="right">0.250832E+10</td>
    <td align="right">0.105683E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.412812E+11</td>
    <td align="right">0.227295E+11</td>
    <td align="right">0.315615E+11</td>
    <td align="right">0.153709E+11</td>
    <td align="right">0.161906E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.233566E+10</td>
    <td align="right">0.463863E+09</td>
    <td align="right">0.164275E+10</td>
    <td align="right"> 90786950.30</td>
    <td align="right">0.100497E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.441086E+10</td>
    <td align="right">0.375898E+10</td>
    <td align="right">0.361692E+10</td>
    <td align="right">0.252196E+10</td>
    <td align="right">0.166688E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.717727E+09</td>
    <td align="right">0.280779E+10</td>
    <td align="right">0.101677E+10</td>
    <td align="right">0.471632E+09</td>
    <td align="right">0.545134E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.995264E+09</td>
    <td align="right">0.212062E+10</td>
    <td align="right">0.105428E+10</td>
    <td align="right">0.492925E+09</td>
    <td align="right">0.561357E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.199774E+10</td>
    <td align="right">0.152140E+10</td>
    <td align="right">0.172061E+10</td>
    <td align="right">0.831494E+09</td>
    <td align="right">0.889112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.251777E+10</td>
    <td align="right">0.120238E+10</td>
    <td align="right">0.187322E+10</td>
    <td align="right">0.857251E+09</td>
    <td align="right">0.101597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.285880E+10</td>
    <td align="right">0.839888E+09</td>
    <td align="right">0.194522E+10</td>
    <td align="right">0.736940E+09</td>
    <td align="right">0.120828E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.332093E+10</td>
    <td align="right">0.521143E+09</td>
    <td align="right">0.197963E+10</td>
    <td align="right">0.761510E+09</td>
    <td align="right">0.121812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.336160E+10</td>
    <td align="right">0.376787E+09</td>
    <td align="right">0.192951E+10</td>
    <td align="right">0.715369E+09</td>
    <td align="right">0.121414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.333124E+10</td>
    <td align="right">0.313555E+09</td>
    <td align="right">0.189072E+10</td>
    <td align="right">0.707068E+09</td>
    <td align="right">0.118365E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.228952E+10</td>
    <td align="right">0.648133E+09</td>
    <td align="right">0.149082E+10</td>
    <td align="right">0.621055E+09</td>
    <td align="right">0.869762E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175234E+10</td>
    <td align="right">0.140868E+10</td>
    <td align="right">0.137232E+10</td>
    <td align="right">0.712389E+09</td>
    <td align="right">0.659931E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109900E+10</td>
    <td align="right">0.182330E+10</td>
    <td align="right">0.105984E+10</td>
    <td align="right">0.475693E+09</td>
    <td align="right">0.584148E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.687866E+09</td>
    <td align="right">0.231970E+10</td>
    <td align="right">0.903506E+09</td>
    <td align="right">0.395178E+09</td>
    <td align="right">0.508328E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249298E+11</td>
    <td align="right">0.159034E+11</td>
    <td align="right">0.182364E+11</td>
    <td align="right">0.777850E+10</td>
    <td align="right">0.104579E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.687866E+09</td>
    <td align="right">0.313555E+09</td>
    <td align="right">0.903506E+09</td>
    <td align="right">0.395178E+09</td>
    <td align="right">0.508328E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.336160E+10</td>
    <td align="right">0.280779E+10</td>
    <td align="right">0.197963E+10</td>
    <td align="right">0.857251E+09</td>
    <td align="right">0.121812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 81542344.96</td>
    <td align="right">0.483866E+10</td>
    <td align="right">0.676143E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.676143E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.261573E+09</td>
    <td align="right">0.351654E+10</td>
    <td align="right">0.676912E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.676912E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.691469E+09</td>
    <td align="right">0.234179E+10</td>
    <td align="right">0.105217E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.105217E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135124E+10</td>
    <td align="right">0.171300E+10</td>
    <td align="right">0.123158E+10</td>
    <td align="right">  5400261.86</td>
    <td align="right">0.122618E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.201133E+10</td>
    <td align="right">0.112467E+10</td>
    <td align="right">0.152193E+10</td>
    <td align="right"> 48381830.86</td>
    <td align="right">0.147355E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.272035E+10</td>
    <td align="right">0.686533E+09</td>
    <td align="right">0.162083E+10</td>
    <td align="right">0.106730E+09</td>
    <td align="right">0.151410E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.284333E+10</td>
    <td align="right">0.508056E+09</td>
    <td align="right">0.158027E+10</td>
    <td align="right"> 76577770.68</td>
    <td align="right">0.150369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.264446E+10</td>
    <td align="right">0.434630E+09</td>
    <td align="right">0.140552E+10</td>
    <td align="right"> 15212297.41</td>
    <td align="right">0.139030E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.142355E+10</td>
    <td align="right">0.106752E+10</td>
    <td align="right">0.102823E+10</td>
    <td align="right">   140916.22</td>
    <td align="right">0.102809E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.600812E+09</td>
    <td align="right">0.244300E+10</td>
    <td align="right">0.807863E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.807863E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.257805E+09</td>
    <td align="right">0.323528E+10</td>
    <td align="right">0.699686E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.699686E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 64754165.61</td>
    <td align="right">0.413673E+10</td>
    <td align="right">0.625044E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.625044E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.149522E+11</td>
    <td align="right">0.260464E+11</td>
    <td align="right">0.129262E+11</td>
    <td align="right">0.252444E+09</td>
    <td align="right">0.126737E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 64754165.61</td>
    <td align="right">0.434630E+09</td>
    <td align="right">0.625044E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.625044E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.284333E+10</td>
    <td align="right">0.483866E+10</td>
    <td align="right">0.162083E+10</td>
    <td align="right">0.106730E+09</td>
    <td align="right">0.151410E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.591834E+09</td>
    <td align="right">0.288312E+10</td>
    <td align="right">0.989880E+09</td>
    <td align="right">0.446463E+09</td>
    <td align="right">0.543416E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100322E+10</td>
    <td align="right">0.210206E+10</td>
    <td align="right">0.112717E+10</td>
    <td align="right">0.605607E+09</td>
    <td align="right">0.521568E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169148E+10</td>
    <td align="right">0.142488E+10</td>
    <td align="right">0.157019E+10</td>
    <td align="right">0.714844E+09</td>
    <td align="right">0.855347E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.244250E+10</td>
    <td align="right">0.106680E+10</td>
    <td align="right">0.183751E+10</td>
    <td align="right">0.837906E+09</td>
    <td align="right">0.999601E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.306006E+10</td>
    <td align="right">0.737997E+09</td>
    <td align="right">0.208482E+10</td>
    <td align="right">0.881615E+09</td>
    <td align="right">0.120321E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.348551E+10</td>
    <td align="right">0.464874E+09</td>
    <td align="right">0.208884E+10</td>
    <td align="right">0.875438E+09</td>
    <td align="right">0.121340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.365074E+10</td>
    <td align="right">0.348259E+09</td>
    <td align="right">0.210460E+10</td>
    <td align="right">0.884768E+09</td>
    <td align="right">0.121983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.338592E+10</td>
    <td align="right">0.295846E+09</td>
    <td align="right">0.192509E+10</td>
    <td align="right">0.763767E+09</td>
    <td align="right">0.116133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.229822E+10</td>
    <td align="right">0.679885E+09</td>
    <td align="right">0.153123E+10</td>
    <td align="right">0.678511E+09</td>
    <td align="right">0.852715E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.155937E+10</td>
    <td align="right">0.147669E+10</td>
    <td align="right">0.134970E+10</td>
    <td align="right">0.702282E+09</td>
    <td align="right">0.647422E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.869100E+09</td>
    <td align="right">0.190412E+10</td>
    <td align="right">0.104425E+10</td>
    <td align="right">0.472813E+09</td>
    <td align="right">0.571440E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.573510E+09</td>
    <td align="right">0.243520E+10</td>
    <td align="right">0.934676E+09</td>
    <td align="right">0.426043E+09</td>
    <td align="right">0.508633E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.246115E+11</td>
    <td align="right">0.158197E+11</td>
    <td align="right">0.185880E+11</td>
    <td align="right">0.829006E+10</td>
    <td align="right">0.102979E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.573510E+09</td>
    <td align="right">0.295846E+09</td>
    <td align="right">0.934676E+09</td>
    <td align="right">0.426043E+09</td>
    <td align="right">0.508633E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.365074E+10</td>
    <td align="right">0.288312E+10</td>
    <td align="right">0.210460E+10</td>
    <td align="right">0.884768E+09</td>
    <td align="right">0.121983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.404040E+10</td>
    <td align="right">0.393035E+10</td>
    <td align="right">0.361696E+10</td>
    <td align="right">0.252199E+10</td>
    <td align="right">0.109497E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.360121E+10</td>
    <td align="right">0.304223E+10</td>
    <td align="right">0.304908E+10</td>
    <td align="right">0.204411E+10</td>
    <td align="right">0.100498E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.365418E+10</td>
    <td align="right">0.227643E+10</td>
    <td align="right">0.303478E+10</td>
    <td align="right">0.158130E+10</td>
    <td align="right">0.145348E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.274430E+10</td>
    <td align="right">0.172906E+10</td>
    <td align="right">0.219916E+10</td>
    <td align="right">0.715376E+09</td>
    <td align="right">0.148379E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246121E+10</td>
    <td align="right">0.116297E+10</td>
    <td align="right">0.183597E+10</td>
    <td align="right">0.212764E+09</td>
    <td align="right">0.162321E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.274207E+10</td>
    <td align="right">0.730871E+09</td>
    <td align="right">0.164276E+10</td>
    <td align="right"> 90788007.35</td>
    <td align="right">0.155197E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.299732E+10</td>
    <td align="right">0.533316E+09</td>
    <td align="right">0.171620E+10</td>
    <td align="right">0.127371E+09</td>
    <td align="right">0.158883E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.351923E+10</td>
    <td align="right">0.466830E+09</td>
    <td align="right">0.204917E+10</td>
    <td align="right">0.382279E+09</td>
    <td align="right">0.166689E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.317292E+10</td>
    <td align="right">0.108507E+10</td>
    <td align="right">0.218095E+10</td>
    <td align="right">0.810819E+09</td>
    <td align="right">0.137013E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.440676E+10</td>
    <td align="right">0.232262E+10</td>
    <td align="right">0.326825E+10</td>
    <td align="right">0.211724E+10</td>
    <td align="right">0.115100E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.429972E+10</td>
    <td align="right">0.288648E+10</td>
    <td align="right">0.340331E+10</td>
    <td align="right">0.225868E+10</td>
    <td align="right">0.114463E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.421119E+10</td>
    <td align="right">0.351528E+10</td>
    <td align="right">0.356519E+10</td>
    <td align="right">0.250835E+10</td>
    <td align="right">0.105684E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.418505E+11</td>
    <td align="right">0.236815E+11</td>
    <td align="right">0.315618E+11</td>
    <td align="right">0.153711E+11</td>
    <td align="right">0.161907E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.246121E+10</td>
    <td align="right">0.466830E+09</td>
    <td align="right">0.164276E+10</td>
    <td align="right"> 90788007.35</td>
    <td align="right">0.100498E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.440676E+10</td>
    <td align="right">0.393035E+10</td>
    <td align="right">0.361696E+10</td>
    <td align="right">0.252199E+10</td>
    <td align="right">0.166689E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.714102E+09</td>
    <td align="right">0.299250E+10</td>
    <td align="right">0.101676E+10</td>
    <td align="right">0.471627E+09</td>
    <td align="right">0.545131E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100737E+10</td>
    <td align="right">0.222348E+10</td>
    <td align="right">0.105427E+10</td>
    <td align="right">0.492920E+09</td>
    <td align="right">0.561354E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.204908E+10</td>
    <td align="right">0.155028E+10</td>
    <td align="right">0.172059E+10</td>
    <td align="right">0.831486E+09</td>
    <td align="right">0.889107E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.259489E+10</td>
    <td align="right">0.117331E+10</td>
    <td align="right">0.187321E+10</td>
    <td align="right">0.857242E+09</td>
    <td align="right">0.101597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.292766E+10</td>
    <td align="right">0.807369E+09</td>
    <td align="right">0.194520E+10</td>
    <td align="right">0.736932E+09</td>
    <td align="right">0.120827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.335968E+10</td>
    <td align="right">0.514032E+09</td>
    <td align="right">0.197962E+10</td>
    <td align="right">0.761502E+09</td>
    <td align="right">0.121811E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.339119E+10</td>
    <td align="right">0.373216E+09</td>
    <td align="right">0.192950E+10</td>
    <td align="right">0.715361E+09</td>
    <td align="right">0.121414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.334503E+10</td>
    <td align="right">0.325622E+09</td>
    <td align="right">0.189070E+10</td>
    <td align="right">0.707061E+09</td>
    <td align="right">0.118364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.226938E+10</td>
    <td align="right">0.723519E+09</td>
    <td align="right">0.149081E+10</td>
    <td align="right">0.621049E+09</td>
    <td align="right">0.869757E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.172085E+10</td>
    <td align="right">0.160492E+10</td>
    <td align="right">0.137231E+10</td>
    <td align="right">0.712382E+09</td>
    <td align="right">0.659928E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105247E+10</td>
    <td align="right">0.207355E+10</td>
    <td align="right">0.105983E+10</td>
    <td align="right">0.475688E+09</td>
    <td align="right">0.584145E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.667471E+09</td>
    <td align="right">0.259545E+10</td>
    <td align="right">0.903499E+09</td>
    <td align="right">0.395174E+09</td>
    <td align="right">0.508325E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.250992E+11</td>
    <td align="right">0.169573E+11</td>
    <td align="right">0.182363E+11</td>
    <td align="right">0.777843E+10</td>
    <td align="right">0.104579E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.667471E+09</td>
    <td align="right">0.325622E+09</td>
    <td align="right">0.903499E+09</td>
    <td align="right">0.395174E+09</td>
    <td align="right">0.508325E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.339119E+10</td>
    <td align="right">0.299250E+10</td>
    <td align="right">0.197962E+10</td>
    <td align="right">0.857242E+09</td>
    <td align="right">0.121811E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 76034137.87</td>
    <td align="right">0.486237E+10</td>
    <td align="right">0.676147E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.676147E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.236458E+09</td>
    <td align="right">0.361118E+10</td>
    <td align="right">0.676915E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.676915E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.594543E+09</td>
    <td align="right">0.254191E+10</td>
    <td align="right">0.105218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.105218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121165E+10</td>
    <td align="right">0.191764E+10</td>
    <td align="right">0.123159E+10</td>
    <td align="right">  5400289.84</td>
    <td align="right">0.122619E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.189661E+10</td>
    <td align="right">0.126036E+10</td>
    <td align="right">0.152194E+10</td>
    <td align="right"> 48382081.57</td>
    <td align="right">0.147356E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.266974E+10</td>
    <td align="right">0.740406E+09</td>
    <td align="right">0.162084E+10</td>
    <td align="right">0.106731E+09</td>
    <td align="right">0.151410E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.280677E+10</td>
    <td align="right">0.544861E+09</td>
    <td align="right">0.158028E+10</td>
    <td align="right"> 76578167.50</td>
    <td align="right">0.150370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.263145E+10</td>
    <td align="right">0.454544E+09</td>
    <td align="right">0.140552E+10</td>
    <td align="right"> 15212376.23</td>
    <td align="right">0.139031E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.142822E+10</td>
    <td align="right">0.104853E+10</td>
    <td align="right">0.102824E+10</td>
    <td align="right">   140916.95</td>
    <td align="right">0.102810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.610553E+09</td>
    <td align="right">0.236146E+10</td>
    <td align="right">0.807867E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.807867E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.273314E+09</td>
    <td align="right">0.312296E+10</td>
    <td align="right">0.699690E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.699690E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 64044566.26</td>
    <td align="right">0.403984E+10</td>
    <td align="right">0.625047E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.625047E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144994E+11</td>
    <td align="right">0.265061E+11</td>
    <td align="right">0.129262E+11</td>
    <td align="right">0.252445E+09</td>
    <td align="right">0.126738E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 64044566.26</td>
    <td align="right">0.454544E+09</td>
    <td align="right">0.625047E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.625047E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.280677E+10</td>
    <td align="right">0.486237E+10</td>
    <td align="right">0.162084E+10</td>
    <td align="right">0.106731E+09</td>
    <td align="right">0.151410E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.582279E+09</td>
    <td align="right">0.287643E+10</td>
    <td align="right">0.989887E+09</td>
    <td align="right">0.446468E+09</td>
    <td align="right">0.543420E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.977463E+09</td>
    <td align="right">0.213191E+10</td>
    <td align="right">0.112718E+10</td>
    <td align="right">0.605613E+09</td>
    <td align="right">0.521570E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.161691E+10</td>
    <td align="right">0.150449E+10</td>
    <td align="right">0.157020E+10</td>
    <td align="right">0.714851E+09</td>
    <td align="right">0.855351E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.235122E+10</td>
    <td align="right">0.115608E+10</td>
    <td align="right">0.183752E+10</td>
    <td align="right">0.837914E+09</td>
    <td align="right">0.999606E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.298864E+10</td>
    <td align="right">0.796360E+09</td>
    <td align="right">0.208484E+10</td>
    <td align="right">0.881624E+09</td>
    <td align="right">0.120322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.345608E+10</td>
    <td align="right">0.482181E+09</td>
    <td align="right">0.208885E+10</td>
    <td align="right">0.875447E+09</td>
    <td align="right">0.121340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.363378E+10</td>
    <td align="right">0.355972E+09</td>
    <td align="right">0.210462E+10</td>
    <td align="right">0.884777E+09</td>
    <td align="right">0.121984E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.338264E+10</td>
    <td align="right">0.291852E+09</td>
    <td align="right">0.192511E+10</td>
    <td align="right">0.763775E+09</td>
    <td align="right">0.116133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.230593E+10</td>
    <td align="right">0.648542E+09</td>
    <td align="right">0.153124E+10</td>
    <td align="right">0.678518E+09</td>
    <td align="right">0.852720E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.157209E+10</td>
    <td align="right">0.140294E+10</td>
    <td align="right">0.134971E+10</td>
    <td align="right">0.702289E+09</td>
    <td align="right">0.647426E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.889480E+09</td>
    <td align="right">0.181459E+10</td>
    <td align="right">0.104426E+10</td>
    <td align="right">0.472818E+09</td>
    <td align="right">0.571444E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.575665E+09</td>
    <td align="right">0.235899E+10</td>
    <td align="right">0.934683E+09</td>
    <td align="right">0.426047E+09</td>
    <td align="right">0.508636E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.243322E+11</td>
    <td align="right">0.158203E+11</td>
    <td align="right">0.185881E+11</td>
    <td align="right">0.829014E+10</td>
    <td align="right">0.102980E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.575665E+09</td>
    <td align="right">0.291852E+09</td>
    <td align="right">0.934683E+09</td>
    <td align="right">0.426047E+09</td>
    <td align="right">0.508636E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363378E+10</td>
    <td align="right">0.287643E+10</td>
    <td align="right">0.210462E+10</td>
    <td align="right">0.884777E+09</td>
    <td align="right">0.121984E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.390119E+10</td>
    <td align="right">0.401847E+10</td>
    <td align="right">0.361692E+10</td>
    <td align="right">0.252196E+10</td>
    <td align="right">0.109496E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.348353E+10</td>
    <td align="right">0.315116E+10</td>
    <td align="right">0.304905E+10</td>
    <td align="right">0.204408E+10</td>
    <td align="right">0.100497E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.348899E+10</td>
    <td align="right">0.244987E+10</td>
    <td align="right">0.303475E+10</td>
    <td align="right">0.158128E+10</td>
    <td align="right">0.145347E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.258477E+10</td>
    <td align="right">0.194125E+10</td>
    <td align="right">0.219915E+10</td>
    <td align="right">0.715367E+09</td>
    <td align="right">0.148378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.233722E+10</td>
    <td align="right">0.131836E+10</td>
    <td align="right">0.183596E+10</td>
    <td align="right">0.212762E+09</td>
    <td align="right">0.162320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.270195E+10</td>
    <td align="right">0.793840E+09</td>
    <td align="right">0.164275E+10</td>
    <td align="right"> 90786950.30</td>
    <td align="right">0.155196E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.297772E+10</td>
    <td align="right">0.572040E+09</td>
    <td align="right">0.171619E+10</td>
    <td align="right">0.127370E+09</td>
    <td align="right">0.158882E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.353273E+10</td>
    <td align="right">0.473430E+09</td>
    <td align="right">0.204915E+10</td>
    <td align="right">0.382274E+09</td>
    <td align="right">0.166688E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.317799E+10</td>
    <td align="right">0.105969E+10</td>
    <td align="right">0.218093E+10</td>
    <td align="right">0.810810E+09</td>
    <td align="right">0.137012E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.437403E+10</td>
    <td align="right">0.225452E+10</td>
    <td align="right">0.326822E+10</td>
    <td align="right">0.211722E+10</td>
    <td align="right">0.115100E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.424954E+10</td>
    <td align="right">0.281087E+10</td>
    <td align="right">0.340328E+10</td>
    <td align="right">0.225866E+10</td>
    <td align="right">0.114462E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.412888E+10</td>
    <td align="right">0.345654E+10</td>
    <td align="right">0.356516E+10</td>
    <td align="right">0.250832E+10</td>
    <td align="right">0.105683E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.409386E+11</td>
    <td align="right">0.243000E+11</td>
    <td align="right">0.315615E+11</td>
    <td align="right">0.153709E+11</td>
    <td align="right">0.161906E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.233722E+10</td>
    <td align="right">0.473430E+09</td>
    <td align="right">0.164275E+10</td>
    <td align="right"> 90786950.30</td>
    <td align="right">0.100497E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.437403E+10</td>
    <td align="right">0.401847E+10</td>
    <td align="right">0.361692E+10</td>
    <td align="right">0.252196E+10</td>
    <td align="right">0.166688E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.698067E+09</td>
    <td align="right">0.298509E+10</td>
    <td align="right">0.101677E+10</td>
    <td align="right">0.471632E+09</td>
    <td align="right">0.545134E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.979214E+09</td>
    <td align="right">0.225793E+10</td>
    <td align="right">0.105428E+10</td>
    <td align="right">0.492925E+09</td>
    <td align="right">0.561357E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197655E+10</td>
    <td align="right">0.163233E+10</td>
    <td align="right">0.172061E+10</td>
    <td align="right">0.831494E+09</td>
    <td align="right">0.889112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.250624E+10</td>
    <td align="right">0.126871E+10</td>
    <td align="right">0.187322E+10</td>
    <td align="right">0.857251E+09</td>
    <td align="right">0.101597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.285924E+10</td>
    <td align="right">0.874137E+09</td>
    <td align="right">0.194522E+10</td>
    <td align="right">0.736940E+09</td>
    <td align="right">0.120828E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.333043E+10</td>
    <td align="right">0.535646E+09</td>
    <td align="right">0.197963E+10</td>
    <td align="right">0.761510E+09</td>
    <td align="right">0.121812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.337350E+10</td>
    <td align="right">0.384656E+09</td>
    <td align="right">0.192951E+10</td>
    <td align="right">0.715369E+09</td>
    <td align="right">0.121414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.334166E+10</td>
    <td align="right">0.321440E+09</td>
    <td align="right">0.189072E+10</td>
    <td align="right">0.707068E+09</td>
    <td align="right">0.118365E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.227848E+10</td>
    <td align="right">0.692345E+09</td>
    <td align="right">0.149082E+10</td>
    <td align="right">0.621055E+09</td>
    <td align="right">0.869762E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.172960E+10</td>
    <td align="right">0.152955E+10</td>
    <td align="right">0.137232E+10</td>
    <td align="right">0.712389E+09</td>
    <td align="right">0.659931E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106360E+10</td>
    <td align="right">0.198541E+10</td>
    <td align="right">0.105984E+10</td>
    <td align="right">0.475693E+09</td>
    <td align="right">0.584148E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.664297E+09</td>
    <td align="right">0.252367E+10</td>
    <td align="right">0.903506E+09</td>
    <td align="right">0.395178E+09</td>
    <td align="right">0.508328E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.248009E+11</td>
    <td align="right">0.169909E+11</td>
    <td align="right">0.182364E+11</td>
    <td align="right">0.777850E+10</td>
    <td align="right">0.104579E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.664297E+09</td>
    <td align="right">0.321440E+09</td>
    <td align="right">0.903506E+09</td>
    <td align="right">0.395178E+09</td>
    <td align="right">0.508328E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.337350E+10</td>
    <td align="right">0.298509E+10</td>
    <td align="right">0.197963E+10</td>
    <td align="right">0.857251E+09</td>
    <td align="right">0.121812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.96</td>
    <td align="right">        1.45</td>
    <td align="right">        -3.0</td>
    <td align="right">        4.56</td>
    <td align="right">        -7.9</td>
    <td align="right">       48.74</td>
    <td align="right">      150.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.94</td>
    <td align="right">        4.23</td>
    <td align="right">        -1.3</td>
    <td align="right">        5.19</td>
    <td align="right">        -4.0</td>
    <td align="right">       51.84</td>
    <td align="right">      169.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.76</td>
    <td align="right">        8.96</td>
    <td align="right">        3.80</td>
    <td align="right">        4.89</td>
    <td align="right">        2.24</td>
    <td align="right">       76.95</td>
    <td align="right">      193.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.21</td>
    <td align="right">       12.53</td>
    <td align="right">        8.82</td>
    <td align="right">        3.95</td>
    <td align="right">        6.45</td>
    <td align="right">       95.37</td>
    <td align="right">      211.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.84</td>
    <td align="right">       16.43</td>
    <td align="right">       13.69</td>
    <td align="right">        3.50</td>
    <td align="right">       11.45</td>
    <td align="right">      117.34</td>
    <td align="right">      200.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.80</td>
    <td align="right">       19.34</td>
    <td align="right">       16.45</td>
    <td align="right">        3.85</td>
    <td align="right">       15.08</td>
    <td align="right">      121.81</td>
    <td align="right">      213.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.06</td>
    <td align="right">       21.67</td>
    <td align="right">       19.85</td>
    <td align="right">        3.24</td>
    <td align="right">       17.63</td>
    <td align="right">      119.92</td>
    <td align="right">      194.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.55</td>
    <td align="right">       22.41</td>
    <td align="right">       20.72</td>
    <td align="right">        3.39</td>
    <td align="right">       18.20</td>
    <td align="right">      115.12</td>
    <td align="right">      179.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.53</td>
    <td align="right">       18.74</td>
    <td align="right">       16.82</td>
    <td align="right">        3.06</td>
    <td align="right">       13.43</td>
    <td align="right">       83.74</td>
    <td align="right">      156.58</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.03</td>
    <td align="right">       13.01</td>
    <td align="right">       10.77</td>
    <td align="right">        4.05</td>
    <td align="right">        5.85</td>
    <td align="right">       53.01</td>
    <td align="right">      190.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.94</td>
    <td align="right">        8.21</td>
    <td align="right">        4.17</td>
    <td align="right">        4.16</td>
    <td align="right">        0.29</td>
    <td align="right">       52.20</td>
    <td align="right">      150.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.70</td>
    <td align="right">        4.67</td>
    <td align="right">        0.26</td>
    <td align="right">        4.69</td>
    <td align="right">        -4.1</td>
    <td align="right">       44.81</td>
    <td align="right">      142.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.65</td>
    <td align="right">       12.68</td>
    <td align="right">        9.31</td>
    <td align="right">        4.04</td>
    <td align="right">        6.28</td>
    <td align="right">       81.91</td>
    <td align="right">      179.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.96</td>
    <td align="right">        1.45</td>
    <td align="right">        -3.0</td>
    <td align="right">        3.06</td>
    <td align="right">        -7.9</td>
    <td align="right">       44.81</td>
    <td align="right">      142.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.55</td>
    <td align="right">       22.41</td>
    <td align="right">       20.72</td>
    <td align="right">        5.19</td>
    <td align="right">       18.20</td>
    <td align="right">      121.81</td>
    <td align="right">      213.08</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.10</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">       12.95</td>
    <td align="right">        6.70</td>
    <td align="right">        5.70</td>
    <td align="right">       12.22</td>
    <td align="right">      200.50</td>
    <td align="right">       90.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       25.00</td>
    <td align="right">26-FEB-14:00</td>
    <td align="right">       12.72</td>
    <td align="right">        1.70</td>
    <td align="right">        4.10</td>
    <td align="right">        8.15</td>
    <td align="right">       91.50</td>
    <td align="right">      816.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       27.80</td>
    <td align="right">30-MAR-13:00</td>
    <td align="right">       17.85</td>
    <td align="right">       12.20</td>
    <td align="right">        5.70</td>
    <td align="right">       16.30</td>
    <td align="right">      231.50</td>
    <td align="right">      710.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       28.90</td>
    <td align="right">17-APR-14:20</td>
    <td align="right">       16.53</td>
    <td align="right">        8.13</td>
    <td align="right">        2.03</td>
    <td align="right">       13.35</td>
    <td align="right">      125.83</td>
    <td align="right">      887.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.60</td>
    <td align="right">19-MAY-13:00</td>
    <td align="right">       18.47</td>
    <td align="right">       11.70</td>
    <td align="right">        4.60</td>
    <td align="right">       15.76</td>
    <td align="right">      140.00</td>
    <td align="right">      875.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.40</td>
    <td align="right">06-JUN-14:00</td>
    <td align="right">       22.37</td>
    <td align="right">       17.20</td>
    <td align="right">        8.20</td>
    <td align="right">       22.13</td>
    <td align="right">      251.00</td>
    <td align="right">      561.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       36.70</td>
    <td align="right">08-JUL-14:00</td>
    <td align="right">       23.89</td>
    <td align="right">       18.90</td>
    <td align="right">        2.10</td>
    <td align="right">       24.66</td>
    <td align="right">      274.00</td>
    <td align="right">      567.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.00</td>
    <td align="right">01-AUG-14:00</td>
    <td align="right">       23.82</td>
    <td align="right">       19.40</td>
    <td align="right">        2.60</td>
    <td align="right">       26.15</td>
    <td align="right">      306.00</td>
    <td align="right">      508.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.70</td>
    <td align="right">07-SEP-15:09</td>
    <td align="right">       23.04</td>
    <td align="right">       19.60</td>
    <td align="right">        4.02</td>
    <td align="right">       22.55</td>
    <td align="right">      218.67</td>
    <td align="right">      591.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.00</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">       20.54</td>
    <td align="right">       16.10</td>
    <td align="right">        3.60</td>
    <td align="right">       17.57</td>
    <td align="right">       97.00</td>
    <td align="right">      561.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.40</td>
    <td align="right">05-NOV-15:00</td>
    <td align="right">       17.94</td>
    <td align="right">       14.40</td>
    <td align="right">        2.10</td>
    <td align="right">       14.10</td>
    <td align="right">      117.50</td>
    <td align="right">      361.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.80</td>
    <td align="right">12-DEC-14:20</td>
    <td align="right">       16.76</td>
    <td align="right">       13.33</td>
    <td align="right">        5.20</td>
    <td align="right">       13.35</td>
    <td align="right">      144.17</td>
    <td align="right">      433.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.72</td>
    <td align="right">        1.70</td>
    <td align="right">        2.03</td>
    <td align="right">        8.15</td>
    <td align="right">       91.50</td>
    <td align="right">       90.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.89</td>
    <td align="right">       19.60</td>
    <td align="right">        8.20</td>
    <td align="right">       26.15</td>
    <td align="right">      306.00</td>
    <td align="right">      887.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -6.7</td>
    <td align="right">14-JAN-06:10</td>
    <td align="right">        -7.7</td>
    <td align="right">       -10.6</td>
    <td align="right">        4.95</td>
    <td align="right">       -24.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -12.8</td>
    <td align="right">12-FEB-06:00</td>
    <td align="right">       -13.7</td>
    <td align="right">       -18.3</td>
    <td align="right">        7.20</td>
    <td align="right">       -30.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.10</td>
    <td align="right">19-MAR-06:00</td>
    <td align="right">        -1.4</td>
    <td align="right">        -6.1</td>
    <td align="right">        0.00</td>
    <td align="right">       -16.2</td>
    <td align="right">       17.00</td>
    <td align="right">      290.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">06-APR-04:00</td>
    <td align="right">        -1.0</td>
    <td align="right">        -2.8</td>
    <td align="right">        3.10</td>
    <td align="right">       -16.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        7.80</td>
    <td align="right">11-MAY-05:00</td>
    <td align="right">        5.44</td>
    <td align="right">        2.80</td>
    <td align="right">        4.10</td>
    <td align="right">        -7.8</td>
    <td align="right">       21.50</td>
    <td align="right">      204.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       11.10</td>
    <td align="right">10-JUN-04:00</td>
    <td align="right">        8.73</td>
    <td align="right">        6.70</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.20</td>
    <td align="right">28-JUL-22:00</td>
    <td align="right">       16.88</td>
    <td align="right">       16.70</td>
    <td align="right">        4.10</td>
    <td align="right">       14.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.30</td>
    <td align="right">25-AUG-05:00</td>
    <td align="right">       17.20</td>
    <td align="right">       16.70</td>
    <td align="right">        3.60</td>
    <td align="right">        5.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       11.70</td>
    <td align="right">29-SEP-03:00</td>
    <td align="right">       11.07</td>
    <td align="right">       10.60</td>
    <td align="right">        2.60</td>
    <td align="right">        -2.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.20</td>
    <td align="right">26-OCT-04:00</td>
    <td align="right">        1.95</td>
    <td align="right">        1.70</td>
    <td align="right">        3.10</td>
    <td align="right">       -13.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -3.3</td>
    <td align="right">22-NOV-05:00</td>
    <td align="right">        -4.0</td>
    <td align="right">        -5.6</td>
    <td align="right">        5.20</td>
    <td align="right">       -20.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -5.6</td>
    <td align="right">18-DEC-07:00</td>
    <td align="right">        -7.1</td>
    <td align="right">       -11.7</td>
    <td align="right">        2.60</td>
    <td align="right">       -22.7</td>
    <td align="right">       17.00</td>
    <td align="right">      320.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -12.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.7</td>
    <td align="right">       -18.3</td>
    <td align="right">        0.00</td>
    <td align="right">       -30.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.20</td>
    <td align="right">       16.70</td>
    <td align="right">        7.20</td>
    <td align="right">       14.28</td>
    <td align="right">       21.50</td>
    <td align="right">      320.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.51</td>
    <td align="right">19-JAN-21:00</td>
    <td align="right">       18.30</td>
    <td align="right">       15.60</td>
    <td align="right">        8.80</td>
    <td align="right">       15.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.80</td>
    <td align="right">18-FEB-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">       15.00</td>
    <td align="right">        5.20</td>
    <td align="right">       13.91</td>
    <td align="right">       73.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.15</td>
    <td align="right">30-MAR-12:30</td>
    <td align="right">       25.85</td>
    <td align="right">       13.85</td>
    <td align="right">        5.45</td>
    <td align="right">       15.39</td>
    <td align="right">      323.00</td>
    <td align="right">      600.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.00</td>
    <td align="right">04-APR-13:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.80</td>
    <td align="right">        9.30</td>
    <td align="right">       18.64</td>
    <td align="right">      307.00</td>
    <td align="right">      197.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.33</td>
    <td align="right">30-MAY-17:00</td>
    <td align="right">       27.80</td>
    <td align="right">       20.00</td>
    <td align="right">        4.10</td>
    <td align="right">       21.96</td>
    <td align="right">       97.50</td>
    <td align="right">       79.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.31</td>
    <td align="right">23-JUN-11:39</td>
    <td align="right">       31.13</td>
    <td align="right">       21.87</td>
    <td align="right">        4.83</td>
    <td align="right">       22.98</td>
    <td align="right">      338.17</td>
    <td align="right">      565.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.05</td>
    <td align="right">07-JUL-11:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.20</td>
    <td align="right">        3.60</td>
    <td align="right">       20.75</td>
    <td align="right">      116.50</td>
    <td align="right">      900.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.12</td>
    <td align="right">19-AUG-16:00</td>
    <td align="right">       30.00</td>
    <td align="right">       23.30</td>
    <td align="right">        3.10</td>
    <td align="right">       23.66</td>
    <td align="right">      197.00</td>
    <td align="right">      136.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.09</td>
    <td align="right">09-SEP-10:00</td>
    <td align="right">       30.60</td>
    <td align="right">       21.70</td>
    <td align="right">        2.60</td>
    <td align="right">       21.27</td>
    <td align="right">      236.00</td>
    <td align="right">      482.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.19</td>
    <td align="right">18-OCT-15:00</td>
    <td align="right">       25.60</td>
    <td align="right">       22.20</td>
    <td align="right">        5.70</td>
    <td align="right">       23.82</td>
    <td align="right">      159.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.87</td>
    <td align="right">19-NOV-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       16.10</td>
    <td align="right">        8.20</td>
    <td align="right">       13.91</td>
    <td align="right">      143.00</td>
    <td align="right">      384.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.57</td>
    <td align="right">13-DEC-10:00</td>
    <td align="right">       19.40</td>
    <td align="right">       16.70</td>
    <td align="right">        4.60</td>
    <td align="right">       14.47</td>
    <td align="right">      227.50</td>
    <td align="right">       77.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.20</td>
    <td align="right">       13.85</td>
    <td align="right">        2.60</td>
    <td align="right">       13.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       23.30</td>
    <td align="right">        9.30</td>
    <td align="right">       23.82</td>
    <td align="right">      338.17</td>
    <td align="right">      900.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.60</td>
    <td align="right">19-JAN-17:00</td>
    <td align="right">       17.20</td>
    <td align="right">       16.13</td>
    <td align="right">        6.70</td>
    <td align="right">       14.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.00</td>
    <td align="right">18-FEB-16:19</td>
    <td align="right">       17.20</td>
    <td align="right">       15.80</td>
    <td align="right">        5.53</td>
    <td align="right">       13.91</td>
    <td align="right">       50.33</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.10</td>
    <td align="right">31-MAR-10:00</td>
    <td align="right">       21.70</td>
    <td align="right">       18.06</td>
    <td align="right">       13.90</td>
    <td align="right">       18.64</td>
    <td align="right">      268.00</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.80</td>
    <td align="right">04-APR-09:20</td>
    <td align="right">       20.77</td>
    <td align="right">       18.74</td>
    <td align="right">        7.53</td>
    <td align="right">       16.78</td>
    <td align="right">      242.00</td>
    <td align="right">      111.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.60</td>
    <td align="right">30-MAY-19:00</td>
    <td align="right">       25.00</td>
    <td align="right">       21.79</td>
    <td align="right">        2.60</td>
    <td align="right">       12.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.80</td>
    <td align="right">18-JUN-16:00</td>
    <td align="right">       28.30</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">       24.66</td>
    <td align="right">      140.50</td>
    <td align="right">      115.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.30</td>
    <td align="right">26-JUL-09:00</td>
    <td align="right">       26.10</td>
    <td align="right">       24.09</td>
    <td align="right">        3.60</td>
    <td align="right">       24.66</td>
    <td align="right">      338.00</td>
    <td align="right">      251.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.90</td>
    <td align="right">08-AUG-19:00</td>
    <td align="right">       26.10</td>
    <td align="right">       24.51</td>
    <td align="right">        1.50</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.30</td>
    <td align="right">16-SEP-16:00</td>
    <td align="right">       25.60</td>
    <td align="right">       23.88</td>
    <td align="right">        2.10</td>
    <td align="right">       22.13</td>
    <td align="right">      108.00</td>
    <td align="right">       57.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.20</td>
    <td align="right">18-OCT-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       23.04</td>
    <td align="right">        4.60</td>
    <td align="right">       23.32</td>
    <td align="right">      234.50</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.20</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       17.48</td>
    <td align="right">        3.60</td>
    <td align="right">       15.02</td>
    <td align="right">      276.50</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.70</td>
    <td align="right">13-DEC-16:19</td>
    <td align="right">       17.03</td>
    <td align="right">       16.82</td>
    <td align="right">        2.93</td>
    <td align="right">       14.10</td>
    <td align="right">       54.00</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.03</td>
    <td align="right">       15.80</td>
    <td align="right">        0.00</td>
    <td align="right">       12.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
    <td align="right">       24.51</td>
    <td align="right">       13.90</td>
    <td align="right">       24.83</td>
    <td align="right">      338.00</td>
    <td align="right">      251.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.74</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.65</td>
    <td align="right">       27.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.17</td>
    <td align="right">       38.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.98</td>
    <td align="right">       47.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.32</td>
    <td align="right">       52.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.28</td>
    <td align="right">       55.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       26.07</td>
    <td align="right">       52.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       26.20</td>
    <td align="right">       48.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.63</td>
    <td align="right">       36.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.78</td>
    <td align="right">       31.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.45</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.51</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.94</td>
    <td align="right">       38.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.65</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       26.20</td>
    <td align="right">       55.84</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107304E+10</td>
    <td align="right">-.431717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-957860452.0</td>
    <td align="right">       70.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.989808E+09</td>
    <td align="right">-.393062E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-854266884.7</td>
    <td align="right">       70.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120987E+10</td>
    <td align="right">-.449325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-918227030.0</td>
    <td align="right">       69.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.618883E+09</td>
    <td align="right">-.379507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-911312073.1</td>
    <td align="right">       71.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.453779E+09</td>
    <td align="right">-.375069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-937885339.7</td>
    <td align="right">       71.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236349E+09</td>
    <td align="right">-.343804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-908912472.9</td>
    <td align="right">       71.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-209747157.7</td>
    <td align="right">-.308122E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-969180062.9</td>
    <td align="right">       72.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 77569933.66</td>
    <td align="right">-.339100E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-942462549.0</td>
    <td align="right">       71.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 12582288.84</td>
    <td align="right">-.320253E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-925574681.8</td>
    <td align="right">       72.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.278355E+09</td>
    <td align="right">-.356753E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-950702849.1</td>
    <td align="right">       71.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.634874E+09</td>
    <td align="right">-.381234E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-908936508.5</td>
    <td align="right">       70.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.777745E+09</td>
    <td align="right">-.403781E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-954855568.8</td>
    <td align="right">       71.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.615311E+10</td>
    <td align="right">-.448173E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.111402E+11</td>
    <td align="right">       71.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">-209747157.7</td>
    <td align="right">-.449325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-969180062.9</td>
    <td align="right">       69.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.120987E+10</td>
    <td align="right">-.308122E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-854266884.7</td>
    <td align="right">       72.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      290.67</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:39</td>
    <td align="right">     5472.80</td>
    <td align="right">       32.35</td>
    <td align="right">      252.00</td>
    <td align="right">      270.83</td>
    <td align="right">     1115.92</td>
    <td align="right">       23.80</td>
    <td align="right">      144.33</td>
    <td align="right">      235.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      263.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-13:39</td>
    <td align="right">     6421.21</td>
    <td align="right">       32.42</td>
    <td align="right">      227.00</td>
    <td align="right">      248.50</td>
    <td align="right">      916.20</td>
    <td align="right">       20.41</td>
    <td align="right">       88.00</td>
    <td align="right">      207.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.67</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">     2364.26</td>
    <td align="right">       19.33</td>
    <td align="right">       95.50</td>
    <td align="right">      321.67</td>
    <td align="right">      756.27</td>
    <td align="right">       19.74</td>
    <td align="right">       92.50</td>
    <td align="right">      260.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      369.33</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-10:39</td>
    <td align="right">     1415.73</td>
    <td align="right">       14.67</td>
    <td align="right">        0.00</td>
    <td align="right">      324.00</td>
    <td align="right">      606.06</td>
    <td align="right">       19.38</td>
    <td align="right">       64.33</td>
    <td align="right">      256.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      407.00</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">     1288.01</td>
    <td align="right">       14.84</td>
    <td align="right">        0.00</td>
    <td align="right">      359.17</td>
    <td align="right">      533.61</td>
    <td align="right">       19.54</td>
    <td align="right">       41.33</td>
    <td align="right">      282.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      411.67</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:40</td>
    <td align="right">     1191.12</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">      359.83</td>
    <td align="right">      500.87</td>
    <td align="right">       19.28</td>
    <td align="right">       34.50</td>
    <td align="right">      278.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      411.00</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-08:39</td>
    <td align="right">     1262.54</td>
    <td align="right">       14.78</td>
    <td align="right">        0.00</td>
    <td align="right">      365.17</td>
    <td align="right">      521.24</td>
    <td align="right">       19.43</td>
    <td align="right">       53.33</td>
    <td align="right">      281.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      390.50</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:00</td>
    <td align="right">     1552.56</td>
    <td align="right">       15.46</td>
    <td align="right">        0.00</td>
    <td align="right">      350.50</td>
    <td align="right">      623.78</td>
    <td align="right">       20.09</td>
    <td align="right">      117.17</td>
    <td align="right">      286.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      298.50</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">     1649.96</td>
    <td align="right">       15.74</td>
    <td align="right">        9.50</td>
    <td align="right">      308.83</td>
    <td align="right">      688.43</td>
    <td align="right">       19.96</td>
    <td align="right">       87.33</td>
    <td align="right">      236.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      293.50</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-10:39</td>
    <td align="right">     7162.63</td>
    <td align="right">       31.23</td>
    <td align="right">      238.17</td>
    <td align="right">      293.33</td>
    <td align="right">      851.38</td>
    <td align="right">       19.18</td>
    <td align="right">       67.17</td>
    <td align="right">      234.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      299.00</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-09:39</td>
    <td align="right">     5384.83</td>
    <td align="right">       32.12</td>
    <td align="right">      266.17</td>
    <td align="right">      270.67</td>
    <td align="right">      958.67</td>
    <td align="right">       24.03</td>
    <td align="right">      149.50</td>
    <td align="right">      238.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      285.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     5098.44</td>
    <td align="right">       31.43</td>
    <td align="right">      244.67</td>
    <td align="right">      265.67</td>
    <td align="right">     1286.15</td>
    <td align="right">       26.17</td>
    <td align="right">      162.67</td>
    <td align="right">      231.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4071.00</td>
    <td align="right">        0.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3053.87</td>
    <td align="right">       21.30</td>
    <td align="right">     1333.00</td>
    <td align="right">     3738.17</td>
    <td align="right">      747.99</td>
    <td align="right">       20.72</td>
    <td align="right">     1102.17</td>
    <td align="right">     3028.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      263.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1191.12</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">      248.50</td>
    <td align="right">      500.87</td>
    <td align="right">       19.18</td>
    <td align="right">       34.50</td>
    <td align="right">      207.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      411.67</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7162.63</td>
    <td align="right">       32.42</td>
    <td align="right">      266.17</td>
    <td align="right">      365.17</td>
    <td align="right">     1286.15</td>
    <td align="right">       26.17</td>
    <td align="right">      162.67</td>
    <td align="right">      286.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      290.67</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1717.99</td>
    <td align="right">       18.05</td>
    <td align="right">       92.50</td>
    <td align="right">      237.17</td>
    <td align="right">      581.03</td>
    <td align="right">       19.53</td>
    <td align="right">       48.50</td>
    <td align="right">      138.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      263.00</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-13:50</td>
    <td align="right">     2306.40</td>
    <td align="right">       17.91</td>
    <td align="right">       80.83</td>
    <td align="right">      223.33</td>
    <td align="right">      861.02</td>
    <td align="right">       20.66</td>
    <td align="right">       48.50</td>
    <td align="right">      147.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.67</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:00</td>
    <td align="right">     2013.41</td>
    <td align="right">       15.76</td>
    <td align="right">       78.17</td>
    <td align="right">      306.50</td>
    <td align="right">      709.43</td>
    <td align="right">       19.71</td>
    <td align="right">       47.33</td>
    <td align="right">      231.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      369.33</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:30</td>
    <td align="right">     2646.77</td>
    <td align="right">       17.11</td>
    <td align="right">      100.50</td>
    <td align="right">      321.17</td>
    <td align="right">      954.82</td>
    <td align="right">       20.84</td>
    <td align="right">       67.00</td>
    <td align="right">      255.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      407.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:30</td>
    <td align="right">     2913.67</td>
    <td align="right">       17.21</td>
    <td align="right">      107.83</td>
    <td align="right">      366.17</td>
    <td align="right">      813.29</td>
    <td align="right">       19.87</td>
    <td align="right">       49.83</td>
    <td align="right">      293.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      411.67</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">     2423.38</td>
    <td align="right">       17.38</td>
    <td align="right">      109.33</td>
    <td align="right">      367.00</td>
    <td align="right">      834.76</td>
    <td align="right">       20.59</td>
    <td align="right">       64.00</td>
    <td align="right">      299.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      411.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     2860.29</td>
    <td align="right">       17.13</td>
    <td align="right">      104.33</td>
    <td align="right">      372.50</td>
    <td align="right">      831.72</td>
    <td align="right">       19.95</td>
    <td align="right">       51.50</td>
    <td align="right">      304.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      390.50</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     2694.99</td>
    <td align="right">       17.88</td>
    <td align="right">      112.33</td>
    <td align="right">      349.67</td>
    <td align="right">      963.75</td>
    <td align="right">       21.60</td>
    <td align="right">       73.33</td>
    <td align="right">      285.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      298.50</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">     2571.61</td>
    <td align="right">       17.94</td>
    <td align="right">       87.83</td>
    <td align="right">      302.83</td>
    <td align="right">      916.76</td>
    <td align="right">       21.29</td>
    <td align="right">       55.33</td>
    <td align="right">      222.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      293.50</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-10:39</td>
    <td align="right">     2139.19</td>
    <td align="right">       15.60</td>
    <td align="right">       68.17</td>
    <td align="right">      261.33</td>
    <td align="right">      752.72</td>
    <td align="right">       19.46</td>
    <td align="right">       41.67</td>
    <td align="right">      172.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      299.00</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-09:30</td>
    <td align="right">     1547.84</td>
    <td align="right">       16.42</td>
    <td align="right">       76.50</td>
    <td align="right">      243.17</td>
    <td align="right">      531.50</td>
    <td align="right">       19.86</td>
    <td align="right">       45.33</td>
    <td align="right">      157.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      285.17</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     1388.98</td>
    <td align="right">       17.01</td>
    <td align="right">       74.33</td>
    <td align="right">      234.50</td>
    <td align="right">      606.88</td>
    <td align="right">       20.09</td>
    <td align="right">       47.83</td>
    <td align="right">      140.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4071.00</td>
    <td align="right">        0.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2323.11</td>
    <td align="right">       17.12</td>
    <td align="right">     1092.67</td>
    <td align="right">     3585.33</td>
    <td align="right">      790.19</td>
    <td align="right">       20.31</td>
    <td align="right">      640.17</td>
    <td align="right">     2647.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      263.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1388.98</td>
    <td align="right">       15.60</td>
    <td align="right">       68.17</td>
    <td align="right">      223.33</td>
    <td align="right">      531.50</td>
    <td align="right">       19.46</td>
    <td align="right">       41.67</td>
    <td align="right">      138.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      411.67</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2913.67</td>
    <td align="right">       18.05</td>
    <td align="right">      112.33</td>
    <td align="right">      372.50</td>
    <td align="right">      963.75</td>
    <td align="right">       21.60</td>
    <td align="right">       73.33</td>
    <td align="right">      304.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      290.67</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:20</td>
    <td align="right">      499.45</td>
    <td align="right">       10.76</td>
    <td align="right">        0.00</td>
    <td align="right">      199.33</td>
    <td align="right">      237.20</td>
    <td align="right">       15.97</td>
    <td align="right">        0.00</td>
    <td align="right">       21.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      263.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-14:20</td>
    <td align="right">      525.39</td>
    <td align="right">       10.97</td>
    <td align="right">        0.00</td>
    <td align="right">      189.33</td>
    <td align="right">      259.87</td>
    <td align="right">       16.11</td>
    <td align="right">        0.00</td>
    <td align="right">       56.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.67</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-13:09</td>
    <td align="right">      676.86</td>
    <td align="right">       12.94</td>
    <td align="right">        0.00</td>
    <td align="right">      299.33</td>
    <td align="right">      324.85</td>
    <td align="right">       17.82</td>
    <td align="right">        0.00</td>
    <td align="right">      146.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      369.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-10:00</td>
    <td align="right">      818.21</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">      328.67</td>
    <td align="right">      380.81</td>
    <td align="right">       18.68</td>
    <td align="right">        0.00</td>
    <td align="right">      221.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      407.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">     1054.90</td>
    <td align="right">       15.08</td>
    <td align="right">        1.17</td>
    <td align="right">      381.17</td>
    <td align="right">      466.03</td>
    <td align="right">       21.58</td>
    <td align="right">       59.50</td>
    <td align="right">      314.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      411.67</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1163.41</td>
    <td align="right">       16.87</td>
    <td align="right">       36.67</td>
    <td align="right">      386.00</td>
    <td align="right">      497.06</td>
    <td align="right">       21.23</td>
    <td align="right">       83.33</td>
    <td align="right">      335.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      411.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     1129.47</td>
    <td align="right">       16.51</td>
    <td align="right">       27.00</td>
    <td align="right">      384.83</td>
    <td align="right">      491.74</td>
    <td align="right">       21.92</td>
    <td align="right">      103.00</td>
    <td align="right">      332.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      390.50</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     1019.56</td>
    <td align="right">       15.08</td>
    <td align="right">        0.00</td>
    <td align="right">      362.17</td>
    <td align="right">      451.90</td>
    <td align="right">       19.69</td>
    <td align="right">        4.17</td>
    <td align="right">      288.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      298.50</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:30</td>
    <td align="right">      752.05</td>
    <td align="right">       13.78</td>
    <td align="right">        0.00</td>
    <td align="right">      303.17</td>
    <td align="right">      357.91</td>
    <td align="right">       18.45</td>
    <td align="right">        0.00</td>
    <td align="right">      161.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      293.50</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-11:09</td>
    <td align="right">      542.62</td>
    <td align="right">       11.47</td>
    <td align="right">        0.00</td>
    <td align="right">      227.50</td>
    <td align="right">      280.83</td>
    <td align="right">       16.67</td>
    <td align="right">        0.00</td>
    <td align="right">       74.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      299.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-10:39</td>
    <td align="right">      514.36</td>
    <td align="right">       11.13</td>
    <td align="right">        0.00</td>
    <td align="right">      221.67</td>
    <td align="right">      246.99</td>
    <td align="right">       16.22</td>
    <td align="right">        0.00</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      285.17</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">03-DEC-12:09</td>
    <td align="right">      480.39</td>
    <td align="right">       10.78</td>
    <td align="right">        0.00</td>
    <td align="right">      195.83</td>
    <td align="right">      229.86</td>
    <td align="right">       16.08</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4071.00</td>
    <td align="right">        0.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      802.93</td>
    <td align="right">       13.60</td>
    <td align="right">       64.83</td>
    <td align="right">     3479.00</td>
    <td align="right">      366.91</td>
    <td align="right">       18.69</td>
    <td align="right">      250.00</td>
    <td align="right">     1980.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      263.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      480.39</td>
    <td align="right">       10.76</td>
    <td align="right">        0.00</td>
    <td align="right">      189.33</td>
    <td align="right">      229.86</td>
    <td align="right">       15.97</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      411.67</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1163.41</td>
    <td align="right">       16.87</td>
    <td align="right">       36.67</td>
    <td align="right">      386.00</td>
    <td align="right">      497.06</td>
    <td align="right">       21.92</td>
    <td align="right">      103.00</td>
    <td align="right">      335.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      290.67</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     1549.31</td>
    <td align="right">       16.31</td>
    <td align="right">       69.33</td>
    <td align="right">      238.33</td>
    <td align="right">      538.32</td>
    <td align="right">       19.65</td>
    <td align="right">       39.17</td>
    <td align="right">      147.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      263.00</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-13:39</td>
    <td align="right">     2020.16</td>
    <td align="right">       17.86</td>
    <td align="right">       86.17</td>
    <td align="right">      212.00</td>
    <td align="right">      697.31</td>
    <td align="right">       19.29</td>
    <td align="right">       39.67</td>
    <td align="right">      137.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.67</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-12:20</td>
    <td align="right">     2651.99</td>
    <td align="right">       17.97</td>
    <td align="right">      102.67</td>
    <td align="right">      305.50</td>
    <td align="right">      974.65</td>
    <td align="right">       21.43</td>
    <td align="right">       71.83</td>
    <td align="right">      232.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      369.33</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-10:00</td>
    <td align="right">     2766.56</td>
    <td align="right">       17.20</td>
    <td align="right">      104.17</td>
    <td align="right">      327.33</td>
    <td align="right">      784.16</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">      260.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      407.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-09:30</td>
    <td align="right">     2302.87</td>
    <td align="right">       13.70</td>
    <td align="right">       49.33</td>
    <td align="right">      363.50</td>
    <td align="right">      796.27</td>
    <td align="right">       17.66</td>
    <td align="right">        0.00</td>
    <td align="right">      294.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      411.67</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-09:39</td>
    <td align="right">     2399.98</td>
    <td align="right">       11.11</td>
    <td align="right">        1.67</td>
    <td align="right">      365.67</td>
    <td align="right">      856.20</td>
    <td align="right">       17.62</td>
    <td align="right">        0.00</td>
    <td align="right">      300.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      411.00</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-08:50</td>
    <td align="right">     2392.29</td>
    <td align="right">       13.74</td>
    <td align="right">       51.00</td>
    <td align="right">      367.33</td>
    <td align="right">      834.43</td>
    <td align="right">       17.65</td>
    <td align="right">        0.00</td>
    <td align="right">      296.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      390.50</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-08:50</td>
    <td align="right">     2385.80</td>
    <td align="right">       16.47</td>
    <td align="right">       89.17</td>
    <td align="right">      352.50</td>
    <td align="right">      834.04</td>
    <td align="right">       18.37</td>
    <td align="right">        7.67</td>
    <td align="right">      291.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      298.50</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-10:20</td>
    <td align="right">     2549.25</td>
    <td align="right">       18.45</td>
    <td align="right">       98.17</td>
    <td align="right">      302.17</td>
    <td align="right">      935.95</td>
    <td align="right">       21.90</td>
    <td align="right">       62.67</td>
    <td align="right">      215.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      293.50</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-10:00</td>
    <td align="right">     2059.31</td>
    <td align="right">       15.81</td>
    <td align="right">       71.67</td>
    <td align="right">      256.83</td>
    <td align="right">      735.68</td>
    <td align="right">       19.58</td>
    <td align="right">       42.50</td>
    <td align="right">      175.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      299.00</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-10:30</td>
    <td align="right">     1515.78</td>
    <td align="right">       16.58</td>
    <td align="right">       80.33</td>
    <td align="right">      246.50</td>
    <td align="right">      704.18</td>
    <td align="right">       21.32</td>
    <td align="right">       67.50</td>
    <td align="right">      166.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      285.17</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-11:20</td>
    <td align="right">     1324.74</td>
    <td align="right">       16.42</td>
    <td align="right">       70.17</td>
    <td align="right">      233.17</td>
    <td align="right">      620.59</td>
    <td align="right">       20.88</td>
    <td align="right">       59.33</td>
    <td align="right">      139.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4071.00</td>
    <td align="right">        0.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2204.01</td>
    <td align="right">       15.75</td>
    <td align="right">      873.83</td>
    <td align="right">     3570.83</td>
    <td align="right">      786.11</td>
    <td align="right">       19.19</td>
    <td align="right">      390.33</td>
    <td align="right">     2657.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      263.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1324.74</td>
    <td align="right">       11.11</td>
    <td align="right">        1.67</td>
    <td align="right">      212.00</td>
    <td align="right">      538.32</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">      137.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      411.67</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2766.56</td>
    <td align="right">       18.45</td>
    <td align="right">      104.17</td>
    <td align="right">      367.33</td>
    <td align="right">      974.65</td>
    <td align="right">       21.90</td>
    <td align="right">       71.83</td>
    <td align="right">      300.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      290.67</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:39</td>
    <td align="right">     5253.65</td>
    <td align="right">       30.06</td>
    <td align="right">      228.83</td>
    <td align="right">      265.50</td>
    <td align="right">     1032.69</td>
    <td align="right">       21.29</td>
    <td align="right">       76.33</td>
    <td align="right">      230.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      263.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-13:39</td>
    <td align="right">     6282.56</td>
    <td align="right">       32.07</td>
    <td align="right">      226.17</td>
    <td align="right">      245.50</td>
    <td align="right">      839.30</td>
    <td align="right">       17.87</td>
    <td align="right">       25.83</td>
    <td align="right">      203.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.67</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-09:20</td>
    <td align="right">     2263.68</td>
    <td align="right">       16.14</td>
    <td align="right">       95.00</td>
    <td align="right">      322.67</td>
    <td align="right">      699.74</td>
    <td align="right">       17.36</td>
    <td align="right">        0.00</td>
    <td align="right">      255.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      369.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-10:39</td>
    <td align="right">     1331.86</td>
    <td align="right">       10.40</td>
    <td align="right">        0.00</td>
    <td align="right">      320.67</td>
    <td align="right">      569.54</td>
    <td align="right">       17.19</td>
    <td align="right">        0.00</td>
    <td align="right">      250.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      407.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-08:20</td>
    <td align="right">     1217.59</td>
    <td align="right">       10.66</td>
    <td align="right">        0.00</td>
    <td align="right">      355.50</td>
    <td align="right">      507.41</td>
    <td align="right">       17.37</td>
    <td align="right">        0.00</td>
    <td align="right">      274.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      411.67</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:49</td>
    <td align="right">     1127.63</td>
    <td align="right">       10.48</td>
    <td align="right">        0.00</td>
    <td align="right">      355.83</td>
    <td align="right">      478.26</td>
    <td align="right">       17.15</td>
    <td align="right">        0.00</td>
    <td align="right">      271.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      411.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-08:39</td>
    <td align="right">     1194.23</td>
    <td align="right">       10.68</td>
    <td align="right">        0.00</td>
    <td align="right">      360.83</td>
    <td align="right">      496.50</td>
    <td align="right">       17.30</td>
    <td align="right">        0.00</td>
    <td align="right">      275.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
