    <td align="right">       17.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       32.83</td>
    <td align="right">       18.90</td>
    <td align="right">       32.83</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.50</td>
    <td align="right">       19.36</td>
    <td align="right">        7.50</td>
    <td align="right">       19.36</td>
    <td align="right">        1.67</td>
    <td align="right">       24.91</td>
    <td align="right">        1.67</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.33</td>
    <td align="right">       20.42</td>
    <td align="right">        0.33</td>
    <td align="right">       20.42</td>
    <td align="right">        7.83</td>
    <td align="right">       24.88</td>
    <td align="right">        7.83</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.17</td>
    <td align="right">       20.03</td>
    <td align="right">        1.17</td>
    <td align="right">       20.03</td>
    <td align="right">        7.67</td>
    <td align="right">       24.89</td>
    <td align="right">        7.67</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        9.17</td>
    <td align="right">       19.64</td>
    <td align="right">        9.17</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       42.33</td>
    <td align="right">       18.43</td>
    <td align="right">       42.33</td>
    <td align="right">       18.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       77.33</td>
    <td align="right">       17.58</td>
    <td align="right">       77.33</td>
    <td align="right">       17.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      214.67</td>
    <td align="right">       16.79</td>
    <td align="right">      213.83</td>
    <td align="right">       16.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1079.33</td>
    <td align="right">       16.97</td>
    <td align="right">     1071.00</td>
    <td align="right">       16.97</td>
    <td align="right">       17.17</td>
    <td align="right">       24.89</td>
    <td align="right">       17.17</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">       16.47</td>
    <td align="right">        0.33</td>
    <td align="right">       16.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      261.17</td>
    <td align="right">       20.42</td>
    <td align="right">      258.00</td>
    <td align="right">       20.42</td>
    <td align="right">        7.83</td>
    <td align="right">       24.91</td>
    <td align="right">        7.83</td>
    <td align="right">       24.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.17</td>
    <td align="right">       18.92</td>
    <td align="right">        4.00</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.17</td>
    <td align="right">       18.78</td>
    <td align="right">        3.50</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.17</td>
    <td align="right">       19.41</td>
    <td align="right">        0.17</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.76</td>
    <td align="right">        0.33</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.36</td>
    <td align="right">        0.33</td>
    <td align="right">       27.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.31</td>
    <td align="right">        0.17</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.50</td>
    <td align="right">       18.84</td>
    <td align="right">        1.00</td>
    <td align="right">       19.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       12.00</td>
    <td align="right">       18.86</td>
    <td align="right">        8.67</td>
    <td align="right">       19.63</td>
    <td align="right">        2.17</td>
    <td align="right">       27.60</td>
    <td align="right">        0.83</td>
    <td align="right">       27.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.17</td>
    <td align="right">       19.41</td>
    <td align="right">        4.00</td>
    <td align="right">       19.79</td>
    <td align="right">        1.33</td>
    <td align="right">       27.76</td>
    <td align="right">        0.33</td>
    <td align="right">       27.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.33</td>
    <td align="right">       18.96</td>
    <td align="right">       26.00</td>
    <td align="right">       19.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       39.33</td>
    <td align="right">       18.74</td>
    <td align="right">       32.17</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.17</td>
    <td align="right">       19.24</td>
    <td align="right">        3.83</td>
    <td align="right">       19.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.00</td>
    <td align="right">       18.70</td>
    <td align="right">       18.33</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       95.83</td>
    <td align="right">       18.82</td>
    <td align="right">       80.33</td>
    <td align="right">       19.37</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       39.33</td>
    <td align="right">       19.24</td>
    <td align="right">       32.17</td>
    <td align="right">       19.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.83</td>
    <td align="right">       17.45</td>
    <td align="right">        1.50</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.50</td>
    <td align="right">       16.46</td>
    <td align="right">        1.50</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.17</td>
    <td align="right">       17.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.29</td>
    <td align="right">        0.33</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.33</td>
    <td align="right">        0.33</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.98</td>
    <td align="right">        1.33</td>
    <td align="right">       27.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.39</td>
    <td align="right">        0.67</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.38</td>
    <td align="right">        0.50</td>
    <td align="right">       27.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.17</td>
    <td align="right">       16.94</td>
    <td align="right">        1.33</td>
    <td align="right">       19.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       14.67</td>
    <td align="right">       16.86</td>
    <td align="right">        4.33</td>
    <td align="right">       19.35</td>
    <td align="right">        3.33</td>
    <td align="right">       27.60</td>
    <td align="right">        3.33</td>
    <td align="right">       27.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.50</td>
    <td align="right">       17.45</td>
    <td align="right">        1.50</td>
    <td align="right">       19.56</td>
    <td align="right">        1.33</td>
    <td align="right">       27.98</td>
    <td align="right">        1.33</td>
    <td align="right">       27.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.17</td>
    <td align="right">       18.99</td>
    <td align="right">       14.50</td>
    <td align="right">       19.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.50</td>
    <td align="right">       18.43</td>
    <td align="right">       16.50</td>
    <td align="right">       19.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.17</td>
    <td align="right">       19.69</td>
    <td align="right">        1.17</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       25.40</td>
    <td align="right">        5.67</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       24.94</td>
    <td align="right">       10.00</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       24.72</td>
    <td align="right">        2.17</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.83</td>
    <td align="right">       18.43</td>
    <td align="right">        9.00</td>
    <td align="right">       19.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       52.67</td>
    <td align="right">       18.64</td>
    <td align="right">       41.17</td>
    <td align="right">       19.34</td>
    <td align="right">       17.83</td>
    <td align="right">       25.06</td>
    <td align="right">       17.83</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.50</td>
    <td align="right">       19.69</td>
    <td align="right">       16.50</td>
    <td align="right">       19.69</td>
    <td align="right">       10.00</td>
    <td align="right">       25.40</td>
    <td align="right">       10.00</td>
    <td align="right">       25.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.50</td>
    <td align="right">       17.46</td>
    <td align="right">        1.17</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.67</td>
    <td align="right">       16.41</td>
    <td align="right">        1.50</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.17</td>
    <td align="right">       17.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.56</td>
    <td align="right">        0.50</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.73</td>
    <td align="right">        1.67</td>
    <td align="right">       27.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       28.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.65</td>
    <td align="right">        1.17</td>
    <td align="right">       27.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.48</td>
    <td align="right">        0.50</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.00</td>
    <td align="right">       16.78</td>
    <td align="right">        1.17</td>
    <td align="right">       19.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       14.33</td>
    <td align="right">       16.78</td>
    <td align="right">        3.83</td>
    <td align="right">       19.47</td>
    <td align="right">        9.33</td>
    <td align="right">       27.79</td>
    <td align="right">        5.33</td>
    <td align="right">       27.71</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.67</td>
    <td align="right">       17.46</td>
    <td align="right">        1.50</td>
    <td align="right">       19.49</td>
    <td align="right">        3.50</td>
    <td align="right">       28.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.72</td>
    <td align="right">       48.50</td>
    <td align="right">       19.92</td>
    <td align="right">       48.50</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.97</td>
    <td align="right">       13.33</td>
    <td align="right">       20.89</td>
    <td align="right">       13.33</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      428.17</td>
    <td align="right">       23.49</td>
    <td align="right">       14.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      278.00</td>
    <td align="right">       23.58</td>
    <td align="right">        5.33</td>
    <td align="right">       25.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      113.50</td>
    <td align="right">       23.56</td>
    <td align="right">      147.17</td>
    <td align="right">       24.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.00</td>
    <td align="right">       23.43</td>
    <td align="right">      309.00</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.17</td>
    <td align="right">       23.50</td>
    <td align="right">      434.00</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.67</td>
    <td align="right">       23.52</td>
    <td align="right">      428.83</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.50</td>
    <td align="right">       23.50</td>
    <td align="right">      311.00</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      120.00</td>
    <td align="right">       23.63</td>
    <td align="right">      104.00</td>
    <td align="right">       24.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      306.33</td>
    <td align="right">       23.66</td>
    <td align="right">        6.33</td>
    <td align="right">       24.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      487.33</td>
    <td align="right">       23.19</td>
    <td align="right">        5.00</td>
    <td align="right">       20.88</td>
    <td align="right">        5.00</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2735.67</td>
    <td align="right">       23.25</td>
    <td align="right">     1826.67</td>
    <td align="right">       24.31</td>
    <td align="right">       66.83</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.17</td>
    <td align="right">       22.72</td>
    <td align="right">        5.00</td>
    <td align="right">       19.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.66</td>
    <td align="right">      434.00</td>
    <td align="right">       25.16</td>
    <td align="right">       48.50</td>
    <td align="right">       20.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.38</td>
    <td align="right">      197.50</td>
    <td align="right">       20.51</td>
    <td align="right">      197.50</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.55</td>
    <td align="right">      172.50</td>
    <td align="right">       20.79</td>
    <td align="right">      172.50</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      473.50</td>
    <td align="right">       22.63</td>
    <td align="right">       33.33</td>
    <td align="right">       21.72</td>
    <td align="right">       25.83</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      423.83</td>
    <td align="right">       23.30</td>
    <td align="right">        1.50</td>
    <td align="right">       20.85</td>
    <td align="right">        1.50</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      214.50</td>
    <td align="right">       23.68</td>
    <td align="right">       65.17</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       40.00</td>
    <td align="right">       23.64</td>
    <td align="right">      257.33</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.00</td>
    <td align="right">       23.46</td>
    <td align="right">      420.00</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.67</td>
    <td align="right">       23.39</td>
    <td align="right">      392.83</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       53.50</td>
    <td align="right">       23.47</td>
    <td align="right">      189.50</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      350.67</td>
    <td align="right">       23.43</td>
    <td align="right">       12.17</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      484.67</td>
    <td align="right">       22.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.71</td>
    <td align="right">      132.83</td>
    <td align="right">       20.75</td>
    <td align="right">      132.83</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3496.33</td>
    <td align="right">       22.48</td>
    <td align="right">     1874.67</td>
    <td align="right">       23.32</td>
    <td align="right">      530.17</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">       21.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.68</td>
    <td align="right">      420.00</td>
    <td align="right">       24.52</td>
    <td align="right">      197.50</td>
    <td align="right">       21.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.60</td>
    <td align="right">      400.50</td>
    <td align="right">       20.31</td>
    <td align="right">      400.50</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.77</td>
    <td align="right">      327.00</td>
    <td align="right">       20.36</td>
    <td align="right">      327.00</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      484.33</td>
    <td align="right">       21.80</td>
    <td align="right">      150.33</td>
    <td align="right">       20.74</td>
    <td align="right">      144.83</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      449.83</td>
    <td align="right">       22.72</td>
    <td align="right">       24.67</td>
    <td align="right">       20.55</td>
    <td align="right">       23.83</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      273.33</td>
    <td align="right">       23.45</td>
    <td align="right">       57.67</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       74.50</td>
    <td align="right">       23.59</td>
    <td align="right">      237.67</td>
    <td align="right">       24.29</td>
    <td align="right">        0.67</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.50</td>
    <td align="right">       23.59</td>
    <td align="right">      402.67</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.67</td>
    <td align="right">       23.49</td>
    <td align="right">      345.67</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      168.83</td>
    <td align="right">       23.32</td>
    <td align="right">      137.50</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      429.67</td>
    <td align="right">       22.65</td>
    <td align="right">       14.00</td>
    <td align="right">       21.34</td>
    <td align="right">       11.00</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.92</td>
    <td align="right">       83.83</td>
    <td align="right">       20.55</td>
    <td align="right">       83.83</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.77</td>
    <td align="right">      330.17</td>
    <td align="right">       20.32</td>
    <td align="right">      330.17</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3849.67</td>
    <td align="right">       21.84</td>
    <td align="right">     2511.67</td>
    <td align="right">       22.25</td>
    <td align="right">     1321.83</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.50</td>
    <td align="right">       20.60</td>
    <td align="right">       14.00</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.59</td>
    <td align="right">      402.67</td>
    <td align="right">       24.44</td>
    <td align="right">      400.50</td>
    <td align="right">       24.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.72</td>
    <td align="right">      491.83</td>
    <td align="right">       19.69</td>
    <td align="right">      491.83</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.71</td>
    <td align="right">      449.33</td>
    <td align="right">       19.70</td>
    <td align="right">      449.33</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      502.17</td>
    <td align="right">       20.71</td>
    <td align="right">      304.50</td>
    <td align="right">       20.14</td>
    <td align="right">      302.33</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      480.67</td>
    <td align="right">       21.58</td>
    <td align="right">      101.67</td>
    <td align="right">       20.07</td>
    <td align="right">      101.67</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      377.83</td>
    <td align="right">       22.81</td>
    <td align="right">       45.00</td>
    <td align="right">       24.02</td>
    <td align="right">        4.83</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      139.00</td>
    <td align="right">       23.34</td>
    <td align="right">      222.83</td>
    <td align="right">       24.26</td>
    <td align="right">        8.00</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       51.17</td>
    <td align="right">       24.27</td>
    <td align="right">      404.33</td>
    <td align="right">       24.34</td>
    <td align="right">       26.50</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       90.67</td>
    <td align="right">       23.20</td>
    <td align="right">      314.67</td>
    <td align="right">       24.25</td>
    <td align="right">        3.17</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      295.17</td>
    <td align="right">       22.94</td>
    <td align="right">      101.50</td>
    <td align="right">       24.24</td>
    <td align="right">       13.50</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      494.33</td>
    <td align="right">       21.59</td>
    <td align="right">       96.00</td>
    <td align="right">       20.12</td>
    <td align="right">       96.00</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.67</td>
    <td align="right">      262.83</td>
    <td align="right">       20.16</td>
    <td align="right">      262.83</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.78</td>
    <td align="right">      471.00</td>
    <td align="right">       19.71</td>
    <td align="right">      471.00</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4373.00</td>
    <td align="right">       21.09</td>
    <td align="right">     3265.50</td>
    <td align="right">       21.33</td>
    <td align="right">     2231.00</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       51.17</td>
    <td align="right">       19.71</td>
    <td align="right">       45.00</td>
    <td align="right">       19.69</td>
    <td align="right">        3.17</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.17</td>
    <td align="right">       24.27</td>
    <td align="right">      491.83</td>
    <td align="right">       24.34</td>
    <td align="right">      491.83</td>
    <td align="right">       25.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.91</td>
    <td align="right">      493.17</td>
    <td align="right">       19.89</td>
    <td align="right">      493.17</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.95</td>
    <td align="right">      446.33</td>
    <td align="right">       19.94</td>
    <td align="right">      446.33</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      510.33</td>
    <td align="right">       20.79</td>
    <td align="right">      268.83</td>
    <td align="right">       20.19</td>
    <td align="right">      268.83</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      446.33</td>
    <td align="right">       21.48</td>
    <td align="right">       80.33</td>
    <td align="right">       20.21</td>
    <td align="right">       74.83</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      348.50</td>
    <td align="right">       22.43</td>
    <td align="right">       83.17</td>
    <td align="right">       24.53</td>
    <td align="right">        2.50</td>
    <td align="right">       22.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      168.33</td>
    <td align="right">       22.89</td>
    <td align="right">      243.17</td>
    <td align="right">       24.30</td>
    <td align="right">        8.50</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      102.00</td>
    <td align="right">       23.73</td>
    <td align="right">      354.00</td>
    <td align="right">       24.37</td>
    <td align="right">       31.83</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      146.00</td>
    <td align="right">       22.81</td>
    <td align="right">      290.00</td>
    <td align="right">       24.25</td>
    <td align="right">        6.67</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      283.17</td>
    <td align="right">       22.42</td>
    <td align="right">      140.17</td>
    <td align="right">       24.32</td>
    <td align="right">       12.67</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      489.83</td>
    <td align="right">       21.42</td>
    <td align="right">       79.33</td>
    <td align="right">       20.18</td>
    <td align="right">       77.17</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.66</td>
    <td align="right">      264.33</td>
    <td align="right">       20.22</td>
    <td align="right">      264.33</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.93</td>
    <td align="right">      476.33</td>
    <td align="right">       19.89</td>
    <td align="right">      476.33</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4436.50</td>
    <td align="right">       21.08</td>
    <td align="right">     3219.17</td>
    <td align="right">       21.49</td>
    <td align="right">     2163.17</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      102.00</td>
    <td align="right">       19.91</td>
    <td align="right">       79.33</td>
    <td align="right">       19.89</td>
    <td align="right">        2.50</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      510.33</td>
    <td align="right">       23.73</td>
    <td align="right">      493.17</td>
    <td align="right">       24.53</td>
    <td align="right">      493.17</td>
    <td align="right">       25.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.12</td>
    <td align="right">      435.50</td>
    <td align="right">       19.81</td>
    <td align="right">      435.50</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.00</td>
    <td align="right">       20.10</td>
    <td align="right">      378.50</td>
    <td align="right">       19.72</td>
    <td align="right">      378.50</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      481.67</td>
    <td align="right">       21.24</td>
    <td align="right">      222.83</td>
    <td align="right">       20.38</td>
    <td align="right">      211.50</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      426.17</td>
    <td align="right">       21.65</td>
    <td align="right">       98.50</td>
    <td align="right">       20.69</td>
    <td align="right">       88.67</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      351.00</td>
    <td align="right">       22.70</td>
    <td align="right">       54.50</td>
    <td align="right">       24.19</td>
    <td align="right">        6.33</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      160.00</td>
    <td align="right">       23.15</td>
    <td align="right">      214.50</td>
    <td align="right">       24.29</td>
    <td align="right">        8.33</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.33</td>
    <td align="right">       24.14</td>
    <td align="right">      382.00</td>
    <td align="right">       24.37</td>
    <td align="right">       31.50</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      108.67</td>
    <td align="right">       23.32</td>
    <td align="right">      330.17</td>
    <td align="right">       24.30</td>
    <td align="right">       11.17</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      234.00</td>
    <td align="right">       22.92</td>
    <td align="right">      193.00</td>
    <td align="right">       24.42</td>
    <td align="right">       15.50</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      403.67</td>
    <td align="right">       21.81</td>
    <td align="right">      112.17</td>
    <td align="right">       21.97</td>
    <td align="right">       64.83</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      470.67</td>
    <td align="right">       21.10</td>
    <td align="right">      194.17</td>
    <td align="right">       20.19</td>
    <td align="right">      194.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.17</td>
    <td align="right">       20.12</td>
    <td align="right">      436.67</td>
    <td align="right">       19.90</td>
    <td align="right">      436.67</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4155.33</td>
    <td align="right">       21.33</td>
    <td align="right">     3052.50</td>
    <td align="right">       21.73</td>
    <td align="right">     1882.50</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.33</td>
    <td align="right">       20.10</td>
    <td align="right">       54.50</td>
    <td align="right">       19.72</td>
    <td align="right">        6.33</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.14</td>
    <td align="right">      436.67</td>
    <td align="right">       24.42</td>
    <td align="right">      436.67</td>
    <td align="right">       25.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.91</td>
    <td align="right">      491.33</td>
    <td align="right">       19.89</td>
    <td align="right">      491.33</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.97</td>
    <td align="right">      435.67</td>
    <td align="right">       19.91</td>
    <td align="right">      435.67</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      509.17</td>
    <td align="right">       20.82</td>
    <td align="right">      268.17</td>
    <td align="right">       20.21</td>
    <td align="right">      268.17</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      440.00</td>
    <td align="right">       21.24</td>
    <td align="right">      121.00</td>
    <td align="right">       20.91</td>
    <td align="right">      101.17</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      386.00</td>
    <td align="right">       22.15</td>
    <td align="right">       81.67</td>
    <td align="right">       24.38</td>
    <td align="right">        6.33</td>
    <td align="right">       21.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      226.83</td>
    <td align="right">       22.73</td>
    <td align="right">      199.67</td>
    <td align="right">       24.30</td>
    <td align="right">       11.83</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      155.50</td>
    <td align="right">       23.14</td>
    <td align="right">      302.33</td>
    <td align="right">       24.36</td>
    <td align="right">       29.67</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      206.00</td>
    <td align="right">       22.62</td>
    <td align="right">      228.83</td>
    <td align="right">       24.30</td>
    <td align="right">        8.17</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      362.67</td>
    <td align="right">       22.31</td>
    <td align="right">       92.00</td>
    <td align="right">       24.44</td>
    <td align="right">       13.83</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      483.50</td>
    <td align="right">       21.24</td>
    <td align="right">      101.67</td>
    <td align="right">       20.49</td>
    <td align="right">       92.17</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.63</td>
    <td align="right">      263.50</td>
    <td align="right">       20.18</td>
    <td align="right">      263.50</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.93</td>
    <td align="right">      472.33</td>
    <td align="right">       19.87</td>
    <td align="right">      472.33</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4711.67</td>
    <td align="right">       21.08</td>
    <td align="right">     3058.17</td>
    <td align="right">       21.32</td>
    <td align="right">     2194.17</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      155.50</td>
    <td align="right">       19.91</td>
    <td align="right">       81.67</td>
    <td align="right">       19.87</td>
    <td align="right">        6.33</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      509.17</td>
    <td align="right">       23.14</td>
    <td align="right">      491.33</td>
    <td align="right">       24.44</td>
    <td align="right">      491.33</td>
    <td align="right">       25.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.09</td>
    <td align="right">      474.00</td>
    <td align="right">       20.03</td>
    <td align="right">      474.00</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.16</td>
    <td align="right">      438.33</td>
    <td align="right">       20.13</td>
    <td align="right">      438.33</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.87</td>
    <td align="right">      308.83</td>
    <td align="right">       20.43</td>
    <td align="right">      308.83</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.42</td>
    <td align="right">       95.83</td>
    <td align="right">       20.40</td>
    <td align="right">       95.83</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      494.00</td>
    <td align="right">       22.65</td>
    <td align="right">        1.17</td>
    <td align="right">       20.89</td>
    <td align="right">        1.17</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      210.33</td>
    <td align="right">       23.51</td>
    <td align="right">      149.00</td>
    <td align="right">       24.26</td>
    <td align="right">       12.00</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       51.33</td>
    <td align="right">       24.50</td>
    <td align="right">      368.50</td>
    <td align="right">       24.32</td>
    <td align="right">       30.17</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       47.50</td>
    <td align="right">       23.78</td>
    <td align="right">      305.33</td>
    <td align="right">       24.28</td>
    <td align="right">        6.17</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      192.33</td>
    <td align="right">       23.50</td>
    <td align="right">      119.00</td>
    <td align="right">       24.29</td>
    <td align="right">       10.67</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      455.33</td>
    <td align="right">       22.61</td>
    <td align="right">        3.17</td>
    <td align="right">       20.67</td>
    <td align="right">        3.17</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.60</td>
    <td align="right">       82.33</td>
    <td align="right">       20.65</td>
    <td align="right">       82.33</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.41</td>
    <td align="right">      394.17</td>
    <td align="right">       20.22</td>
    <td align="right">      394.17</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4391.83</td>
    <td align="right">       21.49</td>
    <td align="right">     2739.67</td>
    <td align="right">       21.62</td>
    <td align="right">     1856.83</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       47.50</td>
    <td align="right">       20.09</td>
    <td align="right">        1.17</td>
    <td align="right">       20.03</td>
    <td align="right">        1.17</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.50</td>
    <td align="right">      474.00</td>
    <td align="right">       24.32</td>
    <td align="right">      474.00</td>
    <td align="right">       25.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.24</td>
    <td align="right">      486.33</td>
    <td align="right">       20.22</td>
    <td align="right">      486.33</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.33</td>
    <td align="right">      439.33</td>
    <td align="right">       20.31</td>
    <td align="right">      439.33</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.90</td>
    <td align="right">      266.00</td>
    <td align="right">       20.49</td>
    <td align="right">      266.00</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      472.33</td>
    <td align="right">       21.60</td>
    <td align="right">       57.33</td>
    <td align="right">       20.18</td>
    <td align="right">       57.33</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      419.33</td>
    <td align="right">       22.44</td>
    <td align="right">       30.17</td>
    <td align="right">       24.69</td>
    <td align="right">        0.50</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      187.83</td>
    <td align="right">       23.17</td>
    <td align="right">      191.33</td>
    <td align="right">       24.50</td>
    <td align="right">       11.50</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.33</td>
    <td align="right">       24.24</td>
    <td align="right">      354.33</td>
    <td align="right">       24.46</td>
    <td align="right">       29.67</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       89.67</td>
    <td align="right">       23.27</td>
    <td align="right">      329.33</td>
    <td align="right">       24.35</td>
    <td align="right">        8.17</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      197.67</td>
    <td align="right">       23.00</td>
    <td align="right">      176.67</td>
    <td align="right">       24.44</td>
    <td align="right">       10.83</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      453.67</td>
    <td align="right">       22.29</td>
    <td align="right">       14.00</td>
    <td align="right">       23.59</td>
    <td align="right">        4.17</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.28</td>
    <td align="right">       90.33</td>
    <td align="right">       20.58</td>
    <td align="right">       90.33</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.42</td>
    <td align="right">      417.00</td>
    <td align="right">       20.31</td>
    <td align="right">      417.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4347.83</td>
    <td align="right">       21.42</td>
    <td align="right">     2852.17</td>
    <td align="right">       21.90</td>
    <td align="right">     1821.17</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.33</td>
    <td align="right">       20.24</td>
    <td align="right">       14.00</td>
    <td align="right">       20.18</td>
    <td align="right">        0.50</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.24</td>
    <td align="right">      486.33</td>
    <td align="right">       24.69</td>
    <td align="right">      486.33</td>
    <td align="right">       26.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.06</td>
    <td align="right">      475.33</td>
    <td align="right">       17.86</td>
    <td align="right">      475.33</td>
    <td align="right">       17.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       18.09</td>
    <td align="right">      437.17</td>
    <td align="right">       17.97</td>
    <td align="right">      437.17</td>
    <td align="right">       17.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      504.00</td>
    <td align="right">       19.95</td>
    <td align="right">      300.33</td>
    <td align="right">       19.09</td>
    <td align="right">      296.83</td>
    <td align="right">       19.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      478.33</td>
    <td align="right">       20.73</td>
    <td align="right">      145.17</td>
    <td align="right">       19.15</td>
    <td align="right">      145.17</td>
    <td align="right">       19.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      485.00</td>
    <td align="right">       21.78</td>
    <td align="right">       29.83</td>
    <td align="right">       19.61</td>
    <td align="right">       26.00</td>
    <td align="right">       18.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      318.33</td>
    <td align="right">       22.78</td>
    <td align="right">      142.83</td>
    <td align="right">       24.04</td>
    <td align="right">       39.17</td>
    <td align="right">       23.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      128.17</td>
    <td align="right">       23.75</td>
    <td align="right">      359.67</td>
    <td align="right">       24.38</td>
    <td align="right">       76.17</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      105.83</td>
    <td align="right">       22.95</td>
    <td align="right">      339.33</td>
    <td align="right">       24.36</td>
    <td align="right">       31.33</td>
    <td align="right">       24.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      175.50</td>
    <td align="right">       22.74</td>
    <td align="right">      221.50</td>
    <td align="right">       24.48</td>
    <td align="right">       23.33</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      405.50</td>
    <td align="right">       21.77</td>
    <td align="right">       83.17</td>
    <td align="right">       22.23</td>
    <td align="right">       32.17</td>
    <td align="right">       18.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      477.33</td>
    <td align="right">       20.85</td>
    <td align="right">      149.00</td>
    <td align="right">       19.18</td>
    <td align="right">      149.00</td>
    <td align="right">       19.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      496.83</td>
    <td align="right">       18.77</td>
    <td align="right">      437.83</td>
    <td align="right">       18.40</td>
    <td align="right">      437.83</td>
    <td align="right">       18.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4530.83</td>
    <td align="right">       20.45</td>
    <td align="right">     3121.17</td>
    <td align="right">       20.54</td>
    <td align="right">     2169.50</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      105.83</td>
    <td align="right">       18.06</td>
    <td align="right">       29.83</td>
    <td align="right">       17.86</td>
    <td align="right">       23.33</td>
    <td align="right">       17.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      504.00</td>
    <td align="right">       23.75</td>
    <td align="right">      475.33</td>
    <td align="right">       24.48</td>
    <td align="right">      475.33</td>
    <td align="right">       24.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.22</td>
    <td align="right">      484.50</td>
    <td align="right">       20.19</td>
    <td align="right">      484.50</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.33</td>
    <td align="right">      430.33</td>
    <td align="right">       20.28</td>
    <td align="right">      430.33</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.92</td>
    <td align="right">      264.17</td>
    <td align="right">       20.51</td>
    <td align="right">      264.17</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      471.67</td>
    <td align="right">       21.40</td>
    <td align="right">       76.17</td>
    <td align="right">       20.35</td>
    <td align="right">       75.83</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      438.33</td>
    <td align="right">       22.27</td>
    <td align="right">       31.50</td>
    <td align="right">       24.63</td>
    <td align="right">        0.50</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      212.33</td>
    <td align="right">       23.10</td>
    <td align="right">      192.50</td>
    <td align="right">       24.40</td>
    <td align="right">       12.00</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      102.33</td>
    <td align="right">       23.65</td>
    <td align="right">      339.67</td>
    <td align="right">       24.45</td>
    <td align="right">       28.67</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      113.33</td>
    <td align="right">       23.17</td>
    <td align="right">      295.67</td>
    <td align="right">       24.41</td>
    <td align="right">        9.17</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      265.00</td>
    <td align="right">       22.99</td>
    <td align="right">      119.00</td>
    <td align="right">       24.54</td>
    <td align="right">       11.00</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      471.17</td>
    <td align="right">       22.12</td>
    <td align="right">       15.50</td>
    <td align="right">       23.10</td>
    <td align="right">        5.00</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.20</td>
    <td align="right">       98.17</td>
    <td align="right">       20.62</td>
    <td align="right">       98.17</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.41</td>
    <td align="right">      417.17</td>
    <td align="right">       20.30</td>
    <td align="right">      417.17</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4530.17</td>
    <td align="right">       21.40</td>
    <td align="right">     2764.33</td>
    <td align="right">       21.79</td>
    <td align="right">     1836.50</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      102.33</td>
    <td align="right">       20.22</td>
    <td align="right">       15.50</td>
    <td align="right">       20.19</td>
    <td align="right">        0.50</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.65</td>
    <td align="right">      484.50</td>
    <td align="right">       24.63</td>
    <td align="right">      484.50</td>
    <td align="right">       26.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.09</td>
    <td align="right">      458.00</td>
    <td align="right">       20.00</td>
    <td align="right">      458.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.16</td>
    <td align="right">      398.67</td>
    <td align="right">       20.05</td>
    <td align="right">      398.67</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      497.33</td>
    <td align="right">       21.16</td>
    <td align="right">      219.00</td>
    <td align="right">       20.42</td>
    <td align="right">      216.17</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      480.00</td>
    <td align="right">       22.15</td>
    <td align="right">       40.83</td>
    <td align="right">       20.07</td>
    <td align="right">       40.83</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      337.17</td>
    <td align="right">       23.22</td>
    <td align="right">       43.67</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       94.67</td>
    <td align="right">       23.76</td>
    <td align="right">      239.00</td>
    <td align="right">       24.27</td>
    <td align="right">        7.50</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.50</td>
    <td align="right">       25.13</td>
    <td align="right">      439.33</td>
    <td align="right">       24.35</td>
    <td align="right">       24.33</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.33</td>
    <td align="right">       23.55</td>
    <td align="right">      356.67</td>
    <td align="right">       24.28</td>
    <td align="right">        2.17</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      199.83</td>
    <td align="right">       23.42</td>
    <td align="right">      129.50</td>
    <td align="right">       24.28</td>
    <td align="right">       12.00</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      460.33</td>
    <td align="right">       22.32</td>
    <td align="right">       18.00</td>
    <td align="right">       20.94</td>
    <td align="right">       16.17</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.35</td>
    <td align="right">      118.67</td>
    <td align="right">       20.37</td>
    <td align="right">      118.67</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.23</td>
    <td align="right">      386.83</td>
    <td align="right">       19.97</td>
    <td align="right">      386.83</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4070.17</td>
    <td align="right">       21.46</td>
    <td align="right">     2848.17</td>
    <td align="right">       21.88</td>
    <td align="right">     1681.33</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.50</td>
    <td align="right">       20.09</td>
    <td align="right">       18.00</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.13</td>
    <td align="right">      458.00</td>
    <td align="right">       24.35</td>
    <td align="right">      458.00</td>
    <td align="right">       25.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       20.04</td>
    <td align="right">      402.17</td>
    <td align="right">       19.98</td>
    <td align="right">      402.17</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       20.17</td>
    <td align="right">      342.17</td>
    <td align="right">       20.05</td>
    <td align="right">      342.17</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      432.00</td>
    <td align="right">       21.04</td>
    <td align="right">      167.50</td>
    <td align="right">       20.33</td>
    <td align="right">      167.50</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      369.67</td>
    <td align="right">       21.66</td>
    <td align="right">       52.67</td>
    <td align="right">       21.43</td>
    <td align="right">       37.33</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      299.33</td>
    <td align="right">       22.52</td>
    <td align="right">       65.50</td>
    <td align="right">       24.95</td>
    <td align="right">        0.67</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      163.00</td>
    <td align="right">       22.94</td>
    <td align="right">      177.17</td>
    <td align="right">       24.47</td>
    <td align="right">        6.17</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      101.33</td>
    <td align="right">       23.67</td>
    <td align="right">      275.33</td>
    <td align="right">       24.52</td>
    <td align="right">       27.67</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      131.50</td>
    <td align="right">       22.86</td>
    <td align="right">      219.67</td>
    <td align="right">       24.36</td>
    <td align="right">        5.00</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      251.17</td>
    <td align="right">       22.70</td>
    <td align="right">      107.67</td>
    <td align="right">       24.56</td>
    <td align="right">       12.33</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      402.00</td>
    <td align="right">       21.79</td>
    <td align="right">       25.50</td>
    <td align="right">       21.68</td>
    <td align="right">       18.50</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       21.02</td>
    <td align="right">      107.67</td>
    <td align="right">       20.32</td>
    <td align="right">      107.67</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.13</td>
    <td align="right">      350.00</td>
    <td align="right">       19.95</td>
    <td align="right">      350.00</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3801.00</td>
    <td align="right">       21.32</td>
    <td align="right">     2293.00</td>
    <td align="right">       21.75</td>
    <td align="right">     1477.17</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      101.33</td>
    <td align="right">       20.04</td>
    <td align="right">       25.50</td>
    <td align="right">       19.95</td>
    <td align="right">        0.67</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      432.00</td>
    <td align="right">       23.67</td>
    <td align="right">      402.17</td>
    <td align="right">       24.95</td>
    <td align="right">      402.17</td>
    <td align="right">       26.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      495.00</td>
    <td align="right">       20.52</td>
    <td align="right">      359.83</td>
    <td align="right">       20.06</td>
    <td align="right">      358.17</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      448.67</td>
    <td align="right">       20.59</td>
    <td align="right">      305.33</td>
    <td align="right">       20.02</td>
    <td align="right">      305.33</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      460.50</td>
    <td align="right">       21.68</td>
    <td align="right">      139.83</td>
    <td align="right">       20.79</td>
    <td align="right">      125.33</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      410.17</td>
    <td align="right">       22.15</td>
    <td align="right">       44.17</td>
    <td align="right">       21.52</td>
    <td align="right">       33.83</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      318.00</td>
    <td align="right">       23.09</td>
    <td align="right">       55.33</td>
    <td align="right">       24.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      118.33</td>
    <td align="right">       23.52</td>
    <td align="right">      228.83</td>
    <td align="right">       24.29</td>
    <td align="right">        7.33</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       42.17</td>
    <td align="right">       24.82</td>
    <td align="right">      418.00</td>
    <td align="right">       24.38</td>
    <td align="right">       27.50</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       49.17</td>
    <td align="right">       23.67</td>
    <td align="right">      370.17</td>
    <td align="right">       24.33</td>
    <td align="right">        6.00</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      160.33</td>
    <td align="right">       23.43</td>
    <td align="right">      225.00</td>
    <td align="right">       24.46</td>
    <td align="right">       15.17</td>
    <td align="right">       26.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      355.83</td>
    <td align="right">       22.45</td>
    <td align="right">       79.83</td>
    <td align="right">       24.02</td>
    <td align="right">       12.50</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      445.50</td>
    <td align="right">       21.65</td>
    <td align="right">       88.83</td>
    <td align="right">       20.69</td>
    <td align="right">       82.83</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      490.67</td>
    <td align="right">       20.58</td>
    <td align="right">      322.50</td>
    <td align="right">       20.12</td>
    <td align="right">      322.50</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3794.33</td>
    <td align="right">       21.69</td>
    <td align="right">     2637.67</td>
    <td align="right">       22.39</td>
    <td align="right">     1296.50</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       42.17</td>
    <td align="right">       20.52</td>
    <td align="right">       44.17</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      495.00</td>
    <td align="right">       24.82</td>
    <td align="right">      418.00</td>
    <td align="right">       24.56</td>
    <td align="right">      358.17</td>
    <td align="right">       26.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.16</td>
    <td align="right">      456.67</td>
    <td align="right">       20.07</td>
    <td align="right">      456.67</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.29</td>
    <td align="right">      387.67</td>
    <td align="right">       20.14</td>
    <td align="right">      387.67</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      506.00</td>
    <td align="right">       21.14</td>
    <td align="right">      188.17</td>
    <td align="right">       20.41</td>
    <td align="right">      188.17</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      437.17</td>
    <td align="right">       21.62</td>
    <td align="right">       63.83</td>
    <td align="right">       21.69</td>
    <td align="right">       42.67</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      375.67</td>
    <td align="right">       22.51</td>
    <td align="right">       79.67</td>
    <td align="right">       24.65</td>
    <td align="right">        0.83</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      191.33</td>
    <td align="right">       22.96</td>
    <td align="right">      212.17</td>
    <td align="right">       24.33</td>
    <td align="right">        9.50</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      126.33</td>
    <td align="right">       23.42</td>
    <td align="right">      315.00</td>
    <td align="right">       24.40</td>
    <td align="right">       26.67</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      162.50</td>
    <td align="right">       22.86</td>
    <td align="right">      252.83</td>
    <td align="right">       24.34</td>
    <td align="right">        5.83</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      324.00</td>
    <td align="right">       22.70</td>
    <td align="right">      103.67</td>
    <td align="right">       24.53</td>
    <td align="right">       12.50</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      469.50</td>
    <td align="right">       21.74</td>
    <td align="right">       34.67</td>
    <td align="right">       21.73</td>
    <td align="right">       23.33</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.03</td>
    <td align="right">      123.33</td>
    <td align="right">       20.36</td>
    <td align="right">      123.33</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.25</td>
    <td align="right">      395.17</td>
    <td align="right">       20.06</td>
    <td align="right">      395.17</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4534.50</td>
    <td align="right">       21.37</td>
    <td align="right">     2612.83</td>
    <td align="right">       21.78</td>
    <td align="right">     1672.33</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      126.33</td>
    <td align="right">       20.16</td>
    <td align="right">       34.67</td>
    <td align="right">       20.06</td>
    <td align="right">        0.83</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      506.00</td>
    <td align="right">       23.42</td>
    <td align="right">      456.67</td>
    <td align="right">       24.65</td>
    <td align="right">      456.67</td>
    <td align="right">       26.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.70797</td>
    <td align="right">    18.46752</td>
    <td align="right">     -0.1859</td>
    <td align="right">     7.71080</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.96556</td>
    <td align="right">    17.89395</td>
    <td align="right">     -0.1191</td>
    <td align="right">     6.14329</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.58562</td>
    <td align="right">    23.84226</td>
    <td align="right">     0.11291</td>
    <td align="right">     5.92749</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.87302</td>
    <td align="right">    27.53378</td>
    <td align="right">     0.22725</td>
    <td align="right">     6.40845</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.17284</td>
    <td align="right">    31.67877</td>
    <td align="right">     -0.5239</td>
    <td align="right">    11.33839</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.23689</td>
    <td align="right">    40.15967</td>
    <td align="right">     -0.3975</td>
    <td align="right">     8.86440</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31575</td>
    <td align="right">    45.90896</td>
    <td align="right">     -0.3205</td>
    <td align="right">     7.76097</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26425</td>
    <td align="right">    44.35183</td>
    <td align="right">     -0.3405</td>
    <td align="right">     7.94022</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.26020</td>
    <td align="right">    40.95092</td>
    <td align="right">     -0.3890</td>
    <td align="right">     8.78047</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.16130</td>
    <td align="right">    32.52912</td>
    <td align="right">     0.34995</td>
    <td align="right">     7.82848</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.87572</td>
    <td align="right">    26.63711</td>
    <td align="right">     0.21322</td>
    <td align="right">     6.26342</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.19746</td>
    <td align="right">    20.99733</td>
    <td align="right">     -0.0300</td>
    <td align="right">     5.78799</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.80696</td>
    <td align="right">    31.00807</td>
    <td align="right">     -0.1178</td>
    <td align="right">     7.57828</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.70797</td>
    <td align="right">    17.89395</td>
    <td align="right">     -0.5239</td>
    <td align="right">     5.78799</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31575</td>
    <td align="right">    45.90896</td>
    <td align="right">     0.34995</td>
    <td align="right">    11.33839</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.36800</td>
    <td align="right">    22.33981</td>
    <td align="right">     -0.4883</td>
    <td align="right">    11.49175</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.54469</td>
    <td align="right">    21.67200</td>
    <td align="right">     -0.4454</td>
    <td align="right">    10.16051</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.73897</td>
    <td align="right">    27.56531</td>
    <td align="right">     -0.0937</td>
    <td align="right">     6.58066</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.40108</td>
    <td align="right">    30.33299</td>
    <td align="right">     0.09899</td>
    <td align="right">     5.91578</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.01914</td>
    <td align="right">    33.22523</td>
    <td align="right">     -0.6092</td>
    <td align="right">    13.33500</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16356</td>
    <td align="right">    41.31561</td>
    <td align="right">     -0.4573</td>
    <td align="right">     9.75529</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.27316</td>
    <td align="right">    46.86042</td>
    <td align="right">     -0.3685</td>
    <td align="right">     8.21962</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23481</td>
    <td align="right">    45.53610</td>
    <td align="right">     -0.3922</td>
    <td align="right">     8.53763</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.12145</td>
    <td align="right">    42.31033</td>
    <td align="right">     -0.4833</td>
    <td align="right">    10.40957</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.62914</td>
    <td align="right">    35.42465</td>
    <td align="right">     0.19624</td>
    <td align="right">     6.29572</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.99971</td>
    <td align="right">    31.11760</td>
    <td align="right">     -0.0105</td>
    <td align="right">     5.75091</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.70516</td>
    <td align="right">    25.25127</td>
    <td align="right">     -0.3794</td>
    <td align="right">     9.13403</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.19498</td>
    <td align="right">    33.66481</td>
    <td align="right">     -0.2857</td>
    <td align="right">     8.79700</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.36800</td>
    <td align="right">    21.67200</td>
    <td align="right">     -0.6092</td>
    <td align="right">     5.75091</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27316</td>
    <td align="right">    46.86042</td>
    <td align="right">     0.19624</td>
    <td align="right">    13.33500</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.58662</td>
    <td align="right">    18.28149</td>
    <td align="right">     -0.7293</td>
    <td align="right">    18.03265</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.75429</td>
    <td align="right">    18.06843</td>
    <td align="right">     -0.6854</td>
    <td align="right">    16.59676</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.91512</td>
    <td align="right">    25.65283</td>
    <td align="right">     -0.3162</td>
    <td align="right">     9.62371</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.80773</td>
    <td align="right">    29.97696</td>
    <td align="right">     -0.0534</td>
    <td align="right">     6.57110</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.79774</td>
    <td align="right">    33.53909</td>
    <td align="right">     -0.6834</td>
    <td align="right">    15.85141</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.08033</td>
    <td align="right">    41.55107</td>
    <td align="right">     -0.4746</td>
    <td align="right">    10.24937</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24855</td>
    <td align="right">    46.93167</td>
    <td align="right">     -0.3625</td>
    <td align="right">     8.16317</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15832</td>
    <td align="right">    45.39454</td>
    <td align="right">     -0.4148</td>
    <td align="right">     8.96964</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.84928</td>
    <td align="right">    43.08883</td>
    <td align="right">     -0.5807</td>
    <td align="right">    13.03960</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.83854</td>
    <td align="right">    36.13503</td>
    <td align="right">     -0.0052</td>
    <td align="right">     6.41125</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.91042</td>
    <td align="right">    30.10219</td>
    <td align="right">     -0.2953</td>
    <td align="right">     8.14181</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.75528</td>
    <td align="right">    22.16787</td>
    <td align="right">     -0.6565</td>
    <td align="right">    15.74049</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.65631</td>
    <td align="right">    32.67458</td>
    <td align="right">     -0.4369</td>
    <td align="right">    11.42043</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.58662</td>
    <td align="right">    18.06843</td>
    <td align="right">     -0.7293</td>
    <td align="right">     6.41125</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24855</td>
    <td align="right">    46.93167</td>
    <td align="right">     -0.0052</td>
    <td align="right">    18.03265</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.71643</td>
    <td align="right">    19.11099</td>
    <td align="right">     -0.9820</td>
    <td align="right">    27.69677</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.70924</td>
    <td align="right">    19.27828</td>
    <td align="right">     -0.9661</td>
    <td align="right">    27.17064</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.77908</td>
    <td align="right">    27.52585</td>
    <td align="right">     -0.5942</td>
    <td align="right">    15.81292</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.59384</td>
    <td align="right">    31.93740</td>
    <td align="right">     -0.3260</td>
    <td align="right">     9.47422</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.13155</td>
    <td align="right">    36.52658</td>
    <td align="right">     -0.8862</td>
    <td align="right">    23.72905</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.89324</td>
    <td align="right">    43.90147</td>
    <td align="right">     -0.5229</td>
    <td align="right">    12.12498</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.21087</td>
    <td align="right">    50.12170</td>
    <td align="right">     -0.3460</td>
    <td align="right">     8.43107</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99165</td>
    <td align="right">    47.75344</td>
    <td align="right">     -0.4564</td>
    <td align="right">    10.34264</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.33466</td>
    <td align="right">    46.21502</td>
    <td align="right">     -0.7424</td>
    <td align="right">    18.78090</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.61253</td>
    <td align="right">    38.63602</td>
    <td align="right">     -0.2812</td>
    <td align="right">     8.74918</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.66561</td>
    <td align="right">    31.71018</td>
    <td align="right">     -0.5927</td>
    <td align="right">    13.82480</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.78236</td>
    <td align="right">    23.17126</td>
    <td align="right">     -0.9253</td>
    <td align="right">    25.64283</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.88619</td>
    <td align="right">    34.76398</td>
    <td align="right">     -0.6330</td>
    <td align="right">    16.74953</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.70924</td>
    <td align="right">    19.11099</td>
    <td align="right">     -0.9820</td>
    <td align="right">     8.43107</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21087</td>
    <td align="right">    50.12170</td>
    <td align="right">     -0.2812</td>
    <td align="right">    27.69677</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.91031</td>
    <td align="right">    17.90621</td>
    <td align="right">     -0.9415</td>
    <td align="right">    25.88443</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.95449</td>
    <td align="right">    18.11807</td>
    <td align="right">     -0.9080</td>
    <td align="right">    24.68793</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.79867</td>
    <td align="right">    26.59610</td>
    <td align="right">     -0.5616</td>
    <td align="right">    14.18275</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.70206</td>
    <td align="right">    30.84264</td>
    <td align="right">     -0.2619</td>
    <td align="right">     9.18251</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.99896</td>
    <td align="right">    35.72528</td>
    <td align="right">     -0.8506</td>
    <td align="right">    23.67334</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.67830</td>
    <td align="right">    43.50618</td>
    <td align="right">     -0.5052</td>
    <td align="right">    12.78417</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.99898</td>
    <td align="right">    49.61651</td>
    <td align="right">     -0.3271</td>
    <td align="right">     9.29551</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.70810</td>
    <td align="right">    47.60316</td>
    <td align="right">     -0.4640</td>
    <td align="right">    11.61949</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.07595</td>
    <td align="right">    45.87879</td>
    <td align="right">     -0.7489</td>
    <td align="right">    20.18091</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.47795</td>
    <td align="right">    37.91713</td>
    <td align="right">     -0.2831</td>
    <td align="right">     8.48761</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.64735</td>
    <td align="right">    30.73632</td>
    <td align="right">     -0.5914</td>
    <td align="right">    13.60988</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.93717</td>
    <td align="right">    22.09153</td>
    <td align="right">     -0.8992</td>
    <td align="right">    24.35811</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.83927</td>
    <td align="right">    33.98851</td>
    <td align="right">     -0.6101</td>
    <td align="right">    16.44200</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.91031</td>
    <td align="right">    17.90621</td>
    <td align="right">     -0.9415</td>
    <td align="right">     8.48761</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99898</td>
    <td align="right">    49.61651</td>
    <td align="right">     -0.2619</td>
    <td align="right">    25.88443</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.12197</td>
    <td align="right">    18.25869</td>
    <td align="right">     -0.8524</td>
    <td align="right">    23.56663</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.11587</td>
    <td align="right">    18.44964</td>
    <td align="right">     -0.8343</td>
    <td align="right">    23.33553</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.40151</td>
    <td align="right">    26.28746</td>
    <td align="right">     -0.4139</td>
    <td align="right">    12.54676</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.95889</td>
    <td align="right">    30.76709</td>
    <td align="right">     -0.2249</td>
    <td align="right">     9.18737</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.14096</td>
    <td align="right">    35.95338</td>
    <td align="right">     -0.8620</td>
    <td align="right">    23.41873</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.79975</td>
    <td align="right">    43.75677</td>
    <td align="right">     -0.5363</td>
    <td align="right">    12.88436</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.16420</td>
    <td align="right">    49.83768</td>
    <td align="right">     -0.3413</td>
    <td align="right">     8.81838</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.98515</td>
    <td align="right">    47.20562</td>
    <td align="right">     -0.4225</td>
    <td align="right">    10.32897</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.56149</td>
    <td align="right">    44.74482</td>
    <td align="right">     -0.6109</td>
    <td align="right">    16.16315</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.27033</td>
    <td align="right">    36.52718</td>
    <td align="right">     -0.0999</td>
    <td align="right">     8.50221</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.19705</td>
    <td align="right">    30.30203</td>
    <td align="right">     -0.4492</td>
    <td align="right">    11.83983</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.13020</td>
    <td align="right">    22.35003</td>
    <td align="right">     -0.8202</td>
    <td align="right">    21.96798</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.17056</td>
    <td align="right">    33.81121</td>
    <td align="right">     -0.5373</td>
    <td align="right">    15.16471</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.11587</td>
    <td align="right">    18.25869</td>
    <td align="right">     -0.8620</td>
    <td align="right">     8.50221</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16420</td>
    <td align="right">    49.83768</td>
    <td align="right">     -0.0999</td>
    <td align="right">    23.56663</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.91165</td>
    <td align="right">    17.76252</td>
    <td align="right">     -0.9477</td>
    <td align="right">    26.15963</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.97157</td>
    <td align="right">    17.95267</td>
    <td align="right">     -0.9108</td>
    <td align="right">    24.89592</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.83675</td>
    <td align="right">    26.47642</td>
    <td align="right">     -0.5592</td>
    <td align="right">    14.34655</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.51495</td>
    <td align="right">    30.93996</td>
    <td align="right">     -0.3115</td>
    <td align="right">     9.97251</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.66241</td>
    <td align="right">    36.28475</td>
    <td align="right">     -0.9531</td>
    <td align="right">    28.12282</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.42831</td>
    <td align="right">    44.06340</td>
    <td align="right">     -0.5753</td>
    <td align="right">    15.21588</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.75976</td>
    <td align="right">    50.38683</td>
    <td align="right">     -0.4056</td>
    <td align="right">    11.00243</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.45351</td>
    <td align="right">    48.30453</td>
    <td align="right">     -0.5397</td>
    <td align="right">    13.85152</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.72081</td>
    <td align="right">    46.68075</td>
    <td align="right">     -0.8580</td>
    <td align="right">    24.09051</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.33335</td>
    <td align="right">    38.06691</td>
    <td align="right">     -0.3189</td>
    <td align="right">     9.08503</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.62152</td>
    <td align="right">    30.63763</td>
    <td align="right">     -0.6000</td>
    <td align="right">    13.90875</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.93239</td>
    <td align="right">    21.96583</td>
    <td align="right">     -0.9009</td>
    <td align="right">    24.46626</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.69333</td>
    <td align="right">    34.24020</td>
    <td align="right">     -0.6552</td>
    <td align="right">    17.88200</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.91165</td>
    <td align="right">    17.76252</td>
    <td align="right">     -0.9531</td>
    <td align="right">     9.08503</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.75976</td>
    <td align="right">    50.38683</td>
    <td align="right">     -0.3115</td>
    <td align="right">    28.12282</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.08359</td>
    <td align="right">    22.67894</td>
    <td align="right">     -0.8562</td>
    <td align="right">    22.04188</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.15991</td>
    <td align="right">    22.74682</td>
    <td align="right">     -0.8316</td>
    <td align="right">    20.94593</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.86847</td>
    <td align="right">    30.34553</td>
    <td align="right">     -0.5730</td>
    <td align="right">    13.75338</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.41080</td>
    <td align="right">    34.24327</td>
    <td align="right">     -0.3823</td>
    <td align="right">     9.01555</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.67827</td>
    <td align="right">    38.81039</td>
    <td align="right">     -1.0804</td>
    <td align="right">    30.74703</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.81421</td>
    <td align="right">    45.18535</td>
    <td align="right">     -0.6049</td>
    <td align="right">    13.63462</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19160</td>
    <td align="right">    50.61769</td>
    <td align="right">     -0.4057</td>
    <td align="right">     8.99836</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11964</td>
    <td align="right">    47.85805</td>
    <td align="right">     -0.4475</td>
    <td align="right">     9.64891</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.81948</td>
    <td align="right">    45.44495</td>
    <td align="right">     -0.6013</td>
    <td align="right">    13.48322</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.73183</td>
    <td align="right">    37.99358</td>
    <td align="right">     -0.0140</td>
    <td align="right">     6.04856</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.59663</td>
    <td align="right">    32.62563</td>
    <td align="right">     -0.3360</td>
    <td align="right">     8.17833</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.40763</td>
    <td align="right">    25.99875</td>
    <td align="right">     -0.7216</td>
    <td align="right">    17.26521</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.17155</td>
    <td align="right">    36.30994</td>
    <td align="right">     -0.5703</td>
    <td align="right">    14.46845</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.08359</td>
    <td align="right">    22.67894</td>
    <td align="right">     -1.0804</td>
    <td align="right">     6.04856</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19160</td>
    <td align="right">    50.61769</td>
    <td align="right">     -0.0140</td>
    <td align="right">    30.74703</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.24012</td>
    <td align="right">    21.03329</td>
    <td align="right">     -0.8289</td>
    <td align="right">    20.85840</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.32824</td>
    <td align="right">    21.19695</td>
    <td align="right">     -0.7941</td>
    <td align="right">    19.40886</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.88954</td>
    <td align="right">    28.85955</td>
    <td align="right">     -0.5390</td>
    <td align="right">    12.35023</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.66634</td>
    <td align="right">    32.37745</td>
    <td align="right">     -0.2847</td>
    <td align="right">     8.20826</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.75823</td>
    <td align="right">    36.91268</td>
    <td align="right">     -0.9819</td>
    <td align="right">    27.50188</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.75984</td>
    <td align="right">    43.78697</td>
    <td align="right">     -0.5384</td>
    <td align="right">    13.01937</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.14252</td>
    <td align="right">    49.32989</td>
    <td align="right">     -0.3366</td>
    <td align="right">     8.84429</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.98409</td>
    <td align="right">    47.14390</td>
    <td align="right">     -0.4100</td>
    <td align="right">     9.87248</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.65788</td>
    <td align="right">    44.57957</td>
    <td align="right">     -0.5793</td>
    <td align="right">    13.95348</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.46183</td>
    <td align="right">    36.99748</td>
    <td align="right">     -0.0424</td>
    <td align="right">     6.19930</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.27295</td>
    <td align="right">    31.66764</td>
    <td align="right">     -0.3936</td>
    <td align="right">     8.92963</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.42172</td>
    <td align="right">    24.65089</td>
    <td align="right">     -0.7290</td>
    <td align="right">    17.22053</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.14532</td>
    <td align="right">    34.97706</td>
    <td align="right">     -0.5372</td>
    <td align="right">    13.85073</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.24012</td>
    <td align="right">    21.03329</td>
    <td align="right">     -0.9819</td>
    <td align="right">     6.19930</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14252</td>
    <td align="right">    49.32989</td>
    <td align="right">     -0.0424</td>
    <td align="right">    27.50188</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.05851</td>
    <td align="right">    20.37300</td>
    <td align="right">     -1.2035</td>
    <td align="right">    37.27797</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.08719</td>
    <td align="right">    20.90241</td>
    <td align="right">     -1.1897</td>
    <td align="right">    36.13964</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.02246</td>
    <td align="right">    27.86916</td>
    <td align="right">     -0.6737</td>
    <td align="right">    18.32383</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.78048</td>
    <td align="right">    32.66222</td>
    <td align="right">     -0.4725</td>
    <td align="right">    12.03707</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.88772</td>
    <td align="right">    38.09446</td>
    <td align="right">     -1.2704</td>
    <td align="right">    39.89771</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.23507</td>
    <td align="right">    46.97426</td>
    <td align="right">     -0.7403</td>
    <td align="right">    19.00676</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.08518</td>
    <td align="right">    53.18449</td>
    <td align="right">     -0.3943</td>
    <td align="right">     9.63848</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.98022</td>
    <td align="right">    49.10576</td>
    <td align="right">     -0.4303</td>
    <td align="right">    10.58965</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.69655</td>
    <td align="right">    45.23700</td>
    <td align="right">     -0.5481</td>
    <td align="right">    14.20772</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.25639</td>
    <td align="right">    36.16820</td>
    <td align="right">     -0.0498</td>
    <td align="right">     7.98865</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.92757</td>
    <td align="right">    30.55830</td>
    <td align="right">     -0.4283</td>
    <td align="right">    11.74731</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    18.76751</td>
    <td align="right">    24.25747</td>
    <td align="right">     -1.0136</td>
    <td align="right">    29.53225</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.33827</td>
    <td align="right">    35.55485</td>
    <td align="right">     -0.6989</td>
    <td align="right">    20.46595</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.05851</td>
    <td align="right">    20.37300</td>
    <td align="right">     -1.2704</td>
    <td align="right">     7.98865</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08518</td>
    <td align="right">    53.18449</td>
    <td align="right">     -0.0498</td>
    <td align="right">    39.89771</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.21876</td>
    <td align="right">    20.94351</td>
    <td align="right">     -0.8401</td>
    <td align="right">    21.35014</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.32204</td>
    <td align="right">    21.08537</td>
    <td align="right">     -0.8022</td>
    <td align="right">    19.78943</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.90737</td>
    <td align="right">    28.75814</td>
    <td align="right">     -0.5388</td>
    <td align="right">    12.39287</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.46121</td>
    <td align="right">    32.55911</td>
    <td align="right">     -0.3375</td>
    <td align="right">     8.77801</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.53593</td>
    <td align="right">    37.26390</td>
    <td align="right">     -1.0518</td>
    <td align="right">    30.55377</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.67537</td>
    <td align="right">    43.95123</td>
    <td align="right">     -0.5581</td>
    <td align="right">    13.49719</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.05327</td>
    <td align="right">    49.76907</td>
    <td align="right">     -0.3716</td>
    <td align="right">     9.38208</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.91882</td>
    <td align="right">    47.40264</td>
    <td align="right">     -0.4317</td>
    <td align="right">    10.39411</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.46309</td>
    <td align="right">    45.12066</td>
    <td align="right">     -0.6444</td>
    <td align="right">    15.60217</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.22979</td>
    <td align="right">    37.32208</td>
    <td align="right">     -0.0954</td>
    <td align="right">     6.33308</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.19930</td>
    <td align="right">    31.68850</td>
    <td align="right">     -0.4115</td>
    <td align="right">     9.13924</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.41140</td>
    <td align="right">    24.56281</td>
    <td align="right">     -0.7318</td>
    <td align="right">    17.34191</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.04627</td>
    <td align="right">    35.13577</td>
    <td align="right">     -0.5670</td>
    <td align="right">    14.53561</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.21876</td>
    <td align="right">    20.94351</td>
    <td align="right">     -1.0518</td>
    <td align="right">     6.33308</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05327</td>
    <td align="right">    49.76907</td>
    <td align="right">     -0.0954</td>
    <td align="right">    30.55377</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.08277</td>
    <td align="right">    22.86941</td>
    <td align="right">     -0.8322</td>
    <td align="right">    21.55056</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.15903</td>
    <td align="right">    22.87799</td>
    <td align="right">     -0.8012</td>
    <td align="right">    20.27493</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.24072</td>
    <td align="right">    29.81891</td>
    <td align="right">     -0.4426</td>
    <td align="right">    11.73506</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.16539</td>
    <td align="right">    32.70143</td>
    <td align="right">     -0.1773</td>
    <td align="right">     7.28060</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.51348</td>
    <td align="right">    36.20551</td>
    <td align="right">     -0.7688</td>
    <td align="right">    18.72486</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.06458</td>
    <td align="right">    43.50812</td>
    <td align="right">     -0.4808</td>
    <td align="right">    10.57373</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.30216</td>
    <td align="right">    49.77967</td>
    <td align="right">     -0.3331</td>
    <td align="right">     7.97421</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15118</td>
    <td align="right">    47.63036</td>
    <td align="right">     -0.4119</td>
    <td align="right">     9.05664</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.76708</td>
    <td align="right">    45.28968</td>
    <td align="right">     -0.6038</td>
    <td align="right">    13.80125</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.44572</td>
    <td align="right">    38.31057</td>
    <td align="right">     -0.0733</td>
    <td align="right">     6.54453</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.34276</td>
    <td align="right">    33.39024</td>
    <td align="right">     -0.3879</td>
    <td align="right">     9.20267</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.22559</td>
    <td align="right">    26.35297</td>
    <td align="right">     -0.7547</td>
    <td align="right">    18.94135</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.30489</td>
    <td align="right">    35.81890</td>
    <td align="right">     -0.5041</td>
    <td align="right">    12.93187</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.08277</td>
    <td align="right">    22.86941</td>
    <td align="right">     -0.8322</td>
    <td align="right">     6.54453</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30216</td>
    <td align="right">    49.77967</td>
    <td align="right">     -0.0733</td>
    <td align="right">    21.55056</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.03238</td>
    <td align="right">    21.03229</td>
    <td align="right">     -0.8478</td>
    <td align="right">    22.03190</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.15945</td>
    <td align="right">    21.09563</td>
    <td align="right">     -0.8002</td>
    <td align="right">    20.11727</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.02321</td>
    <td align="right">    28.35995</td>
    <td align="right">     -0.4686</td>
    <td align="right">    11.31449</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.92345</td>
    <td align="right">    31.32589</td>
    <td align="right">     -0.1933</td>
    <td align="right">     7.91380</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.09443</td>
    <td align="right">    35.24133</td>
    <td align="right">     -0.8257</td>
    <td align="right">    22.48627</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.67622</td>
    <td align="right">    43.12669</td>
    <td align="right">     -0.5230</td>
    <td align="right">    13.14319</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.01657</td>
    <td align="right">    49.28841</td>
    <td align="right">     -0.3469</td>
    <td align="right">     9.81511</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.72291</td>
    <td align="right">    47.38761</td>
    <td align="right">     -0.4749</td>
    <td align="right">    11.72769</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.23954</td>
    <td align="right">    45.19753</td>
    <td align="right">     -0.6977</td>
    <td align="right">    18.10000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.92040</td>
    <td align="right">    37.41496</td>
    <td align="right">     -0.1619</td>
    <td align="right">     6.91961</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    21.00735</td>
    <td align="right">    31.90848</td>
    <td align="right">     -0.4569</td>
    <td align="right">    10.15255</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.12822</td>
    <td align="right">    24.62719</td>
    <td align="right">     -0.7859</td>
    <td align="right">    19.74003</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.00706</td>
    <td align="right">    34.74991</td>
    <td align="right">     -0.5473</td>
    <td align="right">    14.42575</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.03238</td>
    <td align="right">    21.03229</td>
    <td align="right">     -0.8478</td>
    <td align="right">     6.91961</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.01657</td>
    <td align="right">    49.28841</td>
    <td align="right">     -0.1619</td>
    <td align="right">    22.48627</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.57383</td>
    <td align="right">    21.75782</td>
    <td align="right">     -0.6870</td>
    <td align="right">    17.91185</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.62498</td>
    <td align="right">    21.76334</td>
    <td align="right">     -0.6593</td>
    <td align="right">    17.00136</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.91141</td>
    <td align="right">    28.18431</td>
    <td align="right">     -0.2559</td>
    <td align="right">     9.41619</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.47134</td>
    <td align="right">    31.33113</td>
    <td align="right">     -0.0891</td>
    <td align="right">     7.36701</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.49921</td>
    <td align="right">    35.51843</td>
    <td align="right">     -0.7515</td>
    <td align="right">    18.62282</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.97841</td>
    <td align="right">    43.31213</td>
    <td align="right">     -0.4921</td>
    <td align="right">    11.14712</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.27418</td>
    <td align="right">    49.40108</td>
    <td align="right">     -0.3235</td>
    <td align="right">     8.17201</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15124</td>
    <td align="right">    47.02714</td>
    <td align="right">     -0.3763</td>
    <td align="right">     8.92629</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.93318</td>
    <td align="right">    43.84152</td>
    <td align="right">     -0.4889</td>
    <td align="right">    12.03744</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.98681</td>
    <td align="right">    36.04951</td>
    <td align="right">     0.08350</td>
    <td align="right">     7.39980</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.87054</td>
    <td align="right">    31.71305</td>
    <td align="right">     -0.2478</td>
    <td align="right">     8.40318</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.61723</td>
    <td align="right">    25.35166</td>
    <td align="right">     -0.6420</td>
    <td align="right">    15.85808</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.58963</td>
    <td align="right">    34.69682</td>
    <td align="right">     -0.4096</td>
    <td align="right">    11.83001</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.57383</td>
    <td align="right">    21.75782</td>
    <td align="right">     -0.7515</td>
    <td align="right">     7.36701</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27418</td>
    <td align="right">    49.40108</td>
    <td align="right">     0.08350</td>
    <td align="right">    18.62282</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.15680</td>
    <td align="right">    21.42934</td>
    <td align="right">     -0.8230</td>
    <td align="right">    21.16359</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.28761</td>
    <td align="right">    21.45509</td>
    <td align="right">     -0.7735</td>
    <td align="right">    19.34113</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.16436</td>
    <td align="right">    28.69870</td>
    <td align="right">     -0.4347</td>
    <td align="right">    11.04113</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.88429</td>
    <td align="right">    31.73740</td>
    <td align="right">     -0.2019</td>
    <td align="right">     8.06255</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.98948</td>
    <td align="right">    35.80714</td>
    <td align="right">     -0.8508</td>
    <td align="right">    23.29950</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.63121</td>
    <td align="right">    43.49696</td>
    <td align="right">     -0.5243</td>
    <td align="right">    13.08330</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.90283</td>
    <td align="right">    49.82414</td>
    <td align="right">     -0.3785</td>
    <td align="right">     9.99082</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.66747</td>
    <td align="right">    47.98602</td>
    <td align="right">     -0.4805</td>
    <td align="right">    11.77405</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.12997</td>
    <td align="right">    45.72952</td>
    <td align="right">     -0.7256</td>
    <td align="right">    18.67156</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.88169</td>
    <td align="right">    37.97634</td>
    <td align="right">     -0.1654</td>
    <td align="right">     6.98984</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.02646</td>
    <td align="right">    32.57541</td>
    <td align="right">     -0.4471</td>
    <td align="right">     9.96158</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.24767</td>
    <td align="right">    25.10862</td>
    <td align="right">     -0.7569</td>
    <td align="right">    18.74804</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.01142</td>
    <td align="right">    35.24906</td>
    <td align="right">     -0.5456</td>
    <td align="right">    14.31715</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.15680</td>
    <td align="right">    21.42934</td>
    <td align="right">     -0.8508</td>
    <td align="right">     6.98984</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90283</td>
    <td align="right">    49.82414</td>
    <td align="right">     -0.1654</td>
    <td align="right">    23.29950</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 46354772.64</td>
    <td align="right"> 13599640.57</td>
    <td align="right">       22.75</td>
    <td align="right"> 43258022.14</td>
    <td align="right">  3096750.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">20-JAN-08:14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     8542.62</td>
    <td align="right">20-JAN-08:14</td>
    <td align="right">     8542.62</td>
    <td align="right">20-JAN-08:14</td>
    <td align="right">      766.40</td>
    <td align="right">11-JAN-16:10</td>
    <td align="right">     2382.90</td>
    <td align="right">20-JAN-08:14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 47655447.85</td>
    <td align="right"> 13990462.09</td>
    <td align="right">       23.22</td>
    <td align="right"> 46333049.14</td>
    <td align="right">  1322398.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">17-FEB-08:14</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     7435.75</td>
    <td align="right">17-FEB-08:14</td>
    <td align="right">     7435.75</td>
    <td align="right">17-FEB-08:14</td>
    <td align="right">      287.10</td>
    <td align="right">01-FEB-16:10</td>
    <td align="right">     2089.92</td>
    <td align="right">17-FEB-08:14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.321685E+10</td>
    <td align="right">0.803975E+09</td>
    <td align="right">       91.56</td>
    <td align="right">0.256913E+10</td>
    <td align="right">0.647728E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
    <td align="right">14-MAR-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    38390.82</td>
    <td align="right">14-MAR-11:40</td>
    <td align="right">    34658.31</td>
    <td align="right">15-MAR-15:20</td>
    <td align="right">    13992.19</td>
    <td align="right">14-MAR-10:40</td>
    <td align="right">     8985.85</td>
    <td align="right">14-MAR-11:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163110E+10</td>
    <td align="right">0.445009E+09</td>
    <td align="right">       91.43</td>
    <td align="right">0.146783E+10</td>
    <td align="right">0.163264E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    22113.55</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">    20969.56</td>
    <td align="right">07-APR-13:00</td>
    <td align="right">     4666.60</td>
    <td align="right">08-APR-14:00</td>
    <td align="right">     5645.95</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.119388E+11</td>
    <td align="right">0.306981E+10</td>
    <td align="right">      220.50</td>
    <td align="right">0.100973E+11</td>
    <td align="right">0.184152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    42848.66</td>
    <td align="right">10-MAY-15:20</td>
    <td align="right">    37595.41</td>
    <td align="right">23-MAY-16:00</td>
    <td align="right">    15050.78</td>
    <td align="right">17-MAY-13:00</td>
    <td align="right">    10279.11</td>
    <td align="right">10-MAY-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.446602E+11</td>
    <td align="right">0.108196E+11</td>
    <td align="right">      372.21</td>
    <td align="right">0.308928E+11</td>
    <td align="right">0.137673E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   107952.07</td>
    <td align="right">27-JUN-07:40</td>
    <td align="right">    54499.61</td>
    <td align="right">27-JUN-12:05</td>
    <td align="right">    62550.47</td>
    <td align="right">27-JUN-07:40</td>
    <td align="right">    24373.15</td>
    <td align="right">27-JUN-07:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.716345E+11</td>
    <td align="right">0.171668E+11</td>
    <td align="right">      406.08</td>
    <td align="right">0.469062E+11</td>
    <td align="right">0.247284E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   139760.64</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    79790.78</td>
    <td align="right">21-JUL-05:02</td>
    <td align="right">    83355.88</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    31650.29</td>
    <td align="right">21-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.634483E+11</td>
    <td align="right">0.152779E+11</td>
    <td align="right">      421.44</td>
    <td align="right">0.450106E+11</td>
    <td align="right">0.184377E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   139540.79</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    59858.42</td>
    <td align="right">09-AUG-15:40</td>
    <td align="right">    87743.38</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    31157.94</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.332229E+11</td>
    <td align="right">0.802546E+10</td>
    <td align="right">      320.99</td>
    <td align="right">0.226718E+11</td>
    <td align="right">0.105511E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   104861.62</td>
    <td align="right">16-SEP-05:02</td>
    <td align="right">    53732.31</td>
    <td align="right">21-SEP-16:00</td>
    <td align="right">    57716.97</td>
    <td align="right">16-SEP-05:02</td>
    <td align="right">    24058.62</td>
    <td align="right">16-SEP-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.490187E+10</td>
    <td align="right">0.128498E+10</td>
    <td align="right">      126.44</td>
    <td align="right">0.387130E+10</td>
    <td align="right">0.103057E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">11-OCT-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    35695.20</td>
    <td align="right">11-OCT-15:20</td>
    <td align="right">    35695.20</td>
    <td align="right">11-OCT-15:20</td>
    <td align="right">    10526.93</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">     8401.42</td>
    <td align="right">11-OCT-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117936E+10</td>
    <td align="right">0.319565E+09</td>
    <td align="right">       89.71</td>
    <td align="right">0.883609E+09</td>
    <td align="right">0.295755E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    21425.99</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">    17536.24</td>
    <td align="right">16-NOV-13:00</td>
    <td align="right">     5710.98</td>
    <td align="right">16-NOV-16:00</td>
    <td align="right">     5493.98</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106604E+09</td>
    <td align="right"> 31177394.82</td>
    <td align="right">       42.90</td>
    <td align="right"> 91752479.03</td>
    <td align="right"> 14851425.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">21-DEC-08:13</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     9490.42</td>
    <td align="right">21-DEC-08:13</td>
    <td align="right">     9490.42</td>
    <td align="right">21-DEC-08:13</td>
    <td align="right">     2070.77</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     2630.28</td>
    <td align="right">21-DEC-08:13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.236034E+12</td>
    <td align="right">0.572718E+11</td>
    <td align="right">     2229.22</td>
    <td align="right">0.164552E+12</td>
    <td align="right">0.714825E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 46354772.64</td>
    <td align="right"> 13599640.57</td>
    <td align="right">       22.75</td>
    <td align="right"> 43258022.14</td>
    <td align="right">  1322398.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7435.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7435.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">      287.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2089.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.716345E+11</td>
    <td align="right">0.171668E+11</td>
    <td align="right">      421.44</td>
    <td align="right">0.469062E+11</td>
    <td align="right">0.247284E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   139760.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79790.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">    87743.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31650.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   795210.76</td>
    <td align="right">   234992.33</td>
    <td align="right">        0.92</td>
    <td align="right">   760736.05</td>
    <td align="right">    34474.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">17-FEB-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      312.66</td>
    <td align="right">17-FEB-11:00</td>
    <td align="right">      299.26</td>
    <td align="right">17-FEB-11:00</td>
    <td align="right">       14.19</td>
    <td align="right">22-FEB-14:30</td>
    <td align="right">       92.34</td>
    <td align="right">17-FEB-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.236591E+10</td>
    <td align="right">0.587855E+09</td>
    <td align="right">       47.91</td>
    <td align="right">0.184469E+10</td>
    <td align="right">0.521220E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">14-MAR-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    29958.50</td>
    <td align="right">14-MAR-11:20</td>
    <td align="right">    28838.18</td>
    <td align="right">15-MAR-13:40</td>
    <td align="right">    10907.05</td>
    <td align="right">14-MAR-10:40</td>
    <td align="right">     7118.47</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118904E+10</td>
    <td align="right">0.324642E+09</td>
    <td align="right">       79.12</td>
    <td align="right">0.105138E+10</td>
    <td align="right">0.137656E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">08-APR-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    17654.96</td>
    <td align="right">08-APR-13:30</td>
    <td align="right">    14852.37</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">     3497.36</td>
    <td align="right">08-APR-14:00</td>
    <td align="right">     4485.02</td>
    <td align="right">08-APR-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.943257E+10</td>
    <td align="right">0.242407E+10</td>
    <td align="right">      232.80</td>
    <td align="right">0.796493E+10</td>
    <td align="right">0.146764E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    35649.18</td>
    <td align="right">10-MAY-15:00</td>
    <td align="right">    31819.01</td>
    <td align="right">23-MAY-14:40</td>
    <td align="right">    10696.09</td>
    <td align="right">17-MAY-14:00</td>
    <td align="right">     8614.89</td>
    <td align="right">10-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.367437E+11</td>
    <td align="right">0.888591E+10</td>
    <td align="right">      384.86</td>
    <td align="right">0.255521E+11</td>
    <td align="right">0.111916E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    78990.75</td>
    <td align="right">27-JUN-07:40</td>
    <td align="right">    45572.74</td>
    <td align="right">12-JUN-15:30</td>
    <td align="right">    45766.38</td>
    <td align="right">27-JUN-07:40</td>
    <td align="right">    17837.66</td>
    <td align="right">27-JUN-07:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.586134E+11</td>
    <td align="right">0.140144E+11</td>
    <td align="right">      421.84</td>
    <td align="right">0.383271E+11</td>
    <td align="right">0.202863E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUL-14:06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   107655.12</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    55761.67</td>
    <td align="right">21-JUL-04:02</td>
    <td align="right">    64678.25</td>
    <td align="right">20-JUL-05:02</td>
    <td align="right">    24548.05</td>
    <td align="right">21-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.494198E+11</td>
    <td align="right">0.118850E+11</td>
    <td align="right">      423.73</td>
    <td align="right">0.351520E+11</td>
    <td align="right">0.142678E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   107485.77</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    47476.05</td>
    <td align="right">09-AUG-15:30</td>
    <td align="right">    67620.40</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    24000.40</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.251111E+11</td>
    <td align="right">0.607524E+10</td>
    <td align="right">      321.00</td>
    <td align="right">0.171814E+11</td>
    <td align="right">0.792968E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    70599.78</td>
    <td align="right">16-SEP-05:02</td>
    <td align="right">    41817.81</td>
    <td align="right">21-SEP-15:00</td>
    <td align="right">    39618.69</td>
    <td align="right">14-SEP-05:02</td>
    <td align="right">    16205.75</td>
    <td align="right">16-SEP-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.361019E+10</td>
    <td align="right">0.950537E+09</td>
    <td align="right">      122.60</td>
    <td align="right">0.280352E+10</td>
    <td align="right">0.806672E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    26716.82</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">    26716.82</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">     8210.09</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">     6325.00</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.754615E+09</td>
    <td align="right">0.204344E+09</td>
    <td align="right">       41.73</td>
    <td align="right">0.526512E+09</td>
    <td align="right">0.228102E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    14060.90</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">    10368.42</td>
    <td align="right">16-NOV-12:40</td>
    <td align="right">     4381.05</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     3678.58</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 16109545.81</td>
    <td align="right">  4671781.38</td>
    <td align="right">        3.00</td>
    <td align="right">  9880350.40</td>
    <td align="right">  6229195.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     3477.87</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     2048.38</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     1429.48</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">      997.52</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.187257E+12</td>
    <td align="right">0.453569E+11</td>
    <td align="right">     2079.50</td>
    <td align="right">0.130414E+12</td>
    <td align="right">0.568429E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.586134E+11</td>
    <td align="right">0.140144E+11</td>
    <td align="right">      423.73</td>
    <td align="right">0.383271E+11</td>
    <td align="right">0.202863E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   107655.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">    55761.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67620.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24548.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.250584E+10</td>
    <td align="right">0.619831E+09</td>
    <td align="right">       37.50</td>
    <td align="right">0.200189E+10</td>
    <td align="right">0.503949E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">15-MAR-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    34541.45</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">    34541.45</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">    11325.73</td>
    <td align="right">14-MAR-10:40</td>
    <td align="right">     8338.60</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118820E+10</td>
    <td align="right">0.323616E+09</td>
    <td align="right">       52.00</td>
    <td align="right">0.105072E+10</td>
    <td align="right">0.137477E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    18392.99</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">    15630.29</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">     3668.84</td>
    <td align="right">08-APR-14:00</td>
    <td align="right">     4678.31</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.991771E+10</td>
    <td align="right">0.254250E+10</td>
    <td align="right">      218.86</td>
    <td align="right">0.840053E+10</td>
    <td align="right">0.151719E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    45565.34</td>
    <td align="right">10-MAY-14:50</td>
    <td align="right">    37868.57</td>
    <td align="right">10-MAY-15:00</td>
    <td align="right">    10397.62</td>
    <td align="right">17-MAY-15:00</td>
    <td align="right">    10992.59</td>
    <td align="right">10-MAY-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.417141E+11</td>
    <td align="right">0.100453E+11</td>
    <td align="right">      379.99</td>
    <td align="right">0.281418E+11</td>
    <td align="right">0.135723E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   112915.96</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">    65010.67</td>
    <td align="right">27-JUN-16:00</td>
    <td align="right">    63659.23</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">    25860.51</td>
    <td align="right">27-JUN-14:35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.689670E+11</td>
    <td align="right">0.164293E+11</td>
    <td align="right">      421.23</td>
    <td align="right">0.431891E+11</td>
    <td align="right">0.257779E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUL-12:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   113141.83</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    64666.64</td>
    <td align="right">21-JUL-14:00</td>
    <td align="right">    68256.60</td>
    <td align="right">20-JUL-05:02</td>
    <td align="right">    25924.41</td>
    <td align="right">21-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.546558E+11</td>
    <td align="right">0.131392E+11</td>
    <td align="right">      421.13</td>
    <td align="right">0.384325E+11</td>
    <td align="right">0.162233E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   112963.85</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    61014.66</td>
    <td align="right">09-AUG-15:30</td>
    <td align="right">    70988.26</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    25681.24</td>
    <td align="right">15-AUG-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257832E+11</td>
    <td align="right">0.624626E+10</td>
    <td align="right">      316.31</td>
    <td align="right">0.173150E+11</td>
    <td align="right">0.846815E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    81860.37</td>
    <td align="right">15-SEP-12:05</td>
    <td align="right">    47975.51</td>
    <td align="right">21-SEP-15:00</td>
    <td align="right">    39386.84</td>
    <td align="right">15-SEP-12:05</td>
    <td align="right">    19092.92</td>
    <td align="right">15-SEP-12:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.346235E+10</td>
    <td align="right">0.916409E+09</td>
    <td align="right">       96.00</td>
    <td align="right">0.264064E+10</td>
    <td align="right">0.821705E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    26211.34</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">    25703.29</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">     8290.72</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">     6289.28</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.766875E+09</td>
    <td align="right">0.207145E+09</td>
    <td align="right">       25.50</td>
    <td align="right">0.530672E+09</td>
    <td align="right">0.236203E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    14846.27</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">    10785.04</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">     4611.06</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     3881.94</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 15785494.61</td>
    <td align="right">  4571354.14</td>
    <td align="right">        2.00</td>
    <td align="right">  9298909.27</td>
    <td align="right">  6486585.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     3668.05</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     2162.62</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     1505.43</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     1051.95</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.208977E+12</td>
    <td align="right">0.504741E+11</td>
    <td align="right">     1970.51</td>
    <td align="right">0.141712E+12</td>
    <td align="right">0.672647E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.689670E+11</td>
    <td align="right">0.164293E+11</td>
    <td align="right">      421.23</td>
    <td align="right">0.431891E+11</td>
    <td align="right">0.257779E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   113141.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65010.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70988.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25924.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      351.30</td>
    <td align="right">        0.00</td>
    <td align="right">      351.30</td>
    <td align="right">        1.61</td>
    <td align="right">     2045.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      535.24</td>
    <td align="right">        0.00</td>
    <td align="right">      535.24</td>
    <td align="right">       12.34</td>
    <td align="right">     1918.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      649.10</td>
    <td align="right">        0.00</td>
    <td align="right">      649.10</td>
    <td align="right">      148.03</td>
    <td align="right">     1390.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      827.04</td>
    <td align="right">        3.26</td>
    <td align="right">      823.78</td>
    <td align="right">      331.11</td>
    <td align="right">      983.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      960.91</td>
    <td align="right">       40.64</td>
    <td align="right">      920.28</td>
    <td align="right">      559.78</td>
    <td align="right">      641.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1155.74</td>
    <td align="right">       98.22</td>
    <td align="right">     1057.52</td>
    <td align="right">      930.74</td>
    <td align="right">      403.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1072.13</td>
    <td align="right">       69.08</td>
    <td align="right">     1003.05</td>
    <td align="right">     1045.61</td>
    <td align="right">      282.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      927.73</td>
    <td align="right">       14.04</td>
    <td align="right">      913.70</td>
    <td align="right">      890.70</td>
    <td align="right">      379.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      706.08</td>
    <td align="right">        0.14</td>
    <td align="right">      705.94</td>
    <td align="right">      516.02</td>
    <td align="right">      610.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      527.83</td>
    <td align="right">        0.00</td>
    <td align="right">      527.83</td>
    <td align="right">      191.61</td>
    <td align="right">      966.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      354.69</td>
    <td align="right">        0.00</td>
    <td align="right">      354.69</td>
    <td align="right">       52.12</td>
    <td align="right">     1269.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">      328.80</td>
    <td align="right">        2.29</td>
    <td align="right">     1940.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      700.40</td>
    <td align="right">       18.86</td>
    <td align="right">      681.53</td>
    <td align="right">      392.53</td>
    <td align="right">     1065.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">      328.80</td>
    <td align="right">        1.61</td>
    <td align="right">      282.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1155.74</td>
    <td align="right">       98.22</td>
    <td align="right">     1057.52</td>
    <td align="right">     1045.61</td>
    <td align="right">     2045.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      428.61</td>
    <td align="right">      138.23</td>
    <td align="right">      290.38</td>
    <td align="right">      107.53</td>
    <td align="right">     1241.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      628.86</td>
    <td align="right">      188.71</td>
    <td align="right">      440.15</td>
    <td align="right">      218.00</td>
    <td align="right">     1170.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      902.40</td>
    <td align="right">      377.93</td>
    <td align="right">      524.47</td>
    <td align="right">      577.30</td>
    <td align="right">      840.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1194.44</td>
    <td align="right">      527.80</td>
    <td align="right">      666.63</td>
    <td align="right">      955.12</td>
    <td align="right">      607.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1337.96</td>
    <td align="right">      591.77</td>
    <td align="right">      746.20</td>
    <td align="right">     1230.55</td>
    <td align="right">      415.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1494.22</td>
    <td align="right">      660.25</td>
    <td align="right">      833.98</td>
    <td align="right">     1547.90</td>
    <td align="right">      267.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1434.87</td>
    <td align="right">      631.64</td>
    <td align="right">      803.23</td>
    <td align="right">     1612.44</td>
    <td align="right">      184.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1295.99</td>
    <td align="right">      543.96</td>
    <td align="right">      752.02</td>
    <td align="right">     1425.77</td>
    <td align="right">      241.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1078.60</td>
    <td align="right">      478.47</td>
    <td align="right">      600.13</td>
    <td align="right">     1060.26</td>
    <td align="right">      378.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      731.87</td>
    <td align="right">      302.72</td>
    <td align="right">      429.14</td>
    <td align="right">      541.66</td>
    <td align="right">      597.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      415.14</td>
    <td align="right">      133.19</td>
    <td align="right">      281.96</td>
    <td align="right">      197.78</td>
    <td align="right">      797.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      334.20</td>
    <td align="right">       69.06</td>
    <td align="right">      265.14</td>
    <td align="right">       47.91</td>
    <td align="right">     1225.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      941.16</td>
    <td align="right">      387.92</td>
    <td align="right">      553.24</td>
    <td align="right">      796.64</td>
    <td align="right">      661.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      334.20</td>
    <td align="right">       69.06</td>
    <td align="right">      265.14</td>
    <td align="right">       47.91</td>
    <td align="right">      184.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1494.22</td>
    <td align="right">      660.25</td>
    <td align="right">      833.98</td>
    <td align="right">     1612.44</td>
    <td align="right">     1241.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1510.27</td>
    <td align="right">      881.47</td>
    <td align="right">      628.80</td>
    <td align="right">     1120.72</td>
    <td align="right">     1727.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1725.08</td>
    <td align="right">      832.03</td>
    <td align="right">      893.05</td>
    <td align="right">     1188.88</td>
    <td align="right">     1698.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2105.93</td>
    <td align="right">     1183.68</td>
    <td align="right">      922.25</td>
    <td align="right">     1696.49</td>
    <td align="right">     1282.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1743.18</td>
    <td align="right">      696.48</td>
    <td align="right">     1046.70</td>
    <td align="right">     1237.39</td>
    <td align="right">     1001.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1525.32</td>
    <td align="right">      442.84</td>
    <td align="right">     1082.49</td>
    <td align="right">     1043.50</td>
    <td align="right">      687.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1482.09</td>
    <td align="right">      313.84</td>
    <td align="right">     1168.25</td>
    <td align="right">     1194.83</td>
    <td align="right">      444.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1513.01</td>
    <td align="right">      366.91</td>
    <td align="right">     1146.10</td>
    <td align="right">     1402.97</td>
    <td align="right">      307.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1698.61</td>
    <td align="right">      550.54</td>
    <td align="right">     1148.06</td>
    <td align="right">     1615.49</td>
    <td align="right">      395.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1975.58</td>
    <td align="right">      962.40</td>
    <td align="right">     1013.18</td>
    <td align="right">     1921.12</td>
    <td align="right">      619.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1890.75</td>
    <td align="right">     1080.32</td>
    <td align="right">      810.42</td>
    <td align="right">     1763.96</td>
    <td align="right">      934.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1353.64</td>
    <td align="right">      764.19</td>
    <td align="right">      589.46</td>
    <td align="right">     1160.59</td>
    <td align="right">     1182.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1262.77</td>
    <td align="right">      653.37</td>
    <td align="right">      609.40</td>
    <td align="right">      887.93</td>
    <td align="right">     1695.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1648.34</td>
    <td align="right">      726.95</td>
    <td align="right">      921.39</td>
    <td align="right">     1353.89</td>
    <td align="right">      994.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1262.77</td>
    <td align="right">      313.84</td>
    <td align="right">      589.46</td>
    <td align="right">      887.93</td>
    <td align="right">      307.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2105.93</td>
    <td align="right">     1183.68</td>
    <td align="right">     1168.25</td>
    <td align="right">     1921.12</td>
    <td align="right">     1727.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      367.72</td>
    <td align="right">       86.33</td>
    <td align="right">      281.39</td>
    <td align="right">       65.11</td>
    <td align="right">     1290.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      595.96</td>
    <td align="right">      153.16</td>
    <td align="right">      442.79</td>
    <td align="right">      188.49</td>
    <td align="right">     1209.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      934.11</td>
    <td align="right">      399.99</td>
    <td align="right">      534.12</td>
    <td align="right">      620.25</td>
    <td align="right">      862.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1143.70</td>
    <td align="right">      469.01</td>
    <td align="right">      674.70</td>
    <td align="right">      904.41</td>
    <td align="right">      638.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1348.94</td>
    <td align="right">      609.55</td>
    <td align="right">      739.39</td>
    <td align="right">     1267.91</td>
    <td align="right">      441.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1627.45</td>
    <td align="right">      765.34</td>
    <td align="right">      862.11</td>
    <td align="right">     1737.71</td>
    <td align="right">      294.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1455.04</td>
    <td align="right">      637.82</td>
    <td align="right">      817.22</td>
    <td align="right">     1655.73</td>
    <td align="right">      206.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1316.14</td>
    <td align="right">      559.60</td>
    <td align="right">      756.53</td>
    <td align="right">     1473.70</td>
    <td align="right">      259.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1033.71</td>
    <td align="right">      446.47</td>
    <td align="right">      587.24</td>
    <td align="right">     1034.35</td>
    <td align="right">      398.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      670.04</td>
    <td align="right">      236.03</td>
    <td align="right">      434.01</td>
    <td align="right">      483.27</td>
    <td align="right">      620.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      397.09</td>
    <td align="right">      114.44</td>
    <td align="right">      282.65</td>
    <td align="right">      180.55</td>
    <td align="right">      813.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      344.24</td>
    <td align="right">       75.02</td>
    <td align="right">      269.22</td>
    <td align="right">       63.26</td>
    <td align="right">     1238.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      937.72</td>
    <td align="right">      380.50</td>
    <td align="right">      557.23</td>
    <td align="right">      809.57</td>
    <td align="right">      686.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      344.24</td>
    <td align="right">       75.02</td>
    <td align="right">      269.22</td>
    <td align="right">       63.26</td>
    <td align="right">      206.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1627.45</td>
    <td align="right">      765.34</td>
    <td align="right">      862.11</td>
    <td align="right">     1737.71</td>
    <td align="right">     1290.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.09</td>
    <td align="right">        0.00</td>
    <td align="right">      117.09</td>
    <td align="right">        0.07</td>
    <td align="right">      701.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      178.41</td>
    <td align="right">        0.00</td>
    <td align="right">      178.41</td>
    <td align="right">        3.39</td>
    <td align="right">      659.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      216.36</td>
    <td align="right">        0.00</td>
    <td align="right">      216.36</td>
    <td align="right">       53.20</td>
    <td align="right">      467.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      275.67</td>
    <td align="right">        1.09</td>
    <td align="right">      274.58</td>
    <td align="right">      119.61</td>
    <td align="right">      323.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      320.29</td>
    <td align="right">       13.54</td>
    <td align="right">      306.75</td>
    <td align="right">      203.36</td>
    <td align="right">      202.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      385.23</td>
    <td align="right">       32.74</td>
    <td align="right">      352.49</td>
    <td align="right">      321.74</td>
    <td align="right">      129.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      357.36</td>
    <td align="right">       23.02</td>
    <td align="right">      334.33</td>
    <td align="right">      357.29</td>
    <td align="right">       90.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      309.23</td>
    <td align="right">        4.68</td>
    <td align="right">      304.55</td>
    <td align="right">      300.88</td>
    <td align="right">      127.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      235.35</td>
    <td align="right">        0.05</td>
    <td align="right">      235.30</td>
    <td align="right">      170.66</td>
    <td align="right">      216.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      175.93</td>
    <td align="right">        0.00</td>
    <td align="right">      175.93</td>
    <td align="right">       56.93</td>
    <td align="right">      358.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      118.22</td>
    <td align="right">        0.00</td>
    <td align="right">      118.22</td>
    <td align="right">       14.27</td>
    <td align="right">      465.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      109.60</td>
    <td align="right">        0.00</td>
    <td align="right">      109.60</td>
    <td align="right">        0.49</td>
    <td align="right">      685.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      233.45</td>
    <td align="right">        6.29</td>
    <td align="right">      227.17</td>
    <td align="right">      134.31</td>
    <td align="right">      367.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      109.60</td>
    <td align="right">        0.00</td>
    <td align="right">      109.60</td>
    <td align="right">        0.07</td>
    <td align="right">       90.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      385.23</td>
    <td align="right">       32.74</td>
    <td align="right">      352.49</td>
    <td align="right">      357.29</td>
    <td align="right">      701.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.10</td>
    <td align="right">        0.00</td>
    <td align="right">      117.10</td>
    <td align="right">        0.07</td>
    <td align="right">      701.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      178.42</td>
    <td align="right">        0.00</td>
    <td align="right">      178.42</td>
    <td align="right">        3.39</td>
    <td align="right">      659.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      216.37</td>
    <td align="right">        0.00</td>
    <td align="right">      216.37</td>
    <td align="right">       53.20</td>
    <td align="right">      467.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      275.69</td>
    <td align="right">        1.09</td>
    <td align="right">      274.60</td>
    <td align="right">      119.62</td>
    <td align="right">      323.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      320.31</td>
    <td align="right">       13.55</td>
    <td align="right">      306.76</td>
    <td align="right">      203.37</td>
    <td align="right">      202.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      385.25</td>
    <td align="right">       32.74</td>
    <td align="right">      352.51</td>
    <td align="right">      321.76</td>
    <td align="right">      129.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      357.38</td>
    <td align="right">       23.03</td>
    <td align="right">      334.36</td>
    <td align="right">      357.31</td>
    <td align="right">       90.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      309.25</td>
    <td align="right">        4.68</td>
    <td align="right">      304.57</td>
    <td align="right">      300.90</td>
    <td align="right">      127.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      235.36</td>
    <td align="right">        0.05</td>
    <td align="right">      235.32</td>
    <td align="right">      170.67</td>
    <td align="right">      216.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      175.95</td>
    <td align="right">        0.00</td>
    <td align="right">      175.95</td>
    <td align="right">       56.93</td>
    <td align="right">      358.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      118.23</td>
    <td align="right">        0.00</td>
    <td align="right">      118.23</td>
    <td align="right">       14.27</td>
    <td align="right">      465.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      109.60</td>
    <td align="right">        0.00</td>
    <td align="right">      109.60</td>
    <td align="right">        0.49</td>
    <td align="right">      685.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      233.47</td>
    <td align="right">        6.29</td>
    <td align="right">      227.18</td>
    <td align="right">      134.32</td>
    <td align="right">      367.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      109.60</td>
    <td align="right">        0.00</td>
    <td align="right">      109.60</td>
    <td align="right">        0.07</td>
    <td align="right">       90.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      385.25</td>
    <td align="right">       32.74</td>
    <td align="right">      352.51</td>
    <td align="right">      357.31</td>
    <td align="right">      701.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.10</td>
    <td align="right">        0.00</td>
    <td align="right">      117.10</td>
    <td align="right">        0.07</td>
    <td align="right">      701.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      178.42</td>
    <td align="right">        0.00</td>
    <td align="right">      178.42</td>
    <td align="right">        3.39</td>
    <td align="right">      659.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      216.37</td>
    <td align="right">        0.00</td>
    <td align="right">      216.37</td>
    <td align="right">       53.20</td>
    <td align="right">      467.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      275.69</td>
    <td align="right">        1.09</td>
    <td align="right">      274.60</td>
    <td align="right">      119.62</td>
    <td align="right">      323.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      320.31</td>
    <td align="right">       13.55</td>
    <td align="right">      306.76</td>
    <td align="right">      203.37</td>
    <td align="right">      202.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      385.25</td>
    <td align="right">       32.74</td>
    <td align="right">      352.51</td>
    <td align="right">      321.76</td>
    <td align="right">      129.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      357.38</td>
    <td align="right">       23.03</td>
    <td align="right">      334.36</td>
    <td align="right">      357.31</td>
    <td align="right">       90.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      309.25</td>
    <td align="right">        4.68</td>
    <td align="right">      304.57</td>
    <td align="right">      300.90</td>
    <td align="right">      127.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      235.36</td>
    <td align="right">        0.05</td>
    <td align="right">      235.32</td>
    <td align="right">      170.67</td>
    <td align="right">      216.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      175.95</td>
    <td align="right">        0.00</td>
    <td align="right">      175.95</td>
    <td align="right">       56.93</td>
    <td align="right">      358.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      118.23</td>
    <td align="right">        0.00</td>
    <td align="right">      118.23</td>
    <td align="right">       14.27</td>
    <td align="right">      465.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      109.60</td>
    <td align="right">        0.00</td>
    <td align="right">      109.60</td>
    <td align="right">        0.49</td>
    <td align="right">      685.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      233.47</td>
    <td align="right">        6.29</td>
    <td align="right">      227.18</td>
    <td align="right">      134.32</td>
    <td align="right">      367.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      109.60</td>
    <td align="right">        0.00</td>
    <td align="right">      109.60</td>
    <td align="right">        0.07</td>
    <td align="right">       90.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      385.25</td>
    <td align="right">       32.74</td>
    <td align="right">      352.51</td>
    <td align="right">      357.31</td>
    <td align="right">      701.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      412.30</td>
    <td align="right">      132.97</td>
    <td align="right">      279.33</td>
    <td align="right">      101.26</td>
    <td align="right">     1229.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      604.94</td>
    <td align="right">      181.53</td>
    <td align="right">      423.41</td>
    <td align="right">      207.71</td>
    <td align="right">     1159.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      868.07</td>
    <td align="right">      363.55</td>
    <td align="right">      504.52</td>
    <td align="right">      564.47</td>
    <td align="right">      823.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1149.00</td>
    <td align="right">      507.72</td>
    <td align="right">      641.27</td>
    <td align="right">      935.71</td>
    <td align="right">      588.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1287.06</td>
    <td align="right">      569.25</td>
    <td align="right">      717.81</td>
    <td align="right">     1211.11</td>
    <td align="right">      389.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1437.38</td>
    <td align="right">      635.13</td>
    <td align="right">      802.25</td>
    <td align="right">     1506.15</td>
    <td align="right">      256.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1380.28</td>
    <td align="right">      607.61</td>
    <td align="right">      772.67</td>
    <td align="right">     1563.16</td>
    <td align="right">      178.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1246.68</td>
    <td align="right">      523.27</td>
    <td align="right">      723.42</td>
    <td align="right">     1376.20</td>
    <td align="right">      241.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1037.57</td>
    <td align="right">      460.27</td>
    <td align="right">      577.30</td>
    <td align="right">     1014.86</td>
    <td align="right">      393.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      704.02</td>
    <td align="right">      291.20</td>
    <td align="right">      412.82</td>
    <td align="right">      504.76</td>
    <td align="right">      637.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      399.35</td>
    <td align="right">      128.12</td>
    <td align="right">      271.23</td>
    <td align="right">      181.29</td>
    <td align="right">      835.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      321.49</td>
    <td align="right">       66.43</td>
    <td align="right">      255.06</td>
    <td align="right">       43.11</td>
    <td align="right">     1240.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      905.36</td>
    <td align="right">      373.16</td>
    <td align="right">      532.20</td>
    <td align="right">      770.53</td>
    <td align="right">      661.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      321.49</td>
    <td align="right">       66.43</td>
    <td align="right">      255.06</td>
    <td align="right">       43.11</td>
    <td align="right">      178.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1437.38</td>
    <td align="right">      635.13</td>
    <td align="right">      802.25</td>
    <td align="right">     1563.16</td>
    <td align="right">     1240.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.30</td>
    <td align="right">        5.26</td>
    <td align="right">       11.04</td>
    <td align="right">        4.00</td>
    <td align="right">       48.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.92</td>
    <td align="right">        7.18</td>
    <td align="right">       16.74</td>
    <td align="right">        8.21</td>
    <td align="right">       45.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       34.32</td>
    <td align="right">       14.37</td>
    <td align="right">       19.95</td>
    <td align="right">       22.32</td>
    <td align="right">       32.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       45.43</td>
    <td align="right">       20.07</td>
    <td align="right">       25.36</td>
    <td align="right">       37.00</td>
    <td align="right">       23.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       50.89</td>
    <td align="right">       22.51</td>
    <td align="right">       28.38</td>
    <td align="right">       47.89</td>
    <td align="right">       15.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       56.83</td>
    <td align="right">       25.11</td>
    <td align="right">       31.72</td>
    <td align="right">       59.55</td>
    <td align="right">       10.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       54.58</td>
    <td align="right">       24.02</td>
    <td align="right">       30.55</td>
    <td align="right">       61.81</td>
    <td align="right">        7.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       49.29</td>
    <td align="right">       20.69</td>
    <td align="right">       28.60</td>
    <td align="right">       54.41</td>
    <td align="right">        9.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.02</td>
    <td align="right">       18.20</td>
    <td align="right">       22.83</td>
    <td align="right">       40.13</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       27.84</td>
    <td align="right">       11.51</td>
    <td align="right">       16.32</td>
    <td align="right">       19.96</td>
    <td align="right">       25.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.79</td>
    <td align="right">        5.07</td>
    <td align="right">       10.72</td>
    <td align="right">        7.17</td>
    <td align="right">       33.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.71</td>
    <td align="right">        2.63</td>
    <td align="right">       10.08</td>
    <td align="right">        1.70</td>
    <td align="right">       49.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       35.80</td>
    <td align="right">       14.75</td>
    <td align="right">       21.04</td>
    <td align="right">       30.47</td>
    <td align="right">       26.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.71</td>
    <td align="right">        2.63</td>
    <td align="right">       10.08</td>
    <td align="right">        1.70</td>
    <td align="right">        7.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       56.83</td>
    <td align="right">       25.11</td>
    <td align="right">       31.72</td>
    <td align="right">       61.81</td>
    <td align="right">       49.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      503.44</td>
    <td align="right">      293.83</td>
    <td align="right">      209.61</td>
    <td align="right">      389.10</td>
    <td align="right">      561.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      575.05</td>
    <td align="right">      277.35</td>
    <td align="right">      297.69</td>
    <td align="right">      416.20</td>
    <td align="right">      551.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      702.00</td>
    <td align="right">      394.57</td>
    <td align="right">      307.43</td>
    <td align="right">      586.20</td>
    <td align="right">      423.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      581.08</td>
    <td align="right">      232.17</td>
    <td align="right">      348.91</td>
    <td align="right">      431.39</td>
    <td align="right">      322.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      508.46</td>
    <td align="right">      147.62</td>
    <td align="right">      360.84</td>
    <td align="right">      370.94</td>
    <td align="right">      211.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      494.04</td>
    <td align="right">      104.62</td>
    <td align="right">      389.43</td>
    <td align="right">      414.15</td>
    <td align="right">      139.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      504.35</td>
    <td align="right">      122.31</td>
    <td align="right">      382.04</td>
    <td align="right">      475.47</td>
    <td align="right">       99.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      566.22</td>
    <td align="right">      183.52</td>
    <td align="right">      382.70</td>
    <td align="right">      542.50</td>
    <td align="right">      134.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      658.55</td>
    <td align="right">      320.81</td>
    <td align="right">      337.74</td>
    <td align="right">      642.41</td>
    <td align="right">      220.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      630.27</td>
    <td align="right">      360.12</td>
    <td align="right">      270.15</td>
    <td align="right">      590.36</td>
    <td align="right">      337.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      451.23</td>
    <td align="right">      254.74</td>
    <td align="right">      196.49</td>
    <td align="right">      388.33</td>
    <td align="right">      419.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      420.94</td>
    <td align="right">      217.80</td>
    <td align="right">      203.14</td>
    <td align="right">      303.82</td>
    <td align="right">      566.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      549.46</td>
    <td align="right">      242.32</td>
    <td align="right">      307.14</td>
    <td align="right">      462.88</td>
    <td align="right">      331.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      420.94</td>
    <td align="right">      104.62</td>
    <td align="right">      196.49</td>
    <td align="right">      303.82</td>
    <td align="right">       99.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      702.00</td>
    <td align="right">      394.57</td>
    <td align="right">      389.43</td>
    <td align="right">      642.41</td>
    <td align="right">      566.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      503.44</td>
    <td align="right">      293.83</td>
    <td align="right">      209.61</td>
    <td align="right">      389.10</td>
    <td align="right">      561.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      575.05</td>
    <td align="right">      277.35</td>
    <td align="right">      297.69</td>
    <td align="right">      416.20</td>
    <td align="right">      551.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      702.00</td>
    <td align="right">      394.57</td>
    <td align="right">      307.43</td>
    <td align="right">      586.20</td>
    <td align="right">      423.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      581.08</td>
    <td align="right">      232.17</td>
    <td align="right">      348.91</td>
    <td align="right">      431.39</td>
    <td align="right">      322.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      508.46</td>
    <td align="right">      147.62</td>
    <td align="right">      360.84</td>
    <td align="right">      370.94</td>
    <td align="right">      211.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      494.04</td>
    <td align="right">      104.62</td>
    <td align="right">      389.43</td>
    <td align="right">      414.15</td>
    <td align="right">      139.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      504.35</td>
    <td align="right">      122.31</td>
    <td align="right">      382.04</td>
    <td align="right">      475.47</td>
    <td align="right">       99.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      566.22</td>
    <td align="right">      183.52</td>
    <td align="right">      382.70</td>
    <td align="right">      542.50</td>
    <td align="right">      134.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      658.55</td>
    <td align="right">      320.81</td>
    <td align="right">      337.74</td>
    <td align="right">      642.41</td>
    <td align="right">      220.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      630.27</td>
    <td align="right">      360.12</td>
    <td align="right">      270.15</td>
    <td align="right">      590.36</td>
    <td align="right">      337.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      451.23</td>
    <td align="right">      254.74</td>
    <td align="right">      196.49</td>
    <td align="right">      388.33</td>
    <td align="right">      419.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      420.94</td>
    <td align="right">      217.80</td>
    <td align="right">      203.14</td>
    <td align="right">      303.82</td>
    <td align="right">      566.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      549.46</td>
    <td align="right">      242.32</td>
    <td align="right">      307.14</td>
    <td align="right">      462.88</td>
    <td align="right">      331.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      420.94</td>
    <td align="right">      104.62</td>
    <td align="right">      196.49</td>
    <td align="right">      303.82</td>
    <td align="right">       99.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      702.00</td>
    <td align="right">      394.57</td>
    <td align="right">      389.43</td>
    <td align="right">      642.41</td>
    <td align="right">      566.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      503.41</td>
    <td align="right">      293.82</td>
    <td align="right">      209.59</td>
    <td align="right">      389.08</td>
    <td align="right">      561.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      575.01</td>
    <td align="right">      277.33</td>
    <td align="right">      297.67</td>
    <td align="right">      416.18</td>
    <td align="right">      551.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      701.95</td>
    <td align="right">      394.55</td>
    <td align="right">      307.41</td>
    <td align="right">      586.16</td>
    <td align="right">      423.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      581.04</td>
    <td align="right">      232.15</td>
    <td align="right">      348.89</td>
    <td align="right">      431.36</td>
    <td align="right">      322.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      508.42</td>
    <td align="right">      147.61</td>
    <td align="right">      360.82</td>
    <td align="right">      370.91</td>
    <td align="right">      211.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      494.01</td>
    <td align="right">      104.61</td>
    <td align="right">      389.40</td>
    <td align="right">      414.13</td>
    <td align="right">      139.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      504.32</td>
    <td align="right">      122.30</td>
    <td align="right">      382.02</td>
    <td align="right">      475.44</td>
    <td align="right">       99.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      566.18</td>
    <td align="right">      183.51</td>
    <td align="right">      382.67</td>
    <td align="right">      542.46</td>
    <td align="right">      134.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      658.50</td>
    <td align="right">      320.79</td>
    <td align="right">      337.71</td>
    <td align="right">      642.37</td>
    <td align="right">      220.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      630.23</td>
    <td align="right">      360.10</td>
    <td align="right">      270.13</td>
    <td align="right">      590.32</td>
    <td align="right">      337.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      451.20</td>
    <td align="right">      254.72</td>
    <td align="right">      196.48</td>
    <td align="right">      388.30</td>
    <td align="right">      419.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      420.91</td>
    <td align="right">      217.78</td>
    <td align="right">      203.13</td>
    <td align="right">      303.81</td>
    <td align="right">      566.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      549.43</td>
    <td align="right">      242.31</td>
    <td align="right">      307.12</td>
    <td align="right">      462.85</td>
    <td align="right">      331.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      420.91</td>
    <td align="right">      104.61</td>
    <td align="right">      196.48</td>
    <td align="right">      303.81</td>
    <td align="right">       99.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      701.95</td>
    <td align="right">      394.55</td>
    <td align="right">      389.40</td>
    <td align="right">      642.37</td>
    <td align="right">      566.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      353.73</td>
    <td align="right">       83.05</td>
    <td align="right">      270.68</td>
    <td align="right">       62.48</td>
    <td align="right">     1275.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      573.29</td>
    <td align="right">      147.34</td>
    <td align="right">      425.95</td>
    <td align="right">      183.14</td>
    <td align="right">     1195.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      898.57</td>
    <td align="right">      384.77</td>
    <td align="right">      513.80</td>
    <td align="right">      610.93</td>
    <td align="right">      846.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1100.19</td>
    <td align="right">      451.16</td>
    <td align="right">      649.03</td>
    <td align="right">      891.26</td>
    <td align="right">      616.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1297.62</td>
    <td align="right">      586.36</td>
    <td align="right">      711.27</td>
    <td align="right">     1247.38</td>
    <td align="right">      416.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1565.54</td>
    <td align="right">      736.22</td>
    <td align="right">      829.32</td>
    <td align="right">     1687.14</td>
    <td align="right">      286.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1399.69</td>
    <td align="right">      613.56</td>
    <td align="right">      786.13</td>
    <td align="right">     1601.97</td>
    <td align="right">      200.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1266.07</td>
    <td align="right">      538.31</td>
    <td align="right">      727.75</td>
    <td align="right">     1418.02</td>
    <td align="right">      261.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      994.39</td>
    <td align="right">      429.48</td>
    <td align="right">      564.90</td>
    <td align="right">      988.15</td>
    <td align="right">      415.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      644.55</td>
    <td align="right">      227.05</td>
    <td align="right">      417.50</td>
    <td align="right">      452.78</td>
    <td align="right">      658.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      381.98</td>
    <td align="right">      110.08</td>
    <td align="right">      271.89</td>
    <td align="right">      167.54</td>
    <td align="right">      850.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      331.14</td>
    <td align="right">       72.16</td>
    <td align="right">      258.98</td>
    <td align="right">       59.26</td>
    <td align="right">     1252.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      902.05</td>
    <td align="right">      366.02</td>
    <td align="right">      536.03</td>
    <td align="right">      784.08</td>
    <td align="right">      687.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      331.14</td>
    <td align="right">       72.16</td>
    <td align="right">      258.98</td>
    <td align="right">       59.26</td>
    <td align="right">      200.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1565.54</td>
    <td align="right">      736.22</td>
    <td align="right">      829.32</td>
    <td align="right">     1687.14</td>
    <td align="right">     1275.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.99</td>
    <td align="right">        3.28</td>
    <td align="right">       10.70</td>
    <td align="right">        2.47</td>
    <td align="right">       50.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.67</td>
    <td align="right">        5.83</td>
    <td align="right">       16.84</td>
    <td align="right">        7.24</td>
    <td align="right">       47.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       35.53</td>
    <td align="right">       15.21</td>
    <td align="right">       20.32</td>
    <td align="right">       24.16</td>
    <td align="right">       33.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       43.50</td>
    <td align="right">       17.84</td>
    <td align="right">       25.66</td>
    <td align="right">       35.24</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       51.31</td>
    <td align="right">       23.18</td>
    <td align="right">       28.12</td>
    <td align="right">       49.32</td>
    <td align="right">       16.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       61.90</td>
    <td align="right">       29.11</td>
    <td align="right">       32.79</td>
    <td align="right">       66.71</td>
    <td align="right">       11.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       55.34</td>
    <td align="right">       24.26</td>
    <td align="right">       31.08</td>
    <td align="right">       63.34</td>
    <td align="right">        7.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       50.06</td>
    <td align="right">       21.28</td>
    <td align="right">       28.77</td>
    <td align="right">       56.07</td>
    <td align="right">       10.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       39.32</td>
    <td align="right">       16.98</td>
    <td align="right">       22.34</td>
    <td align="right">       39.07</td>
    <td align="right">       16.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.48</td>
    <td align="right">        8.98</td>
    <td align="right">       16.51</td>
    <td align="right">       17.90</td>
    <td align="right">       26.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.10</td>
    <td align="right">        4.35</td>
    <td align="right">       10.75</td>
    <td align="right">        6.62</td>
    <td align="right">       33.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.09</td>
    <td align="right">        2.85</td>
    <td align="right">       10.24</td>
    <td align="right">        2.34</td>
    <td align="right">       49.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       35.67</td>
    <td align="right">       14.47</td>
    <td align="right">       21.19</td>
    <td align="right">       31.00</td>
    <td align="right">       27.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.09</td>
    <td align="right">        2.85</td>
    <td align="right">       10.24</td>
    <td align="right">        2.34</td>
    <td align="right">        7.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       61.90</td>
    <td align="right">       29.11</td>
    <td align="right">       32.79</td>
    <td align="right">       66.71</td>
    <td align="right">       50.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      351.30</td>
    <td align="right">        0.00</td>
    <td align="right">      351.30</td>
    <td align="right">        0.26</td>
    <td align="right">     2136.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      535.24</td>
    <td align="right">        0.00</td>
    <td align="right">      535.24</td>
    <td align="right">        8.33</td>
    <td align="right">     2012.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      649.10</td>
    <td align="right">        0.00</td>
    <td align="right">      649.10</td>
    <td align="right">      139.33</td>
    <td align="right">     1473.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      827.04</td>
    <td align="right">        3.26</td>
    <td align="right">      823.78</td>
    <td align="right">      315.08</td>
    <td align="right">     1045.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      960.91</td>
    <td align="right">       40.64</td>
    <td align="right">      920.28</td>
    <td align="right">      551.32</td>
    <td align="right">      674.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1155.74</td>
    <td align="right">       98.22</td>
    <td align="right">     1057.52</td>
    <td align="right">      929.88</td>
    <td align="right">      418.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1072.13</td>
    <td align="right">       69.08</td>
    <td align="right">     1003.05</td>
    <td align="right">     1049.01</td>
    <td align="right">      289.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      927.73</td>
    <td align="right">       14.04</td>
    <td align="right">      913.70</td>
    <td align="right">      891.00</td>
    <td align="right">      395.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      706.08</td>
    <td align="right">        0.14</td>
    <td align="right">      705.94</td>
    <td align="right">      506.14</td>
    <td align="right">      651.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      527.83</td>
    <td align="right">        0.00</td>
    <td align="right">      527.83</td>
    <td align="right">      171.88</td>
    <td align="right">     1054.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      354.69</td>
    <td align="right">        0.00</td>
    <td align="right">      354.69</td>
    <td align="right">       43.02</td>
    <td align="right">     1378.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">      328.80</td>
    <td align="right">        1.46</td>
    <td align="right">     2047.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      700.40</td>
    <td align="right">       18.86</td>
    <td align="right">      681.53</td>
    <td align="right">      386.27</td>
    <td align="right">     1127.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">      328.80</td>
    <td align="right">        0.26</td>
    <td align="right">      289.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1155.74</td>
    <td align="right">       98.22</td>
    <td align="right">     1057.52</td>
    <td align="right">     1049.01</td>
    <td align="right">     2136.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      428.61</td>
    <td align="right">      138.23</td>
    <td align="right">      290.38</td>
    <td align="right">      102.89</td>
    <td align="right">     1291.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      628.86</td>
    <td align="right">      188.71</td>
    <td align="right">      440.15</td>
    <td align="right">      210.13</td>
    <td align="right">     1221.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      902.40</td>
    <td align="right">      377.93</td>
    <td align="right">      524.47</td>
    <td align="right">      567.84</td>
    <td align="right">      885.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1194.44</td>
    <td align="right">      527.80</td>
    <td align="right">      666.63</td>
    <td align="right">      944.70</td>
    <td align="right">      637.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1337.96</td>
    <td align="right">      591.77</td>
    <td align="right">      746.20</td>
    <td align="right">     1227.85</td>
    <td align="right">      430.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1494.22</td>
    <td align="right">      660.25</td>
    <td align="right">      833.98</td>
    <td align="right">     1550.88</td>
    <td align="right">      273.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1434.87</td>
    <td align="right">      631.64</td>
    <td align="right">      803.23</td>
    <td align="right">     1617.01</td>
    <td align="right">      187.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1295.99</td>
    <td align="right">      543.96</td>
    <td align="right">      752.02</td>
    <td align="right">     1427.90</td>
    <td align="right">      247.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1078.60</td>
    <td align="right">      478.47</td>
    <td align="right">      600.13</td>
    <td align="right">     1055.43</td>
    <td align="right">      397.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      731.87</td>
    <td align="right">      302.72</td>
    <td align="right">      429.14</td>
    <td align="right">      527.15</td>
    <td align="right">      641.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      415.14</td>
    <td align="right">      133.19</td>
    <td align="right">      281.96</td>
    <td align="right">      188.61</td>
    <td align="right">      855.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      334.20</td>
    <td align="right">       69.06</td>
    <td align="right">      265.14</td>
    <td align="right">       44.34</td>
    <td align="right">     1285.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      941.16</td>
    <td align="right">      387.92</td>
    <td align="right">      553.24</td>
    <td align="right">      791.88</td>
    <td align="right">      693.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      334.20</td>
    <td align="right">       69.06</td>
    <td align="right">      265.14</td>
    <td align="right">       44.34</td>
    <td align="right">      187.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1494.22</td>
    <td align="right">      660.25</td>
    <td align="right">      833.98</td>
    <td align="right">     1617.01</td>
    <td align="right">     1291.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1510.27</td>
    <td align="right">      881.47</td>
    <td align="right">      628.80</td>
    <td align="right">     1105.38</td>
    <td align="right">     1806.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1725.08</td>
    <td align="right">      832.03</td>
    <td align="right">      893.05</td>
    <td align="right">     1170.20</td>
    <td align="right">     1778.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2105.93</td>
    <td align="right">     1183.68</td>
    <td align="right">      922.25</td>
    <td align="right">     1678.42</td>
    <td align="right">     1357.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1743.18</td>
    <td align="right">      696.48</td>
    <td align="right">     1046.70</td>
    <td align="right">     1220.50</td>
    <td align="right">     1058.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1525.32</td>
    <td align="right">      442.84</td>
    <td align="right">     1082.49</td>
    <td align="right">     1034.48</td>
    <td align="right">      719.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1482.09</td>
    <td align="right">      313.84</td>
    <td align="right">     1168.25</td>
    <td align="right">     1193.88</td>
    <td align="right">      460.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1513.01</td>
    <td align="right">      366.91</td>
    <td align="right">     1146.10</td>
    <td align="right">     1405.34</td>
    <td align="right">      315.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1698.61</td>
    <td align="right">      550.54</td>
    <td align="right">     1148.06</td>
    <td align="right">     1614.47</td>
    <td align="right">      410.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1975.58</td>
    <td align="right">      962.40</td>
    <td align="right">     1013.18</td>
    <td align="right">     1911.76</td>
    <td align="right">      656.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1890.75</td>
    <td align="right">     1080.32</td>
    <td align="right">      810.42</td>
    <td align="right">     1740.33</td>
    <td align="right">     1009.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1353.64</td>
    <td align="right">      764.19</td>
    <td align="right">      589.46</td>
    <td align="right">     1139.18</td>
    <td align="right">     1275.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1262.77</td>
    <td align="right">      653.37</td>
    <td align="right">      609.40</td>
    <td align="right">      872.51</td>
    <td align="right">     1786.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1648.34</td>
    <td align="right">      726.95</td>
    <td align="right">      921.39</td>
    <td align="right">     1341.65</td>
    <td align="right">     1049.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1262.77</td>
    <td align="right">      313.84</td>
    <td align="right">      589.46</td>
    <td align="right">      872.51</td>
    <td align="right">      315.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2105.93</td>
    <td align="right">     1183.68</td>
    <td align="right">     1168.25</td>
    <td align="right">     1911.76</td>
    <td align="right">     1806.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      367.72</td>
    <td align="right">       86.33</td>
    <td align="right">      281.39</td>
    <td align="right">       62.85</td>
    <td align="right">     1342.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      595.96</td>
    <td align="right">      153.16</td>
    <td align="right">      442.79</td>
    <td align="right">      183.49</td>
    <td align="right">     1261.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      934.11</td>
    <td align="right">      399.99</td>
    <td align="right">      534.12</td>
    <td align="right">      613.29</td>
    <td align="right">      909.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1143.70</td>
    <td align="right">      469.01</td>
    <td align="right">      674.70</td>
    <td align="right">      896.28</td>
    <td align="right">      673.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1348.94</td>
    <td align="right">      609.55</td>
    <td align="right">      739.39</td>
    <td align="right">     1263.72</td>
    <td align="right">      462.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1627.45</td>
    <td align="right">      765.34</td>
    <td align="right">      862.11</td>
    <td align="right">     1737.97</td>
    <td align="right">      305.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1455.04</td>
    <td align="right">      637.82</td>
    <td align="right">      817.22</td>
    <td align="right">     1657.42</td>
    <td align="right">      212.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1316.14</td>
    <td align="right">      559.60</td>
    <td align="right">      756.53</td>
    <td align="right">     1472.33</td>
    <td align="right">      269.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1033.71</td>
    <td align="right">      446.47</td>
    <td align="right">      587.24</td>
    <td align="right">     1027.12</td>
    <td align="right">      424.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      670.04</td>
    <td align="right">      236.03</td>
    <td align="right">      434.01</td>
    <td align="right">      470.89</td>
    <td align="right">      668.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      397.09</td>
    <td align="right">      114.44</td>
    <td align="right">      282.65</td>
    <td align="right">      173.27</td>
    <td align="right">      873.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      344.24</td>
    <td align="right">       75.02</td>
    <td align="right">      269.22</td>
    <td align="right">       60.61</td>
    <td align="right">     1299.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      937.72</td>
    <td align="right">      380.50</td>
    <td align="right">      557.23</td>
    <td align="right">      804.96</td>
    <td align="right">      722.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      344.24</td>
    <td align="right">       75.02</td>
    <td align="right">      269.22</td>
    <td align="right">       60.61</td>
    <td align="right">      212.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1627.45</td>
    <td align="right">      765.34</td>
    <td align="right">      862.11</td>
    <td align="right">     1737.97</td>
    <td align="right">     1342.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.940911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.940911E+09</td>
    <td align="right">  4321523.63</td>
    <td align="right">0.547951E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129486E+10</td>
    <td align="right"> 29844660.22</td>
    <td align="right">0.464126E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173855E+10</td>
    <td align="right">0.396491E+09</td>
    <td align="right">0.372335E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214370E+10</td>
    <td align="right">  8449000.76</td>
    <td align="right">0.213525E+10</td>
    <td align="right">0.858232E+09</td>
    <td align="right">0.254822E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.257371E+10</td>
    <td align="right">0.108840E+09</td>
    <td align="right">0.246487E+10</td>
    <td align="right">0.149931E+10</td>
    <td align="right">0.171811E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.299568E+10</td>
    <td align="right">0.254583E+09</td>
    <td align="right">0.274109E+10</td>
    <td align="right">0.241247E+10</td>
    <td align="right">0.104653E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.287159E+10</td>
    <td align="right">0.185019E+09</td>
    <td align="right">0.268657E+10</td>
    <td align="right">0.280057E+10</td>
    <td align="right">0.757292E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.248484E+10</td>
    <td align="right"> 37598586.02</td>
    <td align="right">0.244724E+10</td>
    <td align="right">0.238564E+10</td>
    <td align="right">0.101547E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183015E+10</td>
    <td align="right">   365836.98</td>
    <td align="right">0.182979E+10</td>
    <td align="right">0.133751E+10</td>
    <td align="right">0.158220E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141373E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141373E+10</td>
    <td align="right">0.513197E+09</td>
    <td align="right">0.258804E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.919349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.919349E+09</td>
    <td align="right">0.135097E+09</td>
    <td align="right">0.329051E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.880665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.880665E+09</td>
    <td align="right">  6129536.43</td>
    <td align="right">0.519648E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220877E+11</td>
    <td align="right">0.594854E+09</td>
    <td align="right">0.214929E+11</td>
    <td align="right">0.123788E+11</td>
    <td align="right">0.335870E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.880665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.880665E+09</td>
    <td align="right">  4321523.63</td>
    <td align="right">0.757292E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.299568E+10</td>
    <td align="right">0.254583E+09</td>
    <td align="right">0.274109E+10</td>
    <td align="right">0.280057E+10</td>
    <td align="right">0.547951E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114799E+10</td>
    <td align="right">0.370233E+09</td>
    <td align="right">0.777754E+09</td>
    <td align="right">0.288015E+09</td>
    <td align="right">0.332403E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152134E+10</td>
    <td align="right">0.456534E+09</td>
    <td align="right">0.106481E+10</td>
    <td align="right">0.527395E+09</td>
    <td align="right">0.283229E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.241699E+10</td>
    <td align="right">0.101224E+10</td>
    <td align="right">0.140475E+10</td>
    <td align="right">0.154624E+10</td>
    <td align="right">0.225181E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.309598E+10</td>
    <td align="right">0.136807E+10</td>
    <td align="right">0.172791E+10</td>
    <td align="right">0.247568E+10</td>
    <td align="right">0.157505E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.358360E+10</td>
    <td align="right">0.158499E+10</td>
    <td align="right">0.199862E+10</td>
    <td align="right">0.329589E+10</td>
    <td align="right">0.111379E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.387303E+10</td>
    <td align="right">0.171136E+10</td>
    <td align="right">0.216167E+10</td>
    <td align="right">0.401216E+10</td>
    <td align="right">0.692757E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.384315E+10</td>
    <td align="right">0.169178E+10</td>
    <td align="right">0.215137E+10</td>
    <td align="right">0.431876E+10</td>
    <td align="right">0.495191E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.347117E+10</td>
    <td align="right">0.145695E+10</td>
    <td align="right">0.201422E+10</td>
    <td align="right">0.381880E+10</td>
    <td align="right">0.646005E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.279574E+10</td>
    <td align="right">0.124021E+10</td>
    <td align="right">0.155553E+10</td>
    <td align="right">0.274821E+10</td>
    <td align="right">0.980640E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196023E+10</td>
    <td align="right">0.810807E+09</td>
    <td align="right">0.114942E+10</td>
    <td align="right">0.145077E+10</td>
    <td align="right">0.160012E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107605E+10</td>
    <td align="right">0.345218E+09</td>
    <td align="right">0.730835E+09</td>
    <td align="right">0.512639E+09</td>
    <td align="right">0.206820E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.895124E+09</td>
    <td align="right">0.184960E+09</td>
    <td align="right">0.710164E+09</td>
    <td align="right">0.128318E+09</td>
    <td align="right">0.328142E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.296804E+11</td>
    <td align="right">0.122333E+11</td>
    <td align="right">0.174471E+11</td>
    <td align="right">0.251229E+11</td>
    <td align="right">0.208613E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.895124E+09</td>
    <td align="right">0.184960E+09</td>
    <td align="right">0.710164E+09</td>
    <td align="right">0.128318E+09</td>
    <td align="right">0.495191E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.387303E+10</td>
    <td align="right">0.171136E+10</td>
    <td align="right">0.216167E+10</td>
    <td align="right">0.431876E+10</td>
    <td align="right">0.332403E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.404511E+10</td>
    <td align="right">0.236093E+10</td>
    <td align="right">0.168418E+10</td>
    <td align="right">0.300174E+10</td>
    <td align="right">0.462687E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.417332E+10</td>
    <td align="right">0.201285E+10</td>
    <td align="right">0.216047E+10</td>
    <td align="right">0.287614E+10</td>
    <td align="right">0.410997E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.564052E+10</td>
    <td align="right">0.317037E+10</td>
    <td align="right">0.247016E+10</td>
    <td align="right">0.454388E+10</td>
    <td align="right">0.343529E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.451832E+10</td>
    <td align="right">0.180528E+10</td>
    <td align="right">0.271304E+10</td>
    <td align="right">0.320733E+10</td>
    <td align="right">0.259487E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.408543E+10</td>
    <td align="right">0.118610E+10</td>
    <td align="right">0.289933E+10</td>
    <td align="right">0.279492E+10</td>
    <td align="right">0.184238E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.384157E+10</td>
    <td align="right">0.813463E+09</td>
    <td align="right">0.302811E+10</td>
    <td align="right">0.309701E+10</td>
    <td align="right">0.115243E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.405244E+10</td>
    <td align="right">0.982736E+09</td>
    <td align="right">0.306970E+10</td>
    <td align="right">0.375770E+10</td>
    <td align="right">0.822631E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
