    <td align="right">0.454955E+10</td>
    <td align="right">0.147458E+10</td>
    <td align="right">0.307497E+10</td>
    <td align="right">0.432693E+10</td>
    <td align="right">0.105938E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.512069E+10</td>
    <td align="right">0.249453E+10</td>
    <td align="right">0.262616E+10</td>
    <td align="right">0.497956E+10</td>
    <td align="right">0.160580E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.506418E+10</td>
    <td align="right">0.289354E+10</td>
    <td align="right">0.217064E+10</td>
    <td align="right">0.472459E+10</td>
    <td align="right">0.250274E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.350864E+10</td>
    <td align="right">0.198077E+10</td>
    <td align="right">0.152787E+10</td>
    <td align="right">0.300824E+10</td>
    <td align="right">0.306431E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338220E+10</td>
    <td align="right">0.174998E+10</td>
    <td align="right">0.163222E+10</td>
    <td align="right">0.237823E+10</td>
    <td align="right">0.453996E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.519820E+11</td>
    <td align="right">0.229251E+11</td>
    <td align="right">0.290568E+11</td>
    <td align="right">0.426963E+11</td>
    <td align="right">0.313566E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.338220E+10</td>
    <td align="right">0.813463E+09</td>
    <td align="right">0.152787E+10</td>
    <td align="right">0.237823E+10</td>
    <td align="right">0.822631E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.564052E+10</td>
    <td align="right">0.317037E+10</td>
    <td align="right">0.307497E+10</td>
    <td align="right">0.497956E+10</td>
    <td align="right">0.462687E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.984907E+09</td>
    <td align="right">0.231238E+09</td>
    <td align="right">0.753670E+09</td>
    <td align="right">0.174393E+09</td>
    <td align="right">0.345778E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.144174E+10</td>
    <td align="right">0.370536E+09</td>
    <td align="right">0.107121E+10</td>
    <td align="right">0.455997E+09</td>
    <td align="right">0.292636E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.250192E+10</td>
    <td align="right">0.107134E+10</td>
    <td align="right">0.143058E+10</td>
    <td align="right">0.166128E+10</td>
    <td align="right">0.230924E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296448E+10</td>
    <td align="right">0.121566E+10</td>
    <td align="right">0.174882E+10</td>
    <td align="right">0.234423E+10</td>
    <td align="right">0.165408E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.361300E+10</td>
    <td align="right">0.163261E+10</td>
    <td align="right">0.198039E+10</td>
    <td align="right">0.339597E+10</td>
    <td align="right">0.118345E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421836E+10</td>
    <td align="right">0.198376E+10</td>
    <td align="right">0.223460E+10</td>
    <td align="right">0.450414E+10</td>
    <td align="right">0.763793E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.389719E+10</td>
    <td align="right">0.170835E+10</td>
    <td align="right">0.218884E+10</td>
    <td align="right">0.443469E+10</td>
    <td align="right">0.553746E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.352514E+10</td>
    <td align="right">0.149884E+10</td>
    <td align="right">0.202630E+10</td>
    <td align="right">0.394715E+10</td>
    <td align="right">0.694522E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.267938E+10</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.152213E+10</td>
    <td align="right">0.268105E+10</td>
    <td align="right">0.103369E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.179464E+10</td>
    <td align="right">0.632179E+09</td>
    <td align="right">0.116246E+10</td>
    <td align="right">0.129438E+10</td>
    <td align="right">0.166145E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102925E+10</td>
    <td align="right">0.296625E+09</td>
    <td align="right">0.732620E+09</td>
    <td align="right">0.467997E+09</td>
    <td align="right">0.210879E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.922000E+09</td>
    <td align="right">0.200922E+09</td>
    <td align="right">0.721078E+09</td>
    <td align="right">0.169448E+09</td>
    <td align="right">0.331713E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.295720E+11</td>
    <td align="right">0.119993E+11</td>
    <td align="right">0.175727E+11</td>
    <td align="right">0.255307E+11</td>
    <td align="right">0.216640E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.922000E+09</td>
    <td align="right">0.200922E+09</td>
    <td align="right">0.721078E+09</td>
    <td align="right">0.169448E+09</td>
    <td align="right">0.553746E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.421836E+10</td>
    <td align="right">0.198376E+10</td>
    <td align="right">0.223460E+10</td>
    <td align="right">0.450414E+10</td>
    <td align="right">0.345778E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.313622E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.313622E+09</td>
    <td align="right">   188303.92</td>
    <td align="right">0.187987E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.431600E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.431600E+09</td>
    <td align="right">  8207198.95</td>
    <td align="right">0.159452E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.579488E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.579488E+09</td>
    <td align="right">0.142491E+09</td>
    <td align="right">0.125307E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.714532E+09</td>
    <td align="right">  2816200.34</td>
    <td align="right">0.711716E+09</td>
    <td align="right">0.310037E+09</td>
    <td align="right">0.837348E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.857864E+09</td>
    <td align="right"> 36278186.17</td>
    <td align="right">0.821586E+09</td>
    <td align="right">0.544667E+09</td>
    <td align="right">0.541496E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.998512E+09</td>
    <td align="right"> 84856902.48</td>
    <td align="right">0.913655E+09</td>
    <td align="right">0.833947E+09</td>
    <td align="right">0.335512E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.957152E+09</td>
    <td align="right"> 61669942.44</td>
    <td align="right">0.895482E+09</td>
    <td align="right">0.956965E+09</td>
    <td align="right">0.241887E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.828241E+09</td>
    <td align="right"> 12532269.05</td>
    <td align="right">0.815709E+09</td>
    <td align="right">0.805867E+09</td>
    <td align="right">0.341290E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.610022E+09</td>
    <td align="right">   121939.89</td>
    <td align="right">0.609900E+09</td>
    <td align="right">0.442357E+09</td>
    <td align="right">0.560987E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471222E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.471222E+09</td>
    <td align="right">0.152477E+09</td>
    <td align="right">0.959492E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.306435E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.306435E+09</td>
    <td align="right"> 36984009.09</td>
    <td align="right">0.120728E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.293541E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.293541E+09</td>
    <td align="right">  1310882.63</td>
    <td align="right">0.183545E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.736223E+10</td>
    <td align="right">0.198275E+09</td>
    <td align="right">0.716396E+10</td>
    <td align="right">0.423550E+10</td>
    <td align="right">0.115882E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.293541E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.293541E+09</td>
    <td align="right">   188303.92</td>
    <td align="right">0.241887E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.998512E+09</td>
    <td align="right"> 84856902.48</td>
    <td align="right">0.913655E+09</td>
    <td align="right">0.956965E+09</td>
    <td align="right">0.187987E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.313642E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.313642E+09</td>
    <td align="right">   188315.82</td>
    <td align="right">0.187999E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.431627E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.431627E+09</td>
    <td align="right">  8207717.63</td>
    <td align="right">0.159462E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.579524E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.579524E+09</td>
    <td align="right">0.142500E+09</td>
    <td align="right">0.125315E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.714577E+09</td>
    <td align="right">  2816378.32</td>
    <td align="right">0.711761E+09</td>
    <td align="right">0.310057E+09</td>
    <td align="right">0.837401E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.857918E+09</td>
    <td align="right"> 36280478.89</td>
    <td align="right">0.821638E+09</td>
    <td align="right">0.544702E+09</td>
    <td align="right">0.541530E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.998575E+09</td>
    <td align="right"> 84862265.30</td>
    <td align="right">0.913713E+09</td>
    <td align="right">0.834000E+09</td>
    <td align="right">0.335534E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.957212E+09</td>
    <td align="right"> 61673839.88</td>
    <td align="right">0.895538E+09</td>
    <td align="right">0.957026E+09</td>
    <td align="right">0.241902E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.828293E+09</td>
    <td align="right"> 12533061.07</td>
    <td align="right">0.815760E+09</td>
    <td align="right">0.805918E+09</td>
    <td align="right">0.341311E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.610061E+09</td>
    <td align="right">   121947.60</td>
    <td align="right">0.609939E+09</td>
    <td align="right">0.442385E+09</td>
    <td align="right">0.561022E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471252E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.471252E+09</td>
    <td align="right">0.152487E+09</td>
    <td align="right">0.959553E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.306455E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.306455E+09</td>
    <td align="right"> 36986346.42</td>
    <td align="right">0.120735E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.293559E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.293559E+09</td>
    <td align="right">  1310965.47</td>
    <td align="right">0.183556E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.736270E+10</td>
    <td align="right">0.198288E+09</td>
    <td align="right">0.716441E+10</td>
    <td align="right">0.423577E+10</td>
    <td align="right">0.115889E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.293559E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.293559E+09</td>
    <td align="right">   188315.82</td>
    <td align="right">0.241902E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.998575E+09</td>
    <td align="right"> 84862265.30</td>
    <td align="right">0.913713E+09</td>
    <td align="right">0.957026E+09</td>
    <td align="right">0.187999E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.313642E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.313642E+09</td>
    <td align="right">   188315.82</td>
    <td align="right">0.187999E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.431627E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.431627E+09</td>
    <td align="right">  8207717.63</td>
    <td align="right">0.159462E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.579524E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.579524E+09</td>
    <td align="right">0.142500E+09</td>
    <td align="right">0.125315E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.714577E+09</td>
    <td align="right">  2816378.32</td>
    <td align="right">0.711761E+09</td>
    <td align="right">0.310057E+09</td>
    <td align="right">0.837401E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.857918E+09</td>
    <td align="right"> 36280478.89</td>
    <td align="right">0.821638E+09</td>
    <td align="right">0.544702E+09</td>
    <td align="right">0.541530E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.998575E+09</td>
    <td align="right"> 84862265.30</td>
    <td align="right">0.913713E+09</td>
    <td align="right">0.834000E+09</td>
    <td align="right">0.335534E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.957212E+09</td>
    <td align="right"> 61673839.88</td>
    <td align="right">0.895538E+09</td>
    <td align="right">0.957026E+09</td>
    <td align="right">0.241902E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.828293E+09</td>
    <td align="right"> 12533061.07</td>
    <td align="right">0.815760E+09</td>
    <td align="right">0.805918E+09</td>
    <td align="right">0.341311E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.610061E+09</td>
    <td align="right">   121947.60</td>
    <td align="right">0.609939E+09</td>
    <td align="right">0.442385E+09</td>
    <td align="right">0.561022E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471252E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.471252E+09</td>
    <td align="right">0.152487E+09</td>
    <td align="right">0.959553E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.306455E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.306455E+09</td>
    <td align="right"> 36986346.42</td>
    <td align="right">0.120735E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.293559E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.293559E+09</td>
    <td align="right">  1310965.47</td>
    <td align="right">0.183556E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.736270E+10</td>
    <td align="right">0.198288E+09</td>
    <td align="right">0.716441E+10</td>
    <td align="right">0.423577E+10</td>
    <td align="right">0.115889E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.293559E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.293559E+09</td>
    <td align="right">   188315.82</td>
    <td align="right">0.241902E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.998575E+09</td>
    <td align="right"> 84862265.30</td>
    <td align="right">0.913713E+09</td>
    <td align="right">0.957026E+09</td>
    <td align="right">0.187999E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110431E+10</td>
    <td align="right">0.356148E+09</td>
    <td align="right">0.748166E+09</td>
    <td align="right">0.271211E+09</td>
    <td align="right">0.329416E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.146347E+10</td>
    <td align="right">0.439165E+09</td>
    <td align="right">0.102430E+10</td>
    <td align="right">0.502484E+09</td>
    <td align="right">0.280431E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.232504E+10</td>
    <td align="right">0.973728E+09</td>
    <td align="right">0.135131E+10</td>
    <td align="right">0.151187E+10</td>
    <td align="right">0.220512E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.297820E+10</td>
    <td align="right">0.131602E+10</td>
    <td align="right">0.166218E+10</td>
    <td align="right">0.242535E+10</td>
    <td align="right">0.152439E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344727E+10</td>
    <td align="right">0.152469E+10</td>
    <td align="right">0.192259E+10</td>
    <td align="right">0.324384E+10</td>
    <td align="right">0.104290E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.372569E+10</td>
    <td align="right">0.164625E+10</td>
    <td align="right">0.207944E+10</td>
    <td align="right">0.390393E+10</td>
    <td align="right">0.664321E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.369694E+10</td>
    <td align="right">0.162742E+10</td>
    <td align="right">0.206953E+10</td>
    <td align="right">0.418676E+10</td>
    <td align="right">0.477600E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.333912E+10</td>
    <td align="right">0.140152E+10</td>
    <td align="right">0.193760E+10</td>
    <td align="right">0.368600E+10</td>
    <td align="right">0.646240E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.268938E+10</td>
    <td align="right">0.119302E+10</td>
    <td align="right">0.149636E+10</td>
    <td align="right">0.263051E+10</td>
    <td align="right">0.102118E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.188566E+10</td>
    <td align="right">0.779960E+09</td>
    <td align="right">0.110570E+10</td>
    <td align="right">0.135194E+10</td>
    <td align="right">0.170787E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103512E+10</td>
    <td align="right">0.332085E+09</td>
    <td align="right">0.703033E+09</td>
    <td align="right">0.469908E+09</td>
    <td align="right">0.216649E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.861071E+09</td>
    <td align="right">0.177924E+09</td>
    <td align="right">0.683148E+09</td>
    <td align="right">0.115468E+09</td>
    <td align="right">0.332189E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.285513E+11</td>
    <td align="right">0.117679E+11</td>
    <td align="right">0.167834E+11</td>
    <td align="right">0.242993E+11</td>
    <td align="right">0.208765E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.861071E+09</td>
    <td align="right">0.177924E+09</td>
    <td align="right">0.683148E+09</td>
    <td align="right">0.115468E+09</td>
    <td align="right">0.477600E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.372569E+10</td>
    <td align="right">0.164625E+10</td>
    <td align="right">0.207944E+10</td>
    <td align="right">0.418676E+10</td>
    <td align="right">0.332189E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 43663588.25</td>
    <td align="right"> 14081761.38</td>
    <td align="right"> 29581826.87</td>
    <td align="right"> 10723446.87</td>
    <td align="right">0.130248E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 57864217.96</td>
    <td align="right"> 17364190.42</td>
    <td align="right"> 40500027.54</td>
    <td align="right"> 19867771.09</td>
    <td align="right">0.110880E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 91929974.42</td>
    <td align="right"> 38500334.06</td>
    <td align="right"> 53429640.36</td>
    <td align="right"> 59778133.16</td>
    <td align="right"> 87188580.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.117755E+09</td>
    <td align="right"> 52034243.61</td>
    <td align="right"> 65721015.18</td>
    <td align="right"> 95896131.88</td>
    <td align="right"> 60273159.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136302E+09</td>
    <td align="right"> 60284738.36</td>
    <td align="right"> 76017402.50</td>
    <td align="right">0.128259E+09</td>
    <td align="right"> 41235513.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147311E+09</td>
    <td align="right"> 65091158.03</td>
    <td align="right"> 82219343.38</td>
    <td align="right">0.154358E+09</td>
    <td align="right"> 26266642.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.146174E+09</td>
    <td align="right"> 64346628.69</td>
    <td align="right"> 81827218.95</td>
    <td align="right">0.165541E+09</td>
    <td align="right"> 18883884.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.132026E+09</td>
    <td align="right"> 55414899.98</td>
    <td align="right"> 76610909.44</td>
    <td align="right">0.145741E+09</td>
    <td align="right"> 25551739.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106336E+09</td>
    <td align="right"> 47171057.94</td>
    <td align="right"> 59164670.31</td>
    <td align="right">0.104008E+09</td>
    <td align="right"> 40376460.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 74557132.01</td>
    <td align="right"> 30838923.87</td>
    <td align="right"> 43718208.14</td>
    <td align="right"> 53454427.48</td>
    <td align="right"> 67527604.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 40927616.56</td>
    <td align="right"> 13130325.75</td>
    <td align="right"> 27797290.80</td>
    <td align="right"> 18579727.80</td>
    <td align="right"> 85661107.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 34045983.17</td>
    <td align="right">  7034941.95</td>
    <td align="right"> 27011041.22</td>
    <td align="right">  4565510.18</td>
    <td align="right">0.131344E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112889E+10</td>
    <td align="right">0.465293E+09</td>
    <td align="right">0.663599E+09</td>
    <td align="right">0.960772E+09</td>
    <td align="right">0.825437E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 34045983.17</td>
    <td align="right">  7034941.95</td>
    <td align="right"> 27011041.22</td>
    <td align="right">  4565510.18</td>
    <td align="right"> 18883884.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.147311E+09</td>
    <td align="right"> 65091158.03</td>
    <td align="right"> 82219343.38</td>
    <td align="right">0.165541E+09</td>
    <td align="right">0.131344E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134841E+10</td>
    <td align="right">0.787004E+09</td>
    <td align="right">0.561409E+09</td>
    <td align="right">0.104216E+10</td>
    <td align="right">0.150269E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.139115E+10</td>
    <td align="right">0.670970E+09</td>
    <td align="right">0.720179E+09</td>
    <td align="right">0.100688E+10</td>
    <td align="right">0.133380E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188023E+10</td>
    <td align="right">0.105682E+10</td>
    <td align="right">0.823409E+09</td>
    <td align="right">0.157008E+10</td>
    <td align="right">0.113313E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150615E+10</td>
    <td align="right">0.601779E+09</td>
    <td align="right">0.904372E+09</td>
    <td align="right">0.111816E+10</td>
    <td align="right">0.835697E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136185E+10</td>
    <td align="right">0.395378E+09</td>
    <td align="right">0.966471E+09</td>
    <td align="right">0.993513E+09</td>
    <td align="right">0.566063E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128056E+10</td>
    <td align="right">0.271163E+09</td>
    <td align="right">0.100940E+10</td>
    <td align="right">0.107349E+10</td>
    <td align="right">0.362301E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135085E+10</td>
    <td align="right">0.327589E+09</td>
    <td align="right">0.102326E+10</td>
    <td align="right">0.127350E+10</td>
    <td align="right">0.265278E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151656E+10</td>
    <td align="right">0.491541E+09</td>
    <td align="right">0.102502E+10</td>
    <td align="right">0.145303E+10</td>
    <td align="right">0.360086E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170695E+10</td>
    <td align="right">0.831537E+09</td>
    <td align="right">0.875412E+09</td>
    <td align="right">0.166513E+10</td>
    <td align="right">0.571945E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.168811E+10</td>
    <td align="right">0.964545E+09</td>
    <td align="right">0.723567E+09</td>
    <td align="right">0.158121E+10</td>
    <td align="right">0.904295E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116958E+10</td>
    <td align="right">0.660278E+09</td>
    <td align="right">0.509307E+09</td>
    <td align="right">0.100654E+10</td>
    <td align="right">0.108640E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112744E+10</td>
    <td align="right">0.583347E+09</td>
    <td align="right">0.544089E+09</td>
    <td align="right">0.813764E+09</td>
    <td align="right">0.151788E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.173278E+11</td>
    <td align="right">0.764196E+10</td>
    <td align="right">0.968589E+10</td>
    <td align="right">0.145975E+11</td>
    <td align="right">0.104396E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112744E+10</td>
    <td align="right">0.271163E+09</td>
    <td align="right">0.509307E+09</td>
    <td align="right">0.813764E+09</td>
    <td align="right">0.265278E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.188023E+10</td>
    <td align="right">0.105682E+10</td>
    <td align="right">0.102502E+10</td>
    <td align="right">0.166513E+10</td>
    <td align="right">0.151788E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134841E+10</td>
    <td align="right">0.787004E+09</td>
    <td align="right">0.561409E+09</td>
    <td align="right">0.104216E+10</td>
    <td align="right">0.150269E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.139115E+10</td>
    <td align="right">0.670970E+09</td>
    <td align="right">0.720179E+09</td>
    <td align="right">0.100688E+10</td>
    <td align="right">0.133380E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188023E+10</td>
    <td align="right">0.105682E+10</td>
    <td align="right">0.823409E+09</td>
    <td align="right">0.157008E+10</td>
    <td align="right">0.113313E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150615E+10</td>
    <td align="right">0.601779E+09</td>
    <td align="right">0.904372E+09</td>
    <td align="right">0.111816E+10</td>
    <td align="right">0.835697E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136185E+10</td>
    <td align="right">0.395378E+09</td>
    <td align="right">0.966471E+09</td>
    <td align="right">0.993513E+09</td>
    <td align="right">0.566063E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128056E+10</td>
    <td align="right">0.271163E+09</td>
    <td align="right">0.100940E+10</td>
    <td align="right">0.107349E+10</td>
    <td align="right">0.362301E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135085E+10</td>
    <td align="right">0.327589E+09</td>
    <td align="right">0.102326E+10</td>
    <td align="right">0.127350E+10</td>
    <td align="right">0.265278E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151656E+10</td>
    <td align="right">0.491541E+09</td>
    <td align="right">0.102502E+10</td>
    <td align="right">0.145303E+10</td>
    <td align="right">0.360086E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170695E+10</td>
    <td align="right">0.831537E+09</td>
    <td align="right">0.875412E+09</td>
    <td align="right">0.166513E+10</td>
    <td align="right">0.571945E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.168811E+10</td>
    <td align="right">0.964545E+09</td>
    <td align="right">0.723567E+09</td>
    <td align="right">0.158121E+10</td>
    <td align="right">0.904295E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116958E+10</td>
    <td align="right">0.660278E+09</td>
    <td align="right">0.509307E+09</td>
    <td align="right">0.100654E+10</td>
    <td align="right">0.108640E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112744E+10</td>
    <td align="right">0.583347E+09</td>
    <td align="right">0.544089E+09</td>
    <td align="right">0.813764E+09</td>
    <td align="right">0.151788E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.173278E+11</td>
    <td align="right">0.764196E+10</td>
    <td align="right">0.968589E+10</td>
    <td align="right">0.145975E+11</td>
    <td align="right">0.104396E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112744E+10</td>
    <td align="right">0.271163E+09</td>
    <td align="right">0.509307E+09</td>
    <td align="right">0.813764E+09</td>
    <td align="right">0.265278E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.188023E+10</td>
    <td align="right">0.105682E+10</td>
    <td align="right">0.102502E+10</td>
    <td align="right">0.166513E+10</td>
    <td align="right">0.151788E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134833E+10</td>
    <td align="right">0.786954E+09</td>
    <td align="right">0.561374E+09</td>
    <td align="right">0.104210E+10</td>
    <td align="right">0.150259E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.139106E+10</td>
    <td align="right">0.670928E+09</td>
    <td align="right">0.720133E+09</td>
    <td align="right">0.100682E+10</td>
    <td align="right">0.133372E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188011E+10</td>
    <td align="right">0.105676E+10</td>
    <td align="right">0.823357E+09</td>
    <td align="right">0.156998E+10</td>
    <td align="right">0.113306E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150606E+10</td>
    <td align="right">0.601741E+09</td>
    <td align="right">0.904315E+09</td>
    <td align="right">0.111809E+10</td>
    <td align="right">0.835644E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136176E+10</td>
    <td align="right">0.395353E+09</td>
    <td align="right">0.966410E+09</td>
    <td align="right">0.993450E+09</td>
    <td align="right">0.566027E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128048E+10</td>
    <td align="right">0.271146E+09</td>
    <td align="right">0.100933E+10</td>
    <td align="right">0.107342E+10</td>
    <td align="right">0.362278E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135077E+10</td>
    <td align="right">0.327569E+09</td>
    <td align="right">0.102320E+10</td>
    <td align="right">0.127342E+10</td>
    <td align="right">0.265261E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151647E+10</td>
    <td align="right">0.491510E+09</td>
    <td align="right">0.102495E+10</td>
    <td align="right">0.145293E+10</td>
    <td align="right">0.360063E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170684E+10</td>
    <td align="right">0.831484E+09</td>
    <td align="right">0.875357E+09</td>
    <td align="right">0.166502E+10</td>
    <td align="right">0.571909E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.168801E+10</td>
    <td align="right">0.964484E+09</td>
    <td align="right">0.723521E+09</td>
    <td align="right">0.158111E+10</td>
    <td align="right">0.904238E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116951E+10</td>
    <td align="right">0.660236E+09</td>
    <td align="right">0.509275E+09</td>
    <td align="right">0.100648E+10</td>
    <td align="right">0.108633E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112736E+10</td>
    <td align="right">0.583310E+09</td>
    <td align="right">0.544054E+09</td>
    <td align="right">0.813713E+09</td>
    <td align="right">0.151778E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.173268E+11</td>
    <td align="right">0.764147E+10</td>
    <td align="right">0.968528E+10</td>
    <td align="right">0.145965E+11</td>
    <td align="right">0.104389E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112736E+10</td>
    <td align="right">0.271146E+09</td>
    <td align="right">0.509275E+09</td>
    <td align="right">0.813713E+09</td>
    <td align="right">0.265261E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.188011E+10</td>
    <td align="right">0.105676E+10</td>
    <td align="right">0.102495E+10</td>
    <td align="right">0.166502E+10</td>
    <td align="right">0.151778E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.947439E+09</td>
    <td align="right">0.222440E+09</td>
    <td align="right">0.724999E+09</td>
    <td align="right">0.167335E+09</td>
    <td align="right">0.341508E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.138690E+10</td>
    <td align="right">0.356439E+09</td>
    <td align="right">0.103046E+10</td>
    <td align="right">0.443057E+09</td>
    <td align="right">0.289153E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.240674E+10</td>
    <td align="right">0.103058E+10</td>
    <td align="right">0.137616E+10</td>
    <td align="right">0.163632E+10</td>
    <td align="right">0.226814E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.285170E+10</td>
    <td align="right">0.116941E+10</td>
    <td align="right">0.168229E+10</td>
    <td align="right">0.231016E+10</td>
    <td align="right">0.159806E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.347555E+10</td>
    <td align="right">0.157050E+10</td>
    <td align="right">0.190506E+10</td>
    <td align="right">0.334097E+10</td>
    <td align="right">0.111491E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.405788E+10</td>
    <td align="right">0.190829E+10</td>
    <td align="right">0.214959E+10</td>
    <td align="right">0.437306E+10</td>
    <td align="right">0.742043E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.374893E+10</td>
    <td align="right">0.164335E+10</td>
    <td align="right">0.210557E+10</td>
    <td align="right">0.429073E+10</td>
    <td align="right">0.538114E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.339103E+10</td>
    <td align="right">0.144182E+10</td>
    <td align="right">0.194921E+10</td>
    <td align="right">0.379803E+10</td>
    <td align="right">0.700903E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257745E+10</td>
    <td align="right">0.111322E+10</td>
    <td align="right">0.146423E+10</td>
    <td align="right">0.256128E+10</td>
    <td align="right">0.107683E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.172637E+10</td>
    <td align="right">0.608128E+09</td>
    <td align="right">0.111824E+10</td>
    <td align="right">0.121273E+10</td>
    <td align="right">0.176320E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.990090E+09</td>
    <td align="right">0.285340E+09</td>
    <td align="right">0.704750E+09</td>
    <td align="right">0.434254E+09</td>
    <td align="right">0.220386E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.886925E+09</td>
    <td align="right">0.193278E+09</td>
    <td align="right">0.693647E+09</td>
    <td align="right">0.158719E+09</td>
    <td align="right">0.335477E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.284470E+11</td>
    <td align="right">0.115428E+11</td>
    <td align="right">0.169042E+11</td>
    <td align="right">0.247266E+11</td>
    <td align="right">0.216674E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.886925E+09</td>
    <td align="right">0.193278E+09</td>
    <td align="right">0.693647E+09</td>
    <td align="right">0.158719E+09</td>
    <td align="right">0.538114E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.405788E+10</td>
    <td align="right">0.190829E+10</td>
    <td align="right">0.214959E+10</td>
    <td align="right">0.437306E+10</td>
    <td align="right">0.341508E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 37460784.97</td>
    <td align="right">  8795058.28</td>
    <td align="right"> 28665726.69</td>
    <td align="right">  6616251.21</td>
    <td align="right">0.135029E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 54836505.20</td>
    <td align="right"> 14093230.36</td>
    <td align="right"> 40743274.84</td>
    <td align="right"> 17517949.05</td>
    <td align="right">0.114329E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 95160168.98</td>
    <td align="right"> 40748045.72</td>
    <td align="right"> 54412123.26</td>
    <td align="right"> 64698366.33</td>
    <td align="right"> 89680194.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112753E+09</td>
    <td align="right"> 46237365.74</td>
    <td align="right"> 66516071.84</td>
    <td align="right"> 91341252.15</td>
    <td align="right"> 63185888.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137420E+09</td>
    <td align="right"> 62095898.06</td>
    <td align="right"> 75324036.21</td>
    <td align="right">0.132099E+09</td>
    <td align="right"> 44082593.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160444E+09</td>
    <td align="right"> 75451772.82</td>
    <td align="right"> 84992683.31</td>
    <td align="right">0.172906E+09</td>
    <td align="right"> 29339701.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.148229E+09</td>
    <td align="right"> 64976497.19</td>
    <td align="right"> 83252343.07</td>
    <td align="right">0.169651E+09</td>
    <td align="right"> 21276523.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.134078E+09</td>
    <td align="right"> 57008015.88</td>
    <td align="right"> 77069995.58</td>
    <td align="right">0.150170E+09</td>
    <td align="right"> 27713047.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101910E+09</td>
    <td align="right"> 44015523.67</td>
    <td align="right"> 57894148.01</td>
    <td align="right">0.101270E+09</td>
    <td align="right"> 42576983.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 68258791.87</td>
    <td align="right"> 24044753.97</td>
    <td align="right"> 44214037.90</td>
    <td align="right"> 47950157.26</td>
    <td align="right"> 69715269.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 39147165.42</td>
    <td align="right"> 11282038.14</td>
    <td align="right"> 27865127.28</td>
    <td align="right"> 17169937.28</td>
    <td align="right"> 87138738.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 35068118.31</td>
    <td align="right">  7642001.36</td>
    <td align="right"> 27426116.95</td>
    <td align="right">  6275580.91</td>
    <td align="right">0.132645E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112477E+10</td>
    <td align="right">0.456390E+09</td>
    <td align="right">0.668376E+09</td>
    <td align="right">0.977666E+09</td>
    <td align="right">0.856711E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 35068118.31</td>
    <td align="right">  7642001.36</td>
    <td align="right"> 27426116.95</td>
    <td align="right">  6275580.91</td>
    <td align="right"> 21276523.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.160444E+09</td>
    <td align="right"> 75451772.82</td>
    <td align="right"> 84992683.31</td>
    <td align="right">0.172906E+09</td>
    <td align="right">0.135029E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.940911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.940911E+09</td>
    <td align="right">   691655.61</td>
    <td align="right">0.572236E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129486E+10</td>
    <td align="right"> 20155351.63</td>
    <td align="right">0.486969E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173855E+10</td>
    <td align="right">0.373182E+09</td>
    <td align="right">0.394701E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214370E+10</td>
    <td align="right">  8449000.76</td>
    <td align="right">0.213525E+10</td>
    <td align="right">0.816684E+09</td>
    <td align="right">0.270968E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.257371E+10</td>
    <td align="right">0.108840E+09</td>
    <td align="right">0.246487E+10</td>
    <td align="right">0.147666E+10</td>
    <td align="right">0.180639E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.299568E+10</td>
    <td align="right">0.254583E+09</td>
    <td align="right">0.274109E+10</td>
    <td align="right">0.241025E+10</td>
    <td align="right">0.108450E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.287159E+10</td>
    <td align="right">0.185019E+09</td>
    <td align="right">0.268657E+10</td>
    <td align="right">0.280966E+10</td>
    <td align="right">0.776290E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.248484E+10</td>
    <td align="right"> 37598586.02</td>
    <td align="right">0.244724E+10</td>
    <td align="right">0.238645E+10</td>
    <td align="right">0.105802E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183015E+10</td>
    <td align="right">   365836.98</td>
    <td align="right">0.182979E+10</td>
    <td align="right">0.131191E+10</td>
    <td align="right">0.168947E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141373E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141373E+10</td>
    <td align="right">0.460350E+09</td>
    <td align="right">0.282417E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.919349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.919349E+09</td>
    <td align="right">0.111517E+09</td>
    <td align="right">0.357265E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.880665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.880665E+09</td>
    <td align="right">  3918013.41</td>
    <td align="right">0.548306E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220877E+11</td>
    <td align="right">0.594854E+09</td>
    <td align="right">0.214929E+11</td>
    <td align="right">0.121814E+11</td>
    <td align="right">0.355433E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.880665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.880665E+09</td>
    <td align="right">   691655.61</td>
    <td align="right">0.776290E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.299568E+10</td>
    <td align="right">0.254583E+09</td>
    <td align="right">0.274109E+10</td>
    <td align="right">0.280966E+10</td>
    <td align="right">0.572236E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114799E+10</td>
    <td align="right">0.370233E+09</td>
    <td align="right">0.777754E+09</td>
    <td align="right">0.275584E+09</td>
    <td align="right">0.345930E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152134E+10</td>
    <td align="right">0.456534E+09</td>
    <td align="right">0.106481E+10</td>
    <td align="right">0.508358E+09</td>
    <td align="right">0.295398E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.241699E+10</td>
    <td align="right">0.101224E+10</td>
    <td align="right">0.140475E+10</td>
    <td align="right">0.152092E+10</td>
    <td align="right">0.237181E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.309598E+10</td>
    <td align="right">0.136807E+10</td>
    <td align="right">0.172791E+10</td>
    <td align="right">0.244865E+10</td>
    <td align="right">0.165350E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.358360E+10</td>
    <td align="right">0.158499E+10</td>
    <td align="right">0.199862E+10</td>
    <td align="right">0.328868E+10</td>
    <td align="right">0.115326E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.387303E+10</td>
    <td align="right">0.171136E+10</td>
    <td align="right">0.216167E+10</td>
    <td align="right">0.401988E+10</td>
    <td align="right">0.708585E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.384315E+10</td>
    <td align="right">0.169178E+10</td>
    <td align="right">0.215137E+10</td>
    <td align="right">0.433100E+10</td>
    <td align="right">0.501695E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.347117E+10</td>
    <td align="right">0.145695E+10</td>
    <td align="right">0.201422E+10</td>
    <td align="right">0.382449E+10</td>
    <td align="right">0.663828E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.279574E+10</td>
    <td align="right">0.124021E+10</td>
    <td align="right">0.155553E+10</td>
    <td align="right">0.273568E+10</td>
    <td align="right">0.103106E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196023E+10</td>
    <td align="right">0.810807E+09</td>
    <td align="right">0.114942E+10</td>
    <td align="right">0.141193E+10</td>
    <td align="right">0.171795E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107605E+10</td>
    <td align="right">0.345218E+09</td>
    <td align="right">0.730835E+09</td>
    <td align="right">0.488879E+09</td>
    <td align="right">0.221858E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.895124E+09</td>
    <td align="right">0.184960E+09</td>
    <td align="right">0.710164E+09</td>
    <td align="right">0.118754E+09</td>
    <td align="right">0.344344E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.296804E+11</td>
    <td align="right">0.122333E+11</td>
    <td align="right">0.174471E+11</td>
    <td align="right">0.249728E+11</td>
    <td align="right">0.218770E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.895124E+09</td>
    <td align="right">0.184960E+09</td>
    <td align="right">0.710164E+09</td>
    <td align="right">0.118754E+09</td>
    <td align="right">0.501695E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.387303E+10</td>
    <td align="right">0.171136E+10</td>
    <td align="right">0.216167E+10</td>
    <td align="right">0.433100E+10</td>
    <td align="right">0.345930E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.404511E+10</td>
    <td align="right">0.236093E+10</td>
    <td align="right">0.168418E+10</td>
    <td align="right">0.296064E+10</td>
    <td align="right">0.483843E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.417332E+10</td>
    <td align="right">0.201285E+10</td>
    <td align="right">0.216047E+10</td>
    <td align="right">0.283095E+10</td>
    <td align="right">0.430210E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.564052E+10</td>
    <td align="right">0.317037E+10</td>
    <td align="right">0.247016E+10</td>
    <td align="right">0.449549E+10</td>
    <td align="right">0.363488E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.451832E+10</td>
    <td align="right">0.180528E+10</td>
    <td align="right">0.271304E+10</td>
    <td align="right">0.316354E+10</td>
    <td align="right">0.274282E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.408543E+10</td>
    <td align="right">0.118610E+10</td>
    <td align="right">0.289933E+10</td>
    <td align="right">0.277076E+10</td>
    <td align="right">0.192759E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.384157E+10</td>
    <td align="right">0.813463E+09</td>
    <td align="right">0.302811E+10</td>
    <td align="right">0.309453E+10</td>
    <td align="right">0.119335E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.405244E+10</td>
    <td align="right">0.982736E+09</td>
    <td align="right">0.306970E+10</td>
    <td align="right">0.376405E+10</td>
    <td align="right">0.843928E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.454955E+10</td>
    <td align="right">0.147458E+10</td>
    <td align="right">0.307497E+10</td>
    <td align="right">0.432420E+10</td>
    <td align="right">0.110040E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.512069E+10</td>
    <td align="right">0.249453E+10</td>
    <td align="right">0.262616E+10</td>
    <td align="right">0.495527E+10</td>
    <td align="right">0.170288E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.506418E+10</td>
    <td align="right">0.289354E+10</td>
    <td align="right">0.217064E+10</td>
    <td align="right">0.466129E+10</td>
    <td align="right">0.270494E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.350864E+10</td>
    <td align="right">0.198077E+10</td>
    <td align="right">0.152787E+10</td>
    <td align="right">0.295274E+10</td>
    <td align="right">0.330724E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338220E+10</td>
    <td align="right">0.174998E+10</td>
    <td align="right">0.163222E+10</td>
    <td align="right">0.233693E+10</td>
    <td align="right">0.478580E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.519820E+11</td>
    <td align="right">0.229251E+11</td>
    <td align="right">0.290568E+11</td>
    <td align="right">0.423104E+11</td>
    <td align="right">0.330844E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.338220E+10</td>
    <td align="right">0.813463E+09</td>
    <td align="right">0.152787E+10</td>
    <td align="right">0.233693E+10</td>
    <td align="right">0.843928E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.564052E+10</td>
    <td align="right">0.317037E+10</td>
    <td align="right">0.307497E+10</td>
    <td align="right">0.495527E+10</td>
    <td align="right">0.483843E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.984907E+09</td>
    <td align="right">0.231238E+09</td>
    <td align="right">0.753670E+09</td>
    <td align="right">0.168325E+09</td>
    <td align="right">0.359463E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.144174E+10</td>
    <td align="right">0.370536E+09</td>
    <td align="right">0.107121E+10</td>
    <td align="right">0.443888E+09</td>
    <td align="right">0.305105E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.250192E+10</td>
    <td align="right">0.107134E+10</td>
    <td align="right">0.143058E+10</td>
    <td align="right">0.164263E+10</td>
    <td align="right">0.243733E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296448E+10</td>
    <td align="right">0.121566E+10</td>
    <td align="right">0.174882E+10</td>
    <td align="right">0.232316E+10</td>
    <td align="right">0.174569E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.361300E+10</td>
    <td align="right">0.163261E+10</td>
    <td align="right">0.198039E+10</td>
    <td align="right">0.338476E+10</td>
    <td align="right">0.123876E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421836E+10</td>
    <td align="right">0.198376E+10</td>
    <td align="right">0.223460E+10</td>
    <td align="right">0.450483E+10</td>
    <td align="right">0.792193E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.389719E+10</td>
    <td align="right">0.170835E+10</td>
    <td align="right">0.218884E+10</td>
    <td align="right">0.443924E+10</td>
    <td align="right">0.568698E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.352514E+10</td>
    <td align="right">0.149884E+10</td>
    <td align="right">0.202630E+10</td>
    <td align="right">0.394349E+10</td>
    <td align="right">0.722562E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.267938E+10</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.152213E+10</td>
    <td align="right">0.266229E+10</td>
    <td align="right">0.109913E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.179464E+10</td>
    <td align="right">0.632179E+09</td>
    <td align="right">0.116246E+10</td>
    <td align="right">0.126124E+10</td>
    <td align="right">0.179106E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102925E+10</td>
    <td align="right">0.296625E+09</td>
    <td align="right">0.732620E+09</td>
    <td align="right">0.449116E+09</td>
    <td align="right">0.226466E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.922000E+09</td>
    <td align="right">0.200922E+09</td>
    <td align="right">0.721078E+09</td>
    <td align="right">0.162330E+09</td>
    <td align="right">0.347975E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.295720E+11</td>
    <td align="right">0.119993E+11</td>
    <td align="right">0.175727E+11</td>
    <td align="right">0.253853E+11</td>
    <td align="right">0.227855E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.922000E+09</td>
    <td align="right">0.200922E+09</td>
    <td align="right">0.721078E+09</td>
    <td align="right">0.162330E+09</td>
    <td align="right">0.568698E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.421836E+10</td>
    <td align="right">0.198376E+10</td>
    <td align="right">0.223460E+10</td>
    <td align="right">0.450483E+10</td>
    <td align="right">0.359463E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.61</td>
    <td align="right">     2045.81</td>
    <td align="right">      351.30</td>
    <td align="right">        0.00</td>
    <td align="right">      351.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.34</td>
    <td align="right">     1918.51</td>
    <td align="right">      535.24</td>
    <td align="right">        0.00</td>
    <td align="right">      535.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      148.03</td>
    <td align="right">     1390.14</td>
    <td align="right">      649.10</td>
    <td align="right">        0.00</td>
    <td align="right">      649.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      331.11</td>
    <td align="right">      983.11</td>
    <td align="right">      827.04</td>
    <td align="right">        3.26</td>
    <td align="right">      823.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      559.78</td>
    <td align="right">      641.47</td>
    <td align="right">      960.91</td>
    <td align="right">       40.64</td>
    <td align="right">      920.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      930.74</td>
    <td align="right">      403.75</td>
    <td align="right">     1155.74</td>
    <td align="right">       98.22</td>
    <td align="right">     1057.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1045.61</td>
    <td align="right">      282.74</td>
    <td align="right">     1072.13</td>
    <td align="right">       69.08</td>
    <td align="right">     1003.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      890.70</td>
    <td align="right">      379.13</td>
    <td align="right">      927.73</td>
    <td align="right">       14.04</td>
    <td align="right">      913.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      516.02</td>
    <td align="right">      610.42</td>
    <td align="right">      706.08</td>
    <td align="right">        0.14</td>
    <td align="right">      705.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      191.61</td>
    <td align="right">      966.26</td>
    <td align="right">      527.83</td>
    <td align="right">        0.00</td>
    <td align="right">      527.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       52.12</td>
    <td align="right">     1269.49</td>
    <td align="right">      354.69</td>
    <td align="right">        0.00</td>
    <td align="right">      354.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.29</td>
    <td align="right">     1940.14</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      392.53</td>
    <td align="right">     1065.04</td>
    <td align="right">      700.40</td>
    <td align="right">       18.86</td>
    <td align="right">      681.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.61</td>
    <td align="right">      282.74</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1045.61</td>
    <td align="right">     2045.81</td>
    <td align="right">     1155.74</td>
    <td align="right">       98.22</td>
    <td align="right">     1057.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      107.53</td>
    <td align="right">     1241.05</td>
    <td align="right">      428.61</td>
    <td align="right">      138.23</td>
    <td align="right">      290.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      218.00</td>
    <td align="right">     1170.76</td>
    <td align="right">      628.86</td>
    <td align="right">      188.71</td>
    <td align="right">      440.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      577.30</td>
    <td align="right">      840.73</td>
    <td align="right">      902.40</td>
    <td align="right">      377.93</td>
    <td align="right">      524.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      955.12</td>
    <td align="right">      607.66</td>
    <td align="right">     1194.44</td>
    <td align="right">      527.80</td>
    <td align="right">      666.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1230.55</td>
    <td align="right">      415.84</td>
    <td align="right">     1337.96</td>
    <td align="right">      591.77</td>
    <td align="right">      746.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1547.90</td>
    <td align="right">      267.27</td>
    <td align="right">     1494.22</td>
    <td align="right">      660.25</td>
    <td align="right">      833.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1612.44</td>
    <td align="right">      184.88</td>
    <td align="right">     1434.87</td>
    <td align="right">      631.64</td>
    <td align="right">      803.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1425.77</td>
    <td align="right">      241.19</td>
    <td align="right">     1295.99</td>
    <td align="right">      543.96</td>
    <td align="right">      752.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1060.26</td>
    <td align="right">      378.33</td>
    <td align="right">     1078.60</td>
    <td align="right">      478.47</td>
    <td align="right">      600.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      541.66</td>
    <td align="right">      597.42</td>
    <td align="right">      731.87</td>
    <td align="right">      302.72</td>
    <td align="right">      429.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      197.78</td>
    <td align="right">      797.92</td>
    <td align="right">      415.14</td>
    <td align="right">      133.19</td>
    <td align="right">      281.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       47.91</td>
    <td align="right">     1225.14</td>
    <td align="right">      334.20</td>
    <td align="right">       69.06</td>
    <td align="right">      265.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      796.64</td>
    <td align="right">      661.51</td>
    <td align="right">      941.16</td>
    <td align="right">      387.92</td>
    <td align="right">      553.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       47.91</td>
    <td align="right">      184.88</td>
    <td align="right">      334.20</td>
    <td align="right">       69.06</td>
    <td align="right">      265.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1612.44</td>
    <td align="right">     1241.05</td>
    <td align="right">     1494.22</td>
    <td align="right">      660.25</td>
    <td align="right">      833.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1120.72</td>
    <td align="right">     1727.48</td>
    <td align="right">     1510.27</td>
    <td align="right">      881.47</td>
    <td align="right">      628.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1188.88</td>
    <td align="right">     1698.89</td>
    <td align="right">     1725.08</td>
    <td align="right">      832.03</td>
    <td align="right">      893.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1696.49</td>
    <td align="right">     1282.59</td>
    <td align="right">     2105.93</td>
    <td align="right">     1183.68</td>
    <td align="right">      922.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1237.39</td>
    <td align="right">     1001.11</td>
    <td align="right">     1743.18</td>
    <td align="right">      696.48</td>
    <td align="right">     1046.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1043.50</td>
    <td align="right">      687.87</td>
    <td align="right">     1525.32</td>
    <td align="right">      442.84</td>
    <td align="right">     1082.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1194.83</td>
    <td align="right">      444.61</td>
    <td align="right">     1482.09</td>
    <td align="right">      313.84</td>
    <td align="right">     1168.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1402.97</td>
    <td align="right">      307.14</td>
    <td align="right">     1513.01</td>
    <td align="right">      366.91</td>
    <td align="right">     1146.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1615.49</td>
    <td align="right">      395.53</td>
    <td align="right">     1698.61</td>
    <td align="right">      550.54</td>
    <td align="right">     1148.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1921.12</td>
    <td align="right">      619.52</td>
    <td align="right">     1975.58</td>
    <td align="right">      962.40</td>
    <td align="right">     1013.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1763.96</td>
    <td align="right">      934.42</td>
    <td align="right">     1890.75</td>
    <td align="right">     1080.32</td>
    <td align="right">      810.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1160.59</td>
    <td align="right">     1182.22</td>
    <td align="right">     1353.64</td>
    <td align="right">      764.19</td>
    <td align="right">      589.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      887.93</td>
    <td align="right">     1695.03</td>
    <td align="right">     1262.77</td>
    <td align="right">      653.37</td>
    <td align="right">      609.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1353.89</td>
    <td align="right">      994.31</td>
    <td align="right">     1648.34</td>
    <td align="right">      726.95</td>
    <td align="right">      921.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      887.93</td>
    <td align="right">      307.14</td>
    <td align="right">     1262.77</td>
    <td align="right">      313.84</td>
    <td align="right">      589.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1921.12</td>
    <td align="right">     1727.48</td>
    <td align="right">     2105.93</td>
    <td align="right">     1183.68</td>
    <td align="right">     1168.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       65.11</td>
    <td align="right">     1290.99</td>
    <td align="right">      367.72</td>
    <td align="right">       86.33</td>
    <td align="right">      281.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      188.49</td>
    <td align="right">     1209.64</td>
    <td align="right">      595.96</td>
    <td align="right">      153.16</td>
    <td align="right">      442.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      620.25</td>
    <td align="right">      862.17</td>
    <td align="right">      934.11</td>
    <td align="right">      399.99</td>
    <td align="right">      534.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      904.41</td>
    <td align="right">      638.15</td>
    <td align="right">     1143.70</td>
    <td align="right">      469.01</td>
    <td align="right">      674.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1267.91</td>
    <td align="right">      441.85</td>
    <td align="right">     1348.94</td>
    <td align="right">      609.55</td>
    <td align="right">      739.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1737.71</td>
    <td align="right">      294.67</td>
    <td align="right">     1627.45</td>
    <td align="right">      765.34</td>
    <td align="right">      862.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1655.73</td>
    <td align="right">      206.75</td>
    <td align="right">     1455.04</td>
    <td align="right">      637.82</td>
    <td align="right">      817.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1473.70</td>
    <td align="right">      259.30</td>
    <td align="right">     1316.14</td>
    <td align="right">      559.60</td>
    <td align="right">      756.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1034.35</td>
    <td align="right">      398.80</td>
    <td align="right">     1033.71</td>
    <td align="right">      446.47</td>
    <td align="right">      587.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      483.27</td>
    <td align="right">      620.31</td>
    <td align="right">      670.04</td>
    <td align="right">      236.03</td>
    <td align="right">      434.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      180.55</td>
    <td align="right">      813.58</td>
    <td align="right">      397.09</td>
    <td align="right">      114.44</td>
    <td align="right">      282.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       63.26</td>
    <td align="right">     1238.47</td>
    <td align="right">      344.24</td>
    <td align="right">       75.02</td>
    <td align="right">      269.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      809.57</td>
    <td align="right">      686.96</td>
    <td align="right">      937.72</td>
    <td align="right">      380.50</td>
    <td align="right">      557.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       63.26</td>
    <td align="right">      206.75</td>
    <td align="right">      344.24</td>
    <td align="right">       75.02</td>
    <td align="right">      269.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1737.71</td>
    <td align="right">     1290.99</td>
    <td align="right">     1627.45</td>
    <td align="right">      765.34</td>
    <td align="right">      862.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.21</td>
    <td align="right">     2105.68</td>
    <td align="right">      351.29</td>
    <td align="right">        0.00</td>
    <td align="right">      351.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.18</td>
    <td align="right">     1977.41</td>
    <td align="right">      535.24</td>
    <td align="right">        0.00</td>
    <td align="right">      535.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      159.61</td>
    <td align="right">     1403.58</td>
    <td align="right">      649.10</td>
    <td align="right">        0.00</td>
    <td align="right">      649.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.85</td>
    <td align="right">      969.19</td>
    <td align="right">      827.04</td>
    <td align="right">        3.26</td>
    <td align="right">      823.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      610.09</td>
    <td align="right">      606.54</td>
    <td align="right">      960.91</td>
    <td align="right">       40.64</td>
    <td align="right">      920.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      965.26</td>
    <td align="right">      388.34</td>
    <td align="right">     1155.73</td>
    <td align="right">       98.22</td>
    <td align="right">     1057.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1071.91</td>
    <td align="right">      270.94</td>
    <td align="right">     1072.12</td>
    <td align="right">       69.08</td>
    <td align="right">     1003.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      902.67</td>
    <td align="right">      382.28</td>
    <td align="right">      927.73</td>
    <td align="right">       14.04</td>
    <td align="right">      913.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      512.01</td>
    <td align="right">      649.32</td>
    <td align="right">      706.07</td>
    <td align="right">        0.14</td>
    <td align="right">      705.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      170.79</td>
    <td align="right">     1074.75</td>
    <td align="right">      527.82</td>
    <td align="right">        0.00</td>
    <td align="right">      527.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       42.81</td>
    <td align="right">     1397.37</td>
    <td align="right">      354.69</td>
    <td align="right">        0.00</td>
    <td align="right">      354.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.47</td>
    <td align="right">     2055.92</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      402.94</td>
    <td align="right">     1102.42</td>
    <td align="right">      700.39</td>
    <td align="right">       18.86</td>
    <td align="right">      681.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.21</td>
    <td align="right">      270.94</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1071.91</td>
    <td align="right">     2105.68</td>
    <td align="right">     1155.73</td>
    <td align="right">       98.22</td>
    <td align="right">     1057.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      105.26</td>
    <td align="right">     1278.53</td>
    <td align="right">      428.61</td>
    <td align="right">      138.23</td>
    <td align="right">      290.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      215.92</td>
    <td align="right">     1205.02</td>
    <td align="right">      628.86</td>
    <td align="right">      188.71</td>
    <td align="right">      440.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      586.79</td>
    <td align="right">      855.85</td>
    <td align="right">      902.39</td>
    <td align="right">      377.92</td>
    <td align="right">      524.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      972.70</td>
    <td align="right">      611.37</td>
    <td align="right">     1194.43</td>
    <td align="right">      527.80</td>
    <td align="right">      666.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1259.00</td>
    <td align="right">      404.77</td>
    <td align="right">     1337.95</td>
    <td align="right">      591.76</td>
    <td align="right">      746.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1565.70</td>
    <td align="right">      266.43</td>
    <td align="right">     1494.21</td>
    <td align="right">      660.24</td>
    <td align="right">      833.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1624.96</td>
    <td align="right">      185.37</td>
    <td align="right">     1434.86</td>
    <td align="right">      631.63</td>
    <td align="right">      803.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1430.61</td>
    <td align="right">      250.82</td>
    <td align="right">     1295.98</td>
    <td align="right">      543.96</td>
    <td align="right">      752.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1054.98</td>
    <td align="right">      409.55</td>
    <td align="right">     1078.59</td>
    <td align="right">      478.47</td>
    <td align="right">      600.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      524.71</td>
    <td align="right">      662.86</td>
    <td align="right">      731.86</td>
    <td align="right">      302.72</td>
    <td align="right">      429.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      188.46</td>
    <td align="right">      868.89</td>
    <td align="right">      415.14</td>
    <td align="right">      133.18</td>
    <td align="right">      281.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       44.82</td>
    <td align="right">     1289.29</td>
    <td align="right">      334.20</td>
    <td align="right">       69.06</td>
    <td align="right">      265.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      800.99</td>
    <td align="right">      688.16</td>
    <td align="right">      941.15</td>
    <td align="right">      387.91</td>
    <td align="right">      553.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       44.82</td>
    <td align="right">      185.37</td>
    <td align="right">      334.20</td>
    <td align="right">       69.06</td>
    <td align="right">      265.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1624.96</td>
    <td align="right">     1289.29</td>
    <td align="right">     1494.21</td>
    <td align="right">      660.24</td>
    <td align="right">      833.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1167.27</td>
    <td align="right">     1683.08</td>
    <td align="right">     1510.29</td>
    <td align="right">      881.48</td>
    <td align="right">      628.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1248.59</td>
    <td align="right">     1653.99</td>
    <td align="right">     1725.10</td>
    <td align="right">      832.04</td>
    <td align="right">      893.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1758.57</td>
    <td align="right">     1269.16</td>
    <td align="right">     2105.95</td>
    <td align="right">     1183.69</td>
    <td align="right">      922.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1294.14</td>
    <td align="right">      967.22</td>
    <td align="right">     1743.19</td>
    <td align="right">      696.49</td>
    <td align="right">     1046.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1112.78</td>
    <td align="right">      634.02</td>
    <td align="right">     1525.34</td>
    <td align="right">      442.84</td>
    <td align="right">     1082.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1242.43</td>
    <td align="right">      419.32</td>
    <td align="right">     1482.10</td>
    <td align="right">      313.84</td>
    <td align="right">     1168.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1426.39</td>
    <td align="right">      297.12</td>
    <td align="right">     1513.02</td>
    <td align="right">      366.92</td>
    <td align="right">     1146.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1627.46</td>
    <td align="right">      403.31</td>
    <td align="right">     1698.62</td>
    <td align="right">      550.55</td>
    <td align="right">     1148.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1927.19</td>
    <td align="right">      661.96</td>
    <td align="right">     1975.59</td>
    <td align="right">      962.41</td>
    <td align="right">     1013.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1771.04</td>
    <td align="right">     1012.85</td>
    <td align="right">     1890.77</td>
    <td align="right">     1080.34</td>
    <td align="right">      810.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1164.96</td>
    <td align="right">     1257.38</td>
    <td align="right">     1353.66</td>
    <td align="right">      764.19</td>
    <td align="right">      589.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      911.46</td>
    <td align="right">     1700.10</td>
    <td align="right">     1262.78</td>
    <td align="right">      653.38</td>
    <td align="right">      609.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1388.62</td>
    <td align="right">      993.09</td>
    <td align="right">     1648.35</td>
    <td align="right">      726.96</td>
    <td align="right">      921.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      911.46</td>
    <td align="right">      297.12</td>
    <td align="right">     1262.78</td>
    <td align="right">      313.84</td>
    <td align="right">      589.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1927.19</td>
    <td align="right">     1700.10</td>
    <td align="right">     2105.95</td>
    <td align="right">     1183.69</td>
    <td align="right">     1168.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       64.95</td>
    <td align="right">     1325.46</td>
    <td align="right">      367.72</td>
    <td align="right">       86.33</td>
    <td align="right">      281.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      190.38</td>
    <td align="right">     1242.50</td>
    <td align="right">      595.95</td>
    <td align="right">      153.16</td>
    <td align="right">      442.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      635.09</td>
    <td align="right">      880.31</td>
    <td align="right">      934.10</td>
    <td align="right">      399.99</td>
    <td align="right">      534.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      926.50</td>
    <td align="right">      640.91</td>
    <td align="right">     1143.69</td>
    <td align="right">      469.00</td>
    <td align="right">      674.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1296.70</td>
    <td align="right">      432.72</td>
    <td align="right">     1348.93</td>
    <td align="right">      609.54</td>
    <td align="right">      739.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1753.85</td>
    <td align="right">      297.60</td>
    <td align="right">     1627.44</td>
    <td align="right">      765.33</td>
    <td align="right">      862.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1665.31</td>
    <td align="right">      208.85</td>
    <td align="right">     1455.03</td>
    <td align="right">      637.82</td>
    <td align="right">      817.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1474.09</td>
    <td align="right">      272.03</td>
    <td align="right">     1316.13</td>
    <td align="right">      559.60</td>
    <td align="right">      756.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1027.22</td>
    <td align="right">      431.87</td>
    <td align="right">     1033.70</td>
    <td align="right">      446.46</td>
    <td align="right">      587.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      470.68</td>
    <td align="right">      684.33</td>
    <td align="right">      670.04</td>
    <td align="right">      236.03</td>
    <td align="right">      434.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      174.16</td>
    <td align="right">      883.87</td>
    <td align="right">      397.08</td>
    <td align="right">      114.44</td>
    <td align="right">      282.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       61.60</td>
    <td align="right">     1302.05</td>
    <td align="right">      344.23</td>
    <td align="right">       75.01</td>
    <td align="right">      269.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      815.08</td>
    <td align="right">      714.24</td>
    <td align="right">      937.71</td>
    <td align="right">      380.49</td>
    <td align="right">      557.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       61.60</td>
    <td align="right">      208.85</td>
    <td align="right">      344.23</td>
    <td align="right">       75.01</td>
    <td align="right">      269.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1753.85</td>
    <td align="right">     1325.46</td>
    <td align="right">     1627.44</td>
    <td align="right">      765.33</td>
    <td align="right">      862.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.26</td>
    <td align="right">     2136.48</td>
    <td align="right">      351.30</td>
    <td align="right">        0.00</td>
    <td align="right">      351.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.33</td>
    <td align="right">     2012.93</td>
    <td align="right">      535.24</td>
    <td align="right">        0.00</td>
    <td align="right">      535.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      139.33</td>
    <td align="right">     1473.65</td>
    <td align="right">      649.10</td>
    <td align="right">        0.00</td>
    <td align="right">      649.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      315.08</td>
    <td align="right">     1045.40</td>
    <td align="right">      827.04</td>
    <td align="right">        3.26</td>
    <td align="right">      823.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      551.32</td>
    <td align="right">      674.43</td>
    <td align="right">      960.91</td>
    <td align="right">       40.64</td>
    <td align="right">      920.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      929.88</td>
    <td align="right">      418.40</td>
    <td align="right">     1155.74</td>
    <td align="right">       98.22</td>
    <td align="right">     1057.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1049.01</td>
    <td align="right">      289.83</td>
    <td align="right">     1072.13</td>
    <td align="right">       69.08</td>
    <td align="right">     1003.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      891.00</td>
    <td align="right">      395.02</td>
    <td align="right">      927.73</td>
    <td align="right">       14.04</td>
    <td align="right">      913.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      506.14</td>
    <td align="right">      651.80</td>
    <td align="right">      706.08</td>
    <td align="right">        0.14</td>
    <td align="right">      705.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      171.88</td>
    <td align="right">     1054.42</td>
    <td align="right">      527.83</td>
    <td align="right">        0.00</td>
    <td align="right">      527.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       43.02</td>
    <td align="right">     1378.34</td>
    <td align="right">      354.69</td>
    <td align="right">        0.00</td>
    <td align="right">      354.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.46</td>
    <td align="right">     2047.14</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      386.27</td>
    <td align="right">     1127.07</td>
    <td align="right">      700.40</td>
    <td align="right">       18.86</td>
    <td align="right">      681.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.26</td>
    <td align="right">      289.83</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1049.01</td>
    <td align="right">     2136.48</td>
    <td align="right">     1155.74</td>
    <td align="right">       98.22</td>
    <td align="right">     1057.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      102.89</td>
    <td align="right">     1291.56</td>
    <td align="right">      428.61</td>
    <td align="right">      138.23</td>
    <td align="right">      290.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      210.13</td>
    <td align="right">     1221.06</td>
    <td align="right">      628.86</td>
    <td align="right">      188.71</td>
    <td align="right">      440.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      567.84</td>
    <td align="right">      885.53</td>
    <td align="right">      902.40</td>
    <td align="right">      377.93</td>
    <td align="right">      524.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      944.70</td>
    <td align="right">      637.93</td>
    <td align="right">     1194.44</td>
    <td align="right">      527.80</td>
    <td align="right">      666.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1227.85</td>
    <td align="right">      430.58</td>
    <td align="right">     1337.96</td>
    <td align="right">      591.77</td>
    <td align="right">      746.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1550.88</td>
    <td align="right">      273.37</td>
    <td align="right">     1494.22</td>
    <td align="right">      660.25</td>
    <td align="right">      833.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1617.01</td>
    <td align="right">      187.31</td>
    <td align="right">     1434.87</td>
    <td align="right">      631.64</td>
    <td align="right">      803.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1427.90</td>
    <td align="right">      247.84</td>
    <td align="right">     1295.99</td>
    <td align="right">      543.96</td>
    <td align="right">      752.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1055.43</td>
    <td align="right">      397.79</td>
    <td align="right">     1078.60</td>
    <td align="right">      478.47</td>
    <td align="right">      600.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      527.15</td>
    <td align="right">      641.41</td>
    <td align="right">      731.87</td>
    <td align="right">      302.72</td>
    <td align="right">      429.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      188.61</td>
    <td align="right">      855.94</td>
    <td align="right">      415.14</td>
    <td align="right">      133.19</td>
    <td align="right">      281.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       44.34</td>
    <td align="right">     1285.63</td>
    <td align="right">      334.20</td>
    <td align="right">       69.06</td>
    <td align="right">      265.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      791.88</td>
    <td align="right">      693.72</td>
    <td align="right">      941.16</td>
    <td align="right">      387.92</td>
    <td align="right">      553.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       44.34</td>
    <td align="right">      187.31</td>
    <td align="right">      334.20</td>
    <td align="right">       69.06</td>
    <td align="right">      265.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1617.01</td>
    <td align="right">     1291.56</td>
    <td align="right">     1494.22</td>
    <td align="right">      660.25</td>
    <td align="right">      833.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1105.38</td>
    <td align="right">     1806.46</td>
    <td align="right">     1510.27</td>
    <td align="right">      881.47</td>
    <td align="right">      628.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1170.20</td>
    <td align="right">     1778.31</td>
    <td align="right">     1725.08</td>
    <td align="right">      832.03</td>
    <td align="right">      893.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1678.42</td>
    <td align="right">     1357.11</td>
    <td align="right">     2105.93</td>
    <td align="right">     1183.68</td>
    <td align="right">      922.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1220.50</td>
    <td align="right">     1058.19</td>
    <td align="right">     1743.18</td>
    <td align="right">      696.48</td>
    <td align="right">     1046.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1034.48</td>
    <td align="right">      719.68</td>
    <td align="right">     1525.32</td>
    <td align="right">      442.84</td>
    <td align="right">     1082.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1193.88</td>
    <td align="right">      460.40</td>
    <td align="right">     1482.09</td>
    <td align="right">      313.84</td>
    <td align="right">     1168.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1405.34</td>
    <td align="right">      315.09</td>
    <td align="right">     1513.01</td>
    <td align="right">      366.91</td>
    <td align="right">     1146.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1614.47</td>
    <td align="right">      410.84</td>
    <td align="right">     1698.61</td>
    <td align="right">      550.54</td>
    <td align="right">     1148.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1911.76</td>
    <td align="right">      656.97</td>
    <td align="right">     1975.58</td>
    <td align="right">      962.40</td>
    <td align="right">     1013.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1740.33</td>
    <td align="right">     1009.91</td>
    <td align="right">     1890.75</td>
    <td align="right">     1080.32</td>
    <td align="right">      810.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1139.18</td>
    <td align="right">     1275.94</td>
    <td align="right">     1353.64</td>
    <td align="right">      764.19</td>
    <td align="right">      589.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      872.51</td>
    <td align="right">     1786.81</td>
    <td align="right">     1262.77</td>
    <td align="right">      653.37</td>
    <td align="right">      609.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1341.65</td>
    <td align="right">     1049.10</td>
    <td align="right">     1648.34</td>
    <td align="right">      726.95</td>
    <td align="right">      921.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      872.51</td>
    <td align="right">      315.09</td>
    <td align="right">     1262.77</td>
    <td align="right">      313.84</td>
    <td align="right">      589.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1911.76</td>
    <td align="right">     1806.46</td>
    <td align="right">     2105.93</td>
    <td align="right">     1183.68</td>
    <td align="right">     1168.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.85</td>
    <td align="right">     1342.08</td>
    <td align="right">      367.72</td>
    <td align="right">       86.33</td>
    <td align="right">      281.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      183.49</td>
    <td align="right">     1261.18</td>
    <td align="right">      595.96</td>
    <td align="right">      153.16</td>
    <td align="right">      442.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      613.29</td>
    <td align="right">      909.99</td>
    <td align="right">      934.11</td>
    <td align="right">      399.99</td>
    <td align="right">      534.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      896.28</td>
    <td align="right">      673.49</td>
    <td align="right">     1143.70</td>
    <td align="right">      469.01</td>
    <td align="right">      674.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1263.72</td>
    <td align="right">      462.50</td>
    <td align="right">     1348.94</td>
    <td align="right">      609.55</td>
    <td align="right">      739.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1737.97</td>
    <td align="right">      305.63</td>
    <td align="right">     1627.45</td>
    <td align="right">      765.34</td>
    <td align="right">      862.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1657.42</td>
    <td align="right">      212.33</td>
    <td align="right">     1455.04</td>
    <td align="right">      637.82</td>
    <td align="right">      817.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1472.33</td>
    <td align="right">      269.77</td>
    <td align="right">     1316.14</td>
    <td align="right">      559.60</td>
    <td align="right">      756.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1027.12</td>
    <td align="right">      424.05</td>
    <td align="right">     1033.71</td>
    <td align="right">      446.47</td>
    <td align="right">      587.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      470.89</td>
    <td align="right">      668.71</td>
    <td align="right">      670.04</td>
    <td align="right">      236.03</td>
    <td align="right">      434.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      173.27</td>
    <td align="right">      873.71</td>
    <td align="right">      397.09</td>
    <td align="right">      114.44</td>
    <td align="right">      282.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       60.61</td>
    <td align="right">     1299.19</td>
    <td align="right">      344.24</td>
    <td align="right">       75.02</td>
    <td align="right">      269.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      804.96</td>
    <td align="right">      722.52</td>
    <td align="right">      937.72</td>
    <td align="right">      380.50</td>
    <td align="right">      557.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       60.61</td>
    <td align="right">      212.33</td>
    <td align="right">      344.24</td>
    <td align="right">       75.02</td>
    <td align="right">      269.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1737.97</td>
    <td align="right">     1342.08</td>
    <td align="right">     1627.45</td>
    <td align="right">      765.34</td>
    <td align="right">      862.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4321523.63</td>
    <td align="right">0.547951E+10</td>
    <td align="right">0.940911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.940911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 29844660.22</td>
    <td align="right">0.464126E+10</td>
    <td align="right">0.129486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.396491E+09</td>
    <td align="right">0.372335E+10</td>
    <td align="right">0.173855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.858232E+09</td>
    <td align="right">0.254822E+10</td>
    <td align="right">0.214370E+10</td>
    <td align="right">  8449000.76</td>
    <td align="right">0.213525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149931E+10</td>
    <td align="right">0.171811E+10</td>
    <td align="right">0.257371E+10</td>
    <td align="right">0.108840E+09</td>
    <td align="right">0.246487E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.241247E+10</td>
    <td align="right">0.104653E+10</td>
    <td align="right">0.299568E+10</td>
    <td align="right">0.254583E+09</td>
    <td align="right">0.274109E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.280057E+10</td>
    <td align="right">0.757292E+09</td>
    <td align="right">0.287159E+10</td>
    <td align="right">0.185019E+09</td>
    <td align="right">0.268657E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.238564E+10</td>
    <td align="right">0.101547E+10</td>
    <td align="right">0.248484E+10</td>
    <td align="right"> 37598586.02</td>
    <td align="right">0.244724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.133751E+10</td>
    <td align="right">0.158220E+10</td>
    <td align="right">0.183015E+10</td>
    <td align="right">   365836.98</td>
    <td align="right">0.182979E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.513197E+09</td>
    <td align="right">0.258804E+10</td>
    <td align="right">0.141373E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141373E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.135097E+09</td>
    <td align="right">0.329051E+10</td>
    <td align="right">0.919349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.919349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  6129536.43</td>
    <td align="right">0.519648E+10</td>
    <td align="right">0.880665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.880665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123788E+11</td>
    <td align="right">0.335870E+11</td>
    <td align="right">0.220877E+11</td>
    <td align="right">0.594854E+09</td>
    <td align="right">0.214929E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  4321523.63</td>
    <td align="right">0.757292E+09</td>
    <td align="right">0.880665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.880665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.280057E+10</td>
    <td align="right">0.547951E+10</td>
    <td align="right">0.299568E+10</td>
    <td align="right">0.254583E+09</td>
    <td align="right">0.274109E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.288015E+09</td>
    <td align="right">0.332403E+10</td>
    <td align="right">0.114799E+10</td>
    <td align="right">0.370233E+09</td>
    <td align="right">0.777754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.527395E+09</td>
    <td align="right">0.283229E+10</td>
    <td align="right">0.152134E+10</td>
    <td align="right">0.456534E+09</td>
    <td align="right">0.106481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154624E+10</td>
    <td align="right">0.225181E+10</td>
    <td align="right">0.241699E+10</td>
    <td align="right">0.101224E+10</td>
    <td align="right">0.140475E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247568E+10</td>
    <td align="right">0.157505E+10</td>
    <td align="right">0.309598E+10</td>
    <td align="right">0.136807E+10</td>
    <td align="right">0.172791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.329589E+10</td>
    <td align="right">0.111379E+10</td>
    <td align="right">0.358360E+10</td>
    <td align="right">0.158499E+10</td>
    <td align="right">0.199862E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.401216E+10</td>
    <td align="right">0.692757E+09</td>
    <td align="right">0.387303E+10</td>
    <td align="right">0.171136E+10</td>
    <td align="right">0.216167E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.431876E+10</td>
    <td align="right">0.495191E+09</td>
    <td align="right">0.384315E+10</td>
    <td align="right">0.169178E+10</td>
    <td align="right">0.215137E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.381880E+10</td>
    <td align="right">0.646005E+09</td>
    <td align="right">0.347117E+10</td>
    <td align="right">0.145695E+10</td>
    <td align="right">0.201422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.274821E+10</td>
    <td align="right">0.980640E+09</td>
    <td align="right">0.279574E+10</td>
    <td align="right">0.124021E+10</td>
    <td align="right">0.155553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145077E+10</td>
    <td align="right">0.160012E+10</td>
    <td align="right">0.196023E+10</td>
    <td align="right">0.810807E+09</td>
    <td align="right">0.114942E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.512639E+09</td>
    <td align="right">0.206820E+10</td>
    <td align="right">0.107605E+10</td>
    <td align="right">0.345218E+09</td>
    <td align="right">0.730835E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128318E+09</td>
    <td align="right">0.328142E+10</td>
    <td align="right">0.895124E+09</td>
    <td align="right">0.184960E+09</td>
    <td align="right">0.710164E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.251229E+11</td>
    <td align="right">0.208613E+11</td>
    <td align="right">0.296804E+11</td>
    <td align="right">0.122333E+11</td>
    <td align="right">0.174471E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.128318E+09</td>
    <td align="right">0.495191E+09</td>
    <td align="right">0.895124E+09</td>
    <td align="right">0.184960E+09</td>
    <td align="right">0.710164E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.431876E+10</td>
    <td align="right">0.332403E+10</td>
    <td align="right">0.387303E+10</td>
    <td align="right">0.171136E+10</td>
    <td align="right">0.216167E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.300174E+10</td>
    <td align="right">0.462687E+10</td>
    <td align="right">0.404511E+10</td>
    <td align="right">0.236093E+10</td>
    <td align="right">0.168418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.287614E+10</td>
    <td align="right">0.410997E+10</td>
    <td align="right">0.417332E+10</td>
    <td align="right">0.201285E+10</td>
    <td align="right">0.216047E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.454388E+10</td>
    <td align="right">0.343529E+10</td>
    <td align="right">0.564052E+10</td>
    <td align="right">0.317037E+10</td>
    <td align="right">0.247016E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.320733E+10</td>
    <td align="right">0.259487E+10</td>
    <td align="right">0.451832E+10</td>
    <td align="right">0.180528E+10</td>
    <td align="right">0.271304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.279492E+10</td>
    <td align="right">0.184238E+10</td>
    <td align="right">0.408543E+10</td>
    <td align="right">0.118610E+10</td>
    <td align="right">0.289933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.309701E+10</td>
    <td align="right">0.115243E+10</td>
    <td align="right">0.384157E+10</td>
    <td align="right">0.813463E+09</td>
    <td align="right">0.302811E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.375770E+10</td>
    <td align="right">0.822631E+09</td>
    <td align="right">0.405244E+10</td>
    <td align="right">0.982736E+09</td>
    <td align="right">0.306970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.432693E+10</td>
    <td align="right">0.105938E+10</td>
    <td align="right">0.454955E+10</td>
    <td align="right">0.147458E+10</td>
    <td align="right">0.307497E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.497956E+10</td>
    <td align="right">0.160580E+10</td>
    <td align="right">0.512069E+10</td>
    <td align="right">0.249453E+10</td>
    <td align="right">0.262616E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.472459E+10</td>
    <td align="right">0.250274E+10</td>
    <td align="right">0.506418E+10</td>
    <td align="right">0.289354E+10</td>
    <td align="right">0.217064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.300824E+10</td>
    <td align="right">0.306431E+10</td>
    <td align="right">0.350864E+10</td>
    <td align="right">0.198077E+10</td>
    <td align="right">0.152787E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.237823E+10</td>
    <td align="right">0.453996E+10</td>
    <td align="right">0.338220E+10</td>
    <td align="right">0.174998E+10</td>
    <td align="right">0.163222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.426963E+11</td>
    <td align="right">0.313566E+11</td>
    <td align="right">0.519820E+11</td>
    <td align="right">0.229251E+11</td>
    <td align="right">0.290568E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.237823E+10</td>
    <td align="right">0.822631E+09</td>
    <td align="right">0.338220E+10</td>
    <td align="right">0.813463E+09</td>
    <td align="right">0.152787E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.497956E+10</td>
    <td align="right">0.462687E+10</td>
    <td align="right">0.564052E+10</td>
    <td align="right">0.317037E+10</td>
    <td align="right">0.307497E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.174393E+09</td>
    <td align="right">0.345778E+10</td>
    <td align="right">0.984907E+09</td>
    <td align="right">0.231238E+09</td>
    <td align="right">0.753670E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.455997E+09</td>
    <td align="right">0.292636E+10</td>
    <td align="right">0.144174E+10</td>
    <td align="right">0.370536E+09</td>
    <td align="right">0.107121E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.166128E+10</td>
    <td align="right">0.230924E+10</td>
    <td align="right">0.250192E+10</td>
    <td align="right">0.107134E+10</td>
    <td align="right">0.143058E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.234423E+10</td>
    <td align="right">0.165408E+10</td>
    <td align="right">0.296448E+10</td>
    <td align="right">0.121566E+10</td>
    <td align="right">0.174882E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.339597E+10</td>
    <td align="right">0.118345E+10</td>
    <td align="right">0.361300E+10</td>
    <td align="right">0.163261E+10</td>
    <td align="right">0.198039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.450414E+10</td>
    <td align="right">0.763793E+09</td>
    <td align="right">0.421836E+10</td>
    <td align="right">0.198376E+10</td>
    <td align="right">0.223460E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.443469E+10</td>
    <td align="right">0.553746E+09</td>
    <td align="right">0.389719E+10</td>
    <td align="right">0.170835E+10</td>
    <td align="right">0.218884E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.394715E+10</td>
    <td align="right">0.694522E+09</td>
    <td align="right">0.352514E+10</td>
    <td align="right">0.149884E+10</td>
    <td align="right">0.202630E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.268105E+10</td>
    <td align="right">0.103369E+10</td>
    <td align="right">0.267938E+10</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.152213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129438E+10</td>
    <td align="right">0.166145E+10</td>
    <td align="right">0.179464E+10</td>
    <td align="right">0.632179E+09</td>
    <td align="right">0.116246E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.467997E+09</td>
    <td align="right">0.210879E+10</td>
    <td align="right">0.102925E+10</td>
    <td align="right">0.296625E+09</td>
    <td align="right">0.732620E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.169448E+09</td>
    <td align="right">0.331713E+10</td>
    <td align="right">0.922000E+09</td>
    <td align="right">0.200922E+09</td>
    <td align="right">0.721078E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.255307E+11</td>
    <td align="right">0.216640E+11</td>
    <td align="right">0.295720E+11</td>
    <td align="right">0.119993E+11</td>
    <td align="right">0.175727E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.169448E+09</td>
    <td align="right">0.553746E+09</td>
    <td align="right">0.922000E+09</td>
    <td align="right">0.200922E+09</td>
    <td align="right">0.721078E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.450414E+10</td>
    <td align="right">0.345778E+10</td>
    <td align="right">0.421836E+10</td>
    <td align="right">0.198376E+10</td>
    <td align="right">0.223460E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   564935.57</td>
    <td align="right">0.563985E+10</td>
    <td align="right">0.940906E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.940906E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 24622634.21</td>
    <td align="right">0.478376E+10</td>
    <td align="right">0.129485E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129485E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.427492E+09</td>
    <td align="right">0.375936E+10</td>
    <td align="right">0.173854E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173854E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.930150E+09</td>
    <td align="right">0.251215E+10</td>
    <td align="right">0.214369E+10</td>
    <td align="right">  8448956.98</td>
    <td align="right">0.213524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163407E+10</td>
    <td align="right">0.162456E+10</td>
    <td align="right">0.257370E+10</td>
    <td align="right">0.108839E+09</td>
    <td align="right">0.246486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.250195E+10</td>
    <td align="right">0.100658E+10</td>
    <td align="right">0.299566E+10</td>
    <td align="right">0.254581E+09</td>
    <td align="right">0.274108E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.287102E+10</td>
    <td align="right">0.725691E+09</td>
    <td align="right">0.287158E+10</td>
    <td align="right">0.185018E+09</td>
    <td align="right">0.268656E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.241770E+10</td>
    <td align="right">0.102391E+10</td>
    <td align="right">0.248483E+10</td>
    <td align="right"> 37598391.19</td>
    <td align="right">0.244723E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.132713E+10</td>
    <td align="right">0.168303E+10</td>
    <td align="right">0.183014E+10</td>
    <td align="right">   365835.08</td>
    <td align="right">0.182978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.457450E+09</td>
    <td align="right">0.287860E+10</td>
    <td align="right">0.141373E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141373E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110957E+09</td>
    <td align="right">0.362198E+10</td>
    <td align="right">0.919344E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.919344E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3932813.58</td>
    <td align="right">0.550658E+10</td>
    <td align="right">0.880660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.880660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.127070E+11</td>
    <td align="right">0.347660E+11</td>
    <td align="right">0.220876E+11</td>
    <td align="right">0.594851E+09</td>
    <td align="right">0.214928E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   564935.57</td>
    <td align="right">0.725691E+09</td>
    <td align="right">0.880660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.880660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.287102E+10</td>
    <td align="right">0.563985E+10</td>
    <td align="right">0.299566E+10</td>
    <td align="right">0.254581E+09</td>
    <td align="right">0.274108E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.281935E+09</td>
    <td align="right">0.342441E+10</td>
    <td align="right">0.114798E+10</td>
    <td align="right">0.370230E+09</td>
    <td align="right">0.777748E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.522352E+09</td>
    <td align="right">0.291519E+10</td>
    <td align="right">0.152133E+10</td>
    <td align="right">0.456529E+09</td>
    <td align="right">0.106480E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157165E+10</td>
    <td align="right">0.229231E+10</td>
    <td align="right">0.241697E+10</td>
    <td align="right">0.101223E+10</td>
    <td align="right">0.140474E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.252125E+10</td>
    <td align="right">0.158467E+10</td>
    <td align="right">0.309595E+10</td>
    <td align="right">0.136805E+10</td>
    <td align="right">0.172790E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.337210E+10</td>
    <td align="right">0.108414E+10</td>
    <td align="right">0.358358E+10</td>
    <td align="right">0.158497E+10</td>
    <td align="right">0.199861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.405829E+10</td>
    <td align="right">0.690587E+09</td>
    <td align="right">0.387300E+10</td>
    <td align="right">0.171134E+10</td>
    <td align="right">0.216166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435230E+10</td>
    <td align="right">0.496484E+09</td>
    <td align="right">0.384312E+10</td>
    <td align="right">0.169176E+10</td>
    <td align="right">0.215135E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.383175E+10</td>
    <td align="right">0.671792E+09</td>
    <td align="right">0.347115E+10</td>
    <td align="right">0.145694E+10</td>
    <td align="right">0.201421E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.273452E+10</td>
    <td align="right">0.106155E+10</td>
    <td align="right">0.279572E+10</td>
    <td align="right">0.124019E+10</td>
    <td align="right">0.155552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.140539E+10</td>
    <td align="right">0.177540E+10</td>
    <td align="right">0.196021E+10</td>
    <td align="right">0.810799E+09</td>
    <td align="right">0.114941E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.488487E+09</td>
    <td align="right">0.225215E+10</td>
    <td align="right">0.107605E+10</td>
    <td align="right">0.345215E+09</td>
    <td align="right">0.730830E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120034E+09</td>
    <td align="right">0.345323E+10</td>
    <td align="right">0.895117E+09</td>
    <td align="right">0.184959E+09</td>
    <td align="right">0.710159E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.252601E+11</td>
    <td align="right">0.217019E+11</td>
    <td align="right">0.296802E+11</td>
    <td align="right">0.122332E+11</td>
    <td align="right">0.174469E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120034E+09</td>
    <td align="right">0.496484E+09</td>
    <td align="right">0.895117E+09</td>
    <td align="right">0.184959E+09</td>
    <td align="right">0.710159E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435230E+10</td>
    <td align="right">0.345323E+10</td>
    <td align="right">0.387300E+10</td>
    <td align="right">0.171134E+10</td>
    <td align="right">0.216166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.312643E+10</td>
    <td align="right">0.450796E+10</td>
    <td align="right">0.404515E+10</td>
    <td align="right">0.236096E+10</td>
    <td align="right">0.168419E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.302058E+10</td>
    <td align="right">0.400132E+10</td>
    <td align="right">0.417336E+10</td>
    <td align="right">0.201287E+10</td>
    <td align="right">0.216049E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.471015E+10</td>
    <td align="right">0.339932E+10</td>
    <td align="right">0.564058E+10</td>
    <td align="right">0.317041E+10</td>
    <td align="right">0.247017E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.335441E+10</td>
    <td align="right">0.250704E+10</td>
    <td align="right">0.451836E+10</td>
    <td align="right">0.180530E+10</td>
    <td align="right">0.271306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.298048E+10</td>
    <td align="right">0.169815E+10</td>
    <td align="right">0.408546E+10</td>
    <td align="right">0.118611E+10</td>
    <td align="right">0.289935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.322039E+10</td>
    <td align="right">0.108688E+10</td>
    <td align="right">0.384160E+10</td>
    <td align="right">0.813472E+09</td>
    <td align="right">0.302812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.382043E+10</td>
    <td align="right">0.795817E+09</td>
    <td align="right">0.405247E+10</td>
    <td align="right">0.982747E+09</td>
    <td align="right">0.306972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435899E+10</td>
    <td align="right">0.108024E+10</td>
    <td align="right">0.454959E+10</td>
    <td align="right">0.147459E+10</td>
    <td align="right">0.307499E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.499527E+10</td>
    <td align="right">0.171580E+10</td>
    <td align="right">0.512074E+10</td>
    <td align="right">0.249456E+10</td>
    <td align="right">0.262618E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.474354E+10</td>
    <td align="right">0.271283E+10</td>
    <td align="right">0.506423E+10</td>
    <td align="right">0.289357E+10</td>
    <td align="right">0.217065E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.301957E+10</td>
    <td align="right">0.325912E+10</td>
    <td align="right">0.350868E+10</td>
    <td align="right">0.198079E+10</td>
    <td align="right">0.152789E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.244124E+10</td>
    <td align="right">0.455354E+10</td>
    <td align="right">0.338224E+10</td>
    <td align="right">0.175000E+10</td>
    <td align="right">0.163223E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.437915E+11</td>
    <td align="right">0.313180E+11</td>
    <td align="right">0.519824E+11</td>
    <td align="right">0.229254E+11</td>
    <td align="right">0.290571E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.244124E+10</td>
    <td align="right">0.795817E+09</td>
    <td align="right">0.338224E+10</td>
    <td align="right">0.813472E+09</td>
    <td align="right">0.152789E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.499527E+10</td>
    <td align="right">0.455354E+10</td>
    <td align="right">0.564058E+10</td>
    <td align="right">0.317041E+10</td>
    <td align="right">0.307499E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.173952E+09</td>
    <td align="right">0.355011E+10</td>
    <td align="right">0.984900E+09</td>
    <td align="right">0.231235E+09</td>
    <td align="right">0.753664E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.460575E+09</td>
    <td align="right">0.300586E+10</td>
    <td align="right">0.144173E+10</td>
    <td align="right">0.370532E+09</td>
    <td align="right">0.107120E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170102E+10</td>
    <td align="right">0.235782E+10</td>
    <td align="right">0.250190E+10</td>
    <td align="right">0.107133E+10</td>
    <td align="right">0.143058E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.240150E+10</td>
    <td align="right">0.166125E+10</td>
    <td align="right">0.296446E+10</td>
    <td align="right">0.121565E+10</td>
    <td align="right">0.174881E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.347307E+10</td>
    <td align="right">0.115899E+10</td>
    <td align="right">0.361297E+10</td>
    <td align="right">0.163259E+10</td>
    <td align="right">0.198038E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.454597E+10</td>
    <td align="right">0.771383E+09</td>
    <td align="right">0.421832E+10</td>
    <td align="right">0.198374E+10</td>
    <td align="right">0.223458E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.446038E+10</td>
    <td align="right">0.559390E+09</td>
    <td align="right">0.389716E+10</td>
    <td align="right">0.170833E+10</td>
    <td align="right">0.218883E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.394820E+10</td>
    <td align="right">0.728616E+09</td>
    <td align="right">0.352511E+10</td>
    <td align="right">0.149883E+10</td>
    <td align="right">0.202628E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266255E+10</td>
    <td align="right">0.111941E+10</td>
    <td align="right">0.267936E+10</td>
    <td align="right">0.115723E+10</td>
    <td align="right">0.152212E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.126068E+10</td>
    <td align="right">0.183291E+10</td>
    <td align="right">0.179463E+10</td>
    <td align="right">0.632173E+09</td>
    <td align="right">0.116245E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.451424E+09</td>
    <td align="right">0.229100E+10</td>
    <td align="right">0.102924E+10</td>
    <td align="right">0.296622E+09</td>
    <td align="right">0.732616E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.164995E+09</td>
    <td align="right">0.348742E+10</td>
    <td align="right">0.921993E+09</td>
    <td align="right">0.200920E+09</td>
    <td align="right">0.721073E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.257043E+11</td>
    <td align="right">0.225242E+11</td>
    <td align="right">0.295718E+11</td>
    <td align="right">0.119992E+11</td>
    <td align="right">0.175726E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.164995E+09</td>
    <td align="right">0.559390E+09</td>
    <td align="right">0.921993E+09</td>
    <td align="right">0.200920E+09</td>
    <td align="right">0.721073E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.454597E+10</td>
    <td align="right">0.355011E+10</td>
    <td align="right">0.421832E+10</td>
    <td align="right">0.198374E+10</td>
    <td align="right">0.223458E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   691655.61</td>
    <td align="right">0.572236E+10</td>
    <td align="right">0.940911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.940911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 20155351.63</td>
    <td align="right">0.486969E+10</td>
    <td align="right">0.129486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.373182E+09</td>
    <td align="right">0.394701E+10</td>
    <td align="right">0.173855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.816684E+09</td>
    <td align="right">0.270968E+10</td>
    <td align="right">0.214370E+10</td>
    <td align="right">  8449000.76</td>
    <td align="right">0.213525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.147666E+10</td>
    <td align="right">0.180639E+10</td>
    <td align="right">0.257371E+10</td>
    <td align="right">0.108840E+09</td>
    <td align="right">0.246487E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.241025E+10</td>
    <td align="right">0.108450E+10</td>
    <td align="right">0.299568E+10</td>
    <td align="right">0.254583E+09</td>
    <td align="right">0.274109E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.280966E+10</td>
    <td align="right">0.776290E+09</td>
    <td align="right">0.287159E+10</td>
    <td align="right">0.185019E+09</td>
    <td align="right">0.268657E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.238645E+10</td>
    <td align="right">0.105802E+10</td>
    <td align="right">0.248484E+10</td>
    <td align="right"> 37598586.02</td>
    <td align="right">0.244724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.131191E+10</td>
    <td align="right">0.168947E+10</td>
    <td align="right">0.183015E+10</td>
    <td align="right">   365836.98</td>
    <td align="right">0.182979E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.460350E+09</td>
    <td align="right">0.282417E+10</td>
    <td align="right">0.141373E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141373E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111517E+09</td>
    <td align="right">0.357265E+10</td>
    <td align="right">0.919349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.919349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3918013.41</td>
    <td align="right">0.548306E+10</td>
    <td align="right">0.880665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.880665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.121814E+11</td>
    <td align="right">0.355433E+11</td>
    <td align="right">0.220877E+11</td>
    <td align="right">0.594854E+09</td>
    <td align="right">0.214929E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   691655.61</td>
    <td align="right">0.776290E+09</td>
    <td align="right">0.880665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.880665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.280966E+10</td>
    <td align="right">0.572236E+10</td>
    <td align="right">0.299568E+10</td>
    <td align="right">0.254583E+09</td>
    <td align="right">0.274109E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.275584E+09</td>
    <td align="right">0.345930E+10</td>
    <td align="right">0.114799E+10</td>
    <td align="right">0.370233E+09</td>
    <td align="right">0.777754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.508358E+09</td>
    <td align="right">0.295398E+10</td>
    <td align="right">0.152134E+10</td>
    <td align="right">0.456534E+09</td>
    <td align="right">0.106481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.152092E+10</td>
    <td align="right">0.237181E+10</td>
    <td align="right">0.241699E+10</td>
    <td align="right">0.101224E+10</td>
    <td align="right">0.140475E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.244865E+10</td>
    <td align="right">0.165350E+10</td>
    <td align="right">0.309598E+10</td>
    <td align="right">0.136807E+10</td>
    <td align="right">0.172791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.328868E+10</td>
    <td align="right">0.115326E+10</td>
    <td align="right">0.358360E+10</td>
    <td align="right">0.158499E+10</td>
    <td align="right">0.199862E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.401988E+10</td>
    <td align="right">0.708585E+09</td>
    <td align="right">0.387303E+10</td>
    <td align="right">0.171136E+10</td>
    <td align="right">0.216167E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.433100E+10</td>
    <td align="right">0.501695E+09</td>
    <td align="right">0.384315E+10</td>
    <td align="right">0.169178E+10</td>
    <td align="right">0.215137E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.382449E+10</td>
    <td align="right">0.663828E+09</td>
    <td align="right">0.347117E+10</td>
    <td align="right">0.145695E+10</td>
    <td align="right">0.201422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.273568E+10</td>
    <td align="right">0.103106E+10</td>
    <td align="right">0.279574E+10</td>
    <td align="right">0.124021E+10</td>
    <td align="right">0.155553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141193E+10</td>
    <td align="right">0.171795E+10</td>
    <td align="right">0.196023E+10</td>
    <td align="right">0.810807E+09</td>
    <td align="right">0.114942E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.488879E+09</td>
    <td align="right">0.221858E+10</td>
    <td align="right">0.107605E+10</td>
    <td align="right">0.345218E+09</td>
    <td align="right">0.730835E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118754E+09</td>
    <td align="right">0.344344E+10</td>
    <td align="right">0.895124E+09</td>
    <td align="right">0.184960E+09</td>
    <td align="right">0.710164E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249728E+11</td>
    <td align="right">0.218770E+11</td>
    <td align="right">0.296804E+11</td>
    <td align="right">0.122333E+11</td>
    <td align="right">0.174471E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.118754E+09</td>
    <td align="right">0.501695E+09</td>
    <td align="right">0.895124E+09</td>
    <td align="right">0.184960E+09</td>
    <td align="right">0.710164E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.433100E+10</td>
    <td align="right">0.345930E+10</td>
    <td align="right">0.387303E+10</td>
    <td align="right">0.171136E+10</td>
    <td align="right">0.216167E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.296064E+10</td>
    <td align="right">0.483843E+10</td>
    <td align="right">0.404511E+10</td>
    <td align="right">0.236093E+10</td>
    <td align="right">0.168418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.283095E+10</td>
    <td align="right">0.430210E+10</td>
    <td align="right">0.417332E+10</td>
    <td align="right">0.201285E+10</td>
    <td align="right">0.216047E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.449549E+10</td>
    <td align="right">0.363488E+10</td>
    <td align="right">0.564052E+10</td>
    <td align="right">0.317037E+10</td>
    <td align="right">0.247016E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.316354E+10</td>
    <td align="right">0.274282E+10</td>
    <td align="right">0.451832E+10</td>
    <td align="right">0.180528E+10</td>
    <td align="right">0.271304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277076E+10</td>
    <td align="right">0.192759E+10</td>
    <td align="right">0.408543E+10</td>
    <td align="right">0.118610E+10</td>
    <td align="right">0.289933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.309453E+10</td>
    <td align="right">0.119335E+10</td>
    <td align="right">0.384157E+10</td>
    <td align="right">0.813463E+09</td>
    <td align="right">0.302811E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.376405E+10</td>
    <td align="right">0.843928E+09</td>
    <td align="right">0.405244E+10</td>
    <td align="right">0.982736E+09</td>
    <td align="right">0.306970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.432420E+10</td>
    <td align="right">0.110040E+10</td>
    <td align="right">0.454955E+10</td>
    <td align="right">0.147458E+10</td>
    <td align="right">0.307497E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.495527E+10</td>
    <td align="right">0.170288E+10</td>
    <td align="right">0.512069E+10</td>
    <td align="right">0.249453E+10</td>
    <td align="right">0.262616E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.466129E+10</td>
    <td align="right">0.270494E+10</td>
    <td align="right">0.506418E+10</td>
    <td align="right">0.289354E+10</td>
    <td align="right">0.217064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.295274E+10</td>
    <td align="right">0.330724E+10</td>
    <td align="right">0.350864E+10</td>
    <td align="right">0.198077E+10</td>
    <td align="right">0.152787E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.233693E+10</td>
    <td align="right">0.478580E+10</td>
    <td align="right">0.338220E+10</td>
    <td align="right">0.174998E+10</td>
    <td align="right">0.163222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.423104E+11</td>
    <td align="right">0.330844E+11</td>
    <td align="right">0.519820E+11</td>
    <td align="right">0.229251E+11</td>
    <td align="right">0.290568E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.233693E+10</td>
    <td align="right">0.843928E+09</td>
    <td align="right">0.338220E+10</td>
    <td align="right">0.813463E+09</td>
    <td align="right">0.152787E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.495527E+10</td>
    <td align="right">0.483843E+10</td>
    <td align="right">0.564052E+10</td>
    <td align="right">0.317037E+10</td>
    <td align="right">0.307497E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168325E+09</td>
    <td align="right">0.359463E+10</td>
    <td align="right">0.984907E+09</td>
    <td align="right">0.231238E+09</td>
    <td align="right">0.753670E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.443888E+09</td>
    <td align="right">0.305105E+10</td>
    <td align="right">0.144174E+10</td>
    <td align="right">0.370536E+09</td>
    <td align="right">0.107121E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.164263E+10</td>
    <td align="right">0.243733E+10</td>
    <td align="right">0.250192E+10</td>
    <td align="right">0.107134E+10</td>
    <td align="right">0.143058E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.232316E+10</td>
    <td align="right">0.174569E+10</td>
    <td align="right">0.296448E+10</td>
    <td align="right">0.121566E+10</td>
    <td align="right">0.174882E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.338476E+10</td>
    <td align="right">0.123876E+10</td>
    <td align="right">0.361300E+10</td>
    <td align="right">0.163261E+10</td>
    <td align="right">0.198039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.450483E+10</td>
    <td align="right">0.792193E+09</td>
    <td align="right">0.421836E+10</td>
    <td align="right">0.198376E+10</td>
    <td align="right">0.223460E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.443924E+10</td>
    <td align="right">0.568698E+09</td>
    <td align="right">0.389719E+10</td>
    <td align="right">0.170835E+10</td>
    <td align="right">0.218884E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.394349E+10</td>
    <td align="right">0.722562E+09</td>
    <td align="right">0.352514E+10</td>
    <td align="right">0.149884E+10</td>
    <td align="right">0.202630E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266229E+10</td>
    <td align="right">0.109913E+10</td>
    <td align="right">0.267938E+10</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.152213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.126124E+10</td>
    <td align="right">0.179106E+10</td>
    <td align="right">0.179464E+10</td>
    <td align="right">0.632179E+09</td>
    <td align="right">0.116246E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.449116E+09</td>
    <td align="right">0.226466E+10</td>
    <td align="right">0.102925E+10</td>
    <td align="right">0.296625E+09</td>
    <td align="right">0.732620E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.162330E+09</td>
    <td align="right">0.347975E+10</td>
    <td align="right">0.922000E+09</td>
    <td align="right">0.200922E+09</td>
    <td align="right">0.721078E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.253853E+11</td>
    <td align="right">0.227855E+11</td>
    <td align="right">0.295720E+11</td>
    <td align="right">0.119993E+11</td>
    <td align="right">0.175727E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.162330E+09</td>
    <td align="right">0.568698E+09</td>
    <td align="right">0.922000E+09</td>
    <td align="right">0.200922E+09</td>
    <td align="right">0.721078E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.450483E+10</td>
    <td align="right">0.359463E+10</td>
    <td align="right">0.421836E+10</td>
    <td align="right">0.198376E+10</td>
    <td align="right">0.223460E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -3.4</td>
    <td align="right">        -4.9</td>
    <td align="right">        -8.7</td>
    <td align="right">        5.96</td>
    <td align="right">       -14.4</td>
    <td align="right">       41.15</td>
    <td align="right">       62.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -4.2</td>
    <td align="right">        -5.3</td>
    <td align="right">        -8.1</td>
    <td align="right">        6.66</td>
    <td align="right">       -15.1</td>
    <td align="right">       65.72</td>
    <td align="right">       71.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.67</td>
    <td align="right">        0.73</td>
    <td align="right">        -2.8</td>
    <td align="right">        5.20</td>
    <td align="right">        -8.9</td>
    <td align="right">       69.76</td>
    <td align="right">      141.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.47</td>
    <td align="right">        4.95</td>
    <td align="right">        1.92</td>
    <td align="right">        5.29</td>
    <td align="right">        -2.7</td>
    <td align="right">       89.32</td>
    <td align="right">      159.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.73</td>
    <td align="right">        9.65</td>
    <td align="right">        5.81</td>
    <td align="right">        4.79</td>
    <td align="right">        3.34</td>
    <td align="right">       93.75</td>
    <td align="right">      203.34</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.63</td>
    <td align="right">       14.46</td>
    <td align="right">       11.49</td>
    <td align="right">        5.10</td>
    <td align="right">        8.69</td>
    <td align="right">      105.42</td>
    <td align="right">      236.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.03</td>
    <td align="right">       18.19</td>
    <td align="right">       16.11</td>
    <td align="right">        4.43</td>
    <td align="right">       13.38</td>
    <td align="right">      102.98</td>
    <td align="right">      214.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.69</td>
    <td align="right">       16.38</td>
    <td align="right">       13.72</td>
    <td align="right">        4.23</td>
    <td align="right">       11.88</td>
    <td align="right">       99.24</td>
    <td align="right">      178.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       16.55</td>
    <td align="right">       13.41</td>
    <td align="right">       11.22</td>
    <td align="right">        4.10</td>
    <td align="right">        7.07</td>
    <td align="right">       75.66</td>
    <td align="right">      154.97</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.73</td>
    <td align="right">        7.35</td>
    <td align="right">        4.97</td>
    <td align="right">        4.79</td>
    <td align="right">        0.12</td>
    <td align="right">       58.70</td>
    <td align="right">      104.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.03</td>
    <td align="right">        3.71</td>
    <td align="right">        0.77</td>
    <td align="right">        5.87</td>
    <td align="right">        -3.2</td>
    <td align="right">       41.19</td>
    <td align="right">       58.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -2.2</td>
    <td align="right">        -3.2</td>
    <td align="right">        -5.3</td>
    <td align="right">        6.59</td>
    <td align="right">       -12.0</td>
    <td align="right">       40.52</td>
    <td align="right">       44.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        9.05</td>
    <td align="right">        6.35</td>
    <td align="right">        3.49</td>
    <td align="right">        5.24</td>
    <td align="right">        -0.9</td>
    <td align="right">       73.64</td>
    <td align="right">      136.19</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -4.2</td>
    <td align="right">        -5.3</td>
    <td align="right">        -8.7</td>
    <td align="right">        4.10</td>
    <td align="right">       -15.1</td>
    <td align="right">       40.52</td>
    <td align="right">       44.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.03</td>
    <td align="right">       18.19</td>
    <td align="right">       16.11</td>
    <td align="right">        6.66</td>
    <td align="right">       13.38</td>
    <td align="right">      105.42</td>
    <td align="right">      236.95</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.70</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">       10.13</td>
    <td align="right">        8.90</td>
    <td align="right">       13.40</td>
    <td align="right">        7.15</td>
    <td align="right">       65.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.80</td>
    <td align="right">22-FEB-17:00</td>
    <td align="right">        6.16</td>
    <td align="right">        -2.2</td>
    <td align="right">       14.90</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       26.10</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">       16.04</td>
    <td align="right">        9.40</td>
    <td align="right">        6.70</td>
    <td align="right">       14.65</td>
    <td align="right">      249.50</td>
    <td align="right">      400.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.10</td>
    <td align="right">08-APR-12:00</td>
    <td align="right">       13.42</td>
    <td align="right">        7.80</td>
    <td align="right">        8.20</td>
    <td align="right">       11.46</td>
    <td align="right">      330.00</td>
    <td align="right">      283.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.10</td>
    <td align="right">10-MAY-13:00</td>
    <td align="right">       17.82</td>
    <td align="right">       13.30</td>
    <td align="right">        5.20</td>
    <td align="right">       13.35</td>
    <td align="right">      258.50</td>
    <td align="right">      457.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.60</td>
    <td align="right">12-JUN-13:00</td>
    <td align="right">       20.22</td>
    <td align="right">       15.00</td>
    <td align="right">        8.20</td>
    <td align="right">       17.93</td>
    <td align="right">      252.00</td>
    <td align="right">      572.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.70</td>
    <td align="right">21-JUL-13:00</td>
    <td align="right">       21.71</td>
    <td align="right">       17.20</td>
    <td align="right">        5.20</td>
    <td align="right">       22.47</td>
    <td align="right">      330.00</td>
    <td align="right">      231.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.60</td>
    <td align="right">10-AUG-13:00</td>
    <td align="right">       20.23</td>
    <td align="right">       15.00</td>
    <td align="right">        5.70</td>
    <td align="right">       19.70</td>
    <td align="right">      220.50</td>
    <td align="right">      635.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.20</td>
    <td align="right">16-SEP-13:09</td>
    <td align="right">       19.51</td>
    <td align="right">       15.68</td>
    <td align="right">        8.80</td>
    <td align="right">       17.30</td>
    <td align="right">      207.00</td>
    <td align="right">      564.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.20</td>
    <td align="right">11-OCT-12:00</td>
    <td align="right">       14.12</td>
    <td align="right">        8.30</td>
    <td align="right">        6.20</td>
    <td align="right">        6.95</td>
    <td align="right">      121.00</td>
    <td align="right">      665.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.40</td>
    <td align="right">05-NOV-13:00</td>
    <td align="right">       13.84</td>
    <td align="right">       10.00</td>
    <td align="right">       12.40</td>
    <td align="right">       14.84</td>
    <td align="right">      133.00</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.00</td>
    <td align="right">01-DEC-10:00</td>
    <td align="right">       12.40</td>
    <td align="right">       10.60</td>
    <td align="right">       12.90</td>
    <td align="right">       10.69</td>
    <td align="right">       56.50</td>
    <td align="right">       11.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.16</td>
    <td align="right">        -2.2</td>
    <td align="right">        5.20</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.71</td>
    <td align="right">       17.20</td>
    <td align="right">       14.90</td>
    <td align="right">       22.47</td>
    <td align="right">      330.00</td>
    <td align="right">      665.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -13.9</td>
    <td align="right">31-JAN-01:00</td>
    <td align="right">       -14.5</td>
    <td align="right">       -17.2</td>
    <td align="right">        1.50</td>
    <td align="right">       -25.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -16.7</td>
    <td align="right">07-FEB-06:00</td>
    <td align="right">       -17.2</td>
    <td align="right">       -20.6</td>
    <td align="right">        6.20</td>
    <td align="right">       -35.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -13.3</td>
    <td align="right">07-MAR-05:19</td>
    <td align="right">       -13.9</td>
    <td align="right">       -16.7</td>
    <td align="right">        2.43</td>
    <td align="right">       -32.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        -4.4</td>
    <td align="right">17-APR-05:00</td>
    <td align="right">        -5.3</td>
    <td align="right">        -7.8</td>
    <td align="right">        2.10</td>
    <td align="right">       -20.5</td>
    <td align="right">       35.00</td>
    <td align="right">      151.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.70</td>
    <td align="right">01-MAY-04:00</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -14.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.70</td>
    <td align="right">04-JUN-04:00</td>
    <td align="right">        5.40</td>
    <td align="right">        3.90</td>
    <td align="right">        2.10</td>
    <td align="right">        -7.3</td>
    <td align="right">       20.00</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       11.70</td>
    <td align="right">03-JUL-03:00</td>
    <td align="right">       11.07</td>
    <td align="right">       10.60</td>
    <td align="right">        2.10</td>
    <td align="right">        -1.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       11.10</td>
    <td align="right">01-AUG-04:00</td>
    <td align="right">       10.75</td>
    <td align="right">       10.60</td>
    <td align="right">        2.10</td>
    <td align="right">        -0.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.10</td>
    <td align="right">05-SEP-05:00</td>
    <td align="right">        5.59</td>
    <td align="right">        5.00</td>
    <td align="right">        2.10</td>
    <td align="right">        -6.2</td>
    <td align="right">       24.50</td>
    <td align="right">       41.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        -2.8</td>
    <td align="right">17-OCT-04:10</td>
    <td align="right">        -3.2</td>
    <td align="right">        -4.0</td>
    <td align="right">        2.18</td>
    <td align="right">       -19.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -3.9</td>
    <td align="right">24-NOV-05:00</td>
    <td align="right">        -4.4</td>
    <td align="right">        -5.6</td>
    <td align="right">        2.10</td>
    <td align="right">       -18.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -18.9</td>
    <td align="right">11-DEC-05:00</td>
    <td align="right">       -19.4</td>
    <td align="right">       -23.3</td>
    <td align="right">        2.10</td>
    <td align="right">       -35.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -18.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.4</td>
    <td align="right">       -23.3</td>
    <td align="right">        0.00</td>
    <td align="right">       -35.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       11.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.07</td>
    <td align="right">       10.60</td>
    <td align="right">        6.20</td>
    <td align="right">        -0.8</td>
    <td align="right">       35.00</td>
    <td align="right">      151.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.21</td>
    <td align="right">11-JAN-17:00</td>
    <td align="right">       11.10</td>
    <td align="right">        9.40</td>
    <td align="right">       10.30</td>
    <td align="right">        6.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.89</td>
    <td align="right">01-FEB-03:00</td>
    <td align="right">        7.20</td>
    <td align="right">        6.70</td>
    <td align="right">        3.60</td>
    <td align="right">        2.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.82</td>
    <td align="right">14-MAR-12:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.90</td>
    <td align="right">        6.20</td>
    <td align="right">       14.10</td>
    <td align="right">      197.00</td>
    <td align="right">      562.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       13.76</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.90</td>
    <td align="right">       10.30</td>
    <td align="right">        9.72</td>
    <td align="right">      268.50</td>
    <td align="right">      325.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.17</td>
    <td align="right">10-MAY-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       13.90</td>
    <td align="right">        5.20</td>
    <td align="right">       16.85</td>
    <td align="right">      273.00</td>
    <td align="right">      238.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.74</td>
    <td align="right">27-JUN-12:00</td>
    <td align="right">       30.60</td>
    <td align="right">       21.10</td>
    <td align="right">        9.30</td>
    <td align="right">       21.09</td>
    <td align="right">      304.00</td>
    <td align="right">      606.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.79</td>
    <td align="right">21-JUL-01:00</td>
    <td align="right">       28.90</td>
    <td align="right">       23.30</td>
    <td align="right">        8.80</td>
    <td align="right">       27.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.41</td>
    <td align="right">13-AUG-15:00</td>
    <td align="right">       29.40</td>
    <td align="right">       21.10</td>
    <td align="right">        9.80</td>
    <td align="right">       19.87</td>
    <td align="right">      212.00</td>
    <td align="right">      276.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.17</td>
    <td align="right">15-SEP-11:00</td>
    <td align="right">       26.10</td>
    <td align="right">       18.90</td>
    <td align="right">        3.60</td>
    <td align="right">       16.30</td>
    <td align="right">      204.00</td>
    <td align="right">      464.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.22</td>
    <td align="right">12-OCT-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">       13.30</td>
    <td align="right">       10.30</td>
    <td align="right">        9.13</td>
    <td align="right">      148.00</td>
    <td align="right">      367.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.95</td>
    <td align="right">05-NOV-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">       11.10</td>
    <td align="right">       11.30</td>
    <td align="right">       14.10</td>
    <td align="right">       72.00</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.40</td>
    <td align="right">01-DEC-10:00</td>
    <td align="right">       15.00</td>
    <td align="right">       10.60</td>
    <td align="right">       12.90</td>
    <td align="right">       10.69</td>
    <td align="right">       56.50</td>
    <td align="right">       11.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        6.70</td>
    <td align="right">        3.60</td>
    <td align="right">        2.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       23.30</td>
    <td align="right">       12.90</td>
    <td align="right">       27.46</td>
    <td align="right">      304.00</td>
    <td align="right">      606.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.40</td>
    <td align="right">11-JAN-13:00</td>
    <td align="right">       10.00</td>
    <td align="right">        9.66</td>
    <td align="right">       12.90</td>
    <td align="right">        5.54</td>
    <td align="right">       95.50</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.70</td>
    <td align="right">01-FEB-04:10</td>
    <td align="right">        7.20</td>
    <td align="right">        6.89</td>
    <td align="right">        3.52</td>
    <td align="right">        2.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.00</td>
    <td align="right">14-MAR-10:20</td>
    <td align="right">       20.33</td>
    <td align="right">       16.96</td>
    <td align="right">        4.80</td>
    <td align="right">       10.49</td>
    <td align="right">      159.17</td>
    <td align="right">      592.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.10</td>
    <td align="right">08-APR-21:00</td>
    <td align="right">       13.90</td>
    <td align="right">       12.23</td>
    <td align="right">       12.90</td>
    <td align="right">        9.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.60</td>
    <td align="right">17-MAY-12:00</td>
    <td align="right">       16.70</td>
    <td align="right">       15.96</td>
    <td align="right">        6.70</td>
    <td align="right">       13.54</td>
    <td align="right">      184.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.70</td>
    <td align="right">27-JUN-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       22.78</td>
    <td align="right">        8.20</td>
    <td align="right">       16.85</td>
    <td align="right">      255.50</td>
    <td align="right">      530.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.30</td>
    <td align="right">20-JUL-20:00</td>
    <td align="right">       25.60</td>
    <td align="right">       24.03</td>
    <td align="right">        4.60</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.70</td>
    <td align="right">14-AUG-03:20</td>
    <td align="right">       23.70</td>
    <td align="right">       22.19</td>
    <td align="right">        5.00</td>
    <td align="right">       21.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.00</td>
    <td align="right">15-SEP-18:00</td>
    <td align="right">       21.70</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">       19.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.40</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">       14.60</td>
    <td align="right">       14.50</td>
    <td align="right">        3.77</td>
    <td align="right">       10.56</td>
    <td align="right">       67.50</td>
    <td align="right">       30.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.70</td>
    <td align="right">05-NOV-15:00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.14</td>
    <td align="right">        7.20</td>
    <td align="right">        8.74</td>
    <td align="right">       28.00</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.10</td>
    <td align="right">01-DEC-12:00</td>
    <td align="right">       13.90</td>
    <td align="right">       12.22</td>
    <td align="right">       10.30</td>
    <td align="right">        6.35</td>
    <td align="right">      158.00</td>
    <td align="right">       84.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        6.89</td>
    <td align="right">        0.00</td>
    <td align="right">        2.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       24.03</td>
    <td align="right">       12.90</td>
    <td align="right">       24.16</td>
    <td align="right">      255.50</td>
    <td align="right">      592.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.32</td>
    <td align="right">       12.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.57</td>
    <td align="right">       19.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.29</td>
    <td align="right">       28.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.34</td>
    <td align="right">       37.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.19</td>
    <td align="right">       46.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.07</td>
    <td align="right">       54.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.20</td>
    <td align="right">       50.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.01</td>
    <td align="right">       43.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.27</td>
    <td align="right">       32.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.18</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.32</td>
    <td align="right">       12.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.45</td>
    <td align="right">       10.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.30</td>
    <td align="right">       30.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.57</td>
    <td align="right">       10.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.01</td>
    <td align="right">       54.01</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.169991E+10</td>
    <td align="right">-.491586E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-954971978.0</td>
    <td align="right">       69.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.162038E+10</td>
    <td align="right">-.453210E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-852427857.0</td>
    <td align="right">       69.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.204248E+10</td>
    <td align="right">-.529155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-910833041.6</td>
    <td align="right">       68.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.143226E+10</td>
    <td align="right">-.458187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-898387746.4</td>
    <td align="right">       70.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136646E+10</td>
    <td align="right">-.463760E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-919004987.1</td>
    <td align="right">       69.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.114086E+10</td>
    <td align="right">-.432315E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-884285321.0</td>
    <td align="right">       69.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.608913E+09</td>
    <td align="right">-.388820E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-943379410.9</td>
    <td align="right">       71.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.912133E+09</td>
    <td align="right">-.420743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-919981611.3</td>
    <td align="right">       70.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.684299E+09</td>
    <td align="right">-.386221E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-906245399.5</td>
    <td align="right">       71.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.910356E+09</td>
    <td align="right">-.418233E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-937372411.4</td>
    <td align="right">       70.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122130E+10</td>
    <td align="right">-.437510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-903691527.1</td>
    <td align="right">       70.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.135591E+10</td>
    <td align="right">-.459031E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-952657715.1</td>
    <td align="right">       70.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.149953E+11</td>
    <td align="right">-.533877E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.109832E+11</td>
    <td align="right">       70.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.608913E+09</td>
    <td align="right">-.529155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-954971978.0</td>
    <td align="right">       68.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.204248E+10</td>
    <td align="right">-.386221E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-852427857.0</td>
    <td align="right">       71.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">     4284.37</td>
    <td align="right">       30.19</td>
    <td align="right">      213.33</td>
    <td align="right">      252.83</td>
    <td align="right">     1936.30</td>
    <td align="right">       29.80</td>
    <td align="right">      229.83</td>
    <td align="right">      212.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.50</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     5531.19</td>
    <td align="right">       31.75</td>
    <td align="right">      240.33</td>
    <td align="right">      258.00</td>
    <td align="right">     1291.57</td>
    <td align="right">       24.43</td>
    <td align="right">      217.33</td>
    <td align="right">      228.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.33</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     7832.90</td>
    <td align="right">       28.31</td>
    <td align="right">      230.83</td>
    <td align="right">      329.50</td>
    <td align="right">     1204.21</td>
    <td align="right">       21.45</td>
    <td align="right">      178.33</td>
    <td align="right">      281.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.17</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:19</td>
    <td align="right">     2293.89</td>
    <td align="right">       15.90</td>
    <td align="right">        0.00</td>
    <td align="right">      348.83</td>
    <td align="right">      961.56</td>
    <td align="right">       20.67</td>
    <td align="right">      179.83</td>
    <td align="right">      293.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.17</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     2052.76</td>
    <td align="right">       15.92</td>
    <td align="right">        0.00</td>
    <td align="right">      389.33</td>
    <td align="right">      918.82</td>
    <td align="right">       20.80</td>
    <td align="right">      166.17</td>
    <td align="right">      315.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">     1862.30</td>
    <td align="right">       15.75</td>
    <td align="right">        0.00</td>
    <td align="right">      396.67</td>
    <td align="right">      805.75</td>
    <td align="right">       20.56</td>
    <td align="right">      198.50</td>
    <td align="right">      334.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      439.00</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:49</td>
    <td align="right">     1964.11</td>
    <td align="right">       15.78</td>
    <td align="right">        0.00</td>
    <td align="right">      404.00</td>
    <td align="right">      832.59</td>
    <td align="right">       20.59</td>
    <td align="right">      203.50</td>
    <td align="right">      335.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      406.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     2371.79</td>
    <td align="right">       16.69</td>
    <td align="right">       14.33</td>
    <td align="right">      380.50</td>
    <td align="right">      964.62</td>
    <td align="right">       21.07</td>
    <td align="right">      236.83</td>
    <td align="right">      321.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     8671.72</td>
    <td align="right">       29.17</td>
    <td align="right">      194.67</td>
    <td align="right">      328.17</td>
    <td align="right">     1278.80</td>
    <td align="right">       21.73</td>
    <td align="right">      205.17</td>
    <td align="right">      277.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      314.33</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:49</td>
    <td align="right">     6296.77</td>
    <td align="right">       30.53</td>
    <td align="right">      260.67</td>
    <td align="right">      300.67</td>
    <td align="right">     1326.69</td>
    <td align="right">       22.19</td>
    <td align="right">      185.83</td>
    <td align="right">      268.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     4020.50</td>
    <td align="right">       28.80</td>
    <td align="right">      207.17</td>
    <td align="right">      243.50</td>
    <td align="right">     1453.07</td>
    <td align="right">       27.89</td>
    <td align="right">      216.83</td>
    <td align="right">      206.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      230.67</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     3601.61</td>
    <td align="right">       27.54</td>
    <td align="right">      174.33</td>
    <td align="right">      242.00</td>
    <td align="right">     2613.07</td>
    <td align="right">       33.16</td>
    <td align="right">      223.00</td>
    <td align="right">      196.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3928.50</td>
    <td align="right">        0.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4001.50</td>
    <td align="right">       22.69</td>
    <td align="right">     1535.67</td>
    <td align="right">     3874.00</td>
    <td align="right">     1214.95</td>
    <td align="right">       23.02</td>
    <td align="right">     2441.17</td>
    <td align="right">     3272.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      230.67</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1862.30</td>
    <td align="right">       15.75</td>
    <td align="right">        0.00</td>
    <td align="right">      242.00</td>
    <td align="right">      805.75</td>
    <td align="right">       20.56</td>
    <td align="right">      166.17</td>
    <td align="right">      196.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.00</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8671.72</td>
    <td align="right">       31.75</td>
    <td align="right">      260.67</td>
    <td align="right">      404.00</td>
    <td align="right">     2613.07</td>
    <td align="right">       33.16</td>
    <td align="right">      236.83</td>
    <td align="right">      335.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     1713.22</td>
    <td align="right">       17.77</td>
    <td align="right">       69.33</td>
    <td align="right">      239.83</td>
    <td align="right">      637.23</td>
    <td align="right">       21.35</td>
    <td align="right">       80.83</td>
    <td align="right">      166.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.50</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-10:20</td>
    <td align="right">     2130.84</td>
    <td align="right">       18.16</td>
    <td align="right">       66.33</td>
    <td align="right">      250.83</td>
    <td align="right">      924.01</td>
    <td align="right">       22.68</td>
    <td align="right">      108.67</td>
    <td align="right">      202.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     2827.26</td>
    <td align="right">       19.01</td>
    <td align="right">       98.83</td>
    <td align="right">      321.00</td>
    <td align="right">     1034.85</td>
    <td align="right">       21.41</td>
    <td align="right">       76.67</td>
    <td align="right">      264.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-06:40</td>
    <td align="right">     3596.39</td>
    <td align="right">       17.86</td>
    <td align="right">       99.50</td>
    <td align="right">      352.50</td>
    <td align="right">     1094.27</td>
    <td align="right">       20.88</td>
    <td align="right">       57.33</td>
    <td align="right">      296.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:40</td>
    <td align="right">     3996.48</td>
    <td align="right">       18.48</td>
    <td align="right">       85.67</td>
    <td align="right">      395.33</td>
    <td align="right">     1502.90</td>
    <td align="right">       22.25</td>
    <td align="right">       59.00</td>
    <td align="right">      328.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     3647.49</td>
    <td align="right">       17.76</td>
    <td align="right">      106.33</td>
    <td align="right">      404.67</td>
    <td align="right">     1415.44</td>
    <td align="right">       21.99</td>
    <td align="right">       79.00</td>
    <td align="right">      357.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      439.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     3519.01</td>
    <td align="right">       18.20</td>
    <td align="right">      115.17</td>
    <td align="right">      411.50</td>
    <td align="right">     1333.21</td>
    <td align="right">       21.99</td>
    <td align="right">       80.00</td>
    <td align="right">      354.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      406.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     3971.68</td>
    <td align="right">       19.96</td>
    <td align="right">      134.50</td>
    <td align="right">      382.17</td>
    <td align="right">     1232.32</td>
    <td align="right">       22.22</td>
    <td align="right">       76.17</td>
    <td align="right">      330.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     4005.43</td>
    <td align="right">       20.18</td>
    <td align="right">       93.00</td>
    <td align="right">      326.33</td>
    <td align="right">     1583.46</td>
    <td align="right">       23.68</td>
    <td align="right">       98.67</td>
    <td align="right">      270.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      314.33</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">     2500.90</td>
    <td align="right">       19.34</td>
    <td align="right">      101.17</td>
    <td align="right">      292.33</td>
    <td align="right">      974.13</td>
    <td align="right">       22.49</td>
    <td align="right">       92.67</td>
    <td align="right">      232.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.33</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     1519.65</td>
    <td align="right">       17.07</td>
    <td align="right">       67.83</td>
    <td align="right">      233.67</td>
    <td align="right">      717.99</td>
    <td align="right">       21.77</td>
    <td align="right">       88.33</td>
    <td align="right">      151.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      230.67</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-08:20</td>
    <td align="right">     1389.84</td>
    <td align="right">       17.44</td>
    <td align="right">       57.00</td>
    <td align="right">      230.17</td>
    <td align="right">      544.66</td>
    <td align="right">       20.83</td>
    <td align="right">       65.83</td>
    <td align="right">      149.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3928.50</td>
    <td align="right">        0.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3055.61</td>
    <td align="right">       18.48</td>
    <td align="right">     1094.67</td>
    <td align="right">     3840.33</td>
    <td align="right">     1128.18</td>
    <td align="right">       21.97</td>
    <td align="right">      963.17</td>
    <td align="right">     3102.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      230.67</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1389.84</td>
    <td align="right">       17.07</td>
    <td align="right">       57.00</td>
    <td align="right">      230.17</td>
    <td align="right">      544.66</td>
    <td align="right">       20.83</td>
    <td align="right">       57.33</td>
    <td align="right">      149.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4005.43</td>
    <td align="right">       20.18</td>
    <td align="right">      134.50</td>
    <td align="right">      411.50</td>
    <td align="right">     1583.46</td>
    <td align="right">       23.68</td>
    <td align="right">      108.67</td>
    <td align="right">      357.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">      706.75</td>
    <td align="right">       12.73</td>
    <td align="right">        0.00</td>
    <td align="right">      226.33</td>
    <td align="right">      300.76</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">       74.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.50</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-13:20</td>
    <td align="right">      932.85</td>
    <td align="right">       13.97</td>
    <td align="right">        0.00</td>
    <td align="right">      245.67</td>
    <td align="right">      392.76</td>
    <td align="right">       18.69</td>
    <td align="right">        0.00</td>
    <td align="right">      160.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.33</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:00</td>
    <td align="right">      968.25</td>
    <td align="right">       14.48</td>
    <td align="right">        0.00</td>
    <td align="right">      318.17</td>
    <td align="right">      439.95</td>
    <td align="right">       19.37</td>
    <td align="right">        0.00</td>
    <td align="right">      233.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     1127.13</td>
    <td align="right">       15.17</td>
    <td align="right">        0.00</td>
    <td align="right">      354.00</td>
    <td align="right">      510.66</td>
    <td align="right">       19.85</td>
    <td align="right">       23.50</td>
    <td align="right">      291.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.17</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">     1349.04</td>
    <td align="right">       16.23</td>
    <td align="right">        3.33</td>
    <td align="right">      404.50</td>
    <td align="right">      627.01</td>
    <td align="right">       21.08</td>
    <td align="right">      103.83</td>
    <td align="right">      340.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     1563.41</td>
    <td align="right">       19.27</td>
    <td align="right">       73.50</td>
    <td align="right">      415.17</td>
    <td align="right">      686.30</td>
    <td align="right">       22.39</td>
    <td align="right">      197.17</td>
    <td align="right">      378.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      439.00</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:40</td>
    <td align="right">     1418.06</td>
    <td align="right">       18.90</td>
    <td align="right">       70.00</td>
    <td align="right">      421.00</td>
    <td align="right">      629.06</td>
    <td align="right">       20.95</td>
    <td align="right">      167.33</td>
    <td align="right">      372.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      406.00</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     1261.46</td>
    <td align="right">       15.89</td>
    <td align="right">        0.00</td>
    <td align="right">      391.33</td>
    <td align="right">      573.46</td>
    <td align="right">       20.63</td>
    <td align="right">       95.17</td>
    <td align="right">      330.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.17</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:00</td>
    <td align="right">     1026.43</td>
    <td align="right">       15.33</td>
    <td align="right">        0.00</td>
    <td align="right">      325.17</td>
    <td align="right">      509.66</td>
    <td align="right">       20.19</td>
    <td align="right">       16.17</td>
    <td align="right">      245.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      314.33</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:39</td>
    <td align="right">      854.18</td>
    <td align="right">       13.66</td>
    <td align="right">        0.00</td>
    <td align="right">      284.33</td>
    <td align="right">      378.57</td>
    <td align="right">       18.53</td>
    <td align="right">        0.00</td>
    <td align="right">      176.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.33</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-09:20</td>
    <td align="right">      688.30</td>
    <td align="right">       12.30</td>
    <td align="right">        0.00</td>
    <td align="right">      223.50</td>
    <td align="right">      290.23</td>
    <td align="right">       17.05</td>
    <td align="right">        0.00</td>
    <td align="right">       75.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      230.67</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">02-DEC-11:20</td>
    <td align="right">      718.87</td>
    <td align="right">       12.71</td>
    <td align="right">        0.00</td>
    <td align="right">      217.17</td>
    <td align="right">      295.46</td>
    <td align="right">       17.51</td>
    <td align="right">        0.00</td>
    <td align="right">       71.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3928.50</td>
    <td align="right">        0.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1104.02</td>
    <td align="right">       15.46</td>
    <td align="right">      146.83</td>
    <td align="right">     3826.33</td>
    <td align="right">      494.08</td>
    <td align="right">       19.77</td>
    <td align="right">      603.17</td>
    <td align="right">     2749.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      230.67</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      688.30</td>
    <td align="right">       12.30</td>
    <td align="right">        0.00</td>
    <td align="right">      217.17</td>
    <td align="right">      290.23</td>
    <td align="right">       17.05</td>
    <td align="right">        0.00</td>
    <td align="right">       71.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1563.41</td>
    <td align="right">       19.27</td>
    <td align="right">       73.50</td>
    <td align="right">      421.00</td>
    <td align="right">      686.30</td>
    <td align="right">       22.39</td>
    <td align="right">      197.17</td>
    <td align="right">      378.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:09</td>
    <td align="right">     1440.12</td>
    <td align="right">       17.22</td>
    <td align="right">       60.83</td>
    <td align="right">      239.33</td>
    <td align="right">      530.61</td>
    <td align="right">       20.62</td>
    <td align="right">       60.67</td>
    <td align="right">      161.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.50</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-12:39</td>
    <td align="right">     2238.00</td>
    <td align="right">       19.15</td>
    <td align="right">       88.67</td>
    <td align="right">      251.00</td>
    <td align="right">      876.31</td>
    <td align="right">       22.54</td>
    <td align="right">       93.83</td>
    <td align="right">      200.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:00</td>
    <td align="right">     2675.49</td>
    <td align="right">       17.06</td>
    <td align="right">       74.00</td>
    <td align="right">      325.00</td>
    <td align="right">     1030.30</td>
    <td align="right">       21.31</td>
    <td align="right">       67.00</td>
    <td align="right">      269.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.17</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:00</td>
    <td align="right">     3249.29</td>
    <td align="right">       18.25</td>
    <td align="right">      101.67</td>
    <td align="right">      348.50</td>
    <td align="right">     1192.70</td>
    <td align="right">       20.74</td>
    <td align="right">       54.17</td>
    <td align="right">      295.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:30</td>
    <td align="right">     4386.39</td>
    <td align="right">       16.65</td>
    <td align="right">       67.00</td>
    <td align="right">      395.00</td>
    <td align="right">     1278.97</td>
    <td align="right">       18.79</td>
    <td align="right">        0.00</td>
    <td align="right">      330.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     4549.96</td>
    <td align="right">       16.22</td>
    <td align="right">       81.33</td>
    <td align="right">      403.33</td>
    <td align="right">     1367.93</td>
    <td align="right">       18.76</td>
    <td align="right">        0.33</td>
    <td align="right">      353.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      439.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:00</td>
    <td align="right">     4086.39</td>
    <td align="right">       16.30</td>
    <td align="right">       83.50</td>
    <td align="right">      408.83</td>
    <td align="right">     1286.75</td>
    <td align="right">       18.93</td>
    <td align="right">        5.50</td>
    <td align="right">      356.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      406.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     3776.25</td>
    <td align="right">       18.45</td>
    <td align="right">      107.83</td>
    <td align="right">      384.50</td>
    <td align="right">     1455.59</td>
    <td align="right">       21.16</td>
    <td align="right">       61.50</td>
    <td align="right">      324.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">     3173.97</td>
    <td align="right">       17.88</td>
    <td align="right">       67.17</td>
    <td align="right">      324.50</td>
    <td align="right">     1245.75</td>
    <td align="right">       22.06</td>
    <td align="right">       65.67</td>
    <td align="right">      274.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      314.33</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:39</td>
    <td align="right">     2329.74</td>
    <td align="right">       18.81</td>
    <td align="right">       94.67</td>
    <td align="right">      289.00</td>
    <td align="right">      899.95</td>
    <td align="right">       22.25</td>
    <td align="right">       89.50</td>
    <td align="right">      232.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.33</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1475.29</td>
    <td align="right">       16.92</td>
    <td align="right">       69.67</td>
    <td align="right">      232.00</td>
    <td align="right">      662.76</td>
    <td align="right">       21.33</td>
    <td align="right">       79.33</td>
    <td align="right">      156.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      230.67</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-12:09</td>
    <td align="right">     1411.85</td>
    <td align="right">       17.01</td>
    <td align="right">       47.83</td>
    <td align="right">      228.00</td>
    <td align="right">      609.50</td>
    <td align="right">       21.47</td>
    <td align="right">       70.00</td>
    <td align="right">      148.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3928.50</td>
    <td align="right">        0.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3097.72</td>
    <td align="right">       17.44</td>
    <td align="right">      944.17</td>
    <td align="right">     3829.00</td>
    <td align="right">     1090.10</td>
    <td align="right">       20.66</td>
    <td align="right">      647.50</td>
    <td align="right">     3105.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      230.67</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1411.85</td>
    <td align="right">       16.22</td>
    <td align="right">       47.83</td>
    <td align="right">      228.00</td>
    <td align="right">      530.61</td>
    <td align="right">       18.76</td>
    <td align="right">        0.00</td>
    <td align="right">      148.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4549.96</td>
    <td align="right">       19.15</td>
    <td align="right">      107.83</td>
    <td align="right">      408.83</td>
    <td align="right">     1455.59</td>
    <td align="right">       22.54</td>
    <td align="right">       93.83</td>
    <td align="right">      356.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     3997.44</td>
    <td align="right">       27.32</td>
    <td align="right">      189.17</td>
    <td align="right">      250.17</td>
    <td align="right">     1847.11</td>
    <td align="right">       28.48</td>
    <td align="right">      165.67</td>
    <td align="right">      209.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.50</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-10:20</td>
    <td align="right">     5260.70</td>
    <td align="right">       29.13</td>
    <td align="right">      218.00</td>
    <td align="right">      254.83</td>
    <td align="right">     1198.03</td>
    <td align="right">       21.94</td>
    <td align="right">       50.17</td>
    <td align="right">      226.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">     7632.98</td>
    <td align="right">       26.99</td>
    <td align="right">      214.17</td>
    <td align="right">      327.67</td>
    <td align="right">     1110.28</td>
    <td align="right">       18.85</td>
    <td align="right">       16.67</td>
    <td align="right">      278.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.17</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:19</td>
    <td align="right">     2148.11</td>
    <td align="right">       11.57</td>
    <td align="right">        0.00</td>
    <td align="right">      346.67</td>
    <td align="right">      896.60</td>
    <td align="right">       18.31</td>
    <td align="right">        9.17</td>
    <td align="right">      289.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.17</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1930.73</td>
    <td align="right">       11.80</td>
    <td align="right">        0.00</td>
    <td align="right">      385.67</td>
    <td align="right">      864.99</td>
    <td align="right">       18.69</td>
    <td align="right">        2.00</td>
    <td align="right">      310.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">     1756.15</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
    <td align="right">      392.83</td>
    <td align="right">      763.42</td>
    <td align="right">       18.43</td>
    <td align="right">        0.00</td>
    <td align="right">      330.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      439.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:49</td>
    <td align="right">     1850.34</td>
    <td align="right">       11.63</td>
    <td align="right">        0.00</td>
    <td align="right">      400.33</td>
    <td align="right">      786.50</td>
    <td align="right">       18.39</td>
    <td align="right">        5.00</td>
    <td align="right">      330.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      406.00</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     2228.65</td>
    <td align="right">       12.68</td>
    <td align="right">       13.33</td>
    <td align="right">      377.17</td>
    <td align="right">      904.49</td>
    <td align="right">       18.81</td>
    <td align="right">       13.83</td>
    <td align="right">      316.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:49</td>
    <td align="right">     8472.53</td>
    <td align="right">       27.90</td>
    <td align="right">      194.67</td>
    <td align="right">      325.50</td>
    <td align="right">     1183.90</td>
    <td align="right">       19.48</td>
    <td align="right">       26.83</td>
    <td align="right">      273.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      314.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:00</td>
    <td align="right">     6102.80</td>
    <td align="right">       29.87</td>
    <td align="right">      255.83</td>
    <td align="right">      297.67</td>
    <td align="right">     1233.75</td>
    <td align="right">       19.49</td>
    <td align="right">       25.83</td>
