    <td align="right">07-NOV-14:09</td>
    <td align="right">       22.00</td>
    <td align="right">        7.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321707E+10</td>
    <td align="right">     9654.63</td>
    <td align="right">03-DEC-12:52</td>
    <td align="right">       17.20</td>
    <td align="right">        6.25</td>
    <td align="right">0.373825E+09</td>
    <td align="right">      662.57</td>
    <td align="right">15-DEC-14:09</td>
    <td align="right">       11.50</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.513194E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.483138E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.232503E+10</td>
    <td align="right">     5171.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.00</td>
    <td align="right">        4.71</td>
    <td align="right">0.360240E+09</td>
    <td align="right">      549.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.00</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.598611E+10</td>
    <td align="right">    10620.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.67</td>
    <td align="right">       14.44</td>
    <td align="right">0.454148E+09</td>
    <td align="right">      676.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.00</td>
    <td align="right">       15.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.155456E+10</td>
    <td align="right">     4081.94</td>
    <td align="right">20-JAN-16:00</td>
    <td align="right">       18.00</td>
    <td align="right">        7.46</td>
    <td align="right">0.210357E+09</td>
    <td align="right">      346.78</td>
    <td align="right">27-JAN-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        5.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.138991E+10</td>
    <td align="right">     4739.27</td>
    <td align="right">17-FEB-16:30</td>
    <td align="right">       13.50</td>
    <td align="right">        6.64</td>
    <td align="right">0.191341E+09</td>
    <td align="right">      347.79</td>
    <td align="right">23-FEB-14:00</td>
    <td align="right">        9.00</td>
    <td align="right">        4.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.233686E+10</td>
    <td align="right">     9342.82</td>
    <td align="right">12-MAR-16:42</td>
    <td align="right">       18.00</td>
    <td align="right">        5.59</td>
    <td align="right">0.233823E+09</td>
    <td align="right">      347.83</td>
    <td align="right">10-MAR-14:00</td>
    <td align="right">       17.00</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.224382E+10</td>
    <td align="right">     6803.43</td>
    <td align="right">07-APR-16:00</td>
    <td align="right">       21.00</td>
    <td align="right">        8.08</td>
    <td align="right">0.207392E+09</td>
    <td align="right">      338.68</td>
    <td align="right">26-APR-15:00</td>
    <td align="right">       12.00</td>
    <td align="right">        8.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.352478E+10</td>
    <td align="right">     7168.14</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.84</td>
    <td align="right">0.247969E+09</td>
    <td align="right">      347.83</td>
    <td align="right">17-MAY-13:00</td>
    <td align="right">       29.00</td>
    <td align="right">       11.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.535073E+10</td>
    <td align="right">    13363.81</td>
    <td align="right">11-JUN-16:01</td>
    <td align="right">       28.72</td>
    <td align="right">       12.64</td>
    <td align="right">0.264370E+09</td>
    <td align="right">      347.84</td>
    <td align="right">28-JUN-13:09</td>
    <td align="right">       31.37</td>
    <td align="right">       14.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.492811E+10</td>
    <td align="right">    12443.57</td>
    <td align="right">01-JUL-17:42</td>
    <td align="right">       28.17</td>
    <td align="right">       10.51</td>
    <td align="right">0.245604E+09</td>
    <td align="right">      347.86</td>
    <td align="right">18-JUL-13:00</td>
    <td align="right">       31.00</td>
    <td align="right">       15.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.516606E+10</td>
    <td align="right">    12293.09</td>
    <td align="right">13-AUG-17:32</td>
    <td align="right">       22.67</td>
    <td align="right">       10.33</td>
    <td align="right">0.273352E+09</td>
    <td align="right">      347.86</td>
    <td align="right">16-AUG-13:00</td>
    <td align="right">       37.00</td>
    <td align="right">       16.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.422327E+10</td>
    <td align="right">    12443.31</td>
    <td align="right">10-SEP-16:12</td>
    <td align="right">       31.63</td>
    <td align="right">       12.54</td>
    <td align="right">0.235617E+09</td>
    <td align="right">      347.84</td>
    <td align="right">11-SEP-13:00</td>
    <td align="right">       28.30</td>
    <td align="right">       13.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.274914E+10</td>
    <td align="right">    12242.92</td>
    <td align="right">09-OCT-16:22</td>
    <td align="right">       21.50</td>
    <td align="right">        8.64</td>
    <td align="right">0.221706E+09</td>
    <td align="right">      347.75</td>
    <td align="right">11-OCT-13:00</td>
    <td align="right">       27.00</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.183585E+10</td>
    <td align="right">     5036.16</td>
    <td align="right">07-NOV-15:40</td>
    <td align="right">       21.33</td>
    <td align="right">        7.20</td>
    <td align="right">0.212785E+09</td>
    <td align="right">      347.84</td>
    <td align="right">16-NOV-14:00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.113162E+10</td>
    <td align="right">     2932.19</td>
    <td align="right">14-DEC-15:30</td>
    <td align="right">       14.50</td>
    <td align="right">        4.61</td>
    <td align="right">0.196997E+09</td>
    <td align="right">      344.41</td>
    <td align="right">15-DEC-14:00</td>
    <td align="right">        9.00</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.364347E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.274131E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.113162E+10</td>
    <td align="right">     2932.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.50</td>
    <td align="right">        4.61</td>
    <td align="right">0.191341E+09</td>
    <td align="right">      338.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.00</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.535073E+10</td>
    <td align="right">    13363.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.63</td>
    <td align="right">       14.84</td>
    <td align="right">0.273352E+09</td>
    <td align="right">      347.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.00</td>
    <td align="right">       16.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        5.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        5.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       15.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       18.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1711019.16</td>
    <td align="right">    25665.29</td>
    <td align="right">26-DEC-07:01</td>
    <td align="right">        6.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  1711019.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  1711019.16</td>
    <td align="right">    25665.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.251516E+10</td>
    <td align="right">     8040.00</td>
    <td align="right">05-JAN-06:07</td>
    <td align="right">       -17.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.287470E+10</td>
    <td align="right">     8350.55</td>
    <td align="right">13-FEB-06:10</td>
    <td align="right">       -10.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.196962E+10</td>
    <td align="right">     6436.67</td>
    <td align="right">20-MAR-05:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126329E+10</td>
    <td align="right">     7967.13</td>
    <td align="right">17-APR-05:09</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.361466E+09</td>
    <td align="right">     4436.58</td>
    <td align="right">03-MAY-05:07</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 67413793.54</td>
    <td align="right">     7054.69</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 48952309.15</td>
    <td align="right">     6865.09</td>
    <td align="right">05-JUL-05:02</td>
    <td align="right">       15.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 52349408.72</td>
    <td align="right">     6686.01</td>
    <td align="right">07-AUG-05:02</td>
    <td align="right">       16.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.252871E+09</td>
    <td align="right">     6688.73</td>
    <td align="right">05-SEP-05:03</td>
    <td align="right">       14.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.167805E+10</td>
    <td align="right">     7473.68</td>
    <td align="right">30-OCT-05:09</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.209868E+10</td>
    <td align="right">     8126.70</td>
    <td align="right">30-NOV-06:07</td>
    <td align="right">       -12.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.425031E+10</td>
    <td align="right">     9299.72</td>
    <td align="right">23-DEC-06:18</td>
    <td align="right">       -22.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.174329E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 48952309.15</td>
    <td align="right">     4436.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.425031E+10</td>
    <td align="right">     9299.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106482E+10</td>
    <td align="right">     4758.30</td>
    <td align="right">16-JAN-12:23</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115696E+10</td>
    <td align="right">     4056.33</td>
    <td align="right">06-FEB-07:07</td>
    <td align="right">        -9.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.682218E+09</td>
    <td align="right">     3601.95</td>
    <td align="right">20-MAR-06:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.550958E+09</td>
    <td align="right">     2886.09</td>
    <td align="right">17-APR-06:05</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 92877985.06</td>
    <td align="right">     2286.04</td>
    <td align="right">28-MAY-14:26</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 16608276.54</td>
    <td align="right">     2372.77</td>
    <td align="right">22-JUN-05:02</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 16324877.94</td>
    <td align="right">     2440.23</td>
    <td align="right">06-JUL-05:03</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 14827909.81</td>
    <td align="right">     2371.71</td>
    <td align="right">01-AUG-05:02</td>
    <td align="right">       16.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 19985634.61</td>
    <td align="right">     3359.26</td>
    <td align="right">24-SEP-11:22</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.406553E+09</td>
    <td align="right">     2833.91</td>
    <td align="right">15-OCT-10:32</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.810172E+09</td>
    <td align="right">     3971.04</td>
    <td align="right">05-NOV-09:32</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143753E+10</td>
    <td align="right">     4452.74</td>
    <td align="right">26-DEC-07:07</td>
    <td align="right">        6.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.626983E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 14827909.81</td>
    <td align="right">     2286.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.143753E+10</td>
    <td align="right">     4758.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.581432E+09</td>
    <td align="right">     5216.83</td>
    <td align="right">06-JAN-08:07</td>
    <td align="right">        -6.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.748780E+09</td>
    <td align="right">     5254.15</td>
    <td align="right">14-FEB-08:07</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.544069E+09</td>
    <td align="right">     5319.01</td>
    <td align="right">20-MAR-07:37</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.441263E+09</td>
    <td align="right">     4982.80</td>
    <td align="right">03-APR-07:09</td>
    <td align="right">        -5.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 57519011.24</td>
    <td align="right">     4556.27</td>
    <td align="right">08-MAY-05:03</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 15252970.44</td>
    <td align="right">     3765.79</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 17021735.10</td>
    <td align="right">     4276.07</td>
    <td align="right">31-JUL-04:02</td>
    <td align="right">       15.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 17723598.85</td>
    <td align="right">     5020.42</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">       14.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 22072045.13</td>
    <td align="right">     6612.18</td>
    <td align="right">25-SEP-05:02</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.255350E+09</td>
    <td align="right">     9644.79</td>
    <td align="right">23-OCT-05:01</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.365227E+09</td>
    <td align="right">     5443.99</td>
    <td align="right">13-NOV-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.941264E+09</td>
    <td align="right">     5479.02</td>
    <td align="right">11-DEC-08:08</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.400697E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 15252970.44</td>
    <td align="right">     3765.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.941264E+09</td>
    <td align="right">     9644.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4444884.40</td>
    <td align="right">    15361.57</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        -2.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 47992407.72</td>
    <td align="right">    16409.96</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 16767027.98</td>
    <td align="right">    15955.47</td>
    <td align="right">20-MAR-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  7135177.13</td>
    <td align="right">    15576.65</td>
    <td align="right">17-APR-06:01</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        5.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       15.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       18.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1813273.07</td>
    <td align="right">    15147.00</td>
    <td align="right">30-OCT-06:01</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   904409.19</td>
    <td align="right">    15073.49</td>
    <td align="right">01-NOV-06:01</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 65161272.79</td>
    <td align="right">    16685.51</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144218E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 65161272.79</td>
    <td align="right">    16685.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.356090E+09</td>
    <td align="right">    18239.57</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.645703E+09</td>
    <td align="right">    19497.80</td>
    <td align="right">06-FEB-05:11</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.254177E+09</td>
    <td align="right">    18931.03</td>
    <td align="right">20-MAR-04:11</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257968E+09</td>
    <td align="right">    18369.26</td>
    <td align="right">03-APR-05:01</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  6181246.19</td>
    <td align="right">    16665.14</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       15.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       18.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162658E+09</td>
    <td align="right">    18227.29</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.201735E+09</td>
    <td align="right">    17596.36</td>
    <td align="right">01-NOV-05:01</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.941707E+09</td>
    <td align="right">    19420.14</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.282622E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.941707E+09</td>
    <td align="right">    19497.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.109706E+10</td>
    <td align="right">     4983.51</td>
    <td align="right">06-JAN-05:01</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142035E+10</td>
    <td align="right">     5211.83</td>
    <td align="right">06-FEB-04:33</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.752402E+09</td>
    <td align="right">     5332.37</td>
    <td align="right">19-MAR-07:42</td>
    <td align="right">       -13.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.440283E+09</td>
    <td align="right">     5067.16</td>
    <td align="right">03-APR-04:01</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 32267637.71</td>
    <td align="right">     4379.90</td>
    <td align="right">01-MAY-05:02</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       15.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  5251564.40</td>
    <td align="right">     4113.49</td>
    <td align="right">22-SEP-06:01</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.531349E+09</td>
    <td align="right">     5062.43</td>
    <td align="right">30-OCT-04:11</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.792628E+09</td>
    <td align="right">     5016.37</td>
    <td align="right">30-NOV-05:01</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.227809E+10</td>
    <td align="right">     5432.40</td>
    <td align="right">24-DEC-07:12</td>
    <td align="right">       -18.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.734968E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.227809E+10</td>
    <td align="right">     5432.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.598924E+09</td>
    <td align="right">     5841.23</td>
    <td align="right">06-JAN-05:01</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.815025E+09</td>
    <td align="right">     6058.99</td>
    <td align="right">06-FEB-05:11</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.437183E+09</td>
    <td align="right">     6194.55</td>
    <td align="right">19-MAR-07:42</td>
    <td align="right">       -13.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.258761E+09</td>
    <td align="right">     5919.40</td>
    <td align="right">03-APR-04:01</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 11080221.75</td>
    <td align="right">     5092.34</td>
    <td align="right">01-MAY-05:02</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       15.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2942348.47</td>
    <td align="right">     4792.14</td>
    <td align="right">22-SEP-06:01</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.375696E+09</td>
    <td align="right">     5907.34</td>
    <td align="right">30-OCT-04:11</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.467474E+09</td>
    <td align="right">     5893.83</td>
    <td align="right">30-NOV-05:01</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.142584E+10</td>
    <td align="right">     6320.48</td>
    <td align="right">24-DEC-07:12</td>
    <td align="right">       -18.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.439293E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.142584E+10</td>
    <td align="right">     6320.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.602207E+09</td>
    <td align="right">     5451.98</td>
    <td align="right">06-JAN-05:01</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.994347E+09</td>
    <td align="right">     5728.55</td>
    <td align="right">06-FEB-04:33</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.661673E+09</td>
    <td align="right">     5866.25</td>
    <td align="right">19-MAR-07:42</td>
    <td align="right">       -13.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.420268E+09</td>
    <td align="right">     5583.25</td>
    <td align="right">03-APR-04:01</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 33892896.10</td>
    <td align="right">     4827.58</td>
    <td align="right">01-MAY-05:02</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       15.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  4718711.84</td>
    <td align="right">     4528.98</td>
    <td align="right">22-SEP-06:01</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.518786E+09</td>
    <td align="right">     5566.17</td>
    <td align="right">30-OCT-04:11</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.507565E+09</td>
    <td align="right">     5475.38</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.139277E+10</td>
    <td align="right">     5939.81</td>
    <td align="right">24-DEC-07:12</td>
    <td align="right">       -18.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.513623E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.139277E+10</td>
    <td align="right">     5939.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.670129E+09</td>
    <td align="right">     6598.54</td>
    <td align="right">06-JAN-05:01</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.907854E+09</td>
    <td align="right">     6880.59</td>
    <td align="right">06-FEB-05:11</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.500181E+09</td>
    <td align="right">     7011.32</td>
    <td align="right">19-MAR-07:42</td>
    <td align="right">       -13.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.317610E+09</td>
    <td align="right">     6710.78</td>
    <td align="right">03-APR-04:01</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 23964038.37</td>
    <td align="right">     5767.94</td>
    <td align="right">01-MAY-05:02</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       15.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  5630709.26</td>
    <td align="right">     5447.80</td>
    <td align="right">22-SEP-06:01</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.379065E+09</td>
    <td align="right">     6699.20</td>
    <td align="right">30-OCT-04:11</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.513025E+09</td>
    <td align="right">     6660.66</td>
    <td align="right">30-NOV-05:01</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.151175E+10</td>
    <td align="right">     7138.65</td>
    <td align="right">24-DEC-07:12</td>
    <td align="right">       -18.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.482921E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.151175E+10</td>
    <td align="right">     7138.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.509214E+09</td>
    <td align="right">     3401.69</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.774265E+09</td>
    <td align="right">     3653.51</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.352558E+09</td>
    <td align="right">     3437.75</td>
    <td align="right">20-MAR-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.165851E+09</td>
    <td align="right">     3452.21</td>
    <td align="right">17-APR-05:01</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  6174561.59</td>
    <td align="right">     3105.52</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       15.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       18.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 64811115.40</td>
    <td align="right">     3223.57</td>
    <td align="right">31-OCT-05:01</td>
    <td align="right">        -8.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112899E+09</td>
    <td align="right">     3312.22</td>
    <td align="right">30-NOV-06:01</td>
    <td align="right">       -12.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.773831E+09</td>
    <td align="right">     3569.20</td>
    <td align="right">23-DEC-05:01</td>
    <td align="right">       -21.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.275960E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.774265E+09</td>
    <td align="right">     3653.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.215249E+09</td>
    <td align="right">     4297.23</td>
    <td align="right">06-JAN-06:01</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.398394E+09</td>
    <td align="right">     4634.26</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.178006E+09</td>
    <td align="right">     4318.96</td>
    <td align="right">20-MAR-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 86818581.97</td>
    <td align="right">     4320.62</td>
    <td align="right">17-APR-05:01</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1218874.38</td>
    <td align="right">     3899.06</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       15.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       18.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 54788032.33</td>
    <td align="right">     4078.55</td>
    <td align="right">31-OCT-05:01</td>
    <td align="right">        -8.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 78029036.82</td>
    <td align="right">     4196.54</td>
    <td align="right">30-NOV-06:01</td>
    <td align="right">       -12.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.434500E+09</td>
    <td align="right">     4500.97</td>
    <td align="right">23-DEC-05:01</td>
    <td align="right">       -21.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144700E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.434500E+09</td>
    <td align="right">     4634.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151029E+10</td>
    <td align="right">     6026.16</td>
    <td align="right">05-JAN-17:10</td>
    <td align="right">       -16.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.182280E+10</td>
    <td align="right">     5779.88</td>
    <td align="right">06-FEB-07:10</td>
    <td align="right">        -9.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.176180E+10</td>
    <td align="right">     5264.24</td>
    <td align="right">02-MAR-07:10</td>
    <td align="right">        -8.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131722E+10</td>
    <td align="right">     5507.14</td>
    <td align="right">17-APR-06:10</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.556724E+09</td>
    <td align="right">     4768.65</td>
    <td align="right">02-MAY-06:10</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 32947688.43</td>
    <td align="right">     3673.94</td>
    <td align="right">09-JUN-06:10</td>
    <td align="right">        9.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 18982687.53</td>
    <td align="right">     3548.47</td>
    <td align="right">03-JUL-06:08</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 39891086.67</td>
    <td align="right">     3497.27</td>
    <td align="right">23-AUG-06:08</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.124348E+09</td>
    <td align="right">     4462.34</td>
    <td align="right">22-SEP-06:10</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.110520E+10</td>
    <td align="right">     5548.82</td>
    <td align="right">31-OCT-16:10</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127045E+10</td>
    <td align="right">     5584.21</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">       -11.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.197651E+10</td>
    <td align="right">     6394.25</td>
    <td align="right">22-DEC-07:10</td>
    <td align="right">       -20.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115372E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 18982687.53</td>
    <td align="right">     3497.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -20.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.197651E+10</td>
    <td align="right">     6394.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.229071E+09</td>
    <td align="right">     4670.70</td>
    <td align="right">06-JAN-06:01</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.403476E+09</td>
    <td align="right">     5069.75</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.194810E+09</td>
    <td align="right">     4723.30</td>
    <td align="right">20-MAR-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.111121E+09</td>
    <td align="right">     4797.47</td>
    <td align="right">17-APR-05:01</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4298371.92</td>
    <td align="right">     4273.27</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       15.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       18.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 56871730.62</td>
    <td align="right">     4462.52</td>
    <td align="right">31-OCT-05:01</td>
    <td align="right">        -8.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 70537020.87</td>
    <td align="right">     4570.41</td>
    <td align="right">01-NOV-05:01</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.464281E+09</td>
    <td align="right">     4906.45</td>
    <td align="right">23-DEC-05:01</td>
    <td align="right">       -21.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.153447E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.464281E+09</td>
    <td align="right">     5069.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.294219E+09</td>
    <td align="right">     3822.46</td>
    <td align="right">06-JAN-06:01</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.478059E+09</td>
    <td align="right">     4211.20</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.153275E+09</td>
    <td align="right">     3861.81</td>
    <td align="right">20-MAR-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.120018E+09</td>
    <td align="right">     3947.40</td>
    <td align="right">17-APR-04:01</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2414380.70</td>
    <td align="right">     3465.54</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       15.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       18.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.140069E+09</td>
    <td align="right">     3871.65</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.172963E+09</td>
    <td align="right">     3873.47</td>
    <td align="right">01-NOV-05:01</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.882565E+09</td>
    <td align="right">     4295.32</td>
    <td align="right">24-DEC-07:02</td>
    <td align="right">       -19.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.224358E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.882565E+09</td>
    <td align="right">     4295.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.172573E+09</td>
    <td align="right">     5359.20</td>
    <td align="right">06-JAN-06:01</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.302226E+09</td>
    <td align="right">     5898.03</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109775E+09</td>
    <td align="right">     5350.75</td>
    <td align="right">20-MAR-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 77406357.58</td>
    <td align="right">     5486.73</td>
    <td align="right">17-APR-04:01</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   925791.80</td>
    <td align="right">     4823.50</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       15.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   283933.69</td>
    <td align="right">     4732.23</td>
    <td align="right">22-SEP-06:01</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123769E+09</td>
    <td align="right">     5422.31</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125801E+09</td>
    <td align="right">     5420.27</td>
    <td align="right">01-NOV-05:01</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.566816E+09</td>
    <td align="right">     5828.99</td>
    <td align="right">23-DEC-05:01</td>
    <td align="right">       -21.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147958E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.566816E+09</td>
    <td align="right">     5898.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142355E+09</td>
    <td align="right">     4329.96</td>
    <td align="right">05-JAN-06:01</td>
    <td align="right">       -17.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.353245E+09</td>
    <td align="right">     4804.68</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136970E+09</td>
    <td align="right">     4390.18</td>
    <td align="right">20-MAR-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123827E+09</td>
    <td align="right">     4500.03</td>
    <td align="right">17-APR-04:01</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3022299.47</td>
    <td align="right">     3957.30</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       15.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       18.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.147861E+09</td>
    <td align="right">     4389.29</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115027E+09</td>
    <td align="right">     4409.06</td>
    <td align="right">01-NOV-05:01</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.488754E+09</td>
    <td align="right">     4657.69</td>
    <td align="right">21-DEC-05:01</td>
    <td align="right">       -18.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151106E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.488754E+09</td>
    <td align="right">     4804.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.182606E+09</td>
    <td align="right">     5561.86</td>
    <td align="right">06-JAN-06:01</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.312709E+09</td>
    <td align="right">     6165.93</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.111659E+09</td>
    <td align="right">     5581.93</td>
    <td align="right">20-MAR-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 94070271.75</td>
    <td align="right">     5765.74</td>
    <td align="right">17-APR-04:01</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2577009.87</td>
    <td align="right">     5042.06</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       15.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   339676.75</td>
    <td align="right">     4995.96</td>
    <td align="right">22-SEP-06:01</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111543E+09</td>
    <td align="right">     5652.64</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120455E+09</td>
    <td align="right">     5655.91</td>
    <td align="right">01-NOV-05:01</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.574181E+09</td>
    <td align="right">     6063.31</td>
    <td align="right">23-DEC-05:01</td>
    <td align="right">       -21.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151014E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.574181E+09</td>
    <td align="right">     6165.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.738685E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.252135E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.670014E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.228812E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.795651E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.268447E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.711198E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.243745E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.767168E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.260291E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.763266E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.257954E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.715099E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.246082E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.795651E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.268447E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.711198E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.243745E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.738685E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.252135E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.729885E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.247695E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.715099E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.246082E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.885160E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.301557E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.670014E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.228812E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.795651E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.268447E+11</td>
    <td align="right">    29623.06</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.738685E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.106609E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.670014E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.964936E+10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.795651E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.110552E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.711198E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.767168E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.108580E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.763266E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.106523E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.715099E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.104994E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.795651E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.711198E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.738685E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.106609E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.729885E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.104194E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.715099E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.104994E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.885160E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.126597E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.670014E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.964936E+10</td>
    <td align="right">     7143.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.795651E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.110552E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.738685E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.106609E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.670014E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.964936E+10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.795651E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.110552E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.711198E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.767168E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.108580E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.763266E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.106523E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.715099E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.104994E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.795651E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.711198E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.738685E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.106609E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.729885E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.104194E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.715099E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.104994E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.885160E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.126597E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.670014E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.964936E+10</td>
    <td align="right">     7143.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.795651E+10</td>
    <td align="right">     7680.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.110552E+11</td>
    <td align="right">     7143.44</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.702192E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-16:19</td>
    <td align="right">0.224739E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.486822E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">0.203416E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.389227E+09</td>
    <td align="right">     1349.32</td>
    <td align="right">21-MAR-07:10</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.261690E+09</td>
    <td align="right">     1079.46</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.216999E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.204657E+09</td>
    <td align="right">      539.73</td>
    <td align="right">01-MAY-18:49</td>
    <td align="right">0.228896E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.169676E+09</td>
    <td align="right">      449.77</td>
    <td align="right">12-JUN-18:49</td>
    <td align="right">0.224559E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181321E+09</td>
    <td align="right">      539.73</td>
    <td align="right">19-JUL-18:00</td>
    <td align="right">0.221336E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249361E+09</td>
    <td align="right">      539.73</td>
    <td align="right">01-AUG-18:40</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.284602E+09</td>
    <td align="right">      749.62</td>
    <td align="right">21-SEP-16:00</td>
    <td align="right">0.216999E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.459241E+09</td>
    <td align="right">     1349.32</td>
    <td align="right">12-OCT-07:10</td>
    <td align="right">0.224739E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.636128E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">06-NOV-16:30</td>
    <td align="right">0.219649E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.688103E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-DEC-16:10</td>
    <td align="right">0.221336E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.471302E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266877E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.169676E+09</td>
    <td align="right">      449.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203416E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.702192E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.378923E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">02-JAN-16:19</td>
    <td align="right">0.142270E+10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.282725E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">0.128771E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.234485E+09</td>
    <td align="right">      683.39</td>
    <td align="right">01-MAR-16:00</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166772E+09</td>
    <td align="right">      379.66</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">0.137370E+10</td>
    <td align="right">      953.30</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141558E+09</td>
    <td align="right">      341.69</td>
    <td align="right">01-MAY-18:40</td>
    <td align="right">0.144901E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.124298E+09</td>
    <td align="right">      284.74</td>
    <td align="right">01-JUN-18:00</td>
    <td align="right">0.142155E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127693E+09</td>
    <td align="right">      341.69</td>
    <td align="right">11-JUL-18:00</td>
    <td align="right">0.140115E+10</td>
    <td align="right">      953.30</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167168E+09</td>
    <td align="right">      341.69</td>
    <td align="right">01-AUG-18:30</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.174269E+09</td>
    <td align="right">      474.57</td>
    <td align="right">21-SEP-16:00</td>
    <td align="right">0.137370E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.266535E+09</td>
    <td align="right">      854.23</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.142270E+10</td>
    <td align="right">      953.30</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.373080E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">06-NOV-16:30</td>
    <td align="right">0.139048E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.385016E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">01-DEC-16:10</td>
    <td align="right">0.140115E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.282252E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168945E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.124298E+09</td>
    <td align="right">      284.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128771E+10</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.385016E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.473104E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-16:30</td>
    <td align="right">0.224738E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.369782E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">06-FEB-16:40</td>
    <td align="right">0.203415E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.340927E+09</td>
    <td align="right">     1349.32</td>
    <td align="right">21-MAR-07:10</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.258332E+09</td>
    <td align="right">     1079.46</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.216998E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.221124E+09</td>
    <td align="right">      539.73</td>
    <td align="right">01-MAY-18:49</td>
    <td align="right">0.228894E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.201529E+09</td>
    <td align="right">      449.77</td>
    <td align="right">01-JUN-18:00</td>
    <td align="right">0.224557E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.203693E+09</td>
    <td align="right">      539.73</td>
    <td align="right">19-JUL-18:00</td>
    <td align="right">0.221335E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.256862E+09</td>
    <td align="right">      539.73</td>
    <td align="right">01-AUG-18:40</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266529E+09</td>
    <td align="right">      599.70</td>
    <td align="right">21-SEP-16:40</td>
    <td align="right">0.216998E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.381173E+09</td>
    <td align="right">     1349.32</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.224738E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.486218E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">06-NOV-16:40</td>
    <td align="right">0.219648E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.497983E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-DEC-16:19</td>
    <td align="right">0.221335E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.395726E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266876E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.201529E+09</td>
    <td align="right">      449.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203415E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.497983E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.348604E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">02-JAN-16:30</td>
    <td align="right">0.142269E+10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.252623E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">06-FEB-16:40</td>
    <td align="right">0.128770E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.219829E+09</td>
    <td align="right">      854.18</td>
    <td align="right">21-MAR-07:10</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159246E+09</td>
    <td align="right">      683.34</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.137369E+10</td>
    <td align="right">      953.29</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.132710E+09</td>
    <td align="right">      341.67</td>
    <td align="right">01-MAY-18:49</td>
    <td align="right">0.144900E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.114166E+09</td>
    <td align="right">      341.67</td>
    <td align="right">16-JUN-07:10</td>
    <td align="right">0.142154E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.121483E+09</td>
    <td align="right">      341.67</td>
    <td align="right">28-JUL-07:10</td>
    <td align="right">0.140114E+10</td>
    <td align="right">      953.29</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151271E+09</td>
    <td align="right">      341.67</td>
    <td align="right">01-AUG-18:49</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.172042E+09</td>
    <td align="right">      512.51</td>
    <td align="right">25-SEP-07:10</td>
    <td align="right">0.137369E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.258339E+09</td>
    <td align="right">      854.18</td>
    <td align="right">12-OCT-07:10</td>
    <td align="right">0.142269E+10</td>
    <td align="right">      953.29</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.333831E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">06-NOV-16:49</td>
    <td align="right">0.139047E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.353989E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">01-DEC-16:19</td>
    <td align="right">0.140114E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.261813E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168944E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114166E+09</td>
    <td align="right">      341.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128770E+10</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.353989E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.684642E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-16:19</td>
    <td align="right">0.224739E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.473698E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">06-FEB-16:40</td>
    <td align="right">0.203416E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.379692E+09</td>
    <td align="right">     1079.46</td>
    <td align="right">20-MAR-07:10</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.256115E+09</td>
    <td align="right">     1079.46</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.216999E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.202046E+09</td>
    <td align="right">      539.73</td>
    <td align="right">01-MAY-18:49</td>
    <td align="right">0.228896E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.168467E+09</td>
    <td align="right">      449.77</td>
    <td align="right">12-JUN-18:49</td>
    <td align="right">0.224559E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.179255E+09</td>
    <td align="right">      539.73</td>
    <td align="right">31-JUL-18:40</td>
    <td align="right">0.221336E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.244239E+09</td>
    <td align="right">      539.73</td>
    <td align="right">01-AUG-18:49</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.279624E+09</td>
    <td align="right">      599.70</td>
    <td align="right">21-SEP-16:40</td>
    <td align="right">0.216999E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.445818E+09</td>
    <td align="right">     1349.32</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.224739E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.623120E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">06-NOV-16:30</td>
    <td align="right">0.219649E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.671101E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-DEC-16:10</td>
    <td align="right">0.221336E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.460782E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266877E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.168467E+09</td>
    <td align="right">      449.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203416E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.684642E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.373843E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">02-JAN-16:19</td>
    <td align="right">0.142270E+10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.277759E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">06-FEB-16:40</td>
    <td align="right">0.128771E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.227775E+09</td>
    <td align="right">      683.39</td>
    <td align="right">01-MAR-16:00</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163421E+09</td>
    <td align="right">      341.69</td>
    <td align="right">03-APR-17:49</td>
    <td align="right">0.137370E+10</td>
    <td align="right">      953.30</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139493E+09</td>
    <td align="right">      341.69</td>
    <td align="right">01-MAY-18:40</td>
    <td align="right">0.144901E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122332E+09</td>
    <td align="right">      284.74</td>
    <td align="right">01-JUN-18:00</td>
    <td align="right">0.142155E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.125367E+09</td>
    <td align="right">      341.69</td>
    <td align="right">11-JUL-18:00</td>
    <td align="right">0.140115E+10</td>
    <td align="right">      953.30</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.163718E+09</td>
    <td align="right">      341.69</td>
    <td align="right">01-AUG-18:30</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.171840E+09</td>
    <td align="right">      474.57</td>
    <td align="right">21-SEP-16:00</td>
    <td align="right">0.137370E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.261619E+09</td>
    <td align="right">      854.23</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.142270E+10</td>
    <td align="right">      953.30</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.367299E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">06-NOV-16:30</td>
    <td align="right">0.139048E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.379788E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">01-DEC-16:10</td>
    <td align="right">0.140115E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.277426E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168945E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122332E+09</td>
    <td align="right">      284.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128771E+10</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.379788E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.469569E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-16:30</td>
    <td align="right">0.224738E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.372714E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">06-FEB-16:40</td>
    <td align="right">0.203415E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.333938E+09</td>
    <td align="right">     1079.46</td>
    <td align="right">20-MAR-07:10</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.253809E+09</td>
    <td align="right">     1079.46</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.216998E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.217849E+09</td>
    <td align="right">      539.73</td>
    <td align="right">01-MAY-18:49</td>
    <td align="right">0.228894E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.198405E+09</td>
    <td align="right">      449.77</td>
    <td align="right">01-JUN-18:00</td>
    <td align="right">0.224557E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.200782E+09</td>
    <td align="right">      539.73</td>
    <td align="right">19-JUL-18:00</td>
    <td align="right">0.221335E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.253441E+09</td>
    <td align="right">      539.73</td>
    <td align="right">01-AUG-18:40</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.262279E+09</td>
    <td align="right">      599.70</td>
    <td align="right">21-SEP-16:49</td>
    <td align="right">0.216998E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.373947E+09</td>
    <td align="right">     1349.32</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.224738E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.482278E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">06-NOV-16:40</td>
    <td align="right">0.219648E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.494637E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-DEC-16:19</td>
    <td align="right">0.221335E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.391365E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266876E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198405E+09</td>
    <td align="right">      449.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203415E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.494637E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.343399E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">02-JAN-16:30</td>
    <td align="right">0.142269E+10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.246974E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">06-FEB-16:40</td>
    <td align="right">0.128770E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.214446E+09</td>
    <td align="right">      854.18</td>
    <td align="right">21-MAR-07:10</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.155431E+09</td>
    <td align="right">      683.34</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.137369E+10</td>
    <td align="right">      953.29</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.130854E+09</td>
    <td align="right">      341.67</td>
    <td align="right">01-MAY-18:49</td>
    <td align="right">0.144900E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112732E+09</td>
    <td align="right">      341.67</td>
    <td align="right">16-JUN-07:10</td>
    <td align="right">0.142154E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.119674E+09</td>
    <td align="right">      341.67</td>
    <td align="right">28-JUL-07:10</td>
    <td align="right">0.140114E+10</td>
    <td align="right">      953.29</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.148995E+09</td>
    <td align="right">      341.67</td>
    <td align="right">01-AUG-18:49</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.169033E+09</td>
    <td align="right">      512.51</td>
    <td align="right">25-SEP-07:10</td>
    <td align="right">0.137369E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253628E+09</td>
    <td align="right">      854.18</td>
    <td align="right">12-OCT-07:10</td>
    <td align="right">0.142269E+10</td>
    <td align="right">      953.29</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.328080E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">06-NOV-16:49</td>
    <td align="right">0.139047E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.346735E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">01-DEC-16:19</td>
    <td align="right">0.140114E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256998E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168944E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112732E+09</td>
    <td align="right">      341.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128770E+10</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.346735E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.702192E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-16:19</td>
    <td align="right">0.224739E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.486822E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">0.203416E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.389227E+09</td>
    <td align="right">     1349.32</td>
    <td align="right">21-MAR-07:10</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.261690E+09</td>
    <td align="right">     1079.46</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.216999E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.204657E+09</td>
    <td align="right">      539.73</td>
    <td align="right">01-MAY-18:49</td>
    <td align="right">0.228896E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.169676E+09</td>
    <td align="right">      449.77</td>
    <td align="right">12-JUN-18:49</td>
    <td align="right">0.224559E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181321E+09</td>
    <td align="right">      539.73</td>
    <td align="right">19-JUL-18:00</td>
    <td align="right">0.221336E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249361E+09</td>
    <td align="right">      539.73</td>
    <td align="right">01-AUG-18:40</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.284602E+09</td>
    <td align="right">      749.62</td>
    <td align="right">21-SEP-16:00</td>
    <td align="right">0.216999E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.459079E+09</td>
    <td align="right">     1349.32</td>
    <td align="right">12-OCT-07:10</td>
    <td align="right">0.224739E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.636128E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">06-NOV-16:30</td>
    <td align="right">0.219649E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.688103E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-DEC-16:10</td>
    <td align="right">0.221336E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.471286E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266877E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.169676E+09</td>
    <td align="right">      449.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203416E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.702192E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233052E+10</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.378923E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">02-JAN-16:19</td>
    <td align="right">0.142270E+10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.282720E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">0.128771E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.234485E+09</td>
    <td align="right">      683.39</td>
    <td align="right">01-MAR-16:00</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166772E+09</td>
    <td align="right">      379.66</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">0.137370E+10</td>
    <td align="right">      953.30</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141523E+09</td>
    <td align="right">      341.69</td>
    <td align="right">01-MAY-18:40</td>
    <td align="right">0.144901E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.124298E+09</td>
    <td align="right">      284.74</td>
    <td align="right">01-JUN-18:00</td>
    <td align="right">0.142155E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127693E+09</td>
    <td align="right">      341.69</td>
    <td align="right">11-JUL-18:00</td>
    <td align="right">0.140115E+10</td>
    <td align="right">      953.30</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167168E+09</td>
    <td align="right">      341.69</td>
    <td align="right">01-AUG-18:30</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.174166E+09</td>
    <td align="right">      474.57</td>
    <td align="right">21-SEP-16:00</td>
    <td align="right">0.137370E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.266535E+09</td>
    <td align="right">      854.23</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.142270E+10</td>
    <td align="right">      953.30</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.372977E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">06-NOV-16:30</td>
    <td align="right">0.139048E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.385016E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">01-DEC-16:10</td>
    <td align="right">0.140115E+10</td>
    <td align="right">      953.30</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.282228E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168945E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.124298E+09</td>
    <td align="right">      284.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128771E+10</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.385016E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.473104E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-16:30</td>
    <td align="right">0.224738E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.369782E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">06-FEB-16:40</td>
    <td align="right">0.203415E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.340927E+09</td>
    <td align="right">     1349.32</td>
    <td align="right">21-MAR-07:10</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.258332E+09</td>
    <td align="right">     1079.46</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.216998E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.221124E+09</td>
    <td align="right">      539.73</td>
    <td align="right">01-MAY-18:49</td>
    <td align="right">0.228894E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.201529E+09</td>
    <td align="right">      449.77</td>
    <td align="right">01-JUN-18:00</td>
    <td align="right">0.224557E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.203693E+09</td>
    <td align="right">      539.73</td>
    <td align="right">19-JUL-18:00</td>
    <td align="right">0.221335E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.256862E+09</td>
    <td align="right">      539.73</td>
    <td align="right">01-AUG-18:40</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266529E+09</td>
    <td align="right">      599.70</td>
    <td align="right">21-SEP-16:40</td>
    <td align="right">0.216998E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.381173E+09</td>
    <td align="right">     1349.32</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.224738E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.486218E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">06-NOV-16:40</td>
    <td align="right">0.219648E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.497983E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-DEC-16:19</td>
    <td align="right">0.221335E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.395726E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266876E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.201529E+09</td>
    <td align="right">      449.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203415E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.497983E+09</td>
    <td align="right">     1619.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233050E+10</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.349133E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">02-JAN-16:30</td>
    <td align="right">0.142269E+10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.253010E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">06-FEB-16:40</td>
    <td align="right">0.128770E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.220603E+09</td>
    <td align="right">      854.18</td>
    <td align="right">21-MAR-07:10</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159599E+09</td>
    <td align="right">      683.34</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.137369E+10</td>
    <td align="right">      953.29</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.132790E+09</td>
    <td align="right">      341.67</td>
    <td align="right">01-MAY-18:49</td>
    <td align="right">0.144900E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.114405E+09</td>
    <td align="right">      341.67</td>
    <td align="right">16-JUN-07:10</td>
    <td align="right">0.142154E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.121599E+09</td>
    <td align="right">      341.67</td>
    <td align="right">28-JUL-07:10</td>
    <td align="right">0.140114E+10</td>
    <td align="right">      953.29</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151391E+09</td>
    <td align="right">      341.67</td>
    <td align="right">01-AUG-18:49</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.172190E+09</td>
    <td align="right">      512.51</td>
    <td align="right">25-SEP-07:10</td>
    <td align="right">0.137369E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.258794E+09</td>
    <td align="right">      854.18</td>
    <td align="right">12-OCT-07:10</td>
    <td align="right">0.142269E+10</td>
    <td align="right">      953.29</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.333991E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">06-NOV-16:49</td>
    <td align="right">0.139047E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.354331E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">01-DEC-16:19</td>
    <td align="right">0.140114E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.262184E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168944E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114405E+09</td>
    <td align="right">      341.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128770E+10</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.354331E+09</td>
    <td align="right">     1025.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147531E+10</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_BOTTOM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.471610E+10</td>
    <td align="right">0.738685E+10</td>
    <td align="right">0.252135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.427861E+10</td>
    <td align="right">0.670014E+10</td>
    <td align="right">0.228812E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.795651E+10</td>
    <td align="right">0.268447E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453654E+10</td>
    <td align="right">0.711198E+10</td>
    <td align="right">0.243745E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491426E+10</td>
    <td align="right">0.767168E+10</td>
    <td align="right">0.260291E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.490054E+10</td>
    <td align="right">0.763266E+10</td>
    <td align="right">0.257954E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.455026E+10</td>
    <td align="right">0.715099E+10</td>
    <td align="right">0.246082E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.795651E+10</td>
    <td align="right">0.268447E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.453654E+10</td>
    <td align="right">0.711198E+10</td>
    <td align="right">0.243745E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471610E+10</td>
    <td align="right">0.738685E+10</td>
    <td align="right">0.252135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.467005E+10</td>
    <td align="right">0.729885E+10</td>
    <td align="right">0.247695E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.455026E+10</td>
    <td align="right">0.715099E+10</td>
    <td align="right">0.246082E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.565941E+11</td>
    <td align="right">0.885160E+11</td>
    <td align="right">0.301557E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.427861E+10</td>
    <td align="right">0.670014E+10</td>
    <td align="right">0.228812E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.795651E+10</td>
    <td align="right">0.268447E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_MID></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.471610E+10</td>
    <td align="right">0.738685E+10</td>
    <td align="right">0.106609E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.427861E+10</td>
    <td align="right">0.670014E+10</td>
    <td align="right">0.964936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.795651E+10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453654E+10</td>
    <td align="right">0.711198E+10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491426E+10</td>
    <td align="right">0.767168E+10</td>
    <td align="right">0.108580E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.490054E+10</td>
    <td align="right">0.763266E+10</td>
    <td align="right">0.106523E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.455026E+10</td>
    <td align="right">0.715099E+10</td>
    <td align="right">0.104994E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.795651E+10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.453654E+10</td>
    <td align="right">0.711198E+10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471610E+10</td>
    <td align="right">0.738685E+10</td>
    <td align="right">0.106609E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.467005E+10</td>
    <td align="right">0.729885E+10</td>
    <td align="right">0.104194E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.455026E+10</td>
    <td align="right">0.715099E+10</td>
    <td align="right">0.104994E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.565941E+11</td>
    <td align="right">0.885160E+11</td>
    <td align="right">0.126597E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.427861E+10</td>
    <td align="right">0.670014E+10</td>
    <td align="right">0.964936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.795651E+10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_TOP></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.471610E+10</td>
    <td align="right">0.738685E+10</td>
    <td align="right">0.106609E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.427861E+10</td>
    <td align="right">0.670014E+10</td>
    <td align="right">0.964936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.795651E+10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453654E+10</td>
    <td align="right">0.711198E+10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491426E+10</td>
    <td align="right">0.767168E+10</td>
    <td align="right">0.108580E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.490054E+10</td>
    <td align="right">0.763266E+10</td>
    <td align="right">0.106523E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.455026E+10</td>
    <td align="right">0.715099E+10</td>
    <td align="right">0.104994E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.795651E+10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.453654E+10</td>
    <td align="right">0.711198E+10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471610E+10</td>
    <td align="right">0.738685E+10</td>
    <td align="right">0.106609E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.467005E+10</td>
    <td align="right">0.729885E+10</td>
    <td align="right">0.104194E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.455026E+10</td>
    <td align="right">0.715099E+10</td>
    <td align="right">0.104994E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.565941E+11</td>
    <td align="right">0.885160E+11</td>
    <td align="right">0.126597E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.427861E+10</td>
    <td align="right">0.670014E+10</td>
    <td align="right">0.964936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.795651E+10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.702192E+09</td>
    <td align="right">0.224739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.546533E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.486822E+09</td>
    <td align="right">0.203416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.866598E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.389227E+09</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.933487E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.261690E+09</td>
    <td align="right">0.216999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.985817E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103597E+10</td>
    <td align="right">0.204657E+09</td>
    <td align="right">0.228896E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2396147.27</td>
    <td align="right">0.525201E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103308E+10</td>
    <td align="right">0.169676E+09</td>
    <td align="right">0.224559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50162422.54</td>
    <td align="right">0.225821E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.181321E+09</td>
    <td align="right">0.221336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 65994324.30</td>
    <td align="right">0.225046E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.249361E+09</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 34292359.24</td>
    <td align="right">0.225013E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.284602E+09</td>
    <td align="right">0.216999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20606466.41</td>
    <td align="right">0.328080E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.459241E+09</td>
    <td align="right">0.224739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   335567.73</td>
    <td align="right">0.713248E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984487E+09</td>
    <td align="right">0.636128E+09</td>
    <td align="right">0.219649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      422.22</td>
    <td align="right">0.624941E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.688103E+09</td>
    <td align="right">0.221336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17825.56</td>
    <td align="right">0.116148E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119305E+11</td>
    <td align="right">0.471302E+10</td>
    <td align="right">0.266877E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.173806E+09</td>
    <td align="right">0.736127E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.169676E+09</td>
    <td align="right">0.203416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.225013E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.702192E+09</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 65994324.30</td>
    <td align="right">0.116148E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.629407E+09</td>
    <td align="right">0.378923E+09</td>
    <td align="right">0.142270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.369165E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.571020E+09</td>
    <td align="right">0.282725E+09</td>
    <td align="right">0.128771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.584862E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.682301E+09</td>
    <td align="right">0.234485E+09</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.74</td>
    <td align="right">0.631099E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.605444E+09</td>
    <td align="right">0.166772E+09</td>
    <td align="right">0.137370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.664463E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.655854E+09</td>
    <td align="right">0.141558E+09</td>
    <td align="right">0.144901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1770167.57</td>
    <td align="right">0.351001E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.654023E+09</td>
    <td align="right">0.124298E+09</td>
    <td align="right">0.142155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 34930755.19</td>
    <td align="right">0.150454E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.607275E+09</td>
    <td align="right">0.127693E+09</td>
    <td align="right">0.140115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 45534898.59</td>
    <td align="right">0.152795E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.682301E+09</td>
    <td align="right">0.167168E+09</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23445178.78</td>
    <td align="right">0.150812E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.605444E+09</td>
    <td align="right">0.174269E+09</td>
    <td align="right">0.137370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14783796.78</td>
    <td align="right">0.221131E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.629407E+09</td>
    <td align="right">0.266535E+09</td>
    <td align="right">0.142270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   248009.27</td>
    <td align="right">0.482152E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.623262E+09</td>
    <td align="right">0.373080E+09</td>
    <td align="right">0.139048E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1349.39</td>
    <td align="right">0.419050E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.607275E+09</td>
    <td align="right">0.385016E+09</td>
    <td align="right">0.140115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14967.79</td>
    <td align="right">0.779032E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.755301E+10</td>
    <td align="right">0.282252E+10</td>
    <td align="right">0.168945E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.120729E+09</td>
    <td align="right">0.495602E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.571020E+09</td>
    <td align="right">0.124298E+09</td>
    <td align="right">0.128771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.150454E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.682301E+09</td>
    <td align="right">0.385016E+09</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 45534898.59</td>
    <td align="right">0.779032E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.473104E+09</td>
    <td align="right">0.224738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.595839E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.369782E+09</td>
    <td align="right">0.203415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.917140E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.340927E+09</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.973326E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.258332E+09</td>
    <td align="right">0.216998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.100168E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103597E+10</td>
    <td align="right">0.221124E+09</td>
    <td align="right">0.228894E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2306943.97</td>
    <td align="right">0.528773E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103308E+10</td>
    <td align="right">0.201529E+09</td>
    <td align="right">0.224557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50335135.74</td>
    <td align="right">0.224816E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.203693E+09</td>
    <td align="right">0.221335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 65610121.49</td>
    <td align="right">0.225563E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.256862E+09</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 32790621.76</td>
    <td align="right">0.230548E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.266529E+09</td>
    <td align="right">0.216998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16503980.54</td>
    <td align="right">0.345070E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.381173E+09</td>
    <td align="right">0.224738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   151748.64</td>
    <td align="right">0.755519E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984487E+09</td>
    <td align="right">0.486218E+09</td>
    <td align="right">0.219648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.667931E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.497983E+09</td>
    <td align="right">0.221335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123111E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119305E+11</td>
    <td align="right">0.395726E+10</td>
    <td align="right">0.266876E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.167699E+09</td>
    <td align="right">0.769732E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.201529E+09</td>
    <td align="right">0.203415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.224816E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.497983E+09</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 65610121.49</td>
    <td align="right">0.123111E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.629366E+09</td>
    <td align="right">0.348604E+09</td>
    <td align="right">0.142269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.370327E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.570983E+09</td>
    <td align="right">0.252623E+09</td>
    <td align="right">0.128770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.586739E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.219829E+09</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13227.03</td>
    <td align="right">0.631029E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.605404E+09</td>
    <td align="right">0.159246E+09</td>
    <td align="right">0.137369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.660453E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.655811E+09</td>
    <td align="right">0.132710E+09</td>
    <td align="right">0.144900E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2220878.05</td>
    <td align="right">0.352059E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.653980E+09</td>
    <td align="right">0.114166E+09</td>
    <td align="right">0.142154E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 35012660.01</td>
    <td align="right">0.151646E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.607235E+09</td>
    <td align="right">0.121483E+09</td>
    <td align="right">0.140114E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 47283252.27</td>
    <td align="right">0.149045E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.151271E+09</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25482132.99</td>
    <td align="right">0.151877E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.605404E+09</td>
    <td align="right">0.172042E+09</td>
    <td align="right">0.137369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15223718.84</td>
    <td align="right">0.220640E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.629366E+09</td>
    <td align="right">0.258339E+09</td>
    <td align="right">0.142269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   409536.16</td>
    <td align="right">0.480203E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.623221E+09</td>
    <td align="right">0.333831E+09</td>
    <td align="right">0.139047E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7175.58</td>
    <td align="right">0.421221E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.607235E+09</td>
    <td align="right">0.353989E+09</td>
    <td align="right">0.140114E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2334.83</td>
    <td align="right">0.781648E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.755252E+10</td>
    <td align="right">0.261813E+10</td>
    <td align="right">0.168944E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125655E+09</td>
    <td align="right">0.495689E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.570983E+09</td>
    <td align="right">0.114166E+09</td>
    <td align="right">0.128770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.149045E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.353989E+09</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 47283252.27</td>
    <td align="right">0.781648E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.684642E+09</td>
    <td align="right">0.224739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.314508E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.473698E+09</td>
    <td align="right">0.203416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.489740E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.379692E+09</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4150.23</td>
    <td align="right">0.525685E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.256115E+09</td>
    <td align="right">0.216999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.558308E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103597E+10</td>
    <td align="right">0.202046E+09</td>
    <td align="right">0.228896E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1542342.73</td>
    <td align="right">0.282880E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103308E+10</td>
    <td align="right">0.168467E+09</td>
    <td align="right">0.224559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 28888587.20</td>
    <td align="right">0.120264E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.179255E+09</td>
    <td align="right">0.221336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 38841100.37</td>
    <td align="right">0.119339E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.244239E+09</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19233745.29</td>
    <td align="right">0.124183E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.279624E+09</td>
    <td align="right">0.216999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11331606.79</td>
    <td align="right">0.194309E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.445818E+09</td>
    <td align="right">0.224739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   176412.98</td>
    <td align="right">0.428347E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984487E+09</td>
    <td align="right">0.623120E+09</td>
    <td align="right">0.219649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.369054E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.671101E+09</td>
    <td align="right">0.221336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3789.76</td>
    <td align="right">0.678020E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119305E+11</td>
    <td align="right">0.460782E+10</td>
    <td align="right">0.266877E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.100022E+09</td>
    <td align="right">0.420464E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.168467E+09</td>
    <td align="right">0.203416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119339E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.684642E+09</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 38841100.37</td>
    <td align="right">0.678020E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.629407E+09</td>
    <td align="right">0.373843E+09</td>
    <td align="right">0.142270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.212701E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.571020E+09</td>
    <td align="right">0.277759E+09</td>
    <td align="right">0.128771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.332195E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.682301E+09</td>
    <td align="right">0.227775E+09</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      393.66</td>
    <td align="right">0.358102E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.605444E+09</td>
    <td align="right">0.163421E+09</td>
    <td align="right">0.137370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.380496E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.655854E+09</td>
    <td align="right">0.139493E+09</td>
    <td align="right">0.144901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1046400.73</td>
    <td align="right">0.193261E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.654023E+09</td>
    <td align="right">0.122332E+09</td>
    <td align="right">0.142155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 18677190.50</td>
    <td align="right"> 83744858.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.607275E+09</td>
    <td align="right">0.125367E+09</td>
    <td align="right">0.140115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 24135265.95</td>
    <td align="right"> 84544992.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.682301E+09</td>
    <td align="right">0.163718E+09</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12183314.29</td>
    <td align="right"> 86940300.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.605444E+09</td>
    <td align="right">0.171840E+09</td>
    <td align="right">0.137370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7415740.86</td>
    <td align="right">0.134149E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.629407E+09</td>
    <td align="right">0.261619E+09</td>
    <td align="right">0.142270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   118353.25</td>
    <td align="right">0.289838E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.623262E+09</td>
    <td align="right">0.367299E+09</td>
    <td align="right">0.139048E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.246952E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.607275E+09</td>
    <td align="right">0.379788E+09</td>
    <td align="right">0.140115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3890.02</td>
    <td align="right">0.453813E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.755301E+10</td>
    <td align="right">0.277426E+10</td>
    <td align="right">0.168945E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 63580549.26</td>
    <td align="right">0.285674E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.571020E+09</td>
    <td align="right">0.122332E+09</td>
    <td align="right">0.128771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 83744858.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.682301E+09</td>
    <td align="right">0.379788E+09</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 24135265.95</td>
    <td align="right">0.453813E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.469569E+09</td>
    <td align="right">0.224738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.622144E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.372714E+09</td>
    <td align="right">0.203415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.611572E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.333938E+09</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.527748E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.253809E+09</td>
    <td align="right">0.216998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.396368E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103597E+10</td>
    <td align="right">0.217849E+09</td>
    <td align="right">0.228894E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 89346504.67</td>
    <td align="right">0.250301E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103308E+10</td>
    <td align="right">0.198405E+09</td>
    <td align="right">0.224557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107245E+10</td>
    <td align="right">0.640482E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.200782E+09</td>
    <td align="right">0.221335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.867149E+09</td>
    <td align="right">0.599074E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.253441E+09</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.930494E+09</td>
    <td align="right">0.911703E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.262279E+09</td>
    <td align="right">0.216998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.373967E+09</td>
    <td align="right">0.147382E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.373947E+09</td>
    <td align="right">0.224738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3155385.37</td>
    <td align="right">0.486253E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984487E+09</td>
    <td align="right">0.482278E+09</td>
    <td align="right">0.219648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.598872E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.494637E+09</td>
    <td align="right">0.221335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.701943E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119305E+11</td>
    <td align="right">0.391365E+10</td>
    <td align="right">0.266876E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.333656E+10</td>
    <td align="right">0.455771E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.198405E+09</td>
    <td align="right">0.203415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.599074E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.494637E+09</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107245E+10</td>
    <td align="right">0.701943E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.629366E+09</td>
    <td align="right">0.343399E+09</td>
    <td align="right">0.142269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213250E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.570983E+09</td>
    <td align="right">0.246974E+09</td>
    <td align="right">0.128770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.332610E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.214446E+09</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10004.40</td>
    <td align="right">0.356862E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.605404E+09</td>
    <td align="right">0.155431E+09</td>
    <td align="right">0.137369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1890.00</td>
    <td align="right">0.376952E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.655811E+09</td>
    <td align="right">0.130854E+09</td>
    <td align="right">0.144900E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1371724.07</td>
    <td align="right">0.191639E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.653980E+09</td>
    <td align="right">0.112732E+09</td>
    <td align="right">0.142154E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 18440552.82</td>
    <td align="right"> 84773353.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.607235E+09</td>
    <td align="right">0.119674E+09</td>
    <td align="right">0.140114E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 24988239.53</td>
    <td align="right"> 81838120.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.148995E+09</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13150102.56</td>
    <td align="right"> 87559856.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.605404E+09</td>
    <td align="right">0.169033E+09</td>
    <td align="right">0.137369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7411288.54</td>
    <td align="right">0.133846E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.629366E+09</td>
    <td align="right">0.253628E+09</td>
    <td align="right">0.142269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   143237.55</td>
    <td align="right">0.288522E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.623221E+09</td>
    <td align="right">0.328080E+09</td>
    <td align="right">0.139047E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.90</td>
    <td align="right">0.247802E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.607235E+09</td>
    <td align="right">0.346735E+09</td>
    <td align="right">0.140114E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      980.37</td>
    <td align="right">0.454611E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.755252E+10</td>
    <td align="right">0.256998E+10</td>
    <td align="right">0.168944E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 65518072.75</td>
    <td align="right">0.285027E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.570983E+09</td>
    <td align="right">0.112732E+09</td>
    <td align="right">0.128770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 81838120.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.346735E+09</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 24988239.53</td>
    <td align="right">0.454611E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.702192E+09</td>
    <td align="right">0.224739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.488205E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.486822E+09</td>
    <td align="right">0.203416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.760889E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.389227E+09</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.821477E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.261690E+09</td>
    <td align="right">0.216999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.875068E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103597E+10</td>
    <td align="right">0.204657E+09</td>
    <td align="right">0.228896E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1945641.48</td>
    <td align="right">0.457954E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103308E+10</td>
    <td align="right">0.169676E+09</td>
    <td align="right">0.224559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 42264446.96</td>
    <td align="right">0.195283E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.181321E+09</td>
    <td align="right">0.221336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 55948014.73</td>
    <td align="right">0.194130E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.249361E+09</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 28560565.04</td>
    <td align="right">0.195525E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.284602E+09</td>
    <td align="right">0.216999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16996437.36</td>
    <td align="right">0.291808E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.459079E+09</td>
    <td align="right">0.224739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   262253.87</td>
    <td align="right">0.638227E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984487E+09</td>
    <td align="right">0.636128E+09</td>
    <td align="right">0.219649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.554854E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.688103E+09</td>
    <td align="right">0.221336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2174.33</td>
    <td align="right">0.102082E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119305E+11</td>
    <td align="right">0.471286E+10</td>
    <td align="right">0.266877E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.145980E+09</td>
    <td align="right">0.649424E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.169676E+09</td>
    <td align="right">0.203416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.194130E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.702192E+09</td>
    <td align="right">0.233052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 55948014.73</td>
    <td align="right">0.102082E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.465148E+09</td>
    <td align="right">0.378923E+09</td>
    <td align="right">0.142270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.327634E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.421807E+09</td>
    <td align="right">0.282720E+09</td>
    <td align="right">0.128771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.510799E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.502994E+09</td>
    <td align="right">0.234485E+09</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      872.78</td>
    <td align="right">0.550703E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.447140E+09</td>
    <td align="right">0.166772E+09</td>
    <td align="right">0.137370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.585069E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.484071E+09</td>
    <td align="right">0.141523E+09</td>
    <td align="right">0.144901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1587899.61</td>
    <td align="right">0.302877E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482240E+09</td>
    <td align="right">0.124298E+09</td>
    <td align="right">0.142155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30147878.22</td>
    <td align="right">0.128018E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.448971E+09</td>
    <td align="right">0.127693E+09</td>
    <td align="right">0.140115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 39366696.92</td>
    <td align="right">0.129849E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.502994E+09</td>
    <td align="right">0.167168E+09</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20038203.34</td>
    <td align="right">0.129049E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.447140E+09</td>
    <td align="right">0.174166E+09</td>
    <td align="right">0.137370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12831840.76</td>
    <td align="right">0.193048E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.465148E+09</td>
    <td align="right">0.266535E+09</td>
    <td align="right">0.142270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   231324.24</td>
    <td align="right">0.426474E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.460569E+09</td>
    <td align="right">0.372977E+09</td>
    <td align="right">0.139048E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.79</td>
    <td align="right">0.369373E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.448971E+09</td>
    <td align="right">0.385016E+09</td>
    <td align="right">0.140115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12155.96</td>
    <td align="right">0.681644E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.557719E+10</td>
    <td align="right">0.282228E+10</td>
    <td align="right">0.168945E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.104217E+09</td>
    <td align="right">0.433454E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.421807E+09</td>
    <td align="right">0.124298E+09</td>
    <td align="right">0.128771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128018E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502994E+09</td>
    <td align="right">0.385016E+09</td>
    <td align="right">0.147532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 39366696.92</td>
    <td align="right">0.681644E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.473104E+09</td>
    <td align="right">0.224738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.528904E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.369782E+09</td>
    <td align="right">0.203415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.805330E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.340927E+09</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.853833E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.258332E+09</td>
    <td align="right">0.216998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.887371E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103597E+10</td>
    <td align="right">0.221124E+09</td>
    <td align="right">0.228894E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1889638.91</td>
    <td align="right">0.460447E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103308E+10</td>
    <td align="right">0.201529E+09</td>
    <td align="right">0.224557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 42326208.58</td>
    <td align="right">0.194266E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.203693E+09</td>
    <td align="right">0.221335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 55496275.94</td>
    <td align="right">0.194448E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.256862E+09</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27183997.22</td>
    <td align="right">0.199953E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.266529E+09</td>
    <td align="right">0.216998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13539903.69</td>
    <td align="right">0.304918E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.381173E+09</td>
    <td align="right">0.224738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    77277.44</td>
    <td align="right">0.670984E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984487E+09</td>
    <td align="right">0.486218E+09</td>
    <td align="right">0.219648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.590190E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.497983E+09</td>
    <td align="right">0.221335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108543E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119305E+11</td>
    <td align="right">0.395726E+10</td>
    <td align="right">0.266876E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.140513E+09</td>
    <td align="right">0.677608E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.201529E+09</td>
    <td align="right">0.203415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.194266E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.497983E+09</td>
    <td align="right">0.233050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 55496275.94</td>
    <td align="right">0.108543E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.629366E+09</td>
    <td align="right">0.349133E+09</td>
    <td align="right">0.142269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.328587E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.570983E+09</td>
    <td align="right">0.253010E+09</td>
    <td align="right">0.128770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.512407E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.220603E+09</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8452.93</td>
    <td align="right">0.551727E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.605404E+09</td>
    <td align="right">0.159599E+09</td>
    <td align="right">0.137369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.583078E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.655811E+09</td>
    <td align="right">0.132790E+09</td>
    <td align="right">0.144900E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1748277.98</td>
    <td align="right">0.306120E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.653980E+09</td>
    <td align="right">0.114405E+09</td>
    <td align="right">0.142154E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 28875867.99</td>
    <td align="right">0.131004E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.607235E+09</td>
    <td align="right">0.121599E+09</td>
    <td align="right">0.140114E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 39070356.03</td>
    <td align="right">0.128516E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.151391E+09</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20801652.02</td>
    <td align="right">0.131709E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.605404E+09</td>
    <td align="right">0.172190E+09</td>
    <td align="right">0.137369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12174957.46</td>
    <td align="right">0.194959E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.629366E+09</td>
    <td align="right">0.258794E+09</td>
    <td align="right">0.142269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   284387.06</td>
    <td align="right">0.426172E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.623221E+09</td>
    <td align="right">0.333991E+09</td>
    <td align="right">0.139047E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      501.40</td>
    <td align="right">0.371454E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.607235E+09</td>
    <td align="right">0.354331E+09</td>
    <td align="right">0.140114E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.84</td>
    <td align="right">0.683649E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.755252E+10</td>
    <td align="right">0.262184E+10</td>
    <td align="right">0.168944E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.102964E+09</td>
    <td align="right">0.434938E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.570983E+09</td>
    <td align="right">0.114405E+09</td>
    <td align="right">0.128770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128516E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.354331E+09</td>
    <td align="right">0.147531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 39070356.03</td>
    <td align="right">0.683649E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.686670E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106483E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115307E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.121916E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1921366.51</td>
    <td align="right">0.615224E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 48757410.88</td>
    <td align="right">0.259189E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 68006307.00</td>
    <td align="right">0.255636E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31192750.85</td>
    <td align="right">0.262697E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17675730.72</td>
    <td align="right">0.405847E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   142182.29</td>
    <td align="right">0.900632E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.780765E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.144122E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.167696E+09</td>
    <td align="right">0.904494E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.255636E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 68006307.00</td>
    <td align="right">0.144122E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.847395E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132404E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.143583E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151732E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2455034.96</td>
    <td align="right">0.782187E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 61925950.13</td>
    <td align="right">0.334825E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 85134185.83</td>
    <td align="right">0.331620E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 39944031.99</td>
    <td align="right">0.335863E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22998011.84</td>
    <td align="right">0.506840E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   208074.85</td>
    <td align="right">0.111210E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.962706E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.177033E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212665E+09</td>
    <td align="right">0.112611E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.331620E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 85134185.83</td>
    <td align="right">0.177033E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.836887E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132768E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.144505E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152249E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1075354.44</td>
    <td align="right">0.814265E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 49381284.96</td>
    <td align="right">0.334079E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 65476542.61</td>
    <td align="right">0.333990E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30309649.79</td>
    <td align="right">0.337496E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15667782.39</td>
    <td align="right">0.496686E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29006.58</td>
    <td align="right">0.109979E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.955131E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.175735E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.161940E+09</td>
    <td align="right">0.112609E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.333990E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 65476542.61</td>
    <td align="right">0.175735E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_BOTTOM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     6198.29</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">    29623.06</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6198.29</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">    29623.06</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6198.29</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">    29623.06</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6198.29</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">    29623.06</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     6198.29</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">    29623.06</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6198.29</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">    29623.06</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     6198.29</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">    29623.06</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6198.29</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">    29623.06</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6198.29</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">    29623.06</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6198.29</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">    29623.06</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6198.29</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">    29623.06</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     6198.29</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">    29623.06</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6198.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7680.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29623.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6198.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7680.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29623.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_MID></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     6198.29</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6198.29</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     7143.44</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6198.29</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     7143.44</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6198.29</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     6198.29</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6198.29</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     6198.29</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6198.29</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6198.29</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6198.29</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6198.29</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     6198.29</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     7143.44</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6198.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7680.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7143.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6198.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7680.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7143.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_TOP></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     6198.29</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6198.29</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     7143.44</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6198.29</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     7143.44</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6198.29</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     6198.29</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6198.29</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     6198.29</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6198.29</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6198.29</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6198.29</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6198.29</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     7143.44</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     6198.29</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     7680.83</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     7143.44</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6198.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7680.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7143.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6198.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7680.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7143.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1306.65</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-16:19</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1057.83</td>
    <td align="right">13-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1306.65</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">     1505.89</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     1312.48</td>
    <td align="right">23-FEB-24:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1349.32</td>
    <td align="right">21-MAR-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     2846.28</td>
    <td align="right">19-MAR-06:52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1306.65</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     1079.46</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     1855.43</td>
    <td align="right">15-APR-05:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">01-MAY-18:49</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.24</td>
    <td align="right">17-MAY-14:50</td>
    <td align="right">     1062.90</td>
    <td align="right">03-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1306.65</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      449.77</td>
    <td align="right">12-JUN-18:49</td>
    <td align="right">     1505.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      333.27</td>
    <td align="right">25-JUN-18:00</td>
    <td align="right">      651.30</td>
    <td align="right">08-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1306.65</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">19-JUL-18:00</td>
    <td align="right">     1505.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      512.32</td>
    <td align="right">16-JUL-12:00</td>
    <td align="right">      632.61</td>
    <td align="right">03-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1306.65</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">01-AUG-18:40</td>
    <td align="right">     1505.89</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      196.15</td>
    <td align="right">06-AUG-12:00</td>
    <td align="right">      796.38</td>
    <td align="right">27-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1306.65</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      749.62</td>
    <td align="right">21-SEP-16:00</td>
    <td align="right">     1505.89</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      237.33</td>
    <td align="right">10-SEP-15:00</td>
    <td align="right">      721.59</td>
    <td align="right">22-SEP-02:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1306.65</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1349.32</td>
    <td align="right">12-OCT-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.05</td>
    <td align="right">11-OCT-14:00</td>
    <td align="right">     1543.66</td>
    <td align="right">29-OCT-09:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1306.65</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1619.19</td>
    <td align="right">06-NOV-16:30</td>
    <td align="right">     1505.89</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
    <td align="right">05-NOV-13:00</td>
    <td align="right">     1597.63</td>
    <td align="right">01-NOV-04:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1306.65</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-DEC-16:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">02-DEC-15:00</td>
    <td align="right">     2382.73</td>
    <td align="right">21-DEC-22:55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      449.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      632.61</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1619.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      512.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2846.28</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      827.22</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1025.08</td>
    <td align="right">02-JAN-16:19</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      702.21</td>
    <td align="right">13-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      827.22</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1025.08</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">      953.30</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      877.11</td>
    <td align="right">23-FEB-24:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      827.22</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      683.39</td>
    <td align="right">01-MAR-16:00</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.10</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">     1895.24</td>
    <td align="right">19-MAR-06:52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      827.22</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      379.66</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">      953.30</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     1236.94</td>
    <td align="right">15-APR-05:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      827.22</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      341.69</td>
    <td align="right">01-MAY-18:40</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.16</td>
    <td align="right">17-MAY-14:50</td>
    <td align="right">      703.72</td>
    <td align="right">03-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      827.22</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      284.74</td>
    <td align="right">01-JUN-18:00</td>
    <td align="right">      953.30</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      282.78</td>
    <td align="right">25-JUN-17:40</td>
    <td align="right">      429.82</td>
    <td align="right">08-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      827.22</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      341.69</td>
    <td align="right">11-JUL-18:00</td>
    <td align="right">      953.30</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      374.49</td>
    <td align="right">16-JUL-12:00</td>
    <td align="right">      426.15</td>
    <td align="right">02-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      827.22</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      341.69</td>
    <td align="right">01-AUG-18:30</td>
    <td align="right">      953.30</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      131.64</td>
    <td align="right">06-AUG-12:00</td>
    <td align="right">      533.45</td>
    <td align="right">27-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      827.22</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      474.57</td>
    <td align="right">21-SEP-16:00</td>
    <td align="right">      953.30</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      199.77</td>
    <td align="right">10-SEP-15:00</td>
    <td align="right">      477.30</td>
    <td align="right">22-SEP-02:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      827.22</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      854.23</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.70</td>
    <td align="right">11-OCT-14:00</td>
    <td align="right">     1027.07</td>
    <td align="right">29-OCT-09:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      827.22</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1025.08</td>
    <td align="right">06-NOV-16:30</td>
    <td align="right">      953.30</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">05-NOV-15:00</td>
    <td align="right">     1065.08</td>
    <td align="right">01-NOV-04:07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      827.22</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1025.08</td>
    <td align="right">01-DEC-16:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.45</td>
    <td align="right">02-DEC-15:00</td>
    <td align="right">     1589.91</td>
    <td align="right">21-DEC-22:55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      827.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">      284.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      426.15</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      827.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1025.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      374.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1895.24</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1306.65</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-16:30</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1091.44</td>
    <td align="right">13-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1306.65</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1619.19</td>
    <td align="right">06-FEB-16:40</td>
    <td align="right">     1505.88</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     1377.04</td>
    <td align="right">23-FEB-24:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1349.32</td>
    <td align="right">21-MAR-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     2846.35</td>
    <td align="right">19-MAR-06:52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1306.65</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     1079.46</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     1855.43</td>
    <td align="right">15-APR-05:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">01-MAY-18:49</td>
    <td align="right">     1505.88</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.24</td>
    <td align="right">17-MAY-14:50</td>
    <td align="right">     1067.09</td>
    <td align="right">03-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1306.65</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      449.77</td>
    <td align="right">01-JUN-18:00</td>
    <td align="right">     1505.88</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      343.09</td>
    <td align="right">25-JUN-18:00</td>
    <td align="right">      649.05</td>
    <td align="right">08-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1306.65</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">19-JUL-18:00</td>
    <td align="right">     1505.88</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      516.10</td>
    <td align="right">16-JUL-12:00</td>
    <td align="right">      633.04</td>
    <td align="right">03-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1306.65</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">01-AUG-18:40</td>
    <td align="right">     1505.88</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      171.23</td>
    <td align="right">02-AUG-16:00</td>
    <td align="right">      846.79</td>
    <td align="right">27-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1306.65</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      599.70</td>
    <td align="right">21-SEP-16:40</td>
    <td align="right">     1505.88</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.03</td>
    <td align="right">10-SEP-15:00</td>
    <td align="right">      723.19</td>
    <td align="right">22-SEP-02:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1306.65</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1349.32</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.31</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">     1574.12</td>
    <td align="right">29-OCT-09:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1306.65</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1619.19</td>
    <td align="right">06-NOV-16:40</td>
    <td align="right">     1505.88</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1597.63</td>
    <td align="right">01-NOV-04:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1306.65</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-DEC-16:19</td>
    <td align="right">     1505.88</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     2420.90</td>
    <td align="right">21-DEC-22:55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      449.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      633.04</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1619.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      516.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2846.35</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      827.17</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1025.01</td>
    <td align="right">02-JAN-16:30</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      705.89</td>
    <td align="right">13-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      827.17</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1025.01</td>
    <td align="right">06-FEB-16:40</td>
    <td align="right">      953.29</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      886.07</td>
    <td align="right">23-FEB-24:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      827.17</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      854.18</td>
    <td align="right">21-MAR-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.66</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">     1895.20</td>
    <td align="right">19-MAR-06:52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      827.17</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      683.34</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     1236.94</td>
    <td align="right">15-APR-05:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      827.17</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      341.67</td>
    <td align="right">01-MAY-18:49</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.16</td>
    <td align="right">17-MAY-14:50</td>
    <td align="right">      716.61</td>
    <td align="right">03-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      827.17</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      341.67</td>
    <td align="right">16-JUN-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      218.97</td>
    <td align="right">25-JUN-09:40</td>
    <td align="right">      452.37</td>
    <td align="right">08-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      827.17</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      341.67</td>
    <td align="right">28-JUL-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      418.04</td>
    <td align="right">16-JUL-12:00</td>
    <td align="right">      435.61</td>
    <td align="right">03-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      827.17</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      341.67</td>
    <td align="right">01-AUG-18:49</td>
    <td align="right">      953.29</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      167.93</td>
    <td align="right">06-AUG-12:00</td>
    <td align="right">      561.06</td>
    <td align="right">27-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      827.17</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      512.51</td>
    <td align="right">25-SEP-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.92</td>
    <td align="right">10-SEP-13:00</td>
    <td align="right">      473.67</td>
    <td align="right">22-SEP-02:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      827.17</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      854.18</td>
    <td align="right">12-OCT-07:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.71</td>
    <td align="right">11-OCT-14:00</td>
    <td align="right">     1022.31</td>
    <td align="right">29-OCT-09:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      827.17</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1025.01</td>
    <td align="right">06-NOV-16:49</td>
    <td align="right">      953.29</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.84</td>
    <td align="right">05-NOV-13:00</td>
    <td align="right">     1065.08</td>
    <td align="right">01-NOV-04:07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      827.17</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1025.01</td>
    <td align="right">01-DEC-16:19</td>
    <td align="right">      953.29</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">01-DEC-13:30</td>
    <td align="right">     1597.79</td>
    <td align="right">21-DEC-22:55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      827.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">      341.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      435.61</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      827.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1025.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      418.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1895.20</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1306.65</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-16:19</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      629.60</td>
    <td align="right">13-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1306.65</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1619.19</td>
    <td align="right">06-FEB-16:40</td>
    <td align="right">     1505.89</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      738.65</td>
    <td align="right">23-FEB-24:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1079.46</td>
    <td align="right">20-MAR-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.19</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">     1633.68</td>
    <td align="right">19-MAR-06:52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1306.65</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     1079.46</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     1084.97</td>
    <td align="right">15-APR-04:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">01-MAY-18:49</td>
    <td align="right">     1505.89</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.13</td>
    <td align="right">17-MAY-14:50</td>
    <td align="right">      613.70</td>
    <td align="right">03-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1306.65</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      449.77</td>
    <td align="right">12-JUN-18:49</td>
    <td align="right">     1505.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      227.63</td>
    <td align="right">25-JUN-18:00</td>
    <td align="right">      360.39</td>
    <td align="right">08-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1306.65</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">31-JUL-18:40</td>
    <td align="right">     1505.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      307.93</td>
    <td align="right">16-JUL-12:00</td>
    <td align="right">      344.88</td>
    <td align="right">03-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1306.65</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      539.73</td>
    <td align="right">01-AUG-18:49</td>
    <td align="right">     1505.89</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      107.48</td>
    <td align="right">06-AUG-11:53</td>
    <td align="right">      418.45</td>
    <td align="right">27-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1306.65</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      599.70</td>
    <td align="right">21-SEP-16:40</td>
    <td align="right">     1505.89</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      135.40</td>
    <td align="right">10-SEP-15:00</td>
    <td align="right">      435.87</td>
    <td align="right">22-SEP-02:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1306.65</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1349.32</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.94</td>
    <td align="right">11-OCT-14:00</td>
    <td align="right">      974.30</td>
    <td align="right">29-OCT-09:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1306.65</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1619.19</td>
    <td align="right">06-NOV-16:30</td>
    <td align="right">     1505.89</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      944.92</td>
    <td align="right">01-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1306.65</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1619.19</td>
    <td align="right">01-DEC-16:10</td>
    <td align="right">     1505.89</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.59</td>
    <td align="right">02-DEC-15:00</td>
    <td align="right">     1387.14</td>
    <td align="right">21-DEC-22:55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      449.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      344.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1619.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1505.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      307.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1633.68</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      827.22</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1025.08</td>
    <td align="right">02-JAN-16:19</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      422.22</td>
    <td align="right">13-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      827.22</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1025.08</td>
    <td align="right">06-FEB-16:40</td>
    <td align="right">      953.30</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      504.55</td>
    <td align="right">23-FEB-24:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      827.22</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      683.39</td>
    <td align="right">01-MAR-16:00</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">     1073.33</td>
    <td align="right">19-MAR-06:52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      827.22</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      341.69</td>
    <td align="right">03-APR-17:49</td>
    <td align="right">      953.30</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      723.01</td>
    <td align="right">15-APR-04:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      827.22</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      341.69</td>
    <td align="right">01-MAY-18:40</td>
    <td align="right">      953.30</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.95</td>
    <td align="right">17-MAY-14:50</td>
    <td align="right">      409.65</td>
    <td align="right">03-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      827.22</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      284.74</td>
    <td align="right">01-JUN-18:00</td>
    <td align="right">      953.30</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      164.93</td>
    <td align="right">25-JUN-17:50</td>
    <td align="right">      249.13</td>
    <td align="right">08-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      827.22</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      341.69</td>
    <td align="right">11-JUL-18:00</td>
    <td align="right">      953.30</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      205.87</td>
    <td align="right">16-JUL-12:00</td>
    <td align="right">      240.77</td>
    <td align="right">03-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      827.22</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      341.69</td>
    <td align="right">01-AUG-18:30</td>
    <td align="right">      953.30</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.35</td>
    <td align="right">06-AUG-16:10</td>
    <td align="right">      293.55</td>
    <td align="right">27-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      827.22</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      474.57</td>
    <td align="right">21-SEP-16:00</td>
    <td align="right">      953.30</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.83</td>
    <td align="right">10-SEP-14:40</td>
    <td align="right">      288.41</td>
    <td align="right">22-SEP-02:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      827.22</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      854.23</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.23</td>
    <td align="right">11-OCT-14:00</td>
    <td align="right">      651.42</td>
    <td align="right">29-OCT-09:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      827.22</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1025.08</td>
    <td align="right">06-NOV-16:30</td>
    <td align="right">      953.30</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      619.76</td>
    <td align="right">01-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      827.22</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1025.08</td>
    <td align="right">01-DEC-16:10</td>
    <td align="right">      953.30</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.24</td>
    <td align="right">02-DEC-15:00</td>
    <td align="right">      913.27</td>
    <td align="right">21-DEC-22:55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      827.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">      284.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      240.77</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      827.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1025.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">      953.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      205.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1073.33</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
