    <td align="right">       22.67</td>
    <td align="right">       25.71</td>
    <td align="right">       22.67</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       61.83</td>
    <td align="right">       17.09</td>
    <td align="right">       61.83</td>
    <td align="right">       17.09</td>
    <td align="right">       18.67</td>
    <td align="right">       25.33</td>
    <td align="right">       18.67</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      106.00</td>
    <td align="right">       16.49</td>
    <td align="right">      105.17</td>
    <td align="right">       16.49</td>
    <td align="right">        4.83</td>
    <td align="right">       26.04</td>
    <td align="right">        4.83</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      565.67</td>
    <td align="right">       17.24</td>
    <td align="right">      564.50</td>
    <td align="right">       17.24</td>
    <td align="right">      152.17</td>
    <td align="right">       25.42</td>
    <td align="right">      152.17</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      106.00</td>
    <td align="right">       20.31</td>
    <td align="right">      105.17</td>
    <td align="right">       20.31</td>
    <td align="right">       36.00</td>
    <td align="right">       27.43</td>
    <td align="right">       36.00</td>
    <td align="right">       27.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.17</td>
    <td align="right">       17.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.73</td>
    <td align="right">        0.83</td>
    <td align="right">       27.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.96</td>
    <td align="right">        0.67</td>
    <td align="right">       27.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.88</td>
    <td align="right">        0.67</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.95</td>
    <td align="right">        0.83</td>
    <td align="right">       27.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.46</td>
    <td align="right">        0.50</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.17</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.33</td>
    <td align="right">       17.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.33</td>
    <td align="right">       27.84</td>
    <td align="right">        3.50</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.96</td>
    <td align="right">        0.83</td>
    <td align="right">       27.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.33</td>
    <td align="right">       19.31</td>
    <td align="right">        0.33</td>
    <td align="right">       19.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        4.83</td>
    <td align="right">       19.22</td>
    <td align="right">        4.33</td>
    <td align="right">       19.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.67</td>
    <td align="right">       19.80</td>
    <td align="right">        0.67</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.50</td>
    <td align="right">       19.54</td>
    <td align="right">        0.50</td>
    <td align="right">       19.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       19.08</td>
    <td align="right">        0.17</td>
    <td align="right">       19.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.33</td>
    <td align="right">       19.18</td>
    <td align="right">        0.33</td>
    <td align="right">       19.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.50</td>
    <td align="right">       19.31</td>
    <td align="right">        9.50</td>
    <td align="right">       19.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       17.33</td>
    <td align="right">       19.30</td>
    <td align="right">       15.83</td>
    <td align="right">       19.52</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.50</td>
    <td align="right">       19.80</td>
    <td align="right">        9.50</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.33</td>
    <td align="right">       16.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.31</td>
    <td align="right">        0.17</td>
    <td align="right">       27.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.33</td>
    <td align="right">        0.17</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.59</td>
    <td align="right">        1.17</td>
    <td align="right">       27.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       27.96</td>
    <td align="right">        4.00</td>
    <td align="right">       27.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       28.04</td>
    <td align="right">        2.50</td>
    <td align="right">       28.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.82</td>
    <td align="right">        1.00</td>
    <td align="right">       27.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.00</td>
    <td align="right">       16.61</td>
    <td align="right">        0.17</td>
    <td align="right">       14.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.33</td>
    <td align="right">       16.68</td>
    <td align="right">        0.17</td>
    <td align="right">       14.89</td>
    <td align="right">        9.17</td>
    <td align="right">       27.88</td>
    <td align="right">        9.17</td>
    <td align="right">       27.88</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">       16.91</td>
    <td align="right">        0.17</td>
    <td align="right">       14.89</td>
    <td align="right">        4.00</td>
    <td align="right">       28.04</td>
    <td align="right">        4.00</td>
    <td align="right">       28.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.17</td>
    <td align="right">       19.41</td>
    <td align="right">        0.17</td>
    <td align="right">       19.41</td>
    <td align="right">       64.33</td>
    <td align="right">       25.47</td>
    <td align="right">       64.33</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.33</td>
    <td align="right">       19.25</td>
    <td align="right">        3.00</td>
    <td align="right">       19.50</td>
    <td align="right">       55.83</td>
    <td align="right">       25.29</td>
    <td align="right">       55.83</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">       19.80</td>
    <td align="right">        0.33</td>
    <td align="right">       19.80</td>
    <td align="right">       23.67</td>
    <td align="right">       25.00</td>
    <td align="right">       23.67</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.50</td>
    <td align="right">       19.65</td>
    <td align="right">        0.50</td>
    <td align="right">       19.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       24.81</td>
    <td align="right">        5.50</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.83</td>
    <td align="right">       25.97</td>
    <td align="right">       12.83</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       19.28</td>
    <td align="right">        0.17</td>
    <td align="right">       19.28</td>
    <td align="right">       67.67</td>
    <td align="right">       25.33</td>
    <td align="right">       67.67</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.33</td>
    <td align="right">       19.33</td>
    <td align="right">        0.33</td>
    <td align="right">       19.33</td>
    <td align="right">       70.00</td>
    <td align="right">       25.51</td>
    <td align="right">       70.00</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.67</td>
    <td align="right">       19.45</td>
    <td align="right">        4.17</td>
    <td align="right">       19.75</td>
    <td align="right">       48.33</td>
    <td align="right">       25.40</td>
    <td align="right">       48.33</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        9.50</td>
    <td align="right">       19.39</td>
    <td align="right">        8.67</td>
    <td align="right">       19.63</td>
    <td align="right">      348.17</td>
    <td align="right">       25.39</td>
    <td align="right">      348.17</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.67</td>
    <td align="right">       19.80</td>
    <td align="right">        4.17</td>
    <td align="right">       19.80</td>
    <td align="right">       70.00</td>
    <td align="right">       25.97</td>
    <td align="right">       70.00</td>
    <td align="right">       25.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.33</td>
    <td align="right">       16.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.36</td>
    <td align="right">        0.17</td>
    <td align="right">       27.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       28.26</td>
    <td align="right">        2.33</td>
    <td align="right">       28.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       28.32</td>
    <td align="right">        1.17</td>
    <td align="right">       28.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       28.06</td>
    <td align="right">        1.17</td>
    <td align="right">       28.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       28.14</td>
    <td align="right">        1.33</td>
    <td align="right">       28.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.61</td>
    <td align="right">        0.67</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.00</td>
    <td align="right">       16.61</td>
    <td align="right">        0.17</td>
    <td align="right">       14.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.33</td>
    <td align="right">       16.69</td>
    <td align="right">        0.17</td>
    <td align="right">       14.95</td>
    <td align="right">       11.00</td>
    <td align="right">       28.16</td>
    <td align="right">        6.83</td>
    <td align="right">       28.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">       16.94</td>
    <td align="right">        0.17</td>
    <td align="right">       14.95</td>
    <td align="right">        3.83</td>
    <td align="right">       28.32</td>
    <td align="right">        2.33</td>
    <td align="right">       28.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      405.00</td>
    <td align="right">       23.60</td>
    <td align="right">        0.83</td>
    <td align="right">       25.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      365.83</td>
    <td align="right">       23.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      422.33</td>
    <td align="right">       23.68</td>
    <td align="right">       10.17</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      333.33</td>
    <td align="right">       23.67</td>
    <td align="right">       11.17</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      138.17</td>
    <td align="right">       23.62</td>
    <td align="right">      132.17</td>
    <td align="right">       24.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.67</td>
    <td align="right">       23.57</td>
    <td align="right">      253.33</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.83</td>
    <td align="right">       23.67</td>
    <td align="right">      276.00</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.33</td>
    <td align="right">       23.58</td>
    <td align="right">      297.83</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       70.00</td>
    <td align="right">       23.66</td>
    <td align="right">      138.50</td>
    <td align="right">       24.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      196.33</td>
    <td align="right">       23.77</td>
    <td align="right">       39.00</td>
    <td align="right">       25.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      278.67</td>
    <td align="right">       23.72</td>
    <td align="right">       18.33</td>
    <td align="right">       25.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      481.50</td>
    <td align="right">       23.48</td>
    <td align="right">        1.33</td>
    <td align="right">       20.72</td>
    <td align="right">        1.33</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2769.00</td>
    <td align="right">       23.62</td>
    <td align="right">     1178.67</td>
    <td align="right">       24.59</td>
    <td align="right">        1.33</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.33</td>
    <td align="right">       23.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      481.50</td>
    <td align="right">       23.77</td>
    <td align="right">      297.83</td>
    <td align="right">       25.59</td>
    <td align="right">        1.33</td>
    <td align="right">       20.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      491.83</td>
    <td align="right">       22.90</td>
    <td align="right">        9.67</td>
    <td align="right">       20.87</td>
    <td align="right">        9.67</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      446.17</td>
    <td align="right">       22.83</td>
    <td align="right">       37.67</td>
    <td align="right">       20.89</td>
    <td align="right">       37.67</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      492.17</td>
    <td align="right">       23.10</td>
    <td align="right">       10.50</td>
    <td align="right">       20.76</td>
    <td align="right">       10.50</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      436.50</td>
    <td align="right">       23.10</td>
    <td align="right">        6.17</td>
    <td align="right">       21.31</td>
    <td align="right">        5.33</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      206.67</td>
    <td align="right">       23.56</td>
    <td align="right">       52.33</td>
    <td align="right">       24.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.00</td>
    <td align="right">       23.71</td>
    <td align="right">      219.67</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.17</td>
    <td align="right">       23.85</td>
    <td align="right">      246.67</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.83</td>
    <td align="right">       23.87</td>
    <td align="right">      246.50</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      141.00</td>
    <td align="right">       23.71</td>
    <td align="right">       96.67</td>
    <td align="right">       24.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      385.33</td>
    <td align="right">       23.48</td>
    <td align="right">        6.67</td>
    <td align="right">       23.37</td>
    <td align="right">        2.83</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      443.50</td>
    <td align="right">       23.25</td>
    <td align="right">        3.67</td>
    <td align="right">       21.95</td>
    <td align="right">        2.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.49</td>
    <td align="right">       75.67</td>
    <td align="right">       20.51</td>
    <td align="right">       75.67</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3614.17</td>
    <td align="right">       23.08</td>
    <td align="right">     1011.83</td>
    <td align="right">       23.92</td>
    <td align="right">      144.50</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.83</td>
    <td align="right">       22.49</td>
    <td align="right">        3.67</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.00</td>
    <td align="right">       23.87</td>
    <td align="right">      246.67</td>
    <td align="right">       24.80</td>
    <td align="right">       75.67</td>
    <td align="right">       21.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      500.00</td>
    <td align="right">       21.84</td>
    <td align="right">      125.83</td>
    <td align="right">       20.37</td>
    <td align="right">      125.83</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.50</td>
    <td align="right">       21.90</td>
    <td align="right">      132.33</td>
    <td align="right">       20.37</td>
    <td align="right">      132.33</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      505.50</td>
    <td align="right">       22.39</td>
    <td align="right">       73.83</td>
    <td align="right">       20.13</td>
    <td align="right">       73.83</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      453.17</td>
    <td align="right">       22.39</td>
    <td align="right">       69.33</td>
    <td align="right">       20.42</td>
    <td align="right">       69.33</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      276.17</td>
    <td align="right">       23.29</td>
    <td align="right">       40.67</td>
    <td align="right">       24.17</td>
    <td align="right">        2.67</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       44.33</td>
    <td align="right">       23.63</td>
    <td align="right">      218.50</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.00</td>
    <td align="right">       23.68</td>
    <td align="right">      262.33</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.17</td>
    <td align="right">       23.68</td>
    <td align="right">      230.00</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      199.67</td>
    <td align="right">       23.42</td>
    <td align="right">       80.33</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      463.00</td>
    <td align="right">       22.78</td>
    <td align="right">       48.83</td>
    <td align="right">       20.75</td>
    <td align="right">       48.83</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      481.17</td>
    <td align="right">       22.29</td>
    <td align="right">       59.17</td>
    <td align="right">       20.81</td>
    <td align="right">       59.17</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.39</td>
    <td align="right">      215.00</td>
    <td align="right">       20.31</td>
    <td align="right">      215.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3939.67</td>
    <td align="right">       22.32</td>
    <td align="right">     1556.17</td>
    <td align="right">       22.50</td>
    <td align="right">      727.00</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.00</td>
    <td align="right">       21.39</td>
    <td align="right">       40.67</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      505.50</td>
    <td align="right">       23.68</td>
    <td align="right">      262.33</td>
    <td align="right">       24.53</td>
    <td align="right">      215.00</td>
    <td align="right">       20.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.57</td>
    <td align="right">      307.67</td>
    <td align="right">       19.99</td>
    <td align="right">      307.67</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.60</td>
    <td align="right">      299.50</td>
    <td align="right">       20.12</td>
    <td align="right">      299.50</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.27</td>
    <td align="right">      214.67</td>
    <td align="right">       20.10</td>
    <td align="right">      214.67</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      476.33</td>
    <td align="right">       21.31</td>
    <td align="right">      158.50</td>
    <td align="right">       19.74</td>
    <td align="right">      158.50</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      352.33</td>
    <td align="right">       22.73</td>
    <td align="right">       56.00</td>
    <td align="right">       23.42</td>
    <td align="right">       16.67</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       82.17</td>
    <td align="right">       23.35</td>
    <td align="right">      230.83</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       70.17</td>
    <td align="right">       23.43</td>
    <td align="right">      273.33</td>
    <td align="right">       24.37</td>
    <td align="right">        5.83</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      108.50</td>
    <td align="right">       23.28</td>
    <td align="right">      203.67</td>
    <td align="right">       24.27</td>
    <td align="right">        0.67</td>
    <td align="right">       23.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      274.50</td>
    <td align="right">       22.92</td>
    <td align="right">       70.83</td>
    <td align="right">       24.19</td>
    <td align="right">        6.83</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      499.33</td>
    <td align="right">       21.69</td>
    <td align="right">      134.33</td>
    <td align="right">       20.22</td>
    <td align="right">      134.33</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.04</td>
    <td align="right">      246.17</td>
    <td align="right">       20.38</td>
    <td align="right">      246.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.19</td>
    <td align="right">      400.33</td>
    <td align="right">       19.90</td>
    <td align="right">      400.33</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4319.33</td>
    <td align="right">       21.37</td>
    <td align="right">     2595.83</td>
    <td align="right">       21.40</td>
    <td align="right">     1791.17</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       70.17</td>
    <td align="right">       20.19</td>
    <td align="right">       56.00</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.43</td>
    <td align="right">      400.33</td>
    <td align="right">       24.37</td>
    <td align="right">      400.33</td>
    <td align="right">       24.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.77</td>
    <td align="right">      256.00</td>
    <td align="right">       20.14</td>
    <td align="right">      256.00</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      446.00</td>
    <td align="right">       20.89</td>
    <td align="right">      232.83</td>
    <td align="right">       20.07</td>
    <td align="right">      232.83</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      479.67</td>
    <td align="right">       21.39</td>
    <td align="right">      177.50</td>
    <td align="right">       20.19</td>
    <td align="right">      172.83</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      435.83</td>
    <td align="right">       21.26</td>
    <td align="right">      149.83</td>
    <td align="right">       20.06</td>
    <td align="right">      137.33</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      299.83</td>
    <td align="right">       22.48</td>
    <td align="right">      109.83</td>
    <td align="right">       24.13</td>
    <td align="right">       11.50</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       83.83</td>
    <td align="right">       23.18</td>
    <td align="right">      308.67</td>
    <td align="right">       24.28</td>
    <td align="right">        5.33</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      100.00</td>
    <td align="right">       23.43</td>
    <td align="right">      327.17</td>
    <td align="right">       24.45</td>
    <td align="right">       18.67</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      121.33</td>
    <td align="right">       23.07</td>
    <td align="right">      289.00</td>
    <td align="right">       24.28</td>
    <td align="right">        8.33</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      233.00</td>
    <td align="right">       22.60</td>
    <td align="right">      138.33</td>
    <td align="right">       24.29</td>
    <td align="right">        7.00</td>
    <td align="right">       22.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      456.33</td>
    <td align="right">       21.63</td>
    <td align="right">      126.83</td>
    <td align="right">       20.62</td>
    <td align="right">      117.33</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      486.83</td>
    <td align="right">       21.16</td>
    <td align="right">      184.00</td>
    <td align="right">       20.41</td>
    <td align="right">      184.00</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.38</td>
    <td align="right">      355.00</td>
    <td align="right">       20.01</td>
    <td align="right">      355.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4141.67</td>
    <td align="right">       21.41</td>
    <td align="right">     2655.00</td>
    <td align="right">       22.00</td>
    <td align="right">     1506.17</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       83.83</td>
    <td align="right">       20.38</td>
    <td align="right">      109.83</td>
    <td align="right">       20.01</td>
    <td align="right">        5.33</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.43</td>
    <td align="right">      355.00</td>
    <td align="right">       24.45</td>
    <td align="right">      355.00</td>
    <td align="right">       26.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      366.67</td>
    <td align="right">       21.45</td>
    <td align="right">      220.83</td>
    <td align="right">       21.69</td>
    <td align="right">      155.83</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      340.83</td>
    <td align="right">       21.24</td>
    <td align="right">      218.33</td>
    <td align="right">       21.17</td>
    <td align="right">      166.17</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      409.00</td>
    <td align="right">       21.48</td>
    <td align="right">      189.17</td>
    <td align="right">       20.79</td>
    <td align="right">      164.00</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      425.50</td>
    <td align="right">       21.34</td>
    <td align="right">      147.33</td>
    <td align="right">       19.74</td>
    <td align="right">      145.00</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      327.67</td>
    <td align="right">       22.65</td>
    <td align="right">       77.00</td>
    <td align="right">       23.78</td>
    <td align="right">       16.67</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       99.83</td>
    <td align="right">       23.21</td>
    <td align="right">      237.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.67</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       85.83</td>
    <td align="right">       23.39</td>
    <td align="right">      285.17</td>
    <td align="right">       24.38</td>
    <td align="right">        8.17</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      104.67</td>
    <td align="right">       23.25</td>
    <td align="right">      262.67</td>
    <td align="right">       24.34</td>
    <td align="right">        2.83</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      196.83</td>
    <td align="right">       23.07</td>
    <td align="right">      161.17</td>
    <td align="right">       24.56</td>
    <td align="right">       13.67</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.17</td>
    <td align="right">       21.89</td>
    <td align="right">      198.17</td>
    <td align="right">       22.44</td>
    <td align="right">      121.67</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      338.17</td>
    <td align="right">       21.69</td>
    <td align="right">      201.83</td>
    <td align="right">       22.34</td>
    <td align="right">      122.67</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      407.33</td>
    <td align="right">       21.06</td>
    <td align="right">      263.83</td>
    <td align="right">       20.70</td>
    <td align="right">      228.50</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3453.50</td>
    <td align="right">       21.80</td>
    <td align="right">     2462.83</td>
    <td align="right">       22.56</td>
    <td align="right">     1145.83</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       85.83</td>
    <td align="right">       21.06</td>
    <td align="right">       77.00</td>
    <td align="right">       19.74</td>
    <td align="right">        0.67</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      425.50</td>
    <td align="right">       23.39</td>
    <td align="right">      285.17</td>
    <td align="right">       24.56</td>
    <td align="right">      228.50</td>
    <td align="right">       26.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      492.67</td>
    <td align="right">       20.74</td>
    <td align="right">      276.33</td>
    <td align="right">       20.12</td>
    <td align="right">      276.33</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      431.67</td>
    <td align="right">       20.75</td>
    <td align="right">      256.50</td>
    <td align="right">       20.21</td>
    <td align="right">      253.33</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      467.67</td>
    <td align="right">       21.03</td>
    <td align="right">      206.83</td>
    <td align="right">       20.33</td>
    <td align="right">      197.67</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      447.17</td>
    <td align="right">       20.99</td>
    <td align="right">      167.83</td>
    <td align="right">       20.09</td>
    <td align="right">      155.33</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      376.33</td>
    <td align="right">       22.14</td>
    <td align="right">       98.00</td>
    <td align="right">       23.92</td>
    <td align="right">       18.00</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      189.50</td>
    <td align="right">       22.79</td>
    <td align="right">      211.67</td>
    <td align="right">       24.35</td>
    <td align="right">       11.00</td>
    <td align="right">       26.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      188.00</td>
    <td align="right">       22.75</td>
    <td align="right">      224.00</td>
    <td align="right">       24.29</td>
    <td align="right">       10.83</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      220.17</td>
    <td align="right">       22.64</td>
    <td align="right">      189.67</td>
    <td align="right">       24.30</td>
    <td align="right">        6.50</td>
    <td align="right">       26.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      325.00</td>
    <td align="right">       22.33</td>
    <td align="right">       99.83</td>
    <td align="right">       24.33</td>
    <td align="right">       11.67</td>
    <td align="right">       23.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      443.00</td>
    <td align="right">       21.26</td>
    <td align="right">      159.67</td>
    <td align="right">       20.88</td>
    <td align="right">      138.17</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      468.50</td>
    <td align="right">       21.05</td>
    <td align="right">      214.33</td>
    <td align="right">       20.41</td>
    <td align="right">      214.33</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.44</td>
    <td align="right">      365.67</td>
    <td align="right">       20.03</td>
    <td align="right">      365.67</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4546.67</td>
    <td align="right">       21.34</td>
    <td align="right">     2470.33</td>
    <td align="right">       21.59</td>
    <td align="right">     1658.83</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      188.00</td>
    <td align="right">       20.44</td>
    <td align="right">       98.00</td>
    <td align="right">       20.03</td>
    <td align="right">        6.50</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.00</td>
    <td align="right">       22.79</td>
    <td align="right">      365.67</td>
    <td align="right">       24.35</td>
    <td align="right">      365.67</td>
    <td align="right">       26.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.89</td>
    <td align="right">      257.33</td>
    <td align="right">       20.35</td>
    <td align="right">      257.33</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.77</td>
    <td align="right">      290.17</td>
    <td align="right">       20.42</td>
    <td align="right">      290.17</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.23</td>
    <td align="right">      219.00</td>
    <td align="right">       20.43</td>
    <td align="right">      219.00</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.39</td>
    <td align="right">      138.17</td>
    <td align="right">       20.37</td>
    <td align="right">      138.17</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      442.33</td>
    <td align="right">       22.85</td>
    <td align="right">       14.50</td>
    <td align="right">       20.81</td>
    <td align="right">       14.00</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      113.67</td>
    <td align="right">       23.60</td>
    <td align="right">      131.50</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       75.83</td>
    <td align="right">       23.76</td>
    <td align="right">      193.17</td>
    <td align="right">       24.35</td>
    <td align="right">        8.50</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       70.67</td>
    <td align="right">       23.70</td>
    <td align="right">      182.50</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      213.33</td>
    <td align="right">       23.57</td>
    <td align="right">       78.83</td>
    <td align="right">       24.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       22.64</td>
    <td align="right">       48.33</td>
    <td align="right">       20.68</td>
    <td align="right">       48.33</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.79</td>
    <td align="right">       85.67</td>
    <td align="right">       20.74</td>
    <td align="right">       85.67</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.80</td>
    <td align="right">      301.00</td>
    <td align="right">       20.31</td>
    <td align="right">      301.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4358.83</td>
    <td align="right">       21.76</td>
    <td align="right">     1940.17</td>
    <td align="right">       21.61</td>
    <td align="right">     1362.17</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       70.67</td>
    <td align="right">       20.77</td>
    <td align="right">       14.50</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.76</td>
    <td align="right">      301.00</td>
    <td align="right">       24.67</td>
    <td align="right">      301.00</td>
    <td align="right">       24.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.12</td>
    <td align="right">      194.50</td>
    <td align="right">       20.52</td>
    <td align="right">      194.50</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.17</td>
    <td align="right">       21.20</td>
    <td align="right">      220.17</td>
    <td align="right">       20.41</td>
    <td align="right">      220.17</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      498.17</td>
    <td align="right">       21.64</td>
    <td align="right">      149.67</td>
    <td align="right">       20.43</td>
    <td align="right">      146.83</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      454.00</td>
    <td align="right">       21.64</td>
    <td align="right">      110.67</td>
    <td align="right">       20.50</td>
    <td align="right">      106.83</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      355.83</td>
    <td align="right">       22.75</td>
    <td align="right">       53.83</td>
    <td align="right">       24.26</td>
    <td align="right">        7.67</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       60.83</td>
    <td align="right">       23.36</td>
    <td align="right">      293.33</td>
    <td align="right">       24.40</td>
    <td align="right">        2.33</td>
    <td align="right">       26.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       57.33</td>
    <td align="right">       23.29</td>
    <td align="right">      321.50</td>
    <td align="right">       24.53</td>
    <td align="right">        5.83</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       51.50</td>
    <td align="right">       23.50</td>
    <td align="right">      310.50</td>
    <td align="right">       24.40</td>
    <td align="right">        3.17</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      134.50</td>
    <td align="right">       23.24</td>
    <td align="right">      168.83</td>
    <td align="right">       24.59</td>
    <td align="right">        0.67</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      413.33</td>
    <td align="right">       22.43</td>
    <td align="right">       60.67</td>
    <td align="right">       21.94</td>
    <td align="right">       45.50</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      480.33</td>
    <td align="right">       21.87</td>
    <td align="right">       74.50</td>
    <td align="right">       20.75</td>
    <td align="right">       73.67</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.95</td>
    <td align="right">      265.67</td>
    <td align="right">       20.41</td>
    <td align="right">      265.67</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3957.00</td>
    <td align="right">       21.78</td>
    <td align="right">     2223.83</td>
    <td align="right">       22.57</td>
    <td align="right">     1072.83</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       51.50</td>
    <td align="right">       20.95</td>
    <td align="right">       53.83</td>
    <td align="right">       20.41</td>
    <td align="right">        0.67</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.50</td>
    <td align="right">      321.50</td>
    <td align="right">       24.59</td>
    <td align="right">      265.67</td>
    <td align="right">       26.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      397.83</td>
    <td align="right">       21.00</td>
    <td align="right">      154.67</td>
    <td align="right">       20.17</td>
    <td align="right">      115.83</td>
    <td align="right">       18.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       20.48</td>
    <td align="right">      187.67</td>
    <td align="right">       19.15</td>
    <td align="right">      172.17</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      469.17</td>
    <td align="right">       20.94</td>
    <td align="right">      207.00</td>
    <td align="right">       19.49</td>
    <td align="right">      200.67</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       20.92</td>
    <td align="right">      163.00</td>
    <td align="right">       19.34</td>
    <td align="right">      163.00</td>
    <td align="right">       19.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      460.50</td>
    <td align="right">       22.16</td>
    <td align="right">       42.00</td>
    <td align="right">       19.86</td>
    <td align="right">       40.33</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      150.67</td>
    <td align="right">       23.10</td>
    <td align="right">      123.67</td>
    <td align="right">       24.62</td>
    <td align="right">        1.83</td>
    <td align="right">       23.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      124.00</td>
    <td align="right">       23.23</td>
    <td align="right">      211.33</td>
    <td align="right">       24.42</td>
    <td align="right">       26.33</td>
    <td align="right">       23.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       77.83</td>
    <td align="right">       22.80</td>
    <td align="right">      241.83</td>
    <td align="right">       24.56</td>
    <td align="right">        3.17</td>
    <td align="right">       22.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      113.67</td>
    <td align="right">       22.75</td>
    <td align="right">      196.17</td>
    <td align="right">       24.91</td>
    <td align="right">        7.17</td>
    <td align="right">       23.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      316.67</td>
    <td align="right">       21.59</td>
    <td align="right">      160.83</td>
    <td align="right">       22.21</td>
    <td align="right">       81.33</td>
    <td align="right">       19.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      326.50</td>
    <td align="right">       21.14</td>
    <td align="right">      170.83</td>
    <td align="right">       21.82</td>
    <td align="right">       87.67</td>
    <td align="right">       18.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      415.33</td>
    <td align="right">       20.34</td>
    <td align="right">      215.67</td>
    <td align="right">       19.13</td>
    <td align="right">      190.50</td>
    <td align="right">       18.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3722.17</td>
    <td align="right">       21.31</td>
    <td align="right">     2074.67</td>
    <td align="right">       21.78</td>
    <td align="right">     1090.00</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       77.83</td>
    <td align="right">       20.34</td>
    <td align="right">       42.00</td>
    <td align="right">       19.13</td>
    <td align="right">        1.83</td>
    <td align="right">       18.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      485.00</td>
    <td align="right">       23.23</td>
    <td align="right">      241.83</td>
    <td align="right">       24.91</td>
    <td align="right">      200.67</td>
    <td align="right">       23.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.33</td>
    <td align="right">       21.09</td>
    <td align="right">      207.17</td>
    <td align="right">       20.47</td>
    <td align="right">      207.17</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      445.50</td>
    <td align="right">       21.05</td>
    <td align="right">      219.17</td>
    <td align="right">       20.42</td>
    <td align="right">      219.17</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      491.67</td>
    <td align="right">       21.33</td>
    <td align="right">      176.00</td>
    <td align="right">       20.44</td>
    <td align="right">      173.67</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      466.33</td>
    <td align="right">       21.31</td>
    <td align="right">      115.67</td>
    <td align="right">       20.34</td>
    <td align="right">      114.67</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      425.67</td>
    <td align="right">       22.39</td>
    <td align="right">       36.00</td>
    <td align="right">       23.71</td>
    <td align="right">       10.33</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      147.67</td>
    <td align="right">       22.99</td>
    <td align="right">      193.50</td>
    <td align="right">       24.50</td>
    <td align="right">        1.67</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      152.00</td>
    <td align="right">       23.01</td>
    <td align="right">      198.50</td>
    <td align="right">       24.43</td>
    <td align="right">        5.33</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      130.00</td>
    <td align="right">       23.08</td>
    <td align="right">      215.67</td>
    <td align="right">       24.45</td>
    <td align="right">        1.17</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      226.00</td>
    <td align="right">       23.10</td>
    <td align="right">      124.67</td>
    <td align="right">       24.68</td>
    <td align="right">        2.00</td>
    <td align="right">       26.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      438.33</td>
    <td align="right">       22.27</td>
    <td align="right">       68.17</td>
    <td align="right">       21.68</td>
    <td align="right">       52.33</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      468.67</td>
    <td align="right">       21.74</td>
    <td align="right">       73.67</td>
    <td align="right">       20.78</td>
    <td align="right">       73.00</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.92</td>
    <td align="right">      272.00</td>
    <td align="right">       20.38</td>
    <td align="right">      272.00</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4388.17</td>
    <td align="right">       21.72</td>
    <td align="right">     1900.17</td>
    <td align="right">       22.11</td>
    <td align="right">     1132.50</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      130.00</td>
    <td align="right">       20.92</td>
    <td align="right">       36.00</td>
    <td align="right">       20.34</td>
    <td align="right">        1.17</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      499.33</td>
    <td align="right">       23.10</td>
    <td align="right">      272.00</td>
    <td align="right">       24.68</td>
    <td align="right">      272.00</td>
    <td align="right">       26.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.22</td>
    <td align="right">      191.67</td>
    <td align="right">       20.29</td>
    <td align="right">      191.67</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.13</td>
    <td align="right">      209.00</td>
    <td align="right">       20.30</td>
    <td align="right">      209.00</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      513.00</td>
    <td align="right">       21.76</td>
    <td align="right">      119.50</td>
    <td align="right">       20.07</td>
    <td align="right">      119.50</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      473.17</td>
    <td align="right">       21.88</td>
    <td align="right">       92.33</td>
    <td align="right">       20.18</td>
    <td align="right">       92.33</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      323.67</td>
    <td align="right">       23.18</td>
    <td align="right">       49.67</td>
    <td align="right">       24.15</td>
    <td align="right">        4.83</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.33</td>
    <td align="right">       23.81</td>
    <td align="right">      228.33</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.50</td>
    <td align="right">       23.90</td>
    <td align="right">      286.17</td>
    <td align="right">       24.39</td>
    <td align="right">        4.33</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       42.83</td>
    <td align="right">       23.70</td>
    <td align="right">      230.17</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      216.67</td>
    <td align="right">       23.36</td>
    <td align="right">       79.17</td>
    <td align="right">       24.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      496.50</td>
    <td align="right">       22.43</td>
    <td align="right">       60.50</td>
    <td align="right">       20.43</td>
    <td align="right">       60.50</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.72</td>
    <td align="right">      101.50</td>
    <td align="right">       20.69</td>
    <td align="right">      101.50</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.77</td>
    <td align="right">      290.50</td>
    <td align="right">       20.14</td>
    <td align="right">      290.50</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4060.67</td>
    <td align="right">       21.84</td>
    <td align="right">     1938.50</td>
    <td align="right">       22.11</td>
    <td align="right">     1074.17</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.50</td>
    <td align="right">       20.77</td>
    <td align="right">       49.67</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      513.00</td>
    <td align="right">       23.90</td>
    <td align="right">      290.50</td>
    <td align="right">       24.64</td>
    <td align="right">      290.50</td>
    <td align="right">       24.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      421.83</td>
    <td align="right">       21.14</td>
    <td align="right">      156.17</td>
    <td align="right">       20.40</td>
    <td align="right">      156.17</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      367.00</td>
    <td align="right">       21.11</td>
    <td align="right">      161.50</td>
    <td align="right">       20.29</td>
    <td align="right">      158.83</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      393.00</td>
    <td align="right">       21.48</td>
    <td align="right">      106.67</td>
    <td align="right">       20.43</td>
    <td align="right">       97.83</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      369.67</td>
    <td align="right">       21.51</td>
    <td align="right">      101.50</td>
    <td align="right">       20.84</td>
    <td align="right">       85.17</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      267.00</td>
    <td align="right">       22.64</td>
    <td align="right">       86.33</td>
    <td align="right">       24.61</td>
    <td align="right">        5.33</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       91.67</td>
    <td align="right">       23.17</td>
    <td align="right">      232.17</td>
    <td align="right">       24.40</td>
    <td align="right">        5.83</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       95.67</td>
    <td align="right">       23.48</td>
    <td align="right">      255.67</td>
    <td align="right">       24.59</td>
    <td align="right">       17.67</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      123.83</td>
    <td align="right">       23.21</td>
    <td align="right">      209.67</td>
    <td align="right">       24.43</td>
    <td align="right">        9.50</td>
    <td align="right">       26.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      211.33</td>
    <td align="right">       22.78</td>
    <td align="right">      108.67</td>
    <td align="right">       24.58</td>
    <td align="right">        3.83</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      376.50</td>
    <td align="right">       21.89</td>
    <td align="right">       80.33</td>
    <td align="right">       21.61</td>
    <td align="right">       60.33</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      402.67</td>
    <td align="right">       21.48</td>
    <td align="right">       96.83</td>
    <td align="right">       20.77</td>
    <td align="right">       93.83</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.73</td>
    <td align="right">      243.67</td>
    <td align="right">       20.16</td>
    <td align="right">      243.67</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3542.17</td>
    <td align="right">       21.68</td>
    <td align="right">     1839.17</td>
    <td align="right">       22.45</td>
    <td align="right">      938.00</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       91.67</td>
    <td align="right">       20.73</td>
    <td align="right">       80.33</td>
    <td align="right">       20.16</td>
    <td align="right">        3.83</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      422.00</td>
    <td align="right">       23.48</td>
    <td align="right">      255.67</td>
    <td align="right">       24.61</td>
    <td align="right">      243.67</td>
    <td align="right">       26.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      334.00</td>
    <td align="right">       22.04</td>
    <td align="right">      172.67</td>
    <td align="right">       23.38</td>
    <td align="right">       77.83</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      316.00</td>
    <td align="right">       21.73</td>
    <td align="right">      189.50</td>
    <td align="right">       22.34</td>
    <td align="right">      112.67</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      394.33</td>
    <td align="right">       21.93</td>
    <td align="right">      133.33</td>
    <td align="right">       21.70</td>
    <td align="right">       90.67</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      421.83</td>
    <td align="right">       21.93</td>
    <td align="right">       83.67</td>
    <td align="right">       20.28</td>
    <td align="right">       79.83</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      295.83</td>
    <td align="right">       23.08</td>
    <td align="right">       68.83</td>
    <td align="right">       24.41</td>
    <td align="right">        4.50</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       54.17</td>
    <td align="right">       23.59</td>
    <td align="right">      231.33</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.67</td>
    <td align="right">       23.75</td>
    <td align="right">      291.33</td>
    <td align="right">       24.41</td>
    <td align="right">        5.33</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       43.50</td>
    <td align="right">       23.63</td>
    <td align="right">      276.67</td>
    <td align="right">       24.40</td>
    <td align="right">        0.67</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      149.00</td>
    <td align="right">       23.59</td>
    <td align="right">      175.67</td>
    <td align="right">       24.78</td>
    <td align="right">       10.83</td>
    <td align="right">       26.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      327.17</td>
    <td align="right">       22.55</td>
    <td align="right">      177.17</td>
    <td align="right">       23.74</td>
    <td align="right">       73.67</td>
    <td align="right">       21.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      310.50</td>
    <td align="right">       22.35</td>
    <td align="right">      166.17</td>
    <td align="right">       24.19</td>
    <td align="right">       56.33</td>
    <td align="right">       21.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      387.33</td>
    <td align="right">       21.70</td>
    <td align="right">      228.83</td>
    <td align="right">       21.93</td>
    <td align="right">      161.83</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3074.33</td>
    <td align="right">       22.27</td>
    <td align="right">     2195.17</td>
    <td align="right">       23.52</td>
    <td align="right">      674.17</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       40.67</td>
    <td align="right">       21.70</td>
    <td align="right">       68.83</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      421.83</td>
    <td align="right">       23.75</td>
    <td align="right">      291.33</td>
    <td align="right">       24.78</td>
    <td align="right">      161.83</td>
    <td align="right">       26.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      483.67</td>
    <td align="right">       21.15</td>
    <td align="right">      174.17</td>
    <td align="right">       20.36</td>
    <td align="right">      174.17</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      427.83</td>
    <td align="right">       21.09</td>
    <td align="right">      192.67</td>
    <td align="right">       20.40</td>
    <td align="right">      188.83</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      463.67</td>
    <td align="right">       21.36</td>
    <td align="right">      125.50</td>
    <td align="right">       20.41</td>
    <td align="right">      116.50</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      446.33</td>
    <td align="right">       21.41</td>
    <td align="right">      102.33</td>
    <td align="right">       20.64</td>
    <td align="right">       90.33</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      359.67</td>
    <td align="right">       22.47</td>
    <td align="right">       87.33</td>
    <td align="right">       24.46</td>
    <td align="right">        4.83</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      167.17</td>
    <td align="right">       23.04</td>
    <td align="right">      207.83</td>
    <td align="right">       24.41</td>
    <td align="right">        9.50</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      161.83</td>
    <td align="right">       23.00</td>
    <td align="right">      230.50</td>
    <td align="right">       24.33</td>
    <td align="right">        9.17</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      188.33</td>
    <td align="right">       22.92</td>
    <td align="right">      199.00</td>
    <td align="right">       24.37</td>
    <td align="right">        5.17</td>
    <td align="right">       26.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      300.00</td>
    <td align="right">       22.69</td>
    <td align="right">       99.83</td>
    <td align="right">       24.62</td>
    <td align="right">        5.67</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      436.17</td>
    <td align="right">       21.77</td>
    <td align="right">       92.17</td>
    <td align="right">       21.66</td>
    <td align="right">       66.17</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      456.33</td>
    <td align="right">       21.45</td>
    <td align="right">      109.00</td>
    <td align="right">       20.77</td>
    <td align="right">      106.83</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      494.00</td>
    <td align="right">       20.81</td>
    <td align="right">      281.33</td>
    <td align="right">       20.22</td>
    <td align="right">      281.33</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4385.00</td>
    <td align="right">       21.68</td>
    <td align="right">     1901.67</td>
    <td align="right">       22.20</td>
    <td align="right">     1058.50</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      161.83</td>
    <td align="right">       20.81</td>
    <td align="right">       87.33</td>
    <td align="right">       20.22</td>
    <td align="right">        4.83</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      494.00</td>
    <td align="right">       23.04</td>
    <td align="right">      281.33</td>
    <td align="right">       24.62</td>
    <td align="right">      281.33</td>
    <td align="right">       26.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.73107</td>
    <td align="right">    17.88347</td>
    <td align="right">     0.11629</td>
    <td align="right">     5.73374</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.68588</td>
    <td align="right">    16.25392</td>
    <td align="right">     0.08813</td>
    <td align="right">     5.77673</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.80355</td>
    <td align="right">    16.48217</td>
    <td align="right">     0.13723</td>
    <td align="right">     5.73390</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.85674</td>
    <td align="right">    20.78258</td>
    <td align="right">     0.17435</td>
    <td align="right">     5.97491</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.19051</td>
    <td align="right">    24.47943</td>
    <td align="right">     -0.5623</td>
    <td align="right">    12.35790</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.19585</td>
    <td align="right">    31.04698</td>
    <td align="right">     -0.4576</td>
    <td align="right">     9.95483</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18564</td>
    <td align="right">    33.05961</td>
    <td align="right">     -0.4476</td>
    <td align="right">     9.76104</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20738</td>
    <td align="right">    31.53585</td>
    <td align="right">     -0.4445</td>
    <td align="right">     9.62088</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.20472</td>
    <td align="right">    23.98880</td>
    <td align="right">     -0.5093</td>
    <td align="right">    11.03992</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.12115</td>
    <td align="right">    18.22654</td>
    <td align="right">     0.25499</td>
    <td align="right">     6.68436</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.01946</td>
    <td align="right">    18.98641</td>
    <td align="right">     0.21335</td>
    <td align="right">     6.31975</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.50973</td>
    <td align="right">    12.98555</td>
    <td align="right">     0.02536</td>
    <td align="right">     5.77577</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.97824</td>
    <td align="right">    22.19511</td>
    <td align="right">     -0.1198</td>
    <td align="right">     7.91328</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.50973</td>
    <td align="right">    12.98555</td>
    <td align="right">     -0.5623</td>
    <td align="right">     5.73374</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20738</td>
    <td align="right">    33.05961</td>
    <td align="right">     0.25499</td>
    <td align="right">    12.35790</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.92223</td>
    <td align="right">    20.01140</td>
    <td align="right">     -0.0943</td>
    <td align="right">     6.25930</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.84521</td>
    <td align="right">    18.29806</td>
    <td align="right">     -0.1282</td>
    <td align="right">     6.78908</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.16086</td>
    <td align="right">    18.53265</td>
    <td align="right">     -0.0365</td>
    <td align="right">     6.09255</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.19936</td>
    <td align="right">    22.82837</td>
    <td align="right">     -0.0007</td>
    <td align="right">     5.98478</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.98573</td>
    <td align="right">    25.65381</td>
    <td align="right">     -0.6697</td>
    <td align="right">    15.21655</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.17687</td>
    <td align="right">    32.01795</td>
    <td align="right">     -0.5013</td>
    <td align="right">    10.61190</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19758</td>
    <td align="right">    33.91312</td>
    <td align="right">     -0.4810</td>
    <td align="right">    10.18610</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22708</td>
    <td align="right">    32.48230</td>
    <td align="right">     -0.4835</td>
    <td align="right">    10.23192</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13266</td>
    <td align="right">    24.98192</td>
    <td align="right">     -0.5843</td>
    <td align="right">    12.82993</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.66560</td>
    <td align="right">    19.89970</td>
    <td align="right">     0.11101</td>
    <td align="right">     6.00712</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.33213</td>
    <td align="right">    21.15075</td>
    <td align="right">     0.02029</td>
    <td align="right">     5.73255</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.48530</td>
    <td align="right">    14.87446</td>
    <td align="right">     -0.2374</td>
    <td align="right">     7.91816</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.53349</td>
    <td align="right">    23.76839</td>
    <td align="right">     -0.2586</td>
    <td align="right">     8.67414</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.48530</td>
    <td align="right">    14.87446</td>
    <td align="right">     -0.6697</td>
    <td align="right">     5.73255</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22708</td>
    <td align="right">    33.91312</td>
    <td align="right">     0.11101</td>
    <td align="right">    15.21655</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.83619</td>
    <td align="right">    22.14602</td>
    <td align="right">     -0.3580</td>
    <td align="right">     9.70821</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.88532</td>
    <td align="right">    19.06301</td>
    <td align="right">     -0.3680</td>
    <td align="right">    10.38293</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.40968</td>
    <td align="right">    18.98368</td>
    <td align="right">     -0.2218</td>
    <td align="right">     8.46268</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.48854</td>
    <td align="right">    23.63795</td>
    <td align="right">     -0.1708</td>
    <td align="right">     7.85797</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.69203</td>
    <td align="right">    25.86148</td>
    <td align="right">     -0.7645</td>
    <td align="right">    18.76058</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.10864</td>
    <td align="right">    32.03416</td>
    <td align="right">     -0.5062</td>
    <td align="right">    10.73554</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15237</td>
    <td align="right">    33.86974</td>
    <td align="right">     -0.4812</td>
    <td align="right">    10.19126</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13739</td>
    <td align="right">    32.55206</td>
    <td align="right">     -0.5016</td>
    <td align="right">    10.60292</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.88149</td>
    <td align="right">    25.14036</td>
    <td align="right">     -0.6696</td>
    <td align="right">    15.55122</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.86728</td>
    <td align="right">    20.88741</td>
    <td align="right">     -0.0887</td>
    <td align="right">     6.87337</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.30382</td>
    <td align="right">    22.50485</td>
    <td align="right">     -0.2335</td>
    <td align="right">     7.68474</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.37752</td>
    <td align="right">    15.64448</td>
    <td align="right">     -0.5172</td>
    <td align="right">    13.08474</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.93793</td>
    <td align="right">    24.40590</td>
    <td align="right">     -0.4073</td>
    <td align="right">    10.83160</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.37752</td>
    <td align="right">    15.64448</td>
    <td align="right">     -0.7645</td>
    <td align="right">     6.87337</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15237</td>
    <td align="right">    33.86974</td>
    <td align="right">     -0.0887</td>
    <td align="right">    18.76058</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.55959</td>
    <td align="right">    22.75562</td>
    <td align="right">     -0.6867</td>
    <td align="right">    17.21510</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.59106</td>
    <td align="right">    20.54216</td>
    <td align="right">     -0.6953</td>
    <td align="right">    17.58649</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.25911</td>
    <td align="right">    20.19021</td>
    <td align="right">     -0.5033</td>
    <td align="right">    13.28858</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.34854</td>
    <td align="right">    24.93553</td>
    <td align="right">     -0.4341</td>
    <td align="right">    12.37848</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.15858</td>
    <td align="right">    27.48666</td>
    <td align="right">     -0.9297</td>
    <td align="right">    25.81469</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03292</td>
    <td align="right">    32.63507</td>
    <td align="right">     -0.5154</td>
    <td align="right">    11.33642</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.11344</td>
    <td align="right">    34.58645</td>
    <td align="right">     -0.4750</td>
    <td align="right">    10.62886</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95774</td>
    <td align="right">    34.13941</td>
    <td align="right">     -0.5480</td>
    <td align="right">    12.09045</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.46261</td>
    <td align="right">    26.46316</td>
    <td align="right">     -0.8037</td>
    <td align="right">    21.10242</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.69417</td>
    <td align="right">    22.92670</td>
    <td align="right">     -0.3673</td>
    <td align="right">    10.24972</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.03328</td>
    <td align="right">    24.11241</td>
    <td align="right">     -0.5504</td>
    <td align="right">    12.99044</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.18008</td>
    <td align="right">    16.55887</td>
    <td align="right">     -0.8327</td>
    <td align="right">    22.14837</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.13001</td>
    <td align="right">    25.65587</td>
    <td align="right">     -0.6112</td>
    <td align="right">    15.55342</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.18008</td>
    <td align="right">    16.55887</td>
    <td align="right">     -0.9297</td>
    <td align="right">    10.24972</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11344</td>
    <td align="right">    34.58645</td>
    <td align="right">     -0.3673</td>
    <td align="right">    25.81469</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.75569</td>
    <td align="right">    21.73537</td>
    <td align="right">     -0.6152</td>
    <td align="right">    14.81834</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.93701</td>
    <td align="right">    19.40895</td>
    <td align="right">     -0.5810</td>
    <td align="right">    15.32844</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.57189</td>
    <td align="right">    19.01462</td>
    <td align="right">     -0.3892</td>
    <td align="right">    12.10031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.53657</td>
    <td align="right">    23.95891</td>
    <td align="right">     -0.3461</td>
    <td align="right">    11.75850</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.18061</td>
    <td align="right">    26.72394</td>
    <td align="right">     -0.8410</td>
    <td align="right">    23.29175</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.98269</td>
    <td align="right">    32.21300</td>
    <td align="right">     -0.4192</td>
    <td align="right">    10.20691</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.06282</td>
    <td align="right">    34.32034</td>
    <td align="right">     -0.3893</td>
    <td align="right">    10.36054</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87506</td>
    <td align="right">    33.57978</td>
    <td align="right">     -0.4611</td>
    <td align="right">    11.51680</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.41701</td>
    <td align="right">    25.83590</td>
    <td align="right">     -0.7223</td>
    <td align="right">    19.36556</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.87324</td>
    <td align="right">    21.76930</td>
    <td align="right">     -0.2907</td>
    <td align="right">    10.14739</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.16354</td>
    <td align="right">    23.08805</td>
    <td align="right">     -0.4929</td>
    <td align="right">    11.81268</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.37419</td>
    <td align="right">    15.67556</td>
    <td align="right">     -0.7683</td>
    <td align="right">    19.74992</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.24006</td>
    <td align="right">    24.82356</td>
    <td align="right">     -0.5259</td>
    <td align="right">    14.19526</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.37419</td>
    <td align="right">    15.67556</td>
    <td align="right">     -0.8410</td>
    <td align="right">    10.14739</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06282</td>
    <td align="right">    34.32034</td>
    <td align="right">     -0.2907</td>
    <td align="right">    23.29175</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.27621</td>
    <td align="right">    19.99157</td>
    <td align="right">     -0.2142</td>
    <td align="right">    12.05774</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.03520</td>
    <td align="right">    18.32355</td>
    <td align="right">     -0.2891</td>
    <td align="right">    13.96769</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.04958</td>
    <td align="right">    18.73549</td>
    <td align="right">     -0.2774</td>
    <td align="right">    12.06350</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.65907</td>
    <td align="right">    24.17537</td>
    <td align="right">     -0.3450</td>
    <td align="right">    12.01531</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.19495</td>
    <td align="right">    27.15230</td>
    <td align="right">     -0.9022</td>
    <td align="right">    25.16403</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.97779</td>
    <td align="right">    32.63219</td>
    <td align="right">     -0.5225</td>
    <td align="right">    11.78262</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.08819</td>
    <td align="right">    34.49119</td>
    <td align="right">     -0.4680</td>
    <td align="right">    10.84618</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00654</td>
    <td align="right">    33.67844</td>
    <td align="right">     -0.4950</td>
    <td align="right">    11.43887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.79358</td>
    <td align="right">    25.33024</td>
    <td align="right">     -0.6264</td>
    <td align="right">    17.07186</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.65416</td>
    <td align="right">    20.84526</td>
    <td align="right">     -0.0901</td>
    <td align="right">    11.13670</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.58930</td>
    <td align="right">    21.26927</td>
    <td align="right">     -0.1191</td>
    <td align="right">    11.00438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.68278</td>
    <td align="right">    14.70891</td>
    <td align="right">     -0.4104</td>
    <td align="right">    15.55105</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.84146</td>
    <td align="right">    24.33149</td>
    <td align="right">     -0.3979</td>
    <td align="right">    13.68004</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.65907</td>
    <td align="right">    14.70891</td>
    <td align="right">     -0.9022</td>
    <td align="right">    10.84618</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08819</td>
    <td align="right">    34.49119</td>
    <td align="right">     -0.0901</td>
    <td align="right">    25.16403</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.78543</td>
    <td align="right">    21.45399</td>
    <td align="right">     -0.6115</td>
    <td align="right">    15.67573</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.90092</td>
    <td align="right">    19.25816</td>
    <td align="right">     -0.5973</td>
    <td align="right">    16.10433</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.29952</td>
    <td align="right">    19.04677</td>
    <td align="right">     -0.4552</td>
    <td align="right">    13.23706</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.21983</td>
    <td align="right">    24.22668</td>
    <td align="right">     -0.4252</td>
    <td align="right">    12.68624</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.68599</td>
    <td align="right">    27.36191</td>
    <td align="right">     -0.9990</td>
    <td align="right">    29.97040</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.54866</td>
    <td align="right">    33.22265</td>
    <td align="right">     -0.5676</td>
    <td align="right">    14.76765</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.53965</td>
    <td align="right">    35.42944</td>
    <td align="right">     -0.5726</td>
    <td align="right">    14.33809</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.41928</td>
    <td align="right">    34.72685</td>
    <td align="right">     -0.6212</td>
    <td align="right">    15.74814</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.92813</td>
    <td align="right">    26.53888</td>
    <td align="right">     -0.8794</td>
    <td align="right">    25.55461</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.59882</td>
    <td align="right">    21.89588</td>
    <td align="right">     -0.3463</td>
    <td align="right">    10.93796</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.16013</td>
    <td align="right">    22.86908</td>
    <td align="right">     -0.4938</td>
    <td align="right">    12.35668</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.43441</td>
    <td align="right">    15.43289</td>
    <td align="right">     -0.7602</td>
    <td align="right">    20.03231</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.97041</td>
    <td align="right">    25.17342</td>
    <td align="right">     -0.6110</td>
    <td align="right">    16.79133</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.43441</td>
    <td align="right">    15.43289</td>
    <td align="right">     -0.9990</td>
    <td align="right">    10.93796</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.54866</td>
    <td align="right">    35.42944</td>
    <td align="right">     -0.3463</td>
    <td align="right">    29.97040</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.88332</td>
    <td align="right">    23.36944</td>
    <td align="right">     -0.6017</td>
    <td align="right">    13.73586</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.76546</td>
    <td align="right">    21.28779</td>
    <td align="right">     -0.6539</td>
    <td align="right">    15.23858</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.22674</td>
    <td align="right">    21.16736</td>
    <td align="right">     -0.5213</td>
    <td align="right">    12.10558</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.38498</td>
    <td align="right">    25.88349</td>
    <td align="right">     -0.4378</td>
    <td align="right">    10.32476</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.98877</td>
    <td align="right">    28.97129</td>
    <td align="right">     -1.0308</td>
    <td align="right">    28.89830</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.01332</td>
    <td align="right">    33.24991</td>
    <td align="right">     -0.5840</td>
    <td align="right">    12.58540</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.10197</td>
    <td align="right">    34.96141</td>
    <td align="right">     -0.5366</td>
    <td align="right">    11.45197</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07634</td>
    <td align="right">    34.07883</td>
    <td align="right">     -0.5513</td>
    <td align="right">    11.70051</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.93783</td>
    <td align="right">    26.18380</td>
    <td align="right">     -0.6644</td>
    <td align="right">    15.31853</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.63376</td>
    <td align="right">    22.66362</td>
    <td align="right">     -0.1366</td>
    <td align="right">     6.78388</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.78593</td>
    <td align="right">    24.13844</td>
    <td align="right">     -0.3476</td>
    <td align="right">     8.66966</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.79938</td>
    <td align="right">    17.05904</td>
    <td align="right">     -0.6539</td>
    <td align="right">    15.54974</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.39586</td>
    <td align="right">    26.12984</td>
    <td align="right">     -0.5600</td>
    <td align="right">    13.54107</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.76546</td>
    <td align="right">    17.05904</td>
    <td align="right">     -1.0308</td>
    <td align="right">     6.78388</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10197</td>
    <td align="right">    34.96141</td>
    <td align="right">     -0.1366</td>
    <td align="right">    28.89830</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.11104</td>
    <td align="right">    21.78050</td>
    <td align="right">     -0.5180</td>
    <td align="right">    11.60329</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.20974</td>
    <td align="right">    19.54467</td>
    <td align="right">     -0.5154</td>
    <td align="right">    12.77055</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.72578</td>
    <td align="right">    19.32877</td>
    <td align="right">     -0.3629</td>
    <td align="right">    10.31816</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.79051</td>
    <td align="right">    24.15508</td>
    <td align="right">     -0.3001</td>
    <td align="right">     9.19073</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.18372</td>
    <td align="right">    27.35578</td>
    <td align="right">     -0.8857</td>
    <td align="right">    23.76205</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.12561</td>
    <td align="right">    32.07423</td>
    <td align="right">     -0.4321</td>
    <td align="right">     9.96012</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19975</td>
    <td align="right">    34.08635</td>
    <td align="right">     -0.4012</td>
    <td align="right">     9.71873</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14411</td>
    <td align="right">    32.91756</td>
    <td align="right">     -0.4123</td>
    <td align="right">     9.60319</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.99588</td>
    <td align="right">    25.20991</td>
    <td align="right">     -0.5458</td>
    <td align="right">    12.88251</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.75691</td>
    <td align="right">    21.06512</td>
    <td align="right">     -0.0676</td>
    <td align="right">     7.32931</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.91127</td>
    <td align="right">    22.57799</td>
    <td align="right">     -0.2889</td>
    <td align="right">     8.26076</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.94235</td>
    <td align="right">    15.71431</td>
    <td align="right">     -0.5977</td>
    <td align="right">    13.93230</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.60278</td>
    <td align="right">    24.69721</td>
    <td align="right">     -0.4440</td>
    <td align="right">    11.61913</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.94235</td>
    <td align="right">    15.71431</td>
    <td align="right">     -0.8857</td>
    <td align="right">     7.32931</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19975</td>
    <td align="right">    34.08635</td>
    <td align="right">     -0.0676</td>
    <td align="right">    23.76205</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.75477</td>
    <td align="right">    19.77462</td>
    <td align="right">     -0.2601</td>
    <td align="right">    12.87843</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.08942</td>
    <td align="right">    18.30702</td>
    <td align="right">     -0.4389</td>
    <td align="right">    16.56664</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.23412</td>
    <td align="right">    18.94088</td>
    <td align="right">     -0.4305</td>
    <td align="right">    13.79719</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.90916</td>
    <td align="right">    24.46844</td>
    <td align="right">     -0.4952</td>
    <td align="right">    12.79720</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.34182</td>
    <td align="right">    28.04566</td>
    <td align="right">     -1.1900</td>
    <td align="right">    36.26814</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.89306</td>
    <td align="right">    32.47407</td>
    <td align="right">     -0.6148</td>
    <td align="right">    14.07216</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.01988</td>
    <td align="right">    34.72397</td>
    <td align="right">     -0.5446</td>
    <td align="right">    12.26974</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09869</td>
    <td align="right">    32.89477</td>
    <td align="right">     -0.5020</td>
    <td align="right">    11.49820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.11684</td>
    <td align="right">    24.34043</td>
    <td align="right">     -0.5134</td>
    <td align="right">    13.55601</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.71107</td>
    <td align="right">    20.21691</td>
    <td align="right">     -0.0155</td>
    <td align="right">    11.61744</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.32893</td>
    <td align="right">    20.74029</td>
    <td align="right">     -0.0981</td>
    <td align="right">    12.06584</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.04840</td>
    <td align="right">    14.10728</td>
    <td align="right">     -0.4587</td>
    <td align="right">    17.67402</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.47241</td>
    <td align="right">    24.14074</td>
    <td align="right">     -0.4648</td>
    <td align="right">    15.44465</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.90916</td>
    <td align="right">    14.10728</td>
    <td align="right">     -1.1900</td>
    <td align="right">    11.49820</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11684</td>
    <td align="right">    34.72397</td>
    <td align="right">     -0.0155</td>
    <td align="right">    36.26814</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.10005</td>
    <td align="right">    21.55615</td>
    <td align="right">     -0.5219</td>
    <td align="right">    12.07206</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.09721</td>
    <td align="right">    19.47994</td>
    <td align="right">     -0.5444</td>
    <td align="right">    13.27572</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.44865</td>
    <td align="right">    19.38886</td>
    <td align="right">     -0.4319</td>
    <td align="right">    11.21752</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.41200</td>
    <td align="right">    24.54570</td>
    <td align="right">     -0.3934</td>
    <td align="right">    10.03561</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.68509</td>
    <td align="right">    27.97748</td>
    <td align="right">     -1.0496</td>
    <td align="right">    30.49214</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.82632</td>
    <td align="right">    32.92725</td>
    <td align="right">     -0.5461</td>
    <td align="right">    12.82729</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.77889</td>
    <td align="right">    35.14481</td>
    <td align="right">     -0.5613</td>
    <td align="right">    12.89697</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85289</td>
    <td align="right">    33.93037</td>
    <td align="right">     -0.5321</td>
    <td align="right">    12.19931</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.73831</td>
    <td align="right">    25.71075</td>
    <td align="right">     -0.6417</td>
    <td align="right">    15.79969</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.51592</td>
    <td align="right">    21.18455</td>
    <td align="right">     -0.1162</td>
    <td align="right">     7.37824</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.83014</td>
    <td align="right">    22.46157</td>
    <td align="right">     -0.3039</td>
    <td align="right">     8.40936</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.91302</td>
    <td align="right">    15.54649</td>
    <td align="right">     -0.6059</td>
    <td align="right">    14.43902</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.35991</td>
    <td align="right">    25.03819</td>
    <td align="right">     -0.5212</td>
    <td align="right">    13.44575</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.91302</td>
    <td align="right">    15.54649</td>
    <td align="right">     -1.0496</td>
    <td align="right">     7.37824</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85289</td>
    <td align="right">    35.14481</td>
    <td align="right">     -0.1162</td>
    <td align="right">    30.49214</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.21035</td>
    <td align="right">    22.38626</td>
    <td align="right">     -0.5009</td>
    <td align="right">    11.86785</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.12238</td>
    <td align="right">    20.26586</td>
    <td align="right">     -0.5385</td>
    <td align="right">    13.08629</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.75116</td>
    <td align="right">    20.10016</td>
    <td align="right">     -0.3669</td>
    <td align="right">    10.15176</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.92411</td>
    <td align="right">    24.54112</td>
    <td align="right">     -0.2891</td>
    <td align="right">     8.91881</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.54161</td>
    <td align="right">    27.26843</td>
    <td align="right">     -0.8105</td>
    <td align="right">    20.57525</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16436</td>
    <td align="right">    32.49378</td>
    <td align="right">     -0.4912</td>
    <td align="right">    10.42313</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23130</td>
    <td align="right">    34.43548</td>
    <td align="right">     -0.4539</td>
    <td align="right">     9.79248</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12686</td>
    <td align="right">    33.86084</td>
    <td align="right">     -0.5080</td>
    <td align="right">    10.79102</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.83164</td>
    <td align="right">    26.25047</td>
    <td align="right">     -0.6883</td>
    <td align="right">    16.42000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.43952</td>
    <td align="right">    22.44609</td>
    <td align="right">     -0.1786</td>
    <td align="right">     7.43532</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.70977</td>
    <td align="right">    23.65794</td>
    <td align="right">     -0.3625</td>
    <td align="right">     9.12539</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.76239</td>
    <td align="right">    16.46013</td>
    <td align="right">     -0.6561</td>
    <td align="right">    16.14025</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.58072</td>
    <td align="right">    25.39282</td>
    <td align="right">     -0.4869</td>
    <td align="right">    12.05759</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.76239</td>
    <td align="right">    16.46013</td>
    <td align="right">     -0.8105</td>
    <td align="right">     7.43532</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23130</td>
    <td align="right">    34.43548</td>
    <td align="right">     -0.1786</td>
    <td align="right">    20.57525</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.15095</td>
    <td align="right">    20.78429</td>
    <td align="right">     -0.4896</td>
    <td align="right">    11.41035</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.23619</td>
    <td align="right">    18.59533</td>
    <td align="right">     -0.4798</td>
    <td align="right">    12.78801</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.72715</td>
    <td align="right">    18.31278</td>
    <td align="right">     -0.3304</td>
    <td align="right">    10.56916</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.76368</td>
    <td align="right">    23.38286</td>
    <td align="right">     -0.2798</td>
    <td align="right">     9.50478</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.28580</td>
    <td align="right">    26.57907</td>
    <td align="right">     -0.8092</td>
    <td align="right">    21.94912</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.98118</td>
    <td align="right">    32.06869</td>
    <td align="right">     -0.4435</td>
    <td align="right">    10.86854</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.08354</td>
    <td align="right">    34.12934</td>
    <td align="right">     -0.4068</td>
    <td align="right">    10.80245</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.88365</td>
    <td align="right">    33.53037</td>
    <td align="right">     -0.4810</td>
    <td align="right">    12.00987</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.49868</td>
    <td align="right">    25.70631</td>
    <td align="right">     -0.7000</td>
    <td align="right">    18.38525</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.18490</td>
    <td align="right">    20.98663</td>
    <td align="right">     -0.1960</td>
    <td align="right">     8.51081</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    21.56599</td>
    <td align="right">    22.12385</td>
    <td align="right">     -0.3681</td>
    <td align="right">     9.43652</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.71001</td>
    <td align="right">    14.92873</td>
    <td align="right">     -0.6500</td>
    <td align="right">    15.80621</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.43153</td>
    <td align="right">    24.30113</td>
    <td align="right">     -0.4695</td>
    <td align="right">    12.67112</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.71001</td>
    <td align="right">    14.92873</td>
    <td align="right">     -0.8092</td>
    <td align="right">     8.51081</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.08354</td>
    <td align="right">    34.12934</td>
    <td align="right">     -0.1960</td>
    <td align="right">    21.94912</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.98480</td>
    <td align="right">    19.18746</td>
    <td align="right">     -0.0205</td>
    <td align="right">    10.20474</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.67152</td>
    <td align="right">    17.60646</td>
    <td align="right">     -0.1159</td>
    <td align="right">    11.63656</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.51427</td>
    <td align="right">    18.32775</td>
    <td align="right">     -0.1485</td>
    <td align="right">     9.87614</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.20400</td>
    <td align="right">    23.59640</td>
    <td align="right">     -0.2073</td>
    <td align="right">     8.76601</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.55596</td>
    <td align="right">    26.88551</td>
    <td align="right">     -0.7892</td>
    <td align="right">    20.15076</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.11577</td>
    <td align="right">    32.45883</td>
    <td align="right">     -0.4965</td>
    <td align="right">    10.71536</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.21138</td>
    <td align="right">    34.31021</td>
    <td align="right">     -0.4454</td>
    <td align="right">     9.88677</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17801</td>
    <td align="right">    33.35386</td>
    <td align="right">     -0.4542</td>
    <td align="right">    10.10630</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.11796</td>
    <td align="right">    25.07255</td>
    <td align="right">     -0.5229</td>
    <td align="right">    13.30943</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.29765</td>
    <td align="right">    20.14704</td>
    <td align="right">     0.07749</td>
    <td align="right">     9.83577</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.28493</td>
    <td align="right">    20.42911</td>
    <td align="right">     0.06887</td>
    <td align="right">    10.07335</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.41438</td>
    <td align="right">    14.18154</td>
    <td align="right">     -0.2086</td>
    <td align="right">    12.17470</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.30133</td>
    <td align="right">    23.85255</td>
    <td align="right">     -0.2737</td>
    <td align="right">    11.40211</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.20400</td>
    <td align="right">    14.18154</td>
    <td align="right">     -0.7892</td>
    <td align="right">     8.76601</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21138</td>
    <td align="right">    34.31021</td>
    <td align="right">     0.07749</td>
    <td align="right">    20.15076</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.24249</td>
    <td align="right">    20.89120</td>
    <td align="right">     -0.4644</td>
    <td align="right">    11.50948</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.26051</td>
    <td align="right">    18.78820</td>
    <td align="right">     -0.4752</td>
    <td align="right">    12.69701</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.63062</td>
    <td align="right">    18.74318</td>
    <td align="right">     -0.3509</td>
    <td align="right">    10.67334</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.62148</td>
    <td align="right">    23.71542</td>
    <td align="right">     -0.3143</td>
    <td align="right">     9.61042</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.01164</td>
    <td align="right">    27.07141</td>
    <td align="right">     -0.8947</td>
    <td align="right">    25.08620</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.71151</td>
    <td align="right">    32.98227</td>
    <td align="right">     -0.5341</td>
    <td align="right">    13.16460</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.69208</td>
    <td align="right">    35.20111</td>
    <td align="right">     -0.5411</td>
    <td align="right">    12.88803</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.62499</td>
    <td align="right">    34.37454</td>
    <td align="right">     -0.5706</td>
    <td align="right">    13.69413</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.26557</td>
    <td align="right">    26.32556</td>
    <td align="right">     -0.7718</td>
    <td align="right">    20.81258</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.09148</td>
    <td align="right">    21.35898</td>
    <td align="right">     -0.2069</td>
    <td align="right">     8.47626</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.62078</td>
    <td align="right">    22.29580</td>
    <td align="right">     -0.3489</td>
    <td align="right">     9.37033</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.81835</td>
    <td align="right">    15.12798</td>
    <td align="right">     -0.6231</td>
    <td align="right">    15.50993</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.30904</td>
    <td align="right">    24.79211</td>
    <td align="right">     -0.5085</td>
    <td align="right">    13.63733</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.81835</td>
    <td align="right">    15.12798</td>
    <td align="right">     -0.8947</td>
    <td align="right">     8.47626</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.71151</td>
    <td align="right">    35.20111</td>
    <td align="right">     -0.2069</td>
    <td align="right">    25.08620</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142524E+10</td>
    <td align="right">0.371464E+09</td>
    <td align="right">       36.17</td>
    <td align="right">0.142404E+10</td>
    <td align="right">  1197678.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29142.72</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">    29142.72</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">      181.68</td>
    <td align="right">18-JAN-14:10</td>
    <td align="right">     6996.93</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.500119E+09</td>
    <td align="right">0.135270E+09</td>
    <td align="right">       18.00</td>
    <td align="right">0.499855E+09</td>
    <td align="right">   263334.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    19124.90</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">    19124.90</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">       64.38</td>
    <td align="right">18-FEB-17:40</td>
    <td align="right">     4911.53</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.428021E+10</td>
    <td align="right">0.108383E+10</td>
    <td align="right">       85.57</td>
    <td align="right">0.427905E+10</td>
    <td align="right">  1154963.54</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-MAR-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    42407.45</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">    42407.45</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">      605.32</td>
    <td align="right">31-MAR-17:50</td>
    <td align="right">     9731.34</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.448268E+10</td>
    <td align="right">0.117048E+10</td>
    <td align="right">      100.83</td>
    <td align="right">0.439511E+10</td>
    <td align="right"> 87573107.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    28123.85</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">    28123.85</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">     5292.17</td>
    <td align="right">28-APR-14:00</td>
    <td align="right">     6797.32</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.177901E+11</td>
    <td align="right">0.443498E+10</td>
    <td align="right">      232.83</td>
    <td align="right">0.171517E+11</td>
    <td align="right">0.638422E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    50823.97</td>
    <td align="right">17-MAY-13:00</td>
    <td align="right">    50823.97</td>
    <td align="right">17-MAY-13:00</td>
    <td align="right">     5511.31</td>
    <td align="right">31-MAY-07:25</td>
    <td align="right">    13240.21</td>
    <td align="right">17-MAY-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.578798E+11</td>
    <td align="right">0.151974E+11</td>
    <td align="right">      426.64</td>
    <td align="right">0.538322E+11</td>
    <td align="right">0.404767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    77275.91</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">    77275.91</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">    22160.61</td>
    <td align="right">22-JUN-13:00</td>
    <td align="right">    27162.03</td>
    <td align="right">26-JUN-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.594038E+11</td>
    <td align="right">0.153434E+11</td>
    <td align="right">      425.17</td>
    <td align="right">0.531552E+11</td>
    <td align="right">0.624862E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    71640.08</td>
    <td align="right">17-JUL-13:00</td>
    <td align="right">    71640.08</td>
    <td align="right">17-JUL-13:00</td>
    <td align="right">    37616.12</td>
    <td align="right">31-JUL-15:50</td>
    <td align="right">    22928.39</td>
    <td align="right">17-JUL-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.590588E+11</td>
    <td align="right">0.152486E+11</td>
    <td align="right">      437.62</td>
    <td align="right">0.545618E+11</td>
    <td align="right">0.449703E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-AUG-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    77120.59</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    77120.59</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    34421.57</td>
    <td align="right">04-AUG-04:02</td>
    <td align="right">    25453.75</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.411652E+11</td>
    <td align="right">0.103309E+11</td>
    <td align="right">      364.02</td>
    <td align="right">0.403406E+11</td>
    <td align="right">0.824615E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    67967.39</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">    67967.39</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">    11176.56</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">    18776.73</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.829112E+10</td>
    <td align="right">0.206754E+10</td>
    <td align="right">      126.88</td>
    <td align="right">0.826362E+10</td>
    <td align="right"> 27502017.16</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-OCT-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    54754.08</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">    54754.08</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">     1315.01</td>
    <td align="right">09-OCT-10:23</td>
    <td align="right">    13066.84</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.283071E+10</td>
    <td align="right">0.715640E+09</td>
    <td align="right">       51.90</td>
    <td align="right">0.283057E+10</td>
    <td align="right">   140236.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">07-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    34556.80</td>
    <td align="right">07-NOV-14:00</td>
    <td align="right">    34556.80</td>
    <td align="right">07-NOV-14:00</td>
    <td align="right">      116.62</td>
    <td align="right">09-NOV-16:40</td>
    <td align="right">     8014.77</td>
    <td align="right">07-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165043E+10</td>
    <td align="right">0.429701E+09</td>
    <td align="right">       37.33</td>
    <td align="right">0.165039E+10</td>
    <td align="right">    40451.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    30592.02</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">    30592.02</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        9.32</td>
    <td align="right">30-DEC-13:00</td>
    <td align="right">     7276.35</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.258758E+12</td>
    <td align="right">0.665291E+11</td>
    <td align="right">     2342.97</td>
    <td align="right">0.242384E+12</td>
    <td align="right">0.163742E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.500119E+09</td>
    <td align="right">0.135270E+09</td>
    <td align="right">       18.00</td>
    <td align="right">0.499855E+09</td>
    <td align="right">    40451.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19124.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19124.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4911.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.594038E+11</td>
    <td align="right">0.153434E+11</td>
    <td align="right">      437.62</td>
    <td align="right">0.545618E+11</td>
    <td align="right">0.624862E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    77275.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">    77275.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37616.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27162.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.103575E+10</td>
    <td align="right">0.271691E+09</td>
    <td align="right">       36.92</td>
    <td align="right">0.103476E+10</td>
    <td align="right">   989802.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20423.15</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">    20423.15</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">      146.35</td>
    <td align="right">18-JAN-15:10</td>
    <td align="right">     4975.57</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.436780E+09</td>
    <td align="right">0.116792E+09</td>
    <td align="right">       18.83</td>
    <td align="right">0.436726E+09</td>
    <td align="right">    54254.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    16434.62</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">    16434.62</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">       21.01</td>
    <td align="right">18-FEB-17:50</td>
    <td align="right">     4147.64</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.347067E+10</td>
    <td align="right">0.876426E+09</td>
    <td align="right">       89.75</td>
    <td align="right">0.346992E+10</td>
    <td align="right">   753691.97</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-MAR-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    32037.45</td>
    <td align="right">13-MAR-15:20</td>
    <td align="right">    32037.45</td>
    <td align="right">13-MAR-15:20</td>
    <td align="right">      388.46</td>
    <td align="right">31-MAR-18:00</td>
    <td align="right">     7347.99</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.328290E+10</td>
    <td align="right">0.860434E+09</td>
    <td align="right">      100.23</td>
    <td align="right">0.321749E+10</td>
    <td align="right"> 65409256.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    21663.69</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">    21663.69</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">     4005.31</td>
    <td align="right">28-APR-14:00</td>
    <td align="right">     5221.51</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139665E+11</td>
    <td align="right">0.347716E+10</td>
    <td align="right">      237.68</td>
    <td align="right">0.134872E+11</td>
    <td align="right">0.479289E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    42579.92</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">    42579.92</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">     4105.56</td>
    <td align="right">31-MAY-07:40</td>
    <td align="right">    10792.00</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.474300E+11</td>
    <td align="right">0.124225E+11</td>
    <td align="right">      434.69</td>
    <td align="right">0.442197E+11</td>
    <td align="right">0.321031E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    66663.21</td>
    <td align="right">26-JUN-15:20</td>
    <td align="right">    66663.21</td>
    <td align="right">26-JUN-15:20</td>
    <td align="right">    17986.87</td>
    <td align="right">22-JUN-13:20</td>
    <td align="right">    23594.33</td>
    <td align="right">26-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.487315E+11</td>
    <td align="right">0.125668E+11</td>
    <td align="right">      433.11</td>
    <td align="right">0.437316E+11</td>
    <td align="right">0.499989E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    60768.21</td>
    <td align="right">31-JUL-14:40</td>
    <td align="right">    60405.91</td>
    <td align="right">17-JUL-13:30</td>
    <td align="right">    31460.64</td>
    <td align="right">31-JUL-15:50</td>
    <td align="right">    19226.31</td>
    <td align="right">17-JUL-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.463660E+11</td>
    <td align="right">0.119525E+11</td>
    <td align="right">      435.55</td>
    <td align="right">0.429553E+11</td>
    <td align="right">0.341062E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    63534.75</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    63534.75</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    25529.78</td>
    <td align="right">04-AUG-04:02</td>
    <td align="right">    20963.26</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.311360E+11</td>
    <td align="right">0.781620E+10</td>
    <td align="right">      363.12</td>
    <td align="right">0.305181E+11</td>
    <td align="right">0.617880E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    53594.62</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">    53594.62</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">     9126.67</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">    14804.34</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.620869E+10</td>
    <td align="right">0.154826E+10</td>
    <td align="right">      126.43</td>
    <td align="right">0.619077E+10</td>
    <td align="right"> 17919575.03</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-OCT-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    44238.27</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">    44238.27</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">      978.58</td>
    <td align="right">09-OCT-10:25</td>
    <td align="right">    10645.57</td>
    <td align="right">11-OCT-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.205418E+10</td>
    <td align="right">0.521079E+09</td>
    <td align="right">       51.50</td>
    <td align="right">0.205376E+10</td>
    <td align="right">   420722.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.97</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    27057.91</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">    27057.91</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">      243.01</td>
    <td align="right">09-NOV-08:50</td>
    <td align="right">     6232.60</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127409E+10</td>
    <td align="right">0.330698E+09</td>
    <td align="right">       36.83</td>
    <td align="right">0.127409E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    21278.75</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">    21278.75</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-13:10</td>
    <td align="right">     5145.76</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205393E+12</td>
    <td align="right">0.527606E+11</td>
    <td align="right">     2364.65</td>
    <td align="right">0.192589E+12</td>
    <td align="right">0.128035E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.436780E+09</td>
    <td align="right">0.116792E+09</td>
    <td align="right">       18.83</td>
    <td align="right">0.436726E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16434.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16434.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4147.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.487315E+11</td>
    <td align="right">0.125668E+11</td>
    <td align="right">      435.55</td>
    <td align="right">0.442197E+11</td>
    <td align="right">0.499989E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    66663.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">    66663.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31460.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23594.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104980E+10</td>
    <td align="right">0.277861E+09</td>
    <td align="right">       35.00</td>
    <td align="right">0.104817E+10</td>
    <td align="right">  1630432.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20744.63</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">    20744.63</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">      230.30</td>
    <td align="right">18-JAN-15:00</td>
    <td align="right">     5151.65</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.436458E+09</td>
    <td align="right">0.117187E+09</td>
    <td align="right">       17.83</td>
    <td align="right">0.436061E+09</td>
    <td align="right">   396567.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    17866.99</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">    17866.99</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">       66.04</td>
    <td align="right">17-FEB-15:20</td>
    <td align="right">     4538.76</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.353024E+10</td>
    <td align="right">0.900159E+09</td>
    <td align="right">       87.30</td>
    <td align="right">0.352860E+10</td>
    <td align="right">  1643120.37</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-MAR-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    33827.39</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">    33827.39</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">      489.81</td>
    <td align="right">31-MAR-17:50</td>
    <td align="right">     7763.52</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.349405E+10</td>
    <td align="right">0.921090E+09</td>
    <td align="right">       98.40</td>
    <td align="right">0.341411E+10</td>
    <td align="right"> 79942596.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    23794.19</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">    23794.19</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">     4425.33</td>
    <td align="right">28-APR-14:00</td>
    <td align="right">     5771.87</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151319E+11</td>
    <td align="right">0.379263E+10</td>
    <td align="right">      236.34</td>
    <td align="right">0.145279E+11</td>
    <td align="right">0.604006E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    51425.72</td>
    <td align="right">31-MAY-15:40</td>
    <td align="right">    51425.72</td>
    <td align="right">31-MAY-15:40</td>
    <td align="right">     4681.39</td>
    <td align="right">31-MAY-07:50</td>
    <td align="right">    13032.02</td>
    <td align="right">31-MAY-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.530805E+11</td>
    <td align="right">0.139888E+11</td>
    <td align="right">      432.43</td>
    <td align="right">0.494901E+11</td>
    <td align="right">0.359040E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-09:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    86696.08</td>
    <td align="right">26-JUN-14:50</td>
    <td align="right">    86696.08</td>
    <td align="right">26-JUN-14:50</td>
    <td align="right">    20195.21</td>
    <td align="right">22-JUN-13:20</td>
    <td align="right">    30723.49</td>
    <td align="right">26-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.538712E+11</td>
    <td align="right">0.139831E+11</td>
    <td align="right">      432.16</td>
    <td align="right">0.485029E+11</td>
    <td align="right">0.536824E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-08:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    71174.36</td>
    <td align="right">17-JUL-13:40</td>
    <td align="right">    71174.36</td>
    <td align="right">17-JUL-13:40</td>
    <td align="right">    34568.03</td>
    <td align="right">31-JUL-15:50</td>
    <td align="right">    22391.52</td>
    <td align="right">17-JUL-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.507449E+11</td>
    <td align="right">0.131801E+11</td>
    <td align="right">      431.05</td>
    <td align="right">0.471533E+11</td>
    <td align="right">0.359155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-AUG-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    74777.46</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    74777.46</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    21736.38</td>
    <td align="right">04-AUG-05:02</td>
    <td align="right">    24669.42</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.326050E+11</td>
    <td align="right">0.825799E+10</td>
    <td align="right">      359.28</td>
    <td align="right">0.318541E+11</td>
    <td align="right">0.750908E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    59575.16</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">    59575.16</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">     9739.05</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">    16457.51</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.615565E+10</td>
    <td align="right">0.155584E+10</td>
    <td align="right">      123.05</td>
    <td align="right">0.612954E+10</td>
    <td align="right"> 26108431.22</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-OCT-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    48932.03</td>
    <td align="right">11-OCT-14:50</td>
    <td align="right">    48932.03</td>
    <td align="right">11-OCT-14:50</td>
    <td align="right">     1151.92</td>
    <td align="right">09-OCT-10:37</td>
    <td align="right">    11832.31</td>
    <td align="right">11-OCT-14:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.197889E+10</td>
    <td align="right">0.511283E+09</td>
    <td align="right">       50.33</td>
    <td align="right">0.197664E+10</td>
    <td align="right">  2258214.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    26989.72</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">    26989.72</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">      557.71</td>
    <td align="right">09-NOV-09:05</td>
    <td align="right">     6391.64</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130965E+10</td>
    <td align="right">0.342678E+09</td>
    <td align="right">       35.50</td>
    <td align="right">0.130961E+10</td>
    <td align="right">    39129.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    23148.30</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">    23148.30</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       20.75</td>
    <td align="right">02-DEC-09:45</td>
    <td align="right">     5642.93</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.223388E+12</td>
    <td align="right">0.578287E+11</td>
    <td align="right">     2338.68</td>
    <td align="right">0.209371E+12</td>
    <td align="right">0.140171E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.436458E+09</td>
    <td align="right">0.117187E+09</td>
    <td align="right">       17.83</td>
    <td align="right">0.436061E+09</td>
    <td align="right">    39129.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17866.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17866.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4538.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.538712E+11</td>
    <td align="right">0.139888E+11</td>
    <td align="right">      432.43</td>
    <td align="right">0.494901E+11</td>
    <td align="right">0.536824E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    86696.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">    86696.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34568.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30723.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      374.60</td>
    <td align="right">        0.00</td>
    <td align="right">      374.60</td>
    <td align="right">       47.35</td>
    <td align="right">     1760.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      470.82</td>
    <td align="right">        0.00</td>
    <td align="right">      470.82</td>
    <td align="right">       56.71</td>
    <td align="right">     1786.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      640.63</td>
    <td align="right">        0.00</td>
    <td align="right">      640.63</td>
    <td align="right">      215.56</td>
    <td align="right">     1343.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      804.48</td>
    <td align="right">        4.40</td>
    <td align="right">      800.08</td>
    <td align="right">      342.36</td>
    <td align="right">     1147.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1098.94</td>
    <td align="right">       36.21</td>
    <td align="right">     1062.73</td>
    <td align="right">      777.22</td>
    <td align="right">      694.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1204.95</td>
    <td align="right">      133.37</td>
    <td align="right">     1071.58</td>
    <td align="right">     1234.17</td>
    <td align="right">      374.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1139.62</td>
    <td align="right">       73.62</td>
    <td align="right">     1066.00</td>
    <td align="right">     1230.28</td>
    <td align="right">      355.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      907.05</td>
    <td align="right">       21.33</td>
    <td align="right">      885.72</td>
    <td align="right">      958.00</td>
    <td align="right">      412.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      762.02</td>
    <td align="right">        0.17</td>
    <td align="right">      761.85</td>
    <td align="right">      722.72</td>
    <td align="right">      624.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      545.80</td>
    <td align="right">        0.00</td>
    <td align="right">      545.80</td>
    <td align="right">      232.64</td>
    <td align="right">     1314.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      414.33</td>
    <td align="right">        0.00</td>
    <td align="right">      414.33</td>
    <td align="right">       81.45</td>
    <td align="right">     1592.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">      350.48</td>
    <td align="right">       44.58</td>
    <td align="right">     1960.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      727.47</td>
    <td align="right">       22.48</td>
    <td align="right">      704.99</td>
    <td align="right">      497.76</td>
    <td align="right">     1110.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">      350.48</td>
    <td align="right">       44.58</td>
    <td align="right">      355.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1204.95</td>
    <td align="right">      133.37</td>
    <td align="right">     1071.58</td>
    <td align="right">     1234.17</td>
    <td align="right">     1960.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      782.10</td>
    <td align="right">      479.34</td>
    <td align="right">      302.76</td>
    <td align="right">      542.05</td>
    <td align="right">     1085.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1038.74</td>
    <td align="right">      655.74</td>
    <td align="right">      383.00</td>
    <td align="right">      806.61</td>
    <td align="right">     1125.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1253.80</td>
    <td align="right">      731.35</td>
    <td align="right">      522.46</td>
    <td align="right">     1083.52</td>
    <td align="right">      850.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1285.88</td>
    <td align="right">      626.41</td>
    <td align="right">      659.47</td>
    <td align="right">     1100.03</td>
    <td align="right">      732.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1502.90</td>
    <td align="right">      627.66</td>
    <td align="right">      875.24</td>
    <td align="right">     1460.73</td>
    <td align="right">      450.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1833.58</td>
    <td align="right">      962.41</td>
    <td align="right">      871.16</td>
    <td align="right">     2142.95</td>
    <td align="right">      245.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1666.93</td>
    <td align="right">      793.62</td>
    <td align="right">      873.31</td>
    <td align="right">     1963.48</td>
    <td align="right">      232.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1681.54</td>
    <td align="right">      926.11</td>
    <td align="right">      755.43</td>
    <td align="right">     1957.66</td>
    <td align="right">      265.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1399.31</td>
    <td align="right">      760.22</td>
    <td align="right">      639.10</td>
    <td align="right">     1537.26</td>
    <td align="right">      391.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1013.22</td>
    <td align="right">      555.16</td>
    <td align="right">      458.06</td>
    <td align="right">      891.56</td>
    <td align="right">      846.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      788.73</td>
    <td align="right">      445.34</td>
    <td align="right">      343.39</td>
    <td align="right">      567.46</td>
    <td align="right">     1008.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      682.94</td>
    <td align="right">      393.48</td>
    <td align="right">      289.46</td>
    <td align="right">      439.79</td>
    <td align="right">     1229.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1244.92</td>
    <td align="right">      662.74</td>
    <td align="right">      582.18</td>
    <td align="right">     1209.64</td>
    <td align="right">      703.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      682.94</td>
    <td align="right">      393.48</td>
    <td align="right">      289.46</td>
    <td align="right">      439.79</td>
    <td align="right">      232.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1833.58</td>
    <td align="right">      962.41</td>
    <td align="right">      875.24</td>
    <td align="right">     2142.95</td>
    <td align="right">     1229.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3590.22</td>
    <td align="right">     2953.38</td>
    <td align="right">      636.84</td>
    <td align="right">     3816.66</td>
    <td align="right">     1570.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3445.40</td>
    <td align="right">     2747.27</td>
    <td align="right">      698.13</td>
    <td align="right">     3441.36</td>
    <td align="right">     1649.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2539.68</td>
    <td align="right">     1671.26</td>
    <td align="right">      868.42</td>
    <td align="right">     2290.53</td>
    <td align="right">     1320.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1644.04</td>
    <td align="right">      660.91</td>
    <td align="right">      983.14</td>
    <td align="right">     1136.71</td>
    <td align="right">     1165.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1506.60</td>
    <td align="right">      275.95</td>
    <td align="right">     1230.65</td>
    <td align="right">     1135.60</td>
    <td align="right">      743.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1388.76</td>
    <td align="right">      253.41</td>
    <td align="right">     1135.34</td>
    <td align="right">     1367.17</td>
    <td align="right">      411.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1445.87</td>
    <td align="right">      258.65</td>
    <td align="right">     1187.22</td>
    <td align="right">     1472.11</td>
    <td align="right">      381.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1840.97</td>
    <td align="right">      769.41</td>
    <td align="right">     1071.56</td>
    <td align="right">     1753.74</td>
    <td align="right">      428.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2369.11</td>
    <td align="right">     1322.00</td>
    <td align="right">     1047.11</td>
    <td align="right">     2437.58</td>
    <td align="right">      640.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2834.23</td>
    <td align="right">     2011.42</td>
    <td align="right">      822.82</td>
    <td align="right">     2894.92</td>
    <td align="right">     1308.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3452.02</td>
    <td align="right">     2751.93</td>
    <td align="right">      700.09</td>
    <td align="right">     3690.81</td>
    <td align="right">     1499.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3299.88</td>
    <td align="right">     2670.81</td>
    <td align="right">      629.07</td>
    <td align="right">     3479.50</td>
    <td align="right">     1746.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2440.74</td>
    <td align="right">     1521.94</td>
    <td align="right">      918.80</td>
    <td align="right">     2404.00</td>
    <td align="right">     1068.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1388.76</td>
    <td align="right">      253.41</td>
    <td align="right">      629.07</td>
    <td align="right">     1135.60</td>
    <td align="right">      381.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3590.22</td>
    <td align="right">     2953.38</td>
    <td align="right">     1230.65</td>
    <td align="right">     3816.66</td>
    <td align="right">     1746.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      831.97</td>
    <td align="right">      527.22</td>
    <td align="right">      304.75</td>
    <td align="right">      628.01</td>
    <td align="right">     1113.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1003.04</td>
    <td align="right">      621.57</td>
    <td align="right">      381.47</td>
    <td align="right">      774.69</td>
    <td align="right">     1140.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1174.69</td>
    <td align="right">      648.16</td>
    <td align="right">      526.53</td>
    <td align="right">     1011.85</td>
    <td align="right">      869.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1105.96</td>
    <td align="right">      468.28</td>
    <td align="right">      637.68</td>
    <td align="right">      904.29</td>
    <td align="right">      753.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1351.61</td>
    <td align="right">      476.44</td>
    <td align="right">      875.17</td>
    <td align="right">     1303.11</td>
    <td align="right">      477.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1652.97</td>
    <td align="right">      795.18</td>
    <td align="right">      857.78</td>
    <td align="right">     1951.19</td>
    <td align="right">      277.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1346.82</td>
    <td align="right">      493.22</td>
    <td align="right">      853.60</td>
    <td align="right">     1590.65</td>
    <td align="right">      252.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1405.80</td>
    <td align="right">      694.45</td>
    <td align="right">      711.34</td>
    <td align="right">     1646.90</td>
    <td align="right">      281.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1246.71</td>
    <td align="right">      597.95</td>
    <td align="right">      648.76</td>
    <td align="right">     1387.50</td>
    <td align="right">      418.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1048.67</td>
    <td align="right">      599.38</td>
    <td align="right">      449.29</td>
    <td align="right">      964.72</td>
    <td align="right">      862.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      860.56</td>
    <td align="right">      522.48</td>
    <td align="right">      338.07</td>
    <td align="right">      682.18</td>
    <td align="right">     1022.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      695.19</td>
    <td align="right">      410.72</td>
    <td align="right">      284.47</td>
    <td align="right">      471.10</td>
    <td align="right">     1239.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1144.02</td>
    <td align="right">      570.57</td>
    <td align="right">      573.45</td>
    <td align="right">     1111.10</td>
    <td align="right">      723.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      695.19</td>
    <td align="right">      410.72</td>
    <td align="right">      284.47</td>
    <td align="right">      471.10</td>
    <td align="right">      252.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1652.97</td>
    <td align="right">      795.18</td>
    <td align="right">      875.17</td>
    <td align="right">     1951.19</td>
    <td align="right">     1239.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      124.86</td>
    <td align="right">        0.00</td>
    <td align="right">      124.86</td>
    <td align="right">       15.70</td>
    <td align="right">      604.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      156.93</td>
    <td align="right">        0.00</td>
    <td align="right">      156.93</td>
    <td align="right">       20.39</td>
    <td align="right">      605.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      213.53</td>
    <td align="right">        0.00</td>
    <td align="right">      213.53</td>
    <td align="right">       77.86</td>
    <td align="right">      451.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      268.15</td>
    <td align="right">        1.47</td>
    <td align="right">      266.68</td>
    <td align="right">      121.45</td>
    <td align="right">      390.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      366.29</td>
    <td align="right">       12.07</td>
    <td align="right">      354.22</td>
    <td align="right">      271.23</td>
    <td align="right">      226.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.63</td>
    <td align="right">       44.46</td>
    <td align="right">      357.17</td>
    <td align="right">      420.17</td>
    <td align="right">      121.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      379.86</td>
    <td align="right">       24.54</td>
    <td align="right">      355.32</td>
    <td align="right">      418.21</td>
    <td align="right">      114.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      302.34</td>
    <td align="right">        7.11</td>
    <td align="right">      295.23</td>
    <td align="right">      323.15</td>
    <td align="right">      138.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      254.00</td>
    <td align="right">        0.06</td>
    <td align="right">      253.94</td>
    <td align="right">      238.33</td>
    <td align="right">      222.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      181.92</td>
    <td align="right">        0.00</td>
    <td align="right">      181.92</td>
    <td align="right">       72.77</td>
    <td align="right">      473.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      138.10</td>
    <td align="right">        0.00</td>
    <td align="right">      138.10</td>
    <td align="right">       24.59</td>
    <td align="right">      567.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      116.82</td>
    <td align="right">        0.00</td>
    <td align="right">      116.82</td>
    <td align="right">       13.35</td>
    <td align="right">      688.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      242.48</td>
    <td align="right">        7.49</td>
    <td align="right">      234.99</td>
    <td align="right">      168.95</td>
    <td align="right">      382.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      116.82</td>
    <td align="right">        0.00</td>
    <td align="right">      116.82</td>
    <td align="right">       13.35</td>
    <td align="right">      114.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      401.63</td>
    <td align="right">       44.46</td>
    <td align="right">      357.17</td>
    <td align="right">      420.17</td>
    <td align="right">      688.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      124.87</td>
    <td align="right">        0.00</td>
    <td align="right">      124.87</td>
    <td align="right">       15.70</td>
    <td align="right">      604.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      156.94</td>
    <td align="right">        0.00</td>
    <td align="right">      156.94</td>
    <td align="right">       20.39</td>
    <td align="right">      605.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      213.55</td>
    <td align="right">        0.00</td>
    <td align="right">      213.55</td>
    <td align="right">       77.86</td>
    <td align="right">      451.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      268.16</td>
    <td align="right">        1.47</td>
    <td align="right">      266.70</td>
    <td align="right">      121.45</td>
    <td align="right">      390.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      366.32</td>
    <td align="right">       12.07</td>
    <td align="right">      354.25</td>
    <td align="right">      271.25</td>
    <td align="right">      226.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.66</td>
    <td align="right">       44.46</td>
    <td align="right">      357.20</td>
    <td align="right">      420.20</td>
    <td align="right">      121.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      379.88</td>
    <td align="right">       24.54</td>
    <td align="right">      355.34</td>
    <td align="right">      418.24</td>
    <td align="right">      114.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      302.36</td>
    <td align="right">        7.11</td>
    <td align="right">      295.24</td>
    <td align="right">      323.17</td>
    <td align="right">      138.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      254.01</td>
    <td align="right">        0.06</td>
    <td align="right">      253.95</td>
    <td align="right">      238.34</td>
    <td align="right">      222.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      181.94</td>
    <td align="right">        0.00</td>
    <td align="right">      181.94</td>
    <td align="right">       72.77</td>
    <td align="right">      473.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      138.11</td>
    <td align="right">        0.00</td>
    <td align="right">      138.11</td>
    <td align="right">       24.59</td>
    <td align="right">      567.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      116.83</td>
    <td align="right">        0.00</td>
    <td align="right">      116.83</td>
    <td align="right">       13.35</td>
    <td align="right">      688.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      242.49</td>
    <td align="right">        7.49</td>
    <td align="right">      235.00</td>
    <td align="right">      168.96</td>
    <td align="right">      382.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      116.83</td>
    <td align="right">        0.00</td>
    <td align="right">      116.83</td>
    <td align="right">       13.35</td>
    <td align="right">      114.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      401.66</td>
    <td align="right">       44.46</td>
    <td align="right">      357.20</td>
    <td align="right">      420.20</td>
    <td align="right">      688.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      124.87</td>
    <td align="right">        0.00</td>
    <td align="right">      124.87</td>
    <td align="right">       15.70</td>
    <td align="right">      604.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      156.94</td>
    <td align="right">        0.00</td>
    <td align="right">      156.94</td>
    <td align="right">       20.39</td>
    <td align="right">      605.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      213.55</td>
    <td align="right">        0.00</td>
    <td align="right">      213.55</td>
    <td align="right">       77.86</td>
    <td align="right">      451.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      268.16</td>
    <td align="right">        1.47</td>
    <td align="right">      266.70</td>
    <td align="right">      121.45</td>
    <td align="right">      390.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      366.32</td>
    <td align="right">       12.07</td>
    <td align="right">      354.25</td>
    <td align="right">      271.25</td>
    <td align="right">      226.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.66</td>
    <td align="right">       44.46</td>
    <td align="right">      357.20</td>
    <td align="right">      420.20</td>
    <td align="right">      121.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      379.88</td>
    <td align="right">       24.54</td>
    <td align="right">      355.34</td>
    <td align="right">      418.24</td>
    <td align="right">      114.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      302.36</td>
    <td align="right">        7.11</td>
    <td align="right">      295.24</td>
    <td align="right">      323.17</td>
    <td align="right">      138.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      254.01</td>
    <td align="right">        0.06</td>
    <td align="right">      253.95</td>
    <td align="right">      238.34</td>
    <td align="right">      222.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      181.94</td>
    <td align="right">        0.00</td>
    <td align="right">      181.94</td>
    <td align="right">       72.77</td>
    <td align="right">      473.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      138.11</td>
    <td align="right">        0.00</td>
    <td align="right">      138.11</td>
    <td align="right">       24.59</td>
    <td align="right">      567.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      116.83</td>
    <td align="right">        0.00</td>
    <td align="right">      116.83</td>
    <td align="right">       13.35</td>
    <td align="right">      688.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      242.49</td>
    <td align="right">        7.49</td>
    <td align="right">      235.00</td>
    <td align="right">      168.96</td>
    <td align="right">      382.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      116.83</td>
    <td align="right">        0.00</td>
    <td align="right">      116.83</td>
    <td align="right">       13.35</td>
    <td align="right">      114.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      401.66</td>
    <td align="right">       44.46</td>
    <td align="right">      357.20</td>
    <td align="right">      420.20</td>
    <td align="right">      688.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      752.34</td>
    <td align="right">      461.10</td>
    <td align="right">      291.24</td>
    <td align="right">      518.10</td>
    <td align="right">     1085.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      999.23</td>
    <td align="right">      630.80</td>
    <td align="right">      368.43</td>
    <td align="right">      779.13</td>
    <td align="right">     1113.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1206.10</td>
    <td align="right">      703.52</td>
    <td align="right">      502.58</td>
    <td align="right">     1052.72</td>
    <td align="right">      841.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1236.96</td>
    <td align="right">      602.58</td>
    <td align="right">      634.38</td>
    <td align="right">     1069.62</td>
    <td align="right">      736.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1445.73</td>
    <td align="right">      603.78</td>
    <td align="right">      841.95</td>
    <td align="right">     1423.57</td>
    <td align="right">      434.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1763.82</td>
    <td align="right">      925.80</td>
    <td align="right">      838.02</td>
    <td align="right">     2074.04</td>
    <td align="right">      241.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1603.51</td>
    <td align="right">      763.42</td>
    <td align="right">      840.09</td>
    <td align="right">     1900.06</td>
    <td align="right">      227.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1617.57</td>
    <td align="right">      890.88</td>
    <td align="right">      726.69</td>
    <td align="right">     1887.69</td>
    <td align="right">      270.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1346.08</td>
    <td align="right">      731.30</td>
    <td align="right">      614.79</td>
    <td align="right">     1471.23</td>
    <td align="right">      413.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      974.67</td>
    <td align="right">      534.04</td>
    <td align="right">      440.63</td>
    <td align="right">      847.51</td>
    <td align="right">      886.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      758.72</td>
    <td align="right">      428.39</td>
    <td align="right">      330.33</td>
    <td align="right">      535.04</td>
    <td align="right">     1039.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      656.96</td>
    <td align="right">      378.51</td>
    <td align="right">      278.45</td>
    <td align="right">      415.55</td>
    <td align="right">     1247.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1197.56</td>
    <td align="right">      637.53</td>
    <td align="right">      560.03</td>
    <td align="right">     1166.34</td>
    <td align="right">      709.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      656.96</td>
    <td align="right">      378.51</td>
    <td align="right">      278.45</td>
    <td align="right">      415.55</td>
    <td align="right">      227.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1763.82</td>
    <td align="right">      925.80</td>
    <td align="right">      841.95</td>
    <td align="right">     2074.04</td>
    <td align="right">     1247.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.75</td>
    <td align="right">       18.23</td>
    <td align="right">       11.52</td>
    <td align="right">       20.49</td>
    <td align="right">       42.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       39.51</td>
    <td align="right">       24.94</td>
    <td align="right">       14.57</td>
    <td align="right">       30.81</td>
    <td align="right">       44.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       47.69</td>
    <td align="right">       27.82</td>
    <td align="right">       19.87</td>
    <td align="right">       41.62</td>
    <td align="right">       33.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       48.91</td>
    <td align="right">       23.83</td>
    <td align="right">       25.08</td>
    <td align="right">       42.29</td>
    <td align="right">       29.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       57.16</td>
    <td align="right">       23.87</td>
    <td align="right">       33.29</td>
    <td align="right">       56.29</td>
    <td align="right">       17.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.74</td>
    <td align="right">       36.61</td>
    <td align="right">       33.13</td>
    <td align="right">       82.01</td>
    <td align="right">        9.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.40</td>
    <td align="right">       30.19</td>
    <td align="right">       33.22</td>
    <td align="right">       75.13</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       63.96</td>
    <td align="right">       35.22</td>
    <td align="right">       28.73</td>
    <td align="right">       74.64</td>
    <td align="right">       10.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       53.22</td>
    <td align="right">       28.91</td>
    <td align="right">       24.31</td>
    <td align="right">       58.17</td>
    <td align="right">       16.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       38.54</td>
    <td align="right">       21.12</td>
    <td align="right">       17.42</td>
    <td align="right">       33.51</td>
    <td align="right">       35.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.00</td>
    <td align="right">       16.94</td>
    <td align="right">       13.06</td>
    <td align="right">       21.15</td>
    <td align="right">       41.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       25.98</td>
    <td align="right">       14.97</td>
    <td align="right">       11.01</td>
    <td align="right">       16.43</td>
    <td align="right">       49.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       47.35</td>
    <td align="right">       25.21</td>
    <td align="right">       22.14</td>
    <td align="right">       46.12</td>
    <td align="right">       28.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.98</td>
    <td align="right">       14.97</td>
    <td align="right">       11.01</td>
    <td align="right">       16.43</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       69.74</td>
    <td align="right">       36.61</td>
    <td align="right">       33.29</td>
    <td align="right">       82.01</td>
    <td align="right">       49.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1196.78</td>
    <td align="right">      984.49</td>
    <td align="right">      212.29</td>
    <td align="right">     1280.45</td>
    <td align="right">      552.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1148.50</td>
    <td align="right">      915.79</td>
    <td align="right">      232.71</td>
    <td align="right">     1163.30</td>
    <td align="right">      566.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      846.59</td>
    <td align="right">      557.11</td>
    <td align="right">      289.48</td>
    <td align="right">      777.46</td>
    <td align="right">      446.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      548.03</td>
    <td align="right">      220.31</td>
    <td align="right">      327.72</td>
    <td align="right">      392.66</td>
    <td align="right">      393.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      502.21</td>
    <td align="right">       91.99</td>
    <td align="right">      410.23</td>
    <td align="right">      396.19</td>
    <td align="right">      237.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      462.93</td>
    <td align="right">       84.47</td>
    <td align="right">      378.46</td>
    <td align="right">      463.70</td>
    <td align="right">      133.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      481.97</td>
    <td align="right">       86.22</td>
    <td align="right">      395.75</td>
    <td align="right">      498.00</td>
    <td align="right">      123.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      613.67</td>
    <td align="right">      256.48</td>
    <td align="right">      357.20</td>
    <td align="right">      587.13</td>
    <td align="right">      146.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      789.73</td>
    <td align="right">      440.68</td>
    <td align="right">      349.05</td>
    <td align="right">      810.06</td>
    <td align="right">      232.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      944.77</td>
    <td align="right">      670.49</td>
    <td align="right">      274.28</td>
    <td align="right">      966.28</td>
    <td align="right">      471.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1150.71</td>
    <td align="right">      917.34</td>
    <td align="right">      233.37</td>
    <td align="right">     1236.23</td>
    <td align="right">      536.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1099.99</td>
    <td align="right">      890.30</td>
    <td align="right">      209.69</td>
    <td align="right">     1168.12</td>
    <td align="right">      612.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      813.61</td>
    <td align="right">      507.33</td>
    <td align="right">      306.27</td>
    <td align="right">      809.68</td>
    <td align="right">      370.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      462.93</td>
    <td align="right">       84.47</td>
    <td align="right">      209.69</td>
    <td align="right">      392.66</td>
    <td align="right">      123.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1196.78</td>
    <td align="right">      984.49</td>
    <td align="right">      410.23</td>
    <td align="right">     1280.45</td>
    <td align="right">      612.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1196.78</td>
    <td align="right">      984.49</td>
    <td align="right">      212.29</td>
    <td align="right">     1280.45</td>
    <td align="right">      552.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1148.50</td>
    <td align="right">      915.79</td>
    <td align="right">      232.71</td>
    <td align="right">     1163.30</td>
    <td align="right">      566.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      846.59</td>
    <td align="right">      557.11</td>
    <td align="right">      289.48</td>
    <td align="right">      777.46</td>
    <td align="right">      446.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      548.03</td>
    <td align="right">      220.31</td>
    <td align="right">      327.72</td>
    <td align="right">      392.66</td>
    <td align="right">      393.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      502.21</td>
    <td align="right">       91.99</td>
    <td align="right">      410.23</td>
    <td align="right">      396.19</td>
    <td align="right">      237.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      462.93</td>
    <td align="right">       84.47</td>
    <td align="right">      378.46</td>
    <td align="right">      463.70</td>
    <td align="right">      133.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      481.97</td>
    <td align="right">       86.22</td>
    <td align="right">      395.75</td>
    <td align="right">      498.00</td>
    <td align="right">      123.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      613.67</td>
    <td align="right">      256.48</td>
    <td align="right">      357.20</td>
    <td align="right">      587.13</td>
    <td align="right">      146.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      789.73</td>
    <td align="right">      440.68</td>
    <td align="right">      349.05</td>
    <td align="right">      810.06</td>
    <td align="right">      232.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      944.77</td>
    <td align="right">      670.49</td>
    <td align="right">      274.28</td>
    <td align="right">      966.28</td>
    <td align="right">      471.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1150.71</td>
    <td align="right">      917.34</td>
    <td align="right">      233.37</td>
    <td align="right">     1236.23</td>
    <td align="right">      536.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1099.99</td>
    <td align="right">      890.30</td>
    <td align="right">      209.69</td>
    <td align="right">     1168.12</td>
    <td align="right">      612.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      813.61</td>
    <td align="right">      507.33</td>
    <td align="right">      306.27</td>
    <td align="right">      809.68</td>
    <td align="right">      370.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      462.93</td>
    <td align="right">       84.47</td>
    <td align="right">      209.69</td>
    <td align="right">      392.66</td>
    <td align="right">      123.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1196.78</td>
    <td align="right">      984.49</td>
    <td align="right">      410.23</td>
    <td align="right">     1280.45</td>
    <td align="right">      612.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1196.70</td>
    <td align="right">      984.43</td>
    <td align="right">      212.27</td>
    <td align="right">     1280.37</td>
    <td align="right">      552.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1148.43</td>
    <td align="right">      915.73</td>
    <td align="right">      232.70</td>
    <td align="right">     1163.22</td>
    <td align="right">      566.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      846.53</td>
    <td align="right">      557.07</td>
    <td align="right">      289.46</td>
    <td align="right">      777.41</td>
    <td align="right">      446.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      548.00</td>
    <td align="right">      220.30</td>
    <td align="right">      327.70</td>
    <td align="right">      392.64</td>
    <td align="right">      393.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      502.18</td>
    <td align="right">       91.98</td>
    <td align="right">      410.20</td>
    <td align="right">      396.17</td>
    <td align="right">      237.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      462.90</td>
    <td align="right">       84.47</td>
    <td align="right">      378.43</td>
    <td align="right">      463.67</td>
    <td align="right">      133.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      481.94</td>
    <td align="right">       86.21</td>
    <td align="right">      395.72</td>
    <td align="right">      497.97</td>
    <td align="right">      123.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      613.64</td>
    <td align="right">      256.46</td>
    <td align="right">      357.17</td>
    <td align="right">      587.10</td>
    <td align="right">      146.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      789.68</td>
    <td align="right">      440.65</td>
    <td align="right">      349.02</td>
    <td align="right">      810.01</td>
    <td align="right">      232.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      944.71</td>
    <td align="right">      670.45</td>
    <td align="right">      274.26</td>
    <td align="right">      966.21</td>
    <td align="right">      471.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1150.64</td>
    <td align="right">      917.28</td>
    <td align="right">      233.35</td>
    <td align="right">     1236.15</td>
    <td align="right">      536.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1099.93</td>
    <td align="right">      890.24</td>
    <td align="right">      209.68</td>
    <td align="right">     1168.05</td>
    <td align="right">      612.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      813.55</td>
    <td align="right">      507.30</td>
    <td align="right">      306.26</td>
    <td align="right">      809.63</td>
    <td align="right">      370.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      462.90</td>
    <td align="right">       84.47</td>
    <td align="right">      209.68</td>
    <td align="right">      392.64</td>
    <td align="right">      123.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1196.70</td>
    <td align="right">      984.43</td>
    <td align="right">      410.20</td>
    <td align="right">     1280.37</td>
    <td align="right">      612.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      800.32</td>
    <td align="right">      507.17</td>
    <td align="right">      293.15</td>
    <td align="right">      606.63</td>
    <td align="right">     1116.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      964.89</td>
    <td align="right">      597.92</td>
    <td align="right">      366.96</td>
    <td align="right">      753.59</td>
    <td align="right">     1131.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1130.00</td>
    <td align="right">      623.50</td>
    <td align="right">      506.50</td>
    <td align="right">      986.11</td>
    <td align="right">      858.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1063.89</td>
    <td align="right">      450.46</td>
    <td align="right">      613.42</td>
    <td align="right">      883.04</td>
    <td align="right">      752.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1300.19</td>
    <td align="right">      458.31</td>
    <td align="right">      841.88</td>
    <td align="right">     1274.39</td>
    <td align="right">      459.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1590.08</td>
    <td align="right">      764.93</td>
    <td align="right">      825.15</td>
    <td align="right">     1885.77</td>
    <td align="right">      271.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1295.59</td>
    <td align="right">      474.46</td>
    <td align="right">      821.13</td>
    <td align="right">     1538.84</td>
    <td align="right">      242.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1352.32</td>
    <td align="right">      668.03</td>
    <td align="right">      684.28</td>
    <td align="right">     1584.59</td>
    <td align="right">      282.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1199.28</td>
    <td align="right">      575.20</td>
    <td align="right">      624.08</td>
    <td align="right">     1322.73</td>
    <td align="right">      440.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1008.78</td>
    <td align="right">      576.58</td>
    <td align="right">      432.20</td>
    <td align="right">      918.81</td>
    <td align="right">      903.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      827.82</td>
    <td align="right">      502.61</td>
    <td align="right">      325.21</td>
    <td align="right">      650.87</td>
    <td align="right">     1055.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      668.75</td>
    <td align="right">      395.10</td>
    <td align="right">      273.65</td>
    <td align="right">      450.64</td>
    <td align="right">     1259.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1100.50</td>
    <td align="right">      548.86</td>
    <td align="right">      551.64</td>
    <td align="right">     1072.69</td>
    <td align="right">      729.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      668.75</td>
    <td align="right">      395.10</td>
    <td align="right">      273.65</td>
    <td align="right">      450.64</td>
    <td align="right">      242.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1590.08</td>
    <td align="right">      764.93</td>
    <td align="right">      841.88</td>
    <td align="right">     1885.77</td>
    <td align="right">     1259.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       31.64</td>
    <td align="right">       20.05</td>
    <td align="right">       11.59</td>
    <td align="right">       23.99</td>
    <td align="right">       44.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       38.15</td>
    <td align="right">       23.64</td>
    <td align="right">       14.51</td>
    <td align="right">       29.80</td>
    <td align="right">       44.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       44.68</td>
    <td align="right">       24.65</td>
    <td align="right">       20.03</td>
    <td align="right">       38.99</td>
    <td align="right">       33.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       42.07</td>
    <td align="right">       17.81</td>
    <td align="right">       24.25</td>
    <td align="right">       34.91</td>
    <td align="right">       29.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       51.41</td>
    <td align="right">       18.12</td>
    <td align="right">       33.29</td>
    <td align="right">       50.39</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       62.87</td>
    <td align="right">       30.24</td>
    <td align="right">       32.63</td>
    <td align="right">       74.56</td>
    <td align="right">       10.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       51.23</td>
    <td align="right">       18.76</td>
    <td align="right">       32.47</td>
    <td align="right">       60.84</td>
    <td align="right">        9.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       53.47</td>
    <td align="right">       26.41</td>
    <td align="right">       27.06</td>
    <td align="right">       62.65</td>
    <td align="right">       11.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       47.42</td>
    <td align="right">       22.74</td>
    <td align="right">       24.68</td>
    <td align="right">       52.30</td>
    <td align="right">       17.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       39.89</td>
    <td align="right">       22.80</td>
    <td align="right">       17.09</td>
    <td align="right">       36.33</td>
    <td align="right">       35.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       32.73</td>
    <td align="right">       19.87</td>
    <td align="right">       12.86</td>
    <td align="right">       25.73</td>
    <td align="right">       41.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.44</td>
    <td align="right">       15.62</td>
    <td align="right">       10.82</td>
    <td align="right">       17.82</td>
    <td align="right">       49.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       43.51</td>
    <td align="right">       21.70</td>
    <td align="right">       21.81</td>
    <td align="right">       42.41</td>
    <td align="right">       28.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.44</td>
    <td align="right">       15.62</td>
    <td align="right">       10.82</td>
    <td align="right">       17.82</td>
    <td align="right">        9.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.87</td>
    <td align="right">       30.24</td>
    <td align="right">       33.29</td>
    <td align="right">       74.56</td>
    <td align="right">       49.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      374.60</td>
    <td align="right">        0.00</td>
    <td align="right">      374.60</td>
    <td align="right">       39.53</td>
    <td align="right">     1876.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      470.82</td>
    <td align="right">        0.00</td>
    <td align="right">      470.82</td>
    <td align="right">       49.34</td>
    <td align="right">     1887.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      640.63</td>
    <td align="right">        0.00</td>
    <td align="right">      640.63</td>
    <td align="right">      204.89</td>
    <td align="right">     1424.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      804.48</td>
    <td align="right">        4.40</td>
    <td align="right">      800.08</td>
    <td align="right">      331.88</td>
    <td align="right">     1230.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1098.94</td>
    <td align="right">       36.21</td>
    <td align="right">     1062.73</td>
    <td align="right">      766.30</td>
    <td align="right">      728.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1204.95</td>
    <td align="right">      133.37</td>
    <td align="right">     1071.58</td>
    <td align="right">     1234.85</td>
    <td align="right">      386.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1139.62</td>
    <td align="right">       73.62</td>
    <td align="right">     1066.00</td>
    <td align="right">     1232.05</td>
    <td align="right">      365.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      907.05</td>
    <td align="right">       21.33</td>
    <td align="right">      885.72</td>
    <td align="right">      958.20</td>
    <td align="right">      428.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      762.02</td>
    <td align="right">        0.17</td>
    <td align="right">      761.85</td>
    <td align="right">      714.68</td>
    <td align="right">      661.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      545.80</td>
    <td align="right">        0.00</td>
    <td align="right">      545.80</td>
    <td align="right">      217.19</td>
    <td align="right">     1406.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      414.33</td>
    <td align="right">        0.00</td>
    <td align="right">      414.33</td>
    <td align="right">       71.52</td>
    <td align="right">     1702.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">      350.48</td>
    <td align="right">       38.27</td>
    <td align="right">     2073.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      727.47</td>
    <td align="right">       22.48</td>
    <td align="right">      704.99</td>
    <td align="right">      490.74</td>
    <td align="right">     1177.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">      350.48</td>
    <td align="right">       38.27</td>
    <td align="right">      365.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1204.95</td>
    <td align="right">      133.37</td>
    <td align="right">     1071.58</td>
    <td align="right">     1234.85</td>
    <td align="right">     2073.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      782.10</td>
    <td align="right">      479.34</td>
    <td align="right">      302.76</td>
    <td align="right">      528.63</td>
    <td align="right">     1146.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1038.74</td>
    <td align="right">      655.74</td>
    <td align="right">      383.00</td>
    <td align="right">      795.55</td>
    <td align="right">     1178.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1253.80</td>
    <td align="right">      731.35</td>
    <td align="right">      522.46</td>
    <td align="right">     1075.40</td>
    <td align="right">      892.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1285.88</td>
    <td align="right">      626.41</td>
    <td align="right">      659.47</td>
    <td align="right">     1093.50</td>
    <td align="right">      778.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1502.90</td>
    <td align="right">      627.66</td>
    <td align="right">      875.24</td>
    <td align="right">     1455.93</td>
    <td align="right">      465.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1833.58</td>
    <td align="right">      962.41</td>
    <td align="right">      871.16</td>
    <td align="right">     2147.28</td>
    <td align="right">      250.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1666.93</td>
    <td align="right">      793.62</td>
    <td align="right">      873.31</td>
    <td align="right">     1967.46</td>
    <td align="right">      236.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1681.54</td>
    <td align="right">      926.11</td>
    <td align="right">      755.43</td>
    <td align="right">     1960.29</td>
    <td align="right">      272.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1399.31</td>
    <td align="right">      760.22</td>
    <td align="right">      639.10</td>
    <td align="right">     1534.55</td>
    <td align="right">      407.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1013.22</td>
    <td align="right">      555.16</td>
    <td align="right">      458.06</td>
    <td align="right">      882.46</td>
    <td align="right">      894.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      788.73</td>
    <td align="right">      445.34</td>
    <td align="right">      343.39</td>
    <td align="right">      554.44</td>
    <td align="right">     1065.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      682.94</td>
    <td align="right">      393.48</td>
    <td align="right">      289.46</td>
    <td align="right">      428.83</td>
    <td align="right">     1290.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1244.92</td>
    <td align="right">      662.74</td>
    <td align="right">      582.18</td>
    <td align="right">     1203.94</td>
    <td align="right">      737.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      682.94</td>
    <td align="right">      393.48</td>
    <td align="right">      289.46</td>
    <td align="right">      428.83</td>
    <td align="right">      236.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1833.58</td>
    <td align="right">      962.41</td>
    <td align="right">      875.24</td>
    <td align="right">     2147.28</td>
    <td align="right">     1290.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3590.22</td>
    <td align="right">     2953.38</td>
    <td align="right">      636.84</td>
    <td align="right">     3786.38</td>
    <td align="right">     1663.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3445.40</td>
    <td align="right">     2747.27</td>
    <td align="right">      698.13</td>
    <td align="right">     3419.13</td>
    <td align="right">     1738.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2539.68</td>
    <td align="right">     1671.26</td>
    <td align="right">      868.42</td>
    <td align="right">     2276.28</td>
    <td align="right">     1394.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1644.04</td>
    <td align="right">      660.91</td>
    <td align="right">      983.14</td>
    <td align="right">     1124.49</td>
    <td align="right">     1244.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1506.60</td>
    <td align="right">      275.95</td>
    <td align="right">     1230.65</td>
    <td align="right">     1124.96</td>
    <td align="right">      777.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1388.76</td>
    <td align="right">      253.41</td>
    <td align="right">     1135.34</td>
    <td align="right">     1368.21</td>
    <td align="right">      424.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1445.87</td>
    <td align="right">      258.65</td>
    <td align="right">     1187.22</td>
    <td align="right">     1473.70</td>
    <td align="right">      392.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1840.97</td>
    <td align="right">      769.41</td>
    <td align="right">     1071.56</td>
    <td align="right">     1752.31</td>
    <td align="right">      444.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2369.11</td>
    <td align="right">     1322.00</td>
    <td align="right">     1047.11</td>
    <td align="right">     2428.59</td>
    <td align="right">      673.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2834.23</td>
    <td align="right">     2011.42</td>
    <td align="right">      822.82</td>
    <td align="right">     2876.87</td>
    <td align="right">     1390.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3452.02</td>
    <td align="right">     2751.93</td>
    <td align="right">      700.09</td>
    <td align="right">     3664.77</td>
    <td align="right">     1589.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3299.88</td>
    <td align="right">     2670.81</td>
    <td align="right">      629.07</td>
    <td align="right">     3451.78</td>
    <td align="right">     1844.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2440.74</td>
    <td align="right">     1521.94</td>
    <td align="right">      918.80</td>
    <td align="right">     2389.94</td>
    <td align="right">     1128.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1388.76</td>
    <td align="right">      253.41</td>
    <td align="right">      629.07</td>
    <td align="right">     1124.49</td>
    <td align="right">      392.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3590.22</td>
    <td align="right">     2953.38</td>
    <td align="right">     1230.65</td>
    <td align="right">     3786.38</td>
    <td align="right">     1844.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      831.97</td>
    <td align="right">      527.22</td>
    <td align="right">      304.75</td>
    <td align="right">      619.84</td>
    <td align="right">     1179.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1003.04</td>
    <td align="right">      621.57</td>
    <td align="right">      381.47</td>
    <td align="right">      768.89</td>
    <td align="right">     1199.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1174.69</td>
    <td align="right">      648.16</td>
    <td align="right">      526.53</td>
    <td align="right">     1006.19</td>
    <td align="right">      917.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1105.96</td>
    <td align="right">      468.28</td>
    <td align="right">      637.68</td>
    <td align="right">      899.07</td>
    <td align="right">      802.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1351.61</td>
    <td align="right">      476.44</td>
    <td align="right">      875.17</td>
    <td align="right">     1297.34</td>
    <td align="right">      500.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1652.97</td>
    <td align="right">      795.18</td>
    <td align="right">      857.78</td>
    <td align="right">     1951.82</td>
    <td align="right">      286.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1346.82</td>
    <td align="right">      493.22</td>
    <td align="right">      853.60</td>
    <td align="right">     1591.15</td>
    <td align="right">      259.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1405.80</td>
    <td align="right">      694.45</td>
    <td align="right">      711.34</td>
    <td align="right">     1645.81</td>
    <td align="right">      292.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1246.71</td>
    <td align="right">      597.95</td>
    <td align="right">      648.76</td>
    <td align="right">     1381.62</td>
    <td align="right">      440.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1048.67</td>
    <td align="right">      599.38</td>
    <td align="right">      449.29</td>
    <td align="right">      956.55</td>
    <td align="right">      915.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      860.56</td>
    <td align="right">      522.48</td>
    <td align="right">      338.07</td>
    <td align="right">      673.70</td>
    <td align="right">     1084.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      695.19</td>
    <td align="right">      410.72</td>
    <td align="right">      284.47</td>
    <td align="right">      464.23</td>
    <td align="right">     1302.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1144.02</td>
    <td align="right">      570.57</td>
    <td align="right">      573.45</td>
    <td align="right">     1106.11</td>
    <td align="right">      762.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      695.19</td>
    <td align="right">      410.72</td>
    <td align="right">      284.47</td>
    <td align="right">      464.23</td>
    <td align="right">      259.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1652.97</td>
    <td align="right">      795.18</td>
    <td align="right">      875.17</td>
    <td align="right">     1951.82</td>
    <td align="right">     1302.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100332E+10</td>
    <td align="right">0.126811E+09</td>
    <td align="right">0.471400E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113901E+10</td>
    <td align="right">0.137198E+09</td>
    <td align="right">0.432085E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.171587E+10</td>
    <td align="right">0.577365E+09</td>
    <td align="right">0.359795E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.208521E+10</td>
    <td align="right"> 11405255.36</td>
    <td align="right">0.207381E+10</td>
    <td align="right">0.887400E+09</td>
    <td align="right">0.297425E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.294339E+10</td>
    <td align="right"> 96988033.89</td>
    <td align="right">0.284640E+10</td>
    <td align="right">0.208170E+10</td>
    <td align="right">0.185992E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.312323E+10</td>
    <td align="right">0.345702E+09</td>
    <td align="right">0.277752E+10</td>
    <td align="right">0.319897E+10</td>
    <td align="right">0.971871E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.305237E+10</td>
    <td align="right">0.197187E+09</td>
    <td align="right">0.285518E+10</td>
    <td align="right">0.329517E+10</td>
    <td align="right">0.952560E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.242945E+10</td>
    <td align="right"> 57138407.82</td>
    <td align="right">0.237231E+10</td>
    <td align="right">0.256590E+10</td>
    <td align="right">0.110414E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197516E+10</td>
    <td align="right">   444209.49</td>
    <td align="right">0.197472E+10</td>
    <td align="right">0.187328E+10</td>
    <td align="right">0.161964E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.146187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.146187E+10</td>
    <td align="right">0.623092E+09</td>
    <td align="right">0.351969E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.107394E+10</td>
    <td align="right">0.211107E+09</td>
    <td align="right">0.412712E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.938729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938729E+09</td>
    <td align="right">0.119403E+09</td>
    <td align="right">0.525135E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.229415E+11</td>
    <td align="right">0.708865E+09</td>
    <td align="right">0.222327E+11</td>
    <td align="right">0.156974E+11</td>
    <td align="right">0.350134E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.938729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938729E+09</td>
    <td align="right">0.119403E+09</td>
    <td align="right">0.952560E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.312323E+10</td>
    <td align="right">0.345702E+09</td>
    <td align="right">0.285518E+10</td>
    <td align="right">0.329517E+10</td>
    <td align="right">0.525135E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.209477E+10</td>
    <td align="right">0.128386E+10</td>
    <td align="right">0.810908E+09</td>
    <td align="right">0.145182E+10</td>
    <td align="right">0.290775E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.251293E+10</td>
    <td align="right">0.158638E+10</td>
    <td align="right">0.926551E+09</td>
    <td align="right">0.195135E+10</td>
    <td align="right">0.272167E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.335818E+10</td>
    <td align="right">0.195884E+10</td>
    <td align="right">0.139935E+10</td>
    <td align="right">0.290210E+10</td>
    <td align="right">0.227748E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.333299E+10</td>
    <td align="right">0.162365E+10</td>
    <td align="right">0.170934E+10</td>
    <td align="right">0.285128E+10</td>
    <td align="right">0.189964E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.402538E+10</td>
    <td align="right">0.168113E+10</td>
    <td align="right">0.234425E+10</td>
    <td align="right">0.391241E+10</td>
    <td align="right">0.120531E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.475263E+10</td>
    <td align="right">0.249458E+10</td>
    <td align="right">0.225805E+10</td>
    <td align="right">0.555454E+10</td>
    <td align="right">0.636292E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.446469E+10</td>
    <td align="right">0.212562E+10</td>
    <td align="right">0.233907E+10</td>
    <td align="right">0.525899E+10</td>
    <td align="right">0.623443E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.450383E+10</td>
    <td align="right">0.248050E+10</td>
    <td align="right">0.202333E+10</td>
    <td align="right">0.524340E+10</td>
    <td align="right">0.711468E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.362702E+10</td>
    <td align="right">0.197049E+10</td>
    <td align="right">0.165654E+10</td>
    <td align="right">0.398457E+10</td>
    <td align="right">0.101420E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.271380E+10</td>
    <td align="right">0.148694E+10</td>
    <td align="right">0.122686E+10</td>
    <td align="right">0.238795E+10</td>
    <td align="right">0.226620E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.204438E+10</td>
    <td align="right">0.115431E+10</td>
    <td align="right">0.890075E+09</td>
    <td align="right">0.147086E+10</td>
    <td align="right">0.261522E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182918E+10</td>
    <td align="right">0.105389E+10</td>
    <td align="right">0.775291E+09</td>
    <td align="right">0.117795E+10</td>
    <td align="right">0.329344E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.392598E+11</td>
    <td align="right">0.209002E+11</td>
    <td align="right">0.183596E+11</td>
    <td align="right">0.381472E+11</td>
    <td align="right">0.221721E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.182918E+10</td>
    <td align="right">0.105389E+10</td>
    <td align="right">0.775291E+09</td>
    <td align="right">0.117795E+10</td>
    <td align="right">0.623443E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.475263E+10</td>
    <td align="right">0.249458E+10</td>
    <td align="right">0.234425E+10</td>
    <td align="right">0.555454E+10</td>
    <td align="right">0.329344E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.961605E+10</td>
    <td align="right">0.791033E+10</td>
    <td align="right">0.170572E+10</td>
    <td align="right">0.102225E+11</td>
    <td align="right">0.420560E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.833510E+10</td>
    <td align="right">0.664620E+10</td>
    <td align="right">0.168891E+10</td>
    <td align="right">0.832535E+10</td>
    <td align="right">0.399012E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.680229E+10</td>
    <td align="right">0.447631E+10</td>
    <td align="right">0.232598E+10</td>
    <td align="right">0.613495E+10</td>
    <td align="right">0.353677E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.426136E+10</td>
    <td align="right">0.171307E+10</td>
    <td align="right">0.254829E+10</td>
    <td align="right">0.294635E+10</td>
    <td align="right">0.302105E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.403528E+10</td>
    <td align="right">0.739104E+09</td>
    <td align="right">0.329617E+10</td>
    <td align="right">0.304160E+10</td>
    <td align="right">0.199015E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.359966E+10</td>
    <td align="right">0.656844E+09</td>
    <td align="right">0.294281E+10</td>
    <td align="right">0.354370E+10</td>
    <td align="right">0.106663E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.387261E+10</td>
    <td align="right">0.692771E+09</td>
    <td align="right">0.317984E+10</td>
    <td align="right">0.394289E+10</td>
    <td align="right">0.102164E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.493086E+10</td>
    <td align="right">0.206078E+10</td>
    <td align="right">0.287008E+10</td>
    <td align="right">0.469722E+10</td>
    <td align="right">0.114687E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.614074E+10</td>
    <td align="right">0.342662E+10</td>
    <td align="right">0.271411E+10</td>
    <td align="right">0.631821E+10</td>
    <td align="right">0.166070E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.759121E+10</td>
    <td align="right">0.538738E+10</td>
    <td align="right">0.220383E+10</td>
    <td align="right">0.775374E+10</td>
    <td align="right">0.350383E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.894764E+10</td>
    <td align="right">0.713302E+10</td>
    <td align="right">0.181462E+10</td>
    <td align="right">0.956658E+10</td>
    <td align="right">0.388575E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.883839E+10</td>
    <td align="right">0.715350E+10</td>
    <td align="right">0.168489E+10</td>
    <td align="right">0.931949E+10</td>
    <td align="right">0.467877E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.769712E+11</td>
    <td align="right">0.479959E+11</td>
    <td align="right">0.289752E+11</td>
    <td align="right">0.758126E+11</td>
    <td align="right">0.337079E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.359966E+10</td>
    <td align="right">0.656844E+09</td>
    <td align="right">0.168489E+10</td>
    <td align="right">0.294635E+10</td>
    <td align="right">0.102164E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.961605E+10</td>
    <td align="right">0.791033E+10</td>
    <td align="right">0.329617E+10</td>
    <td align="right">0.102225E+11</td>
    <td align="right">0.467877E+10</td>
  </tr>
</table>
<br><br>
<hr>
